e potencial entre el aumento de potencial de tierra y el\npotencial de superficie en el punto en que una persona está de pie, mientras que al mismo tiempo","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=2","a":"consumo"},{"n":"RIC N°6","r":"4.5.5–4.5.11","h":"Terminología › Tierras","t":"tiene una mano o parte de su cuerpo en contacto con una estructura conectada a tierra.\n4.5.5 Tensión de paso: Diferencia de potencial que experimenta una persona con una separación de\nun metro entre sus pies, sin tocar ningún objeto conectado a tierra.\n4.5.6 Tierra de protección: Se entenderá por tierra de protección a la puesta a tierra de toda pieza\nconductora que no forma parte del circuito eléctrico activo, pero que en condiciones de falla\npuede quedar energizada. Su finalidad es proteger a las personas contra tensiones de contacto\npeligrosas.\n4.5.7 Tierra de servicio: Se entenderá por tierra de servicio a poner a tierra un punto de la\nalimentación, en particular el neutro del empalme en caso de instalaciones conectadas en BT o\nel neutro del transformador que alimente la instalación en caso de empalmes en media tensión,\nalimentados con transformadores monofásicos o trifásicos con su secundario conectado en\nestrella.\n4.5.8 Tierra de referencia: Parte de la tierra considerada como conductora cuyo potencial eléctrico es\nconsiderado, por convención, igual a cero, estando fuera de la zona de influencia de toda\ninstalación de puesta a tierra. La tierra de referencia también es denominada “tierra lejana”.\n4.5.9 Tierra, electrodos de: Son barras, planchas, cintas o conductores de cobre desnudos,\nenterrados, cuya finalidad es establecer contacto eléctrico con el suelo.\n4.5.10 Tierra, resistividad específica de: Es la resistencia eléctrica específica del suelo en\nconsideración; usualmente se representa como la resistencia de un cubo de arista unitaria,\nmedida entre dos caras opuestas de él. En el sistema internacional de unidades de medida, su\nunidad es el Ohm*m2/m = Ohm*m.\n4.5.11 Tierra funcional: Es la puesta a tierra cuyo objetivo es asegurar el correcto funcionamiento del\nequipamiento eléctrico y permitir un correcto y confiable funcionamiento de la instalación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=3","a":"consumo"},{"n":"RIC N°6","r":"5–5.1","h":"Exigencias generales","t":"5  Exigencias generales\n5.1  El sistema de puesta a tierra (SPT) de una instalación de consumo de electricidad deberá diseñarse y\nejecutarse con el objetivo que en el conjunto de instalaciones, edificios y superficie próxima del terreno\nno aparezcan diferencias de potencial peligrosas y que, al mismo tiempo, permita el paso a tierra de\nlas corrientes de falla o las de descarga de origen atmosférico.\nLa responsabilidad por los cálculos justificativos y el adecuado diseño de una puesta a tierra será del\nprofesional o instalador autorizado encargado de proyectar la instalación. Por su parte, la correcta\nejecución y la comprobación de los valores de una puesta a tierra, será del instalador autorizado\nencargado de ejecutar la instalación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=3","a":"consumo"},{"n":"RIC N°6","r":"5.2–5.3","h":"Exigencias generales","t":"5.2  El diseño y construcción de un sistema de puesta a tierra debe garantizar la seguridad de las personas,\nconsiderando la máxima energía eléctrica que pueden soportar, dadas por las tensiones de paso, de\ncontacto o transferidas y no solo el valor de resistencia de puesta a tierra tomado aisladamente.\n5.3  Un sistema de puesta a tierra debe cumplir con las siguientes funciones:\na)  Garantizar las condiciones de seguridad de los seres vivos, con respecto al sistema eléctrico\ninstalado.\nb)  Garantizar que los voltajes de contacto y de paso se mantengan en valores tolerables para las\npersonas.\nc)  Permitir a los equipos de protección despejar la falla en un tiempo seguro para los usuarios.\nd)  Servir de referencia común al sistema eléctrico.\ne)  Conducir y disipar las corrientes de falla, electrostática y de rayo, a través del conductor de\nprotección a tierra sin riesgos de sobreesfuerzos térmicos, termomecánicos ni electromecánicos\npeligrosos ni de choques eléctricos debidos a estas corrientes.\nf)  Realizar una conexión de baja impedancia con la tierra y con puntos de referencia de los equipos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=3","a":"consumo"},{"n":"RIC N°6","r":"5.4–5.5","h":"Exigencias generales","t":"5.4  Toda instalación de consumo de electricidad a la que le aplique este pliego, excepto donde se indique\nexpresamente lo contrario, tiene que disponer de un sistema de puesta a tierra, para evitar que las\npersonas en contacto con la misma, tanto en el interior como en el exterior, queden sometidas a\ntensiones de paso, de contacto o transferidas, que superen los umbrales que soporta el ser humano.\n5.5  En una instalación de consumo de electricidad podrá existir un electrodo común para la puesta a tierra\nde protección y la de servicio, o en su defecto electrodos separados para cada una de las puestas a\ntierra. Cualquiera sea la alternativa elegida, el diseño de las puestas a tierra deberá ser justificado\nmediante el respectivo cálculo y se deberá cumplir con todo lo establecido en el presente pliego técnico.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=4","a":"consumo"},{"n":"RIC N°6","r":"5.6–5.6.5","h":"Exigencias generales","t":"5.6  La elección e instalación de los materiales que aseguren la puesta a tierra deben ser tales que:\n5.6.1 El valor de la resistencia de puesta a tierra esté conforme con las normas de protección y de\nfuncionamiento de la instalación y se mantenga de esta manera a lo largo del tiempo, teniendo\nrequisitos particulares de los Pliegos Técnicos Normativos aplicables a cada instalación.\n5.6.2 Las corrientes de falla a tierra y las corrientes de fuga puedan circular sin peligro, particularmente\ndesde el punto de vista de solicitaciones térmicas, mecánicas y eléctricas.\n5.6.3 La solidez o la protección mecánica quede asegurada con independencia de las condiciones\nestimadas de influencias externas.\n5.6.4 Contemplen los posibles riesgos debido a electrólisis que pudieran afectar a otras partes\nmetálicas.\n5.6.5 Los puntos de conexión entre dos elementos del SPT deben asegurar continuidad y, al menos la\nsuperficie de contacto entre dos elementos debe ser igual a la superficie del elemento de menor\nsuperficie que compone la unión o juntura","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=4","a":"consumo"},{"n":"RIC N°6","r":"5.7–5.8","h":"Exigencias generales","t":"5.7  Cuando el suministro de una instalación es de alta o de media tensión, el sistema de puesta a tierra de\nalta o de media tensión deberá ser diseñado en conformidad a lo indicado en el pliego técnico normativo\nRPTD N°06 del DS N°109/2017 del Ministerio de Energía o las disposiciones que la reemplacen. Ver\nanexo 6.1 de este pliego.\n5.8  Los elementos metálicos que no forman parte de las instalaciones eléctricas no podrán ser incluidos\ncomo parte de los conductores del sistema de puesta a tierra. Este requisito no excluye la exigencia de\nque se deben conectar a tierra, evaluando las condiciones específicas de cada sistema eléctrico. Se\nexceptúa de esta condición la envolvente metálica de los ductos de barras, siempre y cuando esté\naprobada para este uso, mediante un certificado emitido por el fabricante.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=4","a":"consumo"},{"n":"RIC N°6","r":"5.9–5.12","h":"Exigencias generales","t":"5.9  La estructura de un edificio siempre se deberá conectar al sistema de puesta a tierra para mantener la\nequipotencialidad del sistema. Para estos efectos, se deben utilizar los medios y elementos aprobados\npara ello.\n5.10 Cuando por requerimiento de un edificio existan varias puestas a tierra de protección, todas ellas deben\nser diseñadas de manera específica para cada fin y siempre deben ser interconectadas eléctricamente,\ncon el fin de asegurar la equipotencialidad entre ellas. En el caso de utilizar un sistema enmallado, el\nconductor que unirá las distintas mallas deberá ser como mínimo de la misma sección que el conductor\nde mayor sección entre estas. Ver anexo 6.5 de este pliego.\n5.11 Bornes o conectores de puesta a tierra.\n5.11.1 En toda instalación donde está prevista una conexión equipotencial, debe estar previsto un borne\nprincipal de tierra con el fin de conectar los siguientes conductores, según corresponda (Ver\nanexo 6.4 de este pliego):\na)  Los conductores de tierra de protección.\nb)  Los conductores de tierra de servicio.\nc)  Los conductores de unión equipotencial principal.\nd)  Los conductores de puesta a tierra funcional, si son necesarios.\n5.12 Los materiales utilizados en la ejecución de las puestas a tierra deben ser tales que sus propiedades\neléctricas y mecánicas no sean alteradas por efecto de la corrosión, de forma que cumpla con las\ncaracterísticas del diseño para la cual fue construida. Las canalizaciones metálicas de otros servicios\n(agua, líquidos o gases inflamables, calefacción central, etc.) no deben ser utilizadas, como o parte, de","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=4","a":"consumo"},{"n":"RIC N°6","r":"5.13–5.15","h":"Exigencias generales","t":"la puesta a tierra por razones de seguridad.\n5.13 Las partes de la instalación y las carcasas que, por razones técnicas justificadas del fabricante, no\nllevan o no estén conectadas a tierra de protección, deberán ser como mínimo de doble aislamiento o\naislación de protección clase II, o de lo contrario deberán considerarse como con tensión de servicio\ncompleta, por lo tanto, se debe impedir el acceso a ellas, o bien, disponerlas de tal manera que\nsolamente sean accesibles desde un lugar aislado para la tensión completa.\n5.14 Cada conductor conectado al borne principal de tierra debe poder ser desconectado individualmente.\nEsta conexión debe ser segura y desmontable solamente por medio de una herramienta.\n5.15 Todo sistema de puesta a tierra debe contar con un punto accesible de medición que puede ser una\ncamarilla o caja de registro. El diámetro mínimo de la camarilla de registro de puesta a tierra no deberá\nser inferior a 160 mm y cuando se utilicen cajas o cámaras de registro, sus dimensiones serán como\nmínimo de 30 x 30 cm.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=5","a":"consumo"},{"n":"RIC N°6","r":"6–6.1","h":"Tierra de servicio","t":"6  Tierra de servicio\n6.1  Las puestas a tierra de servicio deben ser diseñadas de forma que aseguren el funcionamiento correcto\nde los equipos y de la instalación. El diseño deberá garantizar que, en el caso de circulación de una\ncorriente de falla permanente, la tensión de cualquier conductor activo con respecto a tierra no\nsobrepase los 250 V y el valor resultante de la puesta a tierra de servicio no debe superar los 20 Ohm.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=5","a":"consumo"},{"n":"RIC N°6","r":"6.2–6.2.2","h":"Tierra de servicio","t":"6.2  Se podrá superar el valor resultante de la puesta a tierra de servicio de 20 Ohm, solamente en\ninstalaciones de baja tensión que cumplan con al menos uno de los siguientes puntos:\n6.2.1 En instalaciones cuya potencia instalada no sea superior a 10 kW, que utilicen un esquema de\ncuenten con un interruptor o disyuntor general que corte todos los conductores activos,\nincluyendo el neutro (corte omnipolar) y que todos los alimentadores de la instalación queden\nprotegidos con un protector diferencial con una sensibilidad de 300 mA, y que adicionalmente\ntodos sus circuitos queden protegidos por protectores diferenciales cuya sensibilidad no supere\nlos 30 mA. Para este caso el valor resultante de la puesta a tierra de servicio no debe superar\nlos 80 Ohm.\n6.2.2 Instalaciones que utilicen un esquema de conexión a tierra de neutralización, (ver punto 6.4 de\nconductores activos, incluyendo el neutro y que todos los tableros de la instalación queden\nprotegidos con protecciones de sobretensión permanente basadas en la norma UNE-EN 50550\ny protecciones de sobretensión transitorias basadas en la norma IEC 61643-11. Para este caso\nel valor resultante de la puesta a tierra de servicio no debe superar los 80 Ohm.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=5","a":"consumo"},{"n":"RIC N°6","r":"6.3–6.5","h":"Tierra de servicio","t":"6.3  El conductor neutro de cada instalación de consumo, en redes TN o TT, indicadas en el Pliego Técnico\nNormativo RIC N°05, deberá conectarse a una puesta a tierra de servicio.\n6.4  La conexión a la puesta a tierra de servicio se efectuará en un punto lo más próximo posible al empalme,\npreferentemente en el punto de unión de la salida del empalme con la instalación o al punto neutro del\nsecundario de un transformador conectado en estrella que alimente la instalación de consumo.\n6.5  El conductor neutro de la instalación se deberá proteger a través de un interruptor de corte omnipolar,\nque actúe simultáneamente sobre la fase y el neutro. Esta condición se aplicará en las protecciones\ngenerales de cada instalación eléctrica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=5","a":"consumo"},{"n":"RIC N°6","r":"6.6–6.6.4","h":"Tierra de servicio","t":"6.6  Las secciones de los conductores del neutro y de la puesta a tierra de servicio se dimensionarán de\nacuerdo con los siguientes criterios:\n6.6.1 El conductor neutro proveniente de la red pública será de una sección como mínimo igual a la\nsección de los conductores de fase. No obstante, la sección mínima de este conductor será de 4\nmm2.\n6.6.2 El conductor de puesta a tierra de servicio que unirá el primer tablero de la instalación con el\nelectrodo de puesta a tierra se dimensionará de acuerdo con lo indicado en el punto 6.4 del Pliego\nTécnico Normativo RIC N°03. No obstante, la sección mínima de este conductor será de 4 mm2.\n6.6.3 Para los alimentadores la sección del conductor neutro se dimensionará de acuerdo con lo\nde este conductor será de 4 mm2\n6.6.4 La sección del conductor neutro de los distintos circuitos será de una sección como mínimo igual\na la sección de los conductores de fase.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=5","a":"consumo"},{"n":"RIC N°6","r":"6.7–6.7.4","h":"Tierra de servicio","t":"6.7  En la red interna de distribución donde las instalaciones de consumo están conectadas a la red de\nmedia tensión (MT) mediante una subestación, se deberá tener puestas a tierra de servicio que\ncumplan con las siguientes condiciones:\n6.7.1 La tierra de servicio se diseñará de modo tal que, en caso de circulación de una corriente de falla\npermanente, la tensión de cualquier conductor activo con respecto a tierra no sobrepase los 250\nV.\n6.7.2 El conductor neutro se pondrá a tierra en la proximidad de la subestación y en distintos puntos\nde la red interna de distribución de baja tensión (BT), a intervalos de 5 postes o cámaras contados\ndesde el transformador, siempre que dicha distancia no supere los 200 m lineales o fracción de\nesta y también en cada extremo de la línea.\n6.7.3 La resistencia combinada de todas las puestas a tierra resultantes de la aplicación de esta\nexigencia no deberá exceder de 5 Ohm.\n6.7.4 La sección mínima del conductor de puesta a tierra de servicio que une el neutro del trasformador\ncon el electrodo de puesta a tierra será de una sección mínima de 25 mm 2.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=6","a":"consumo"},{"n":"RIC N°6","r":"7–7.3","h":"Tierra de protección","t":"7  Tierra de protección\n7.1  El electrodo de la puesta a tierra de protección se dimensionará de forma que su resistencia de puesta\na tierra, en cualquier circunstancia previsible, no sea superior al valor especificado para ella, en cada\ncaso.\n7.2  Toda pieza conductora que pertenezca a la instalación eléctrica o forme parte de un equipo eléctrico y\nque no sea parte integrante del circuito, deberá conectarse a una puesta a tierra de protección para\nevitar tensiones de contacto peligrosas o contactos indirectos.\n7.3  El valor de resistencia de puesta a tierra de protección será tal que cualesquiera de las piezas\nconductoras señaladas en el punto 7.2 de este pliego o estructura, no puedan dar lugar a tensiones de\nser superior a:\n𝑉𝑆\n𝑅𝑇𝑃 =\n𝐼0\nDonde:\nI0 es la corriente de operación de la protección del circuito o del equipo protegido por la puesta a tierra.\nEste valor dependerá también de las medidas de protección contra contactos indirectos definidas en la","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=6","a":"consumo"},{"n":"RIC N°6","r":"7.4–7.7","h":"Tierra de protección","t":"7.4  Si las condiciones de la instalación son tales que pueden dar lugar a tensiones de contacto superiores\na los valores señalados anteriormente, se asegurará la rápida eliminación de la falta mediante\ndispositivos de corte adecuados a la corriente de servicio.\n7.5  La sección de cada conductor de protección debe ser capaz de soportar las corrientes de falla\ncalculadas en cada punto de la instalación.\n7.6  No deberán intercalarse dispositivos de desconexión, ni fusibles, en los conductores de tierra de\nprotección.\n7.7  La sección del conductor de puesta a tierra de protección se fijará de acuerdo con lo definido en el\nanexo 6.7 de este pliego.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=6","a":"consumo"},{"n":"RIC N°6","r":"7.8","h":"Tierra de protección","t":"7.8  La protección ofrecida por una tierra de protección se logrará mediante una puesta a tierra individual\npor cada equipo protegido, o bien, mediante una puesta a tierra común y un conductor de tierra de\nprotección al cual se conectarán los equipos protegidos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=7","a":"consumo"},{"n":"RIC N°6","r":"7.9–7.11","h":"Tierra de protección","t":"7.9  Un sistema de puesta tierra siempre deberá ir acompañado con alguna de las medidas de protección\n7.10 No se admite la utilización de los siguientes elementos metálicos como conductores de protección o de\nequipotencialidad de protección:\na)  Canalizaciones metálicas de agua.\nb)  Canalizaciones que contienen gases o líquidos inflamables.\nc)  Partes que pertenecen a la construcción.\nd)  Conductos metálicos flexibles o curvables, a menos que estén diseñados para tal propósito.\ne)  Partes metálicas flexibles.\nf)  Cables fiadores.\ng)  El cuerpo metálico de tuberías, bandejas, escalerillas o canastillos de cables.\n7.11 Las uniones y derivaciones de las puestas a tierra de protección deberán cumplir con lo siguiente:\na)  Las uniones entre el conductor de puesta a tierra y la puesta a tierra será mediante soldaduras de\nalto punto de fusión como oxiacetileno o por reacción exotérmica o prensas de unión, y cuando\nesta unión sea visible se podrán emplear abrazaderas. Se aceptará el empleo de soldadura de\nplomo-estaño solo como complemento al uso de abrazaderas o prensas de unión. En caso de que\nla unión quedara no registrable, solo se permitirán soldaduras de alto punto de fusión.\nb)  La sección del conductor de puesta a tierra de protección que unirá a la puesta a tierra con un\ntablero deberá ser igual a la sección de los alimentadores activos. No obstante, lo anterior, la\nsección mínima de este conductor será de 4 mm2.\nc)  Las conexiones de las puestas a tierra que van bajo el nivel del suelo deberán ser realizadas","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=7","a":"consumo"},{"n":"RIC N°6","r":"7.9","h":"Tierra de protección","t":"mediante soldadura exotérmica o conector apropiado para enterramiento, en conformidad a lo\ndefinido en el protocolo de análisis y/o ensayos de seguridad de productos eléctricos respectivo.\nEn ausencia de este, deberán realizarse en conformidad a la norma IEEE Std 837, debiéndose\nasegurar la permanencia de la unión, no experimentar al paso de la corriente calentamientos\nsuperiores a los del conductor y estar protegidos contra la corrosión galvánica.\nd)  Los materiales empleados en estas uniones y su forma de ejecución serán resistentes a la\ncorrosión.\ne)  Debe prestarse atención a la corrosión electrolítica cuando se utilicen materiales diferentes en una\ninstalación de puesta a tierra.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=7","a":"consumo"},{"n":"RIC N°6","r":"8–8.2","h":"Electrodos de puesta a tierra","t":"8  Electrodos de puesta a tierra\n8.1  Los materiales y las dimensiones de las puestas a tierra deben ser elegidas de forma tal que resistan\na la corrosión y presenten una resistencia mecánica apropiada.\n8.2  Los conductores de las puestas a tierra deben estar convenientemente protegidos contra los deterioros\nmecánicos, químicos o electroquímicos y contra las fuerzas electrodinámicas y termodinámicas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=7","a":"consumo"},{"n":"RIC N°6","r":"8.3–8.3.4","h":"Electrodos de puesta a tierra","t":"8.3  Los tipos de configuraciones de puesta a tierra posibles de utilizar serán los siguientes:\n8.3.1 Electrodos de conductores desnudos o cintas enterrados adoptando algunas de las disposiciones\nindicadas en el anexo 6.2 de este pliego.\n8.3.2 Electrodos de barras redondas, tubos o perfiles metálicos enterrados en forma vertical. Si para\nobtener la resistencia de puesta a tierra exigida es necesario enterrar más de una barra, la\ndistancia entre ellas deberá ser como mínimo el doble del largo de cada una. La sección del\nconductor de unión entre barras no deberá ser inferior a 16 mm 2.\n8.3.3 Electrodos de plancha, formados por planchas metálicas corrugadas o lisas, continuas o\nperforadas, enterradas en el suelo en forma vertical. Las dimensiones mínimas recomendadas\npara estas planchas son de 0,5 m x 1 m y 4 mm de espesor.\nSi es necesario colocar varias planchas para obtener la resistencia de puesta a tierra exigida, la\ndistancia mínima entre ellas será de 3 m.\n8.3.4 Otras configuraciones o arreglos metálicos enterrados que se demuestren que son apropiadas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=8","a":"consumo"},{"n":"RIC N°6","r":"8.4–8.5","h":"Electrodos de puesta a tierra","t":"8.4  Se aceptará el uso de las barras de hormigón armado de zapatas y vigas de fundación de edificios\ncomo electrodos de tierra, siempre que la longitud total de estas barras no sea inferior a 15 m, su\nprofundidad de enterramiento no sea inferior a 0,75 m, y su diámetro no sea inferior a 10 mm. La\nlongitud requerida puede obtenerse con una o más barras.\nLas uniones entre las barras embutidas en el hormigón y entre éstas y su conexión al exterior se\nharán mediante soldaduras de alto punto de fusión.\n8.5  Los conductores desnudos componentes de un electrodo de puesta a tierra deben garantizar que la\nresistencia a la corrosión de estos sea como mínimo de 15 años contados a partir de la fecha de\ninstalación; de acuerdo con lo definido en el protocolo de análisis y/o ensayos de seguridad de\nproductos eléctricos respectivos. En ausencia de éstos, deberá respetarse la norma ASTM G162-18 o\nla ASTM G1-03(2017)e1. Para las varillas o electrodos se deben cumplir los estándares de la norma\nUL 467 y para aplicación de cobre se debe cumplir con la norma IEC 62561-2. Los electrodos en cable\nde acero galvanizado deberán probarse con muestras del suelo similar a donde se pretendan instalar.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=8","a":"consumo"},{"n":"RIC N°6","r":"8.6","h":"Electrodos de puesta a tierra","t":"8.6  Los materiales utilizados, las dimensiones habituales frente a la corrosión y la resistencia mecánica\npara conductores de tierra enterrados directamente en el terreno son las indicadas en la tabla Nº6.1 de\neste pliego.\nTabla Nº6.1: Dimensiones mínimas de materiales utilizados por su resistencia a la corrosión y su\nresistencia mecánica para enterramiento en el terreno.\nMaterial  Superficie  Forma  Dimensiones mínimas\nDiámetro  Sección  Espesor  Espesor del\nrevestimiento/\nrecubrimiento\nmm  mm2  mm  Valor  Valor\nindividual  medio\nμm  μm\nAcero  Galvanizado en  Banda c  90  3  63  70\ncaliente a o\nSecciones  90  3  63  70\ninoxidable a. b\nVarilla redonda  16  63  70\npara electrodos\nprofundos\nAlambre  10  50 e\nredondo para\nelectrodo de\nsuperficie g\nConducto  25  2  47  55\nEnvolvente de  Varilla redonda  15  2000\ncobre  para electrodos\nprofundos\nCon cobre  Varilla redonda  14  90  100\ndepositado por  para electrodos\nelectrolisis  profundos\nCobre  Desnudo a  Banda  50  2\nAlambre  25 f\nredondo para\nelectrodo de\nsuperficie g\nCordón  1,8 para  25\ncada\nfilamento\nConducto  20  2\nRevestido de estaño  Cordón  1,8 para  25  1  5\ncada\nfilamento\nRevestido de zinc  Banda d  50  2  20  40\na\nPuede también ser utilizado para las tomas de tierra destinadas para ser embebidas en el hormigón.\nb\nNo se aplica revestimiento.\nc\nArrollado en banda o hendido en banda con rebordes redondeados.\nd\nBanda con bordes redondeados.\ne\nEn el caso de revestimientos continuos por baño, solamente es técnicamente realizable actualmente un\nespesor de 50 μm.\nf\nCuando la experiencia muestra que el riesgo de corrosión y de daños mecánicos es muy pequeño, puede\nutilizarse una sección de 16 mm2.\ng\n60 μm para terrenos alcalinos o neutros y no menor de 100 μm para los otros terrenos. En todo caso\ndebe asegurar una vida útil no menor a 15 años.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=8","a":"consumo"},{"n":"RIC N°6","r":"8.7–8.8","h":"Electrodos de puesta a tierra","t":"8.7  Los conductores desnudos utilizados como electrodos tendrán una sección mínima de 25 mm2 y serán\nde “clase 2” para cables en calibres estándar en [mm²] en conformidad con la norma IEC 60228 y para\ncables en calibres [AWG] o [kcmil] serán de “clase B” según norma ASTM B8-11(2017).\n8.8  Los conductores que conformen la puesta a tierra deberán ser dimensionados para la mayor corriente\na tierra previsible y el tiempo de exposición a dicha corriente, sin experimentar deterioro. Sin embargo,\nel tiempo de exposición nunca podrá ser superior a 0,5 segundos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=9","a":"consumo"},{"n":"RIC N°6","r":"8.9–8.12","h":"Electrodos de puesta a tierra","t":"8.9  Los electrodos de puesta a tierra y los conductores desnudos utilizados para conexiones a tierra y para\nla construcción de puestas a tierra deberán ser de cobre nuevo. En ningún caso se permite el uso de\nconductores reutilizados, reparados y/o con uniones no aptas para este propósito. Se prohíbe la\nutilización de electrodos de puesta a tierra o conductores desnudos de aluminio, de aleación de\naluminio, fierro o acero no protegido para aplicaciones en contacto directo con el suelo.\n8.10 Las conexiones y uniones de los conductores de las puestas a tierra que no estén enterradas deberán\npoder ser identificadas fácilmente y quedar accesibles para permitir su control. Deberán estar alejadas\nde las partes combustibles de los edificios y de las canalizaciones metálicas de otros servicios (agua,\nlíquidos o gases inflamables, calefacción central, etc.); y protegidas contra los deterioros mecánicos y\nlos efectos de la corrosión.\n8.11 El tipo y la profundidad de enterramiento de las tomas de tierra deben ser tales que la posible pérdida\nde humedad del suelo, la presencia del hielo u otros efectos climáticos, no aumenten la resistencia de\nla puesta a tierra por encima del valor previsto. La profundidad mínima para las mallas de puesta a\ntierra nunca deberá ser inferior a 0,5 m.\n8.12 Para la selección y disposición de los electrodos de puesta a tierra se tendrá en cuenta las\ncaracterísticas del suelo, parámetros eléctricos del sistema y la superficie de terreno disponible. Se\ndeberá cumplir también con el procedimiento de sondeo eléctrico vertical, (Ver anexo 6.6 de este pliego)","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=10","a":"consumo"},{"n":"RIC N°6","r":"8.13–8.14","h":"Electrodos de puesta a tierra","t":"8.13 La tabla Nº6.2 de este pliego muestra, a título de orientación, valores de la resistividad para un cierto\nnúmero de terrenos. Con el objeto de obtener una primera aproximación de la resistencia a tierra, los\ncálculos pueden efectuarse utilizando los valores medios indicados en la tabla Nº6.3 de este pliego.\n8.14 Los cálculos efectuados a partir de los valores de la tabla N°6.2 resultan en un valor aproximado de la\nresistencia a tierra del electrodo. Por lo tanto, se debe medir la resistencia de tierra de este electrodo,\naplicando las fórmulas dadas en la tabla Nº6.4 de este pliego, obteniendo con ello una estimación del\nvalor medio local de la resistividad del terreno.\nTabla Nº6.2: Valores orientativos de la resistividad en función del terreno\nNaturaleza terreno  Resistividad en Ohm.m\nTerrenos pantanosos  de algunas unidades a 30\nLimo  20 a 100\nHumus  10 a 150\nTurba húmeda  5 a 100\nArcilla plástica  50\nMargas y Arcillas compactas  100 a 200\nMargas del Jurásico  30 a 40\nArenas arcillosas  50 a 500\nArena silícea  200 a 3.000\nSuelo pedregoso cubierto de césped  300 a 5.00\nSuelo pedregoso desnudo  1.500 a 3.000\nCalizas blandas  100 a 300\nCalizas compactas  1.000 a 5.000\nCalizas agrietadas  500 a 1.000\nPizarras  50 a 300\nRoca de mica y cuarzo  800\nGranitos y gres procedente de  1.500 a 10.000\nalteración\n100 a 600\nGranito y gres muy alterado\nTabla Nº6.3. Valores medios aproximados de la resistividad en función del terreno\nNaturaleza del terreno  Valor medio de la resistividad\nOhm.m\nTerrenos cultivables y fértiles,\nterraplenes compactos y húmedos  50","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=10","a":"consumo"},{"n":"RIC N°6","r":"8.9","h":"Electrodos de puesta a tierra","t":"Terraplenes cultivables poco fértiles y  500\notros terraplenes\nSuelos pedregosos desnudos, arenas\nsecas permeables  3.000\nTabla Nº6.4. Fórmulas para estimar la resistencia de tierra en función de la resistividad del\nterreno y las características del electrodo\nElectrodo  Resistencia de Tierra en Ohm\nPlaca enterrada  R = 0,8 ρ/P\nPica vertical  R = ρ/L\nConductor enterrado horizontalmente  R = 2 ρL\nρ, resistividad del terreno (Ohm.metro)\nP, perímetro de la placa (m)\nL, longitud de la pica o del conductor (m)","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=11","a":"consumo"},{"n":"RIC N°6","r":"9–9.2","h":"Tomas de puestas a tierra independientes","t":"9  Tomas de puestas a tierra independientes\n9.1  Se considerará independiente una toma de tierra respecto a otra, cuando una de las tomas de tierra,\nno alcance respecto a un punto de potencial cero, una tensión superior a 50 V, cuando por la otra\ncircula la máxima corriente de falla a tierra prevista.\n9.2  Todo sistema de puesta a tierra deberá estar debidamente justificado, ser medido y comprobado al\nmomento de su puesta en servicio por el instalador eléctrico a cargo de la supervisión directa de la\nconstrucción de la instalación de consumo.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=11","a":"consumo"},{"n":"RIC N°6","r":"10.1","h":"Separación entre las puestas a tierra de baja tensión y media tensión","t":"10  Separación entre las puestas a tierra de baja tensión y media tensión.\n10.1 Se verificará que las masas puestas a tierra en una instalación de consumo, así como los conductores\nde protección asociados a estas masas o a los relés de protección de masa, no están unidas a la toma\nde tierra de las masas de un centro de transformación, para evitar que, durante la evacuación de un\nfalla a tierra en el centro de transformación, las masas de la instalación de consumo puedan quedar\nsometidas a tensiones de contacto peligrosas. Si no se hace el control de independencia del punto 9.1\nde este pliego, entre las puestas a tierra de las masas de las instalaciones de utilización respecto a la\npuesta a tierra de protección o masas del centro de transformación, se considerará que las tomas de\ntierra son eléctricamente independientes cuando se cumplan todas y cada una de las condiciones\nsiguientes:\na)  No exista canalización metálica conductora (cubierta metálica de cable no aislada especialmente,\ncanalización de agua, gas, etc.) que cruce o atraviese la zona donde se ubican las tierras de media\ny baja tensión.\nb)  La distancia entre las puestas a tierra de media tensión y las tomas de tierra de baja tensión u\notros elementos conductores enterrados en los locales será la resultante de la siguiente fórmula:\nDonde D : distancia de separación mínima entre electrodos, en metros.\nρ : resistividad media del terreno en ohm.metro.\nId : corriente de falla a tierra (o corriente de cortocircuito), en amperes, para el lado de media\ntensión, que será facilitado por la empresa eléctrica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=11","a":"consumo"},{"n":"RIC N°6","r":"10.2","h":"Separación entre las puestas a tierra de baja tensión y media tensión","t":"U : tensión de defecto 600 V para sistemas de distribución TT, siempre que el tiempo de\neliminación del defecto en la instalación de media tensión sea menor o igual a 5 segundos\ny 250 V, en caso contrario.\nPara redes TN, U será inferior a dos veces la tensión de contacto máxima admisible de la\ninstalación definida en el el pliego técnico normativo RPTD N°06 del DS N°109/2017 del\nMinisterio de Energía o las disposiciones que la reemplacen.\nc)  El centro de transformación MT/BT que está situado en un recinto aislado de la instalación de\nconsumo o bien, si esta contiguo a la instalación de consumo o en el interior de esta y está\nestablecido de tal manera que sus elementos metálicos no están unidos eléctricamente a los\nelementos metálicos constructivos de la instalación de consumo.\n10.2 Sólo se podrán unir la puesta a tierra de la instalación de consumo de baja tensión y la puesta a tierra\nde protección (masas) del transformador MT/BT o centro de transformación, si el valor de la resistencia\nde puesta a tierra única es baja para que se cumpla que en el caso de evacuar el máximo valor previsto\nde la corriente de falla a tierra del centro de transformación, el valor de la tensión de defecto sea menor\nque la tensión de contacto máximo aplicada, definida en el pliego técnico normativo RPTD N°06 del\nDS N°109/2017 del Ministerio de Energía o las disposiciones que la reemplacen.\nSe considerará una resistencia de puesta a tierra suficientemente baja cuando se cumpla que:\nSiendo:\nRt: resistencia máxima que puede tener la puesta a tierra de protección MT.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=11","a":"consumo"},{"n":"RIC N°6","r":"10","h":"Separación entre las puestas a tierra de baja tensión y media tensión","t":"Id: corriente de falla a tierra (o corriente de cortocircuito), en amperes, para el lado de media\ntensión, que será facilitado por la empresa eléctrica.\nVca está dada por la siguiente expresión:\nK = 72 y n = 1 si el tiempo de eliminación del defecto, t, está comprendido entre 0.1 y 0.9s.\nK = 38 y n = 0.18 si el tiempo de eliminación del defecto, t, está comprendido entre 0.9 y 3s.\nPara tiempos entre 3 y 5s la tensión Vca será 64 V, mientras que para tiempos superiores a 5s la\ntensión Vca será 50 V.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=12","a":"consumo"},{"n":"RIC N°6","r":"11.1–11.4","h":"Medición de la resistencia de puesta a tierra","t":"11  Medición de la resistencia de puesta a tierra\n11.1 Todo sistema de puesta a tierra será comprobado en el momento de su establecimiento y revisado por\ninstaladores eléctricos autorizados por la Superintendencia. Esta verificación consistirá en una\ninspección visual y en la medición de la resistencia de puesta a tierra, de acuerdo con los\nprocedimientos definidos en el anexo 6.3 de este pliego o en las normas IEEE Std 81 o la IEC 61557-\n5, según sea el caso que corresponda.\n11.2 Durante la construcción y utilización de una puesta a tierra deberán adoptarse las disposiciones\nnecesarias como para que su resistencia pueda medirse sin dificultades.\n11.3 Para cumplir lo establecido en el punto 11.1 precedente se dejará por lo menos un punto de la puesta\na tierra lo más cerca del centro de la malla del SPT accesible conforme a lo dispuesto en el punto 5.15\nde este pliego.\n11.4 La resistencia de la puesta a tierra se medirá utilizando un instrumento adecuado para tal efecto. Los\nequipos e instrumentos utilizados en la medición deben contar con un certificado de calibración vigente,\nemitido por un organismo acreditado para tales efectos y cuya vigencia no debe superar los 24 meses\ncorridos. La medición debe quedar respaldada en registros fotográficos y un informe con las\nmediciones.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=12","a":"consumo"},{"n":"RIC N°6","r":"12.1–12.3","h":"Mantenimiento de sistemas de puesta a tierra","t":"12  Mantenimiento de sistemas de puesta a tierra\n12.1 Los componentes de un sistema de puesta a tierra tienden a perder su efectividad, debido a la\ncorrosión, fallas eléctricas, daños mecánicos e impactos de rayos. Por tal razón, estos sistemas deben\ncontar con una mantención adecuada. Los trabajos de inspección y mantenimiento a ser realizados\ndeben garantizar una continua actualización del sistema para el cumplimiento de este pliego técnico.\nSi una inspección muestra que se requieren reparaciones, éstas deben ser realizadas.\n12.2 Las pruebas que deben realizarse como parte de una inspección son:\na)  Realizar ensayos de equipotencialidad.\nb)  Medir resistencia de puesta a tierra. Los resultados deben quedar consignados en los reportes de\ninspección.\nc)  Medir corrientes falsas o no deseadas.\nd)  Pruebas de continuidad.\n12.3 El registro de inspección del sistema de puesta a tierra debe contener mínimo la siguiente información:\na)  Condiciones generales de los conductores del sistema.\nb)  Nivel de corrosión, si es posible.\nc)  Estado de las uniones de los conductores y componentes.\nd)  Valores de resistencia.\ne)  Desviaciones respecto de los requisitos.\nf)  Documentación de todos los cambios frente a la última inspección.\ng)  Los resultados de las pruebas realizadas.\nh)  Entregar registros fotográficos.\ni)  Rediseñar o proponer mejoras del sistema si se requieren.\nj)  Certificados de calibraciones del o los equipos utilizados para realizar la medición de la puesta a\ntierra.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=13","a":"consumo"},{"n":"RIC N°6","r":"13.1–13.6","h":"Protección contra rayos","t":"13  Protección contra rayos\n13.1 Cuando las condiciones lo requieran, según lo defina el nivel isoceraunico de la región y/o de acuerdo\ncon la evaluación definida en la norma IEC 62305-2 o NFPA 780, deberá instalarse una protección\ncontra rayos la cual debe basarse en la aplicación de un sistema integral, conducente a mitigar los\nriesgos asociados con la exposición directa e indirecta a los rayos.\n13.2 Para efectos de este pliego técnico, el comportamiento de todo pararrayos o terminal de captación debe\ntomarse como el de un pararrayos tipo Franklin o terminales bajo las metodologías indicadas en las\nnormas IEC 62305-3; NFPA 780 o IEEE Std 998.\n13.3 La puesta a tierra de los dispositivos utilizados como pararrayos se conectará a la puesta a tierra de la\ninstalación o aparatos que protejan. Estas conexiones deberán realizarse procurando que su recorrido\nsea mínimo y sin cambios bruscos de dirección. No se aceptan cables de conexión a tierra con uniones\nintermedias.\n13.4 La instalación de la puesta a tierra asegurará, en cualquier caso que, para las intensidades de descarga\nprevistas, las tensiones a tierra de estos dispositivos no alcancen valores que puedan originar tensiones\nde retorno o transferidas, de carácter peligroso, para otras instalaciones o aparatos igualmente puestos\na tierra.\n13.5 Los conductores empleados para la puesta a tierra del pararrayo no dispondrán de cintas ni tubos de\nprotección de material magnético.\n13.6 El diseño e implementación deben realizarse aplicando metodologías reconocidas por las normas IEC","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=13","a":"consumo"},{"n":"RIC N°6","r":"13.7","h":"Protección contra rayos","t":"62305-3; UNE 21186, NFPA 780 o IEEE Std 998, las cuales se basan en el método electrogeométrico,\ntambién conocido como de esfera rodante. El proyectista debe incluir la justificación técnica y\ndescriptiva del sistema, considerando las buenas prácticas de ingeniería de protección contra rayos,\ncon el fin disminuir sus efectos, que pueden ser de tipo electromagnético, mecánico o térmico.\n13.7 En la tabla Nº6.5 de este pliego, se presentan las características que deben cumplir los pararrayos o\nterminales de captación construidos para este fin.\nTabla Nº6.5: Características de los terminales de captación, bajantes, diámetros y espesores\nmínimos\nÁREA MÍNIMA\nMATERIAL  CONFIGURACIÓN  DIÁMETROS Y ESPESORES MÍNIMOS 2)\n(mm2)\nCinta sólida  50  2 mm de espesor\nAlambre  50  8 mm de diámetro\nCobre\nCable  50  1,7 mm de diámetro por hilo\nVarilla  200  16 mm de diámetro\nCinta sólida  70  3 mm de espesor\nAluminio o aluminio\nAlambre  50  8 mm de diámetro\nrecubierto de cobre\nCable  50  1,7 mm de diámetro por hilo\nCinta sólida  50  2,5 mm de espesor\nAlambre  50  8 mm de diámetro\nAleación de aluminio 6201\nCable  50  1,7 mm de diámetro por hilo\nVarilla  200  16 mm de diámetro\n2,5 mm de espesor\nCinta sólida  50\nAcero galvanizado en  8 mm de diámetro\nAlambre  50\ncaliente o acero recubierto  1,7 mm de diámetro por hilo\nCable  50\nde cobre  16 mm de diámetro\nVarilla  200\nEspesor de la capa: 50 µm.\nCinta sólida  50  2,5 mm de espesor\nAlambre  50  8 mm de diámetro\nAcero inoxidable\nCable  70  1,7 mm de diámetro por hilo\nVarilla  200  16 mm de diámetro\nAlambre  50  8 mm de diámetro","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=13","a":"consumo"},{"n":"RIC N°6","r":"13.8–13.10","h":"Protección contra rayos","t":"Bronce  Tubo  50  4 mm de espesor\nVarilla  200  16 mm de diámetro\nEn las dimensiones de espesor, ancho y diámetro se admite una tolerancia de ±10 %.\nNo se deben utilizar terminales de captación o pararrayos con elementos radiactivos.\n13.8 Cualquier elemento metálico de la estructura que se encuentre expuesto al impacto del rayo, como\nantenas de televisión, chimeneas, techos, torres de comunicación y cualquier tubería que sobresalga,\ndebe ser tratado como un terminal de captación siempre que se garantice su capacidad de conducción\ny continuidad eléctrica. Estos elementos se deben interconectar con el pararrayos, el cual debe estar\nsituado a lo menos dos metros por sobre cualquier estructura metálica del edificio.\n13.9 El objeto de los conductores bajantes o simplemente “bajantes”, es conducir a tierra, en forma segura,\nla corriente del rayo que incide sobre la estructura e impacta en los pararrayos. Con el fin de reducir la\nprobabilidad de daños debidos a las corrientes del rayo que circulan por el sistema de protección contra\nrayos, las bajantes deben disponerse de tal manera que desde el punto de impacto hasta tierra (las\ncuales deben estar fabricadas para esta aplicación considerando respaldos de fabricante): existan\nvarios caminos en paralelo, o bajantes para la corriente, la longitud de los caminos de corriente se\nreduzca al mínimo y se realicen conexiones equipotenciales a las partes conductoras de la estructura.\n13.10 En los diseños se deben considerar dos tipos de bajantes, la más común que implica unirlas","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=14","a":"consumo"},{"n":"RIC N°6","r":"13.11–13.14","h":"Protección contra rayos","t":"directamente a la estructura a proteger y la que queda aislada eléctricamente de la misma. La decisión\nde cual tipo de bajante utilizar depende del riesgo de efectos térmicos o explosivos en el punto de\nimpacto del rayo y de los elementos almacenados en la estructura. El tipo aislado se aplica en\nestructuras con paredes combustibles y en áreas con peligro de explosión.\n13.11 La interconexión de bajantes se debe hacer en la parte superior; y son opcionales la interconexión a\nnivel de piso y los anillos intermedios. Cuando se trate de edificios con muro cortina las uniones\nequipotenciales deben realizarse en las partes superiores e inferiores y deberán aterrizarse en\ndiferentes partes del suelo.\n13.12 La geometría de las bajantes y la de los anillos de unión afecta a la distancia de separación.\n13.13 La instalación de más bajantes, espaciadas de forma equidistante alrededor del perímetro y conectadas\nmediante anillos equipotenciales, (ver anexo 6.4), reduce la probabilidad de que se produzcan chispas\npeligrosas y facilita la protección interna. Esta condición se cumple en estructuras totalmente metálicas\ny en estructuras de concreto en las que el acero de refuerzo es eléctricamente continuo.\n13.14 El número de bajantes no debe ser inferior a dos y deben ubicarse en el perímetro de la estructura a\nproteger a excepción de que el conducto sea diseñado para esta aplicación, como un conductor\napantallado que cuente con un respaldo técnico, en función de las restricciones arquitectónicas y","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=14","a":"consumo"},{"n":"RIC N°6","r":"13.15–13.21","h":"Protección contra rayos","t":"prácticas. Deben instalarse, en la medida de lo posible, en las esquinas opuestas de la estructura. Se\npodrá bajar por el interior del recinto siempre y cuando la arquitectura disponga de dos vías de\nevacuación, mediante shaft dedicados exclusivamente para estos efectos. La sección mínima del\nconductor de bajada debe ser de 50 mm 2.\n13.15 En la tabla Nº6.6 de este pliego se dan las distancias típicas recomendadas entre los conductores\nbajantes y entre anillos equipotenciales, en función del nivel de protección contra rayos (NPR).\nTabla Nº6.6: Distancias para la separación de bajantes y anillos\nDISTANCIA TÍPICA PROMEDIO\nNPR\n[m]\nI  10\nII  10\nIII  15\nIV  20\n13.16 Cada bajante debe terminar en una puesta tierra que tenga un camino vertical y otro horizontal a la\ncorriente.\n13.17 Las bajantes deben instalarse, de manera que sean una continuación directa de los conductores del\nsistema de captación.\n13.18 Los conductores bajantes deben instalarse de manera rectilínea y vertical, siguiendo el camino más\ncorto y directo a tierra. Debe evitarse la formación de bucles en el conductor bajante y de curvas de\nmenos de 20 cm de radio.\n13.19 Las bajantes no deben instalarse en canales de drenaje de aguas, incluso si tienen un aislamiento\neléctrico.\n13.20 Los materiales deben cumplir las especificaciones dadas en la tabla Nº6.5 de este pliego.\n13.21 Los marcos o elementos de la fachada pueden ser utilizados como bajantes, si son perfiles o rieles\nmetálicos y sus dimensiones cumplen con los requisitos para los conductores bajantes, es decir, para","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=14","a":"consumo"},{"n":"RIC N°6","r":"13.22","h":"Protección contra rayos","t":"láminas o tubos metálicos su espesor no sea inferior a 0,5 mm y su equipotencialidad vertical sea\ngarantizada de tal manera que fuerzas mecánicas accidentales (por ejemplo, vibraciones, expansión\ntérmica, etc.) no causen el rompimiento de los materiales o la pérdida de equipotencialidad.\n13.22 La puesta a tierra de protección contra rayos debe interconectarse con las otras puestas a tierra de la\nedificación, de manera directa o mediante el uso de vías de chispas, según lo requiera el proyecto.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=15","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.1","h":"ANEXO 6.1","t":"ANEXO 6.1\nCRITERIO DE TENSIÓN DE PASO Y DE CONTACTO TOLERABLES BASADOS EN IEEE 80\n1.  Los cálculos necesarios para asegurar la exigencia de los criterios de tensión de paso y de\ncontacto tolerables, se realizarán según las especificaciones de la norma internacional IEEE\nStd 80 \"IEEE Guide for Safety in AC Substation Grounding\".\n2.  La tensión de paso tolerable límite es:\nPara un cuerpo de 50 kg de peso:\n0,116\n𝑉𝑝𝑎𝑠𝑜50 = (1000 + 6𝐶𝑠 ∗ 𝜌𝑠) ∗\n√𝑡𝑠\nPara un cuerpo de 70 kg de peso:\n0,157\n𝑉𝑝𝑎𝑠𝑜70 = (1000 + 6𝐶𝑠 ∗ 𝜌𝑠) ∗\n√𝑡𝑠\n3.  La tensión de contacto tolerable límite es:\nPara un cuerpo de 50 kg de peso:\nPara un cuerpo de 70 kg de peso:\nEl factor Cs se calcula con la siguiente expresión:\n𝜌\n0,09∗(1− )\n𝜌𝑠\n𝐶𝑠 = 1 − 2∗𝐻𝑠+0,09\nDonde:\nVcontacto  =  Tensión de contacto en V.\nVpaso  =  Tensión de paso en V.\nRc  =  Resistencia del cuerpo.\nRf  =  Es la resistencia a tierra de un pie en Ω (ignorando la presencia del sistema de\npuesta a tierra de la subestación).\nIc  =  Magnitud rms máximo de la corriente a través del cuerpo en amperes.\nCs  =  Calculado con la fórmula antes descrita.\n=  Resistividad de la superficie del terreno en Ω m.\nρ  =  Resistividad de la tierra por debajo de la superficie del material en Ω m.\nts  =  Duración de la corriente de falla a tierra en segundos. El cálculo se deberá\nrealizar con un valor de ts menor o igual al tiempo de operación de la protección\nde respaldo.\nhs  =  Espesor del material de la superficie.\nCs corresponde a un factor de corrección para calcular la resistencia efectiva del pie en la\npresencia de un espesor finito de material de la superficie.\nSi no se utiliza ninguna capa protectora de la superficie, C s= 1 y ρs=ρ.\n4.  En toda instalación de transformadores de media tensión, se deberá asegurar que en ninguna\ncircunstancia se sobrepasarán los límites de tensión de paso y de contacto tolerables.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=16","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.3","h":"ANEXO 6.3","t":"ANEXO 6.3\nMETODOLOGÍA PARA LA MEDICIÓN DE LA RESISTENCIA DE PUESTA A TIERRA\nEn el presente anexo se presentan dos (2) métodos para la medición de la resistencia de puesta a tierra (RPT)\nde una instalación eléctrica, estos métodos corresponden a:\n  Método de la caída de potencial.\n  Medida de la RPT mediante medidor tipo pinza.\nEn la referencia IEEE Std 81existen otros métodos tales como: pendiente de Tagg o método de la pendiente\n(ver IEEE Std 81apartado 8.2.2.4), método de los tres (3) puntos (ver IEEE Std 81apartado 8.2.2.2), etc.\nEl escoger el método más adecuado para la medida de la resistencia de puesta a tierra será responsabilidad\ndel proyectista y/o instalador.\n1. Método de la caída de potencial\nLa resistencia de puesta a tierra debe ser medida antes de la puesta en funcionamiento de un sistema\neléctrico, como parte de la rutina de mantenimiento o excepcionalmente como parte de la verificación de un\nsistema de puesta a tierra. Para su medición se debe aplicar el método de caída de potencial, cuya disposición\nde montaje para medición se muestra en la figura 1.\nFigura 1. Método de la caída de potencial para medir la RPT\nEl método consiste en pasar una corriente entre el electrodo o sistema de puesta a tierra a medir (X) y un\nelectrodo de corriente auxiliar (Z) y medir la tensión entre la puesta a tierra bajo prueba y un electrodo de\npotencial auxiliar (Y) como muestra la figura 1. Para minimizar la influencia entre electrodos, el electrodo de\ncorriente se coloca generalmente a una sustancial distancia del sistema de puesta a tierra. Esta distancia","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=18","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.3","h":"ANEXO 6.3","t":"debe ser como mínimo 6.0 veces superior a la diagonal más grande de la puesta a tierra bajo estudio.\nEl electrodo de potencial debe ser colocado en la misma dirección del electrodo de corriente, pero también\npuede ser colocado en la dirección opuesta como lo ilustra la figura 1. En la práctica, la distancia “Y” para el\nelectrodo de potencial se elige aproximadamente al 62% de la distancia del electrodo de corriente. Esta\ndistancia está basada en la posición teóricamente correcta (61.8%) para medir la resistencia exacta del\nelectrodo para un suelo de resistividad homogéneo.\nLa localización del electrodo de potencial es muy crítica para medir la resistencia de una puesta a tierra. La\nlocalización debe ser libre de cualquier influencia del sistema de puesta tierra bajo medida y del electrodo\nauxiliar de corriente. La manera más práctica de determinar si el electrodo de potencial está fuera de la zona\nde influencia de los electrodos, es obtener varias lecturas de resistencias moviendo el electrodo de potencial\nen varios puntos entre la puesta a tierra bajo prueba y el electrodo de corriente. En la posición teórica de\naproximadamente el 62 % de la distancia “Y” del electrodo de corriente, si se toman dos o tres lecturas\nconsecutivas aproximadamente constantes estas pueden asumirse como representativas del valor de\nresistencia verdadera. Estas lecturas consecutivas se pueden tomar una vez que se ha verificado que la\ntendencia de la curva de la resistencia v/s distancia de los electrodos corresponde a la figura N° 2.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=18","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.3","h":"ANEXO 6.3","t":"La figura 2, muestra una gráfica típica de resistencia v/s distancia del electrodo de potencial (P). La curva\nmuestra cómo la resistencia es cercana a cero cuando (P) se acerca al sistema de puesta a tierra, y se\naproxima al infinito hacia la localización del electrodo de corriente (C). El punto de inflexión en la curva\ncorresponderá a la resistencia de puesta a tierra del sistema bajo estudio.\nFigura 2. Resistencia de puesta a tierra versus distancia de (P)\nEs aconsejable repetir el proceso de medición en una dirección distinta, preferentemente de forma\nperpendicular a la primera medición, lo que aumenta la confiabilidad de los resultados.\n2. Gradientes de Potencial\nLa medición de la RPT por el método de caída de potencial genera gradientes de potencial en el terreno,\nproducto de la inyección de corriente por tierra a través del electrodo de corriente. Por ello, si el electrodo de\ncorriente, el de potencial y la puesta a tierra se encuentran muy cercanos entre sí, ocurrirá una superposición\nde los gradientes de potencial generados por cada electrodo, resultando una curva en la cual el valor de\nresistencia medida se incrementará con respecto a la distancia, tal como se muestra en la figura 3.\nFigura 3. Superposición de los gradientes de potencial\nAl ubicarse el electrodo de corriente a una distancia lo suficientemente lejana de la puesta a tierra a medir, la\nvariación de posición del electrodo de potencial, desde la puesta a tierra hasta el electrodo de corriente, no\nproducirá superposición entre los gradientes de cada electrodo, originándose entonces una curva como la","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=19","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.3","h":"ANEXO 6.3","t":"mostrada en la figura 4.\nFigura 4. Curva de resistencia versus distancia sin superposición de gradientes de potencial\nEn la figura 4 puede observarse cómo existe una porción de la curva que permanece casi invariable, la cual\nserá más prolongada o corta, dependiendo de la separación entre los electrodos de corriente (Z) y bajo prueba\n(X). El valor de resistencia asociada a este sector de la curva será el valor correcto de resistencia de puesta\na tierra.\n3. Medida de la RPT mediante medidor tipo pinza.\nEste método solo se aceptará para inspección de un SPT existente, por tanto, no se considerará como un\nmétodo de medición válido para la recepción inicial de un SPT.\nEste es un método práctico que viene siendo ampliamente usado para medir la puesta a tierra en sitios donde\nes imposible usar el método convencional de caída de potencial, como es el caso de lugares densamente\npoblados, centros de las ciudades, etc.\nEl medidor tipo pinza, mide la resistencia de puesta a tierra de una varilla o de una puesta a tierra de\ndimensiones pequeñas, simplemente abrazando el conductor de puesta a tierra o bajante como lo ilustra la\nfigura 5.\nFigura 5. Medición de la RPT utilizando pinza\nEl principio de operación es el siguiente:\nEl neutro de un sistema puesto a tierra en más de un punto, puede ser representado como un circuito simple\nde resistencias de puesta a tierra en paralelo (figura 6). Si una tensión “E” es aplicada al electrodo o sistema\nde puesta a tierra Rx, la corriente “I” resultante fluirá a través del circuito.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=18","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.3","h":"ANEXO 6.3","t":"Se utilizarán geómetros de cuatro terminales con una escala mínima de 1 Ohm, con una resolución no mayor\nde 0,01 Ohm y una escala máxima no inferior a 100 Ohm. El instrumento a ser utilizado debe tener una\nperiodicidad en su calibración y va a depender de varios factores, tales como: utilización de equipo, resultados\nde las calibraciones, trascendencia de los resultados, recomendaciones de los fabricantes, etc.\nLa periodicidad y la fecha de la última calibración del instrumento serán revisadas por el instalador eléctrico\nautorizado por la Superintendencia. Esta verificación será de la documentación del instrumento y se\ncomprobará que el certificado de calibración del instrumento debe estar vigente a la fecha de realizar la\nmedición de la resistencia de puesta a tierra y no debe tener una antigüedad mayor a 1 año.\nFigura 6. Circuito equivalente para un sistema puesto a tierra en más de un punto\nLa relación entre la tensión y la corriente es determinada por el instrumento y desplegada en forma digital. El\nmétodo está basado en la suposición de que la impedancia del neutro del sistema puesto a tierra en más de\nun punto, excluyendo el electrodo bajo medida, es muy pequeña y puede ser asumida igual a cero. La\necuación es la siguiente:\nDonde usualmente,\nCon esta suposición, la lectura indicada representa la resistencia de puesta a tierra del electrodo que se está\nmidiendo.\nEl método posee las siguientes limitaciones:\n  La aplicación es limitada a electrodos conectados a sistemas puestos a tierra en más de un punto de\nbaja impedancia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=20","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.3","h":"ANEXO 6.3","t":"  Las conexiones corroídas o partidas del neutro del sistema (o cable de guarda) pueden influenciar las\nlecturas.\n  No es aplicable a los sistemas de puesta a tierra en los cuales la corriente inyectada pueda retornar por\ncaminos diferentes a la tierra misma.\n  La presencia de ruido de alta frecuencia o campos electromagnéticos altos en el sistema podría\ninfluenciar las lecturas.\n  La existencia de altas resistencias en las conexiones con el electrodo de puesta a tierra.\n  Si el conductor de conexión con el electrodo está abierto no se tendría una medida confiable.\nEs importante tener muy presente que si se está midiendo en postes donde no es accesible el conductor de\npuesta a tierra o donde se puede estar midiendo dos electrodos en paralelo, se debe usar un transformador\nde corriente de gran tamaño, ofrecido por algunos fabricantes (figura 7).\nFigura 7. Transformador de corriente para abrazar todo el poste","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=21","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.4","h":"ANEXO 6.4","t":"ANEXO 6.4\nCONDUCTORES DE EQUIPOTENCIALIDAD\nConductores de equipotencialidad para protección suplementaria\nUn conductor de equipotencialidad que une dos masas debe tener una sección no inferior a la más\npequeña de los conductores de protección unidos a esta masa (ver figura 1). Un conductor de\nequipotencialidad que no forma parte de un cable se considera que está mecánicamente protegido\nsituándolo en un conducto, canal, moldura o si está protegido de forma similar.\nLeyenda:\nM1, M2  Masas.\nSPE1, SPE2  Sección transversal del conductor de equipotencialidad.\nSb  Sección transversal del conductor de equipotencial para protección suplementaria.\nFigura 1. Conductores de equipotencialidad entre dos masas\nUn conductor de equipotencialidad que une una masa a una parte conductora externa debe tener una\nconductancia no inferior a la mitad de la correspondiente a la sección del conductor de protección\nconectado a esta masa. Un conductor de equipotencialidad que no forma parte de un cable se considera\nque está mecánicamente protegido situándolo en un conducto, canal, moldura o si está protegido de\nforma similar.\n(*) Con un mínimo de 2,5 mm2 de Cu si los conductores están protegidos mecánicamente, o 4 mm2 de\nCu si los conductores no están mecánicamente protegidos.\nLeyenda:\nM  Masa.\nSPE  Sección transversal del conductor de equipotencialidad.\nSb  Sección transversal del conductor de equipotencial para protección suplementaria.\nFigura 2. Conductores de equipotencialidad entre una masa M y una estructura\nILUSTRACIÓN DE UNA DISPOSICIÓN DE PUESTA A TIERRA, CONDUCTORES DE PROTECCIÓN Y","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=22","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.4","h":"ANEXO 6.4","t":"CONDUCTORES DE EQUIPOTENCIALIDAD\nLeyenda\nM  Parte conductora accesible (masa).\nParte conductora de un equipo susceptible de ser tocado y que no está normalmente en tensión, pero\npuede ponerse cuando falla el aislamiento principal.\nC  Parte conductora externa.\nParte conductora que no forma parte de la instalación eléctrica y capaz de introducir un potencial\neléctrico, generalmente el de una tierra local.\nC1  Canalización metálica de agua que proviene del exterior.\nC2  Canalización metálica de evacuación de aguas usadas que provienen del exterior.\nC3  Canalización metálica de gas con manguito aislante que proviene del exterior.\nC4  Aire acondicionado.\nC5  Sistema de calefacción.\nC6  Canalización metálica de agua, por ejemplo, en un cuarto de baño.\nC7  Partes conductoras externas al alcance de masas.\nB  Borne principal de tierra.\nBorne o barra que forma parte del dispositivo de puesta a tierra de una instalación, y que garantiza la\nconexión eléctrica de un cierto número de conductores para los fines de la puesta a tierra.\nT  Toma (electrodo) de tierra.\nParte conductora que puede estar incorporada en un medio conductor particular, por ejemplo\nhormigón, en contacto eléctrico con la tierra.\nT1  Cimentación del electrodo de tierra.\nT2  Electrodo de tierra para sistema de protección frente al rayo, si es necesario.\nLPS  Sistema de protección frente al rayo.\nPE  Junta de barra para conductor de protección.\n1  Conductor de protección.\nConductor previsto con fines de seguridad, por ejemplo protección contra choques eléctricos.\n2  Conductor de equipotencialidad.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=23","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.4","h":"ANEXO 6.4","t":"Conductor de protección previsto para realizar una conexión equipotencial de protección.\n3  Conductor de equipotencialidad para protección suplementaria.\n4  Conductor de bajada de un sistema de protección frente al rayo.\n5  Conductor de (puesta a) tierra.\nConductor que asegura un camino conductor, o una parte de este, entre un punto dado de una red,\nde una instalación, o de un equipo y una toma de tierra.\nNota: El conductor de tierra realiza la conexión entre el electrodo de tierra y la conexión equipotencial\nprincipal, generalmente el borne principal de tierra.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=24","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.5","h":"ANEXO 6.5","t":"ANEXO 6.5\nINTERCONEXIÓN DE VARIAS PUESTAS A TIERRA\nCuando por requerimientos de un edificio existan varias puestas a tierra, todas ellas deben estar\ninterconectadas eléctricamente, según criterio adoptado de IEC TR 61000-5-2, tal como aparece en la figura\n1.\nFigura 1. Sistemas con puestas a tierra dedicadas e interconectadas\nFigura 2. Una sola puesta a tierra para  Figura 3. Puesta a tierra separadas o\ntodas las necesidades  independientes\nNota: Para un mismo edificio quedan expresamente prohibidos los sistemas de puestas a tierra que aparecen\nen las figuras 2 y 3, según criterios adoptados de la IEC TR 61000-5-2.\nLas anteriores figuras aclaran que se deben interconectar todas las puestas a tierra de un edificio, es decir,\naquellas componentes del sistema de puesta a tierra que están bajo el nivel del terreno y diseñadas para cada\naplicación particular deben interconectarse. Esta interconexión puede hacerse por encima o por debajo del\nnivel del piso.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=25","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.6","h":"ANEXO 6.6","t":"ANEXO 6.6\nPROCEDIMIENTO DE MEDICIÓN DE RESISTIVIDAD DE TERRENO\nFinalidad\nConocer los parámetros geoeléctricos representativos de la característica del terreno, que permitirán un\nadecuado diseño de la puesta a tierra.\nMetodología\nLa medición se deberá efectuar en la zona del terreno en que se construirá la puesta a tierra, de no ser ello\nposible por falta de espacio, por la presencia de obstáculos u otras razones atendibles la medición se\nefectuará en otra área lo más próxima posible a dicha zona.\nSerán aceptadas como métodos normales de medición las configuraciones tetraelectródicas conocidas como\nSchlumberger o Wenner, las cuales podrán aplicarse indistintamente, pero una sola de ellas en cada\noportunidad.\nLos electrodos de medida se dispondrán sobre una línea recta, con alas de medición de hasta 100 m.\nDe no ser posible la disposición en recta, se sugiere que se dispongan sobre una misma línea de nivel, si la\nmedición se está efectuando en un cerro o lomaje, o bien, si algún obstáculo sobre un terreno llano impide\ncumplir esta condición la medición puede hacerse sobre dos rectas que formen un ángulo no mayor de 15º,\ncon vértice en el centro de medición; si estas condiciones no pueden ser cumplidas, la medición se efectuará\nen otra zona próxima que permita cumplirlas.\nSi no se dispone de terreno como para obtener un ala de 100 m serán aceptables mediciones con alas de 50\nm. Excepcionalmente, por condiciones extremas, se aceptarán alas de hasta 30 m.\nInstrumentos empleados\nSe utilizarán geómetros de cuatro terminales con una escala mínima de 1 Ω, con una resolución no mayor de\n0,01 Ω y una escala máxima no inferior a 100 Ω.\nCalificación de resultados\nNo procede en este caso la calificación de resultados, dado que la medición es la representación objetiva de\nlas características naturales del terreno medido.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=26","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.7","h":"ANEXO 6.7","t":"ANEXO 6.7\nDIMENSIONAMIENTO DE LA SECCION MINIMA DEL CONDUCTOR DE TIERRA DE PROTECCION.\nLa sección del conductor de puesta a tierra de protección se fijará de acuerdo con la siguiente tabla.\nTabla: sección de los conductores de fase S (mm²) → sección mínima de los conductores de protección correspondientes (mm²)\nS ≤ 25 → S (la misma sección que la fase)\n25 < S ≤ 50 → 25\nS > 50 → S/2\nS: es el valor de la sección de la fase.\nNota: Esta tabla es aplicable solamente a conductores de cobre, para otro tipo de conductores la sección del conductor de tierra de protección será igual a la sección del conductor de fase.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N06-Puesta-a-Tierra.pdf#page=27","a":"consumo"},{"n":"RIC N°7","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad que se deben cumplir\nal instalar equipos eléctricos en las instalaciones de consumo de energía eléctrica del país.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=1","a":"consumo"},{"n":"RIC N°7","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nEste pliego técnico aplica a todos los equipos eléctricos que se instalen en las instalaciones de\nconsumo de energía eléctrica. El ámbito de aplicación comprende a las instalaciones de consumo\nde baja y media tensión.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=1","a":"consumo"},{"n":"RIC N°7","r":"3–3.2","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente\npliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n3.1  IEC 60034-1  2017  Rotating electrical machines - Part 1: Rating and performance.\nRotating electrical machines - Part 5: Degrees of protection\n3.2  IEC 60034-5:  20006  provided by the integral design of rotating electrical machines (IP\ncode) – Classification.\nRotating electrical machines - Part 8: Terminal markings and","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=1","a":"consumo"},{"n":"RIC N°7","r":"3.3–3.4","h":"REFERENCIAS NORMATIVAS › IEC 60034-8            2014","t":"3.3  IEC 60034-8  2014\ndirection of rotation.\nShunt power capacitors of the self-healing type for a.c. systems\nhaving a rated voltage up to and including 1 000 V – Part 1:\n3.4  IEC 60831-1  2014\nGeneral – Performance, testing and rating – Safety requirements\n– Guide for installation and operation.\nLow-voltage surge protective devices – Part 11: Surge protective","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=1","a":"consumo"},{"n":"RIC N°7","r":"3.5–3.6","h":"REFERENCIAS NORMATIVAS","t":"3.5  IEC 61643-11  2011  devices connected to low-voltage power systems – Requirements\nand test methods.\nUNE-EN  Dispositivos de protección contra sobretensiones a frecuencia\n3.6  2012\n50550  industrial para usos domésticos y análogos (POP)\nNota: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas IEC,\nlas normas UNE equivalentes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=1","a":"consumo"},{"n":"RIC N°7","r":"4–4.1.3","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Accesible\n4.1.1  Aplicado a canalizaciones: Son aquellas canalizaciones que pueden ser inspeccionadas,\nsometidas a mantenimiento o modificadas, sin afectar la estructura de la construcción o sus\nterminaciones.\n4.1.2  Aplicado a equipos: Son aquellos equipos que no están protegidos mediante puertas\ncerradas con llave, barreras fijas u otros medios similares.\n4.1.3  Accesible fácilmente: Son aquellas canalizaciones o equipos accesibles que pueden ser\nalcanzados sin necesidad de trepar, quitar obstáculos, etc., para repararlos, inspeccionarlos\nu operarlos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=2","a":"consumo"},{"n":"RIC N°7","r":"4.2–4.4","h":"TERMINOLOGÍA › Accesorio","t":"4.2  Accesorio\n4.2.1  Aplicado a materiales: Material complementario utilizado en instalaciones eléctricas, cuyo\nfin es cumplir funciones de índole más bien mecánicas que eléctricas.\n4.2.2  Aplicado a equipos: Equipo complementario necesario para el funcionamiento del equipo\nprincipal.\n4.3  Aislación: Conjunto de elementos utilizados en la ejecución de una instalación o construcción de un\naparato o equipo y cuya finalidad es evitar el contacto con o entre partes activas.\n4.4  Aislamiento: Magnitud numérica que caracteriza la aislación de un material, equipo o instalación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=2","a":"consumo"},{"n":"RIC N°7","r":"4.5–4.8","h":"TERMINOLOGÍA","t":"4.5  Aparato: Elemento de la instalación destinado a controlar el paso de la energía eléctrica.\n4.6  Aprobado: Aceptado por una entidad técnica, autorizada por la Superintendencia de acuerdo con\nsus facultades, mediante una certificación escrita en donde constan las características de\nfuncionamiento y las normas de acuerdo a las cuales se efectuaron las pruebas de aprobación.\n4.7  Canalización: Conjunto formado por conductores eléctricos, elementos que los soportan y\naccesorios que aseguran su fijación y protección mecánica.\n4.8  Carga: Es todo artefacto, equipo o instalación cuyo mecanismo u operación requiere del consumo\nde energía eléctrica para su funcionamiento. Dependiendo de su comportamiento las cargas pueden\nser:","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=2","a":"consumo"},{"n":"RIC N°7","r":"4.8.1–4.9","h":"TERMINOLOGÍA","t":"4.8.1  Carga lineal: Es una carga cuyas características no alteran las formas de onda de la tensión\ny de la corriente durante su período de funcionamiento.\n4.8.2  Carga no lineal: Es una carga cuyas características alteran los parámetros de la\nalimentación modificando la forma de onda de la tensión y/o de la corriente durante su\nperíodo de funcionamiento.\n4.9  Centro: Punto de la instalación en donde está conectado un artefacto; en el caso particular de\ncircuitos destinados a iluminación se designará como centro al conjunto de portalámparas con su\ncorrespondiente interruptor de comando o un punto en que existan uno, dos o tres enchufes\nmontados en una caja común.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=2","a":"consumo"},{"n":"RIC N°7","r":"4.10–4.13","h":"TERMINOLOGÍA","t":"4.10  Circuito: Conjunto de artefactos y aparatos alimentados por una línea común de distribución, la cual\nes protegida por un único dispositivo de protección.\n4.11  Conductor activo: Se aplicará esta calificación a los conductores de fase y neutro de un sistema de\ncorriente alterna o a los conductores positivo, negativo y neutro de un sistema de corriente continua.\n4.12  Conector: Dispositivo destinado a establecer una conexión eléctrica entre dos o más conductores.\n4.13  Empresa Distribuidora o Distribuidora: Empresa(s) distribuidora(s) concesionaria(s) del servicio\npúblico de distribución o todo aquel que preste el servicio de distribución, ya sea en calidad de\npropietario, arrendatario, usufructuario o que opere, a cualquier título, instalaciones de distribución\nde energía eléctrica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=2","a":"consumo"},{"n":"RIC N°7","r":"4.14–4.14.6","h":"TERMINOLOGÍA","t":"4.14  Equipo eléctrico: Término aplicable a aparatos de maniobra, regulación, seguridad o control y a los\nartefactos y accesorios que forman parte de una instalación eléctrica. Dependiendo de su forma\nconstructiva y características de resistencia a la acción del medio ambiente, se calificarán según los\ntipos detallados a continuación y de acuerdo con el cumplimiento de la norma específica sobre la\nmateria:\n4.14.1 Equipo abierto: Equipo que no cuenta con ningún tipo de protección contra el acceso de\nmateriales extraños, contra la entrada de agua o humedad, ni barreras que impidan alcanzar\npartes energizadas. Su forma constructiva únicamente los hace aptos para ser instalados en\nrecintos techados y en ambientes secos y limpios, accesibles sólo a personal calificado. Lo\nN°04.\n4.14.2 Equipo a prueba de goteo: Equipo construido de modo que, al quedar sometido a la caída\nde gotas de agua, con una inclinación no superior a 15º, éstas no penetran en su interior. Lo\nN°04.\n4.14.3 Equipo a prueba de lluvia: Equipo construido de modo que, al quedar sometido a la acción\nde una lluvia, con una inclinación de hasta 60º, ésta no penetra en su interior. Lo anterior\n4.14.4 Equipo a prueba de polvo: Equipo construido de modo que, al ser instalado en ambientes\ncon polvos en suspensión, éstos no penetren en su interior. Para la aplicación de esta\ndefinición se debe considerar dos condiciones, las correspondientes al grado IP5X y al IP6X\n4.14.5 Equipo a prueba de salpicaduras: Equipo construido de modo que, al quedar sometido a\nla acción de salpicaduras de agua en cualquier dirección, ésta no penetra en su interior. Lo\nN°04.\n4.14.6 Equipo impermeable: Equipo construido de modo que pueda trabajar sumergido en agua\nsin que ésta penetre en su interior. Para la aplicación de esta definición se debe considerar\ndos condiciones de inmersión, las correspondientes al grado IPX7 y al IPX8 del anexo 4.1","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=3","a":"consumo"},{"n":"RIC N°7","r":"4.15–4.15.8","h":"TERMINOLOGÍA","t":"4.15  Falla: Unión entre dos puntos a potencial diferente o ausencia temporal o permanente de la energía\nal interior o exterior de una instalación, que provoca una condición anormal de funcionamiento de\nella, de alguno de sus circuitos o de parte de éstos. Estas fallas pueden ser de los tipos siguientes:\n4.15.1 Cortocircuito: Falla en que su valor de impedancia es muy pequeño, lo cual causa una\ncirculación de corriente particularmente alta con respecto a la capacidad normal del circuito,\nequipo o parte de la instalación que la soporta.\n4.15.2 Falla a masa: Es la unión accidental que se produce entre un conductor activo y la cubierta\no bastidor metálico de un aparato, artefacto o equipo eléctrico.\n4.15.3 Falla a tierra: Unión de un conductor activo con tierra o con equipos conectados a tierra.\n4.15.4 Falla fugaz: Es aquella en que el agente que ocasiona la falla no deja evidencia ni rastro.\nEn estos casos generalmente el arco eléctrico originado en la falla hace desaparecer el\nagente causante de la falla; en otros casos las condiciones ambientes ocasionan la pérdida\nde evidencia.\n4.15.5 Falla instantánea: Falla que tiene un tiempo de duración comprendido entre 0,5 y 30 ciclos.\n1 ciclo corresponde a 1/50 segundos.\n4.15.6 Falla permanente: Falla que tiene una duración suficiente como para que los parámetros\ndel circuito o parte del sistema en falla alcancen sus valores estables.\n4.15.7 Falla transitoria: Falla que tiene tiempo de duración comprendido entre 30 ciclos y 3\nsegundos.\n4.15.8 Microcorte: Corte de energía con un tiempo de duración comprendido entre 0,1 segundos","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=3","a":"consumo"},{"n":"RIC N°7","r":"4.15.9–4.15.10","h":"TERMINOLOGÍA","t":"y 3 minutos.\n4.15.9 Sobrecorriente: Corriente que sobrepasa el valor permisible en un circuito eléctrico; puede\nser provocada por cualquiera de las condiciones de falla definidas en los párrafos\nprecedentes o por una sobrecarga.\n4.15.10 Sobretensión: Perturbación donde la tensión nominal de operación de un sistema eléctrico\nse eleva superando los límites máximos permitidos, y que podría causar daño a las\ninstalaciones, artefactos y equipos conectados a él.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=4","a":"consumo"},{"n":"RIC N°7","r":"4.16–4.18","h":"TERMINOLOGÍA","t":"4.16  Sistema de calentamiento integrado: Sistema completo formado por tuberías, tanques, elementos\ncalentadores, medios de transferencia de calor, aislamiento térmico, barreras contra la humedad,\ncables no calefactores, reguladores de temperatura, señales de seguridad, cajas de empalmes,\ncanalizaciones y accesorios.\n4.17  Sistema de calentamiento por efecto pelicular: Sistema en el cual se genera calor en la superficie\ninterior de una envoltura de material ferromagnético instalada en la tubería o en el tanque.\n4.18  Sistema de calentamiento por impedancia: Sistema en el cual se genera calor en la pared de una\ntubería o de un tanque haciendo que pase una corriente por la pared de esa tubería o tanque,\nconectándola directamente a una fuente de alimentación de corriente alterna desde un transformador\nde doble devanado.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=4","a":"consumo"},{"n":"RIC N°7","r":"4.19–4.20","h":"TERMINOLOGÍA","t":"4.19  Sistema de calentamiento por inducción: Sistema en el cual se genera calor en la pared de una\ntubería o de un tanque induciendo una corriente y produciendo efecto de histéresis en la pared de la\ntubería o tanque, generado por una fuente externa aislada de corriente alterna.\n4.20  Superintendencia: Superintendencia de Electricidad y Combustibles.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=4","a":"consumo"},{"n":"RIC N°7","r":"5–5.1.3","h":"INSTALACIÓN DE EQUIPOS DE FUERZA","t":"5  INSTALACIÓN DE EQUIPOS DE FUERZA\n5.1  Conceptos generales\n5.1.1  Se considerará instalación de fuerza a toda aquella instalación en que la energía eléctrica se\nuse preferentemente para obtener energía mecánica y/o para intervenir en algún proceso\nproductivo industrial.\n5.1.2  Los circuitos de fuerza deberán estar separados de los circuitos de otro tipo de consumos;\nsin embargo, podrán tener alimentadores o subalimentadores comunes.\n5.1.3  En las instalaciones de fuerza se empleará como sistema de canalización alguno de los\nambiente y de la instalación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=4","a":"consumo"},{"n":"RIC N°7","r":"5.1.4–5.1.5","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Conceptos generales","t":"5.1.4  Los tableros o centros de control de motores, desde los cuales se protejan o comanden\ninstalaciones de fuerza se construirán e instalarán de acuerdo con lo establecido en el Pliego\nTécnico Normativo RIC N°02.\n5.1.5  Todo tablero de comando o centro de control de equipos, pertenecientes a una instalación\nde fuerza, deberá instalarse con vistas al equipo o máquina comandada.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=4","a":"consumo"},{"n":"RIC N°7","r":"5.1.6","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Conceptos generales","t":"5.1.6  Se exceptúan de la exigencia del punto 5.1.5 anterior, a aquellas máquinas o equipos que\npor razones de operación o de terreno deban instalarse en puntos remotos. En estos casos\ndeberá existir un enclavamiento que impida alimentar el equipo cuando se esté trabajando\nen él. Este enclavamiento se implementará de alguna de las siguientes formas:\na)  Enclavamiento instalado para ser operado desde un punto con vistas al equipo.\nb)  Un interruptor operado manualmente ubicado con vistas al equipo que la desconecte de\nla alimentación. Adicionalmente deberá tener la posibilidad de instalar un bloqueo\nmecánico.\nc)  Interruptor operado en forma manual, instalado en una ubicación remota sin vista al\nequipo, que lo desconecte de la alimentación de fuerza, cuya operación esté restringida\nsólo a personal autorizado. Para cumplir este fin se bloqueará la operación del\ninterruptor mediante uno o más candados de seguridad y se seguirá un procedimiento\nestablecido en forma escrita para bloquear o desbloquear este interruptor.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=4","a":"consumo"},{"n":"RIC N°7","r":"5.2–5.2.2","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Exigencias para los equipos de fuerza","t":"5.2  Exigencias para los equipos de fuerza\n5.2.1  Todos los equipos eléctricos y motores que formen parte de una instalación de fuerza\ndeberán ser de un tipo adecuado al ambiente y condiciones de montaje en que se instalan,\nde acuerdo con lo indicado en el presente pliego técnico.\n5.2.2  Los motores deben cumplir con las normas de seguridad, para esto deben cumplir con lo\ndefinido en el protocolo de análisis y/o ensayos de seguridad de productos eléctricos\nrespectivo. En ausencia de este deberá cumplirse con lo establecido en las normas IEC\n60034-1, IEC 60034-5 y IEC 60034-8.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=5","a":"consumo"},{"n":"RIC N°7","r":"5.2.3–5.2.4","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Exigencias para los equipos de fuerza","t":"5.2.3  Todo motor deberá, traer marcada en forma legible e indeleble y colocada en un lugar\nfácilmente visible, una placa de características con a lo menos los siguientes datos:\na) Nombre del fabricante o su marca registrada.\nb) Tensión nominal y corriente de plena carga.\nc) Frecuencia y número de fases.\nd) Temperatura ambiente nominal y elevación nominal de temperatura.\ne) Tiempo en que se alcanza la temperatura de régimen permanente partiendo en frío.\nf) Potencia nominal.\ng) Factor de potencia a potencia nominal.\nh) Número del certificado de aprobación entregado por un organismo competente.\n5.2.4  Los motores de varias velocidades deberán tener indicadas la potencia nominal y la corriente\nde plena carga para cada velocidad.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=5","a":"consumo"},{"n":"RIC N°7","r":"5.2.5","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Exigencias para los equipos de fuerza","t":"5.2.5  Información al usuario:\nEl instalador responsable de la instalación deberá entregar al usuario la información que le\nsea aplicable de la siguiente lista:\na)  Corriente de arranque.\nb)  Número de serie de la máquina o marca de identificación.\nc)  Año de fabricación.\nd)  Referencia numérica de las normas aplicadas.\ne)  Características de funcionamiento específicas.\nf)  Sobrevelocidad admisible.\ng)  Temperatura ambiente máxima admisible.\nh)  Temperatura ambiente mínima admisible.\ni)  Altura sobre el nivel del mar para la cual está diseñada la máquina.\nj)  Masa total de la máquina en kg.\nk)  Torque de operación y torque de arranque.\nl)  Posición de trabajo (vertical u horizontal).\nm)  Clasificación térmica o calentamiento admisible (temperatura exterior máxima nominal).\nn)  Clase de régimen nominal de tensión. Si es un intervalo entre tensión A y tensión B,\ndebe marcarse A-B. Si es para doble tensión debe marcarse como A/B.\no)  Para las máquinas enfriadas por hidrógeno, presión del hidrógeno a la potencia nominal.\np)  Para las máquinas de corriente alterna, la frecuencia nominal o intervalo de frecuencias\nnominales.\nq)  Para las máquinas de corriente alterna trifásica con más de tres puntos de conexión,\ninstrucciones de conexión por medio de un esquema.\nr)  Para las máquinas de corriente continua con excitación independiente o con excitación\nen derivación y para las máquinas sincrónicas, la tensión de excitación nominal y la\ncorriente de excitación nominal.\ns)  Para las máquinas de inducción con rotor bobinado, la tensión entre anillos de circuito","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=5","a":"consumo"},{"n":"RIC N°7","r":"5.2.5","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Exigencias para los equipos de fuerza","t":"abierto y corriente nominal del rotor.\nt)  Para los motores de corriente continua cuyo inducido esté previsto para tener suministro\nmediante convertidores estáticos de potencia, el código de identificación del convertidor\nestático de potencia.\nu)  Para motores que no sobrepasen los 5 kW, el factor de potencia nominal y tensión\nalterna nominal en los bornes de entrada del convertidor estático de potencia, si ésta\nv)  es superior a la tensión directa nominal del circuito de inducido del motor y los niveles\nde ruido.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=5","a":"consumo"},{"n":"RIC N°7","r":"5.2.6–5.2.7","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Exigencias para los equipos de fuerza","t":"5.2.6  Los actuadores de partida de motores deberán estar marcados con el nombre del fabricante\no su marca registrada, tensión nominal, corriente o potencia nominal, y todo otro dato\nnecesario para indicar el tipo de motor para el cual son adecuados. Un actuador que tenga\nprotecciones incorporadas deberá traer marcadas la corriente nominal de éstas y su rango\nde regulación.\n5.2.7  Los terminales de los motores y los actuadores deberán estar adecuadamente marcados, de\nmodo que sea posible identificar las conexiones correctas. Los terminales de motores\ndeberán estar encerrados en una caja de conexiones destinada exclusivamente a este fin.\nAdemás, se deberá indicar en forma claramente legible e indeleble el torque de apriete de\nlos bornes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=6","a":"consumo"},{"n":"RIC N°7","r":"5.2.8–5.3.1","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Exigencias para los equipos de fuerza","t":"5.2.8  Las conexiones deben ser hechas dentro de la caja de conexiones, de modo que en ningún\ncaso puedan recibir esfuerzos mecánicos, y los ductos o cables de la canalización deberán\nfijarse a esta caja mediante boquillas o prensas estopa de material resistente a grasas o\naceites. La canalización que llegue a la bornera de motor deberá ser de tubería metálica\nflexible.\n5.3  Condiciones de diseño\n5.3.1  Como base para la determinación de la capacidad de transporte de corriente de conductores,\ncapacidad y regulación de las protecciones, dimensionamiento de alimentadores, etc., se\ntomará la corriente indicada en la placa de características de los motores. Si se trata de\nmotores de varias velocidades, se tomará la mayor de las corrientes indicadas en la placa,\nexcepto en lo que se refiere a la regulación de las protecciones la que se fijará de acuerdo\na la condición en que el motor esté trabajando. 1","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=6","a":"consumo"},{"n":"RIC N°7","r":"5.3.2–5.4.1","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Condiciones de diseño","t":"5.3.2  Si se trata de motores de torque se utilizará como valor de referencia la corriente de rotor\ntrabado. En el anexo 7.1 de este pliego se muestran características de los motores más\nusuales.\n5.4  Condiciones de instalación de los motores\n5.4.1  Los motores se deben instalar en condiciones que permitan una adecuada ventilación y un\nfácil mantenimiento de acuerdo con las recomendaciones propias del fabricante. Además,\ntodo motor debe ser instalado con su correspondiente soporte antivibratorio y/o sistema de\naislación acústica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=6","a":"consumo"},{"n":"RIC N°7","r":"5.4.2–5.4.6","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Condiciones de instalación de los motores","t":"5.4.2  Los motores abiertos que tengan colector o anillos rozantes no podrán instalarse en\natmósferas explosivas o en lugares en que existan materiales combustibles.\n5.4.3  En ambientes en que existan polvos o fibras en suspensión y que éstos puedan depositarse\nsobre los motores en cantidades que impidan su normal ventilación o enfriamiento, deberán\nutilizarse motores cerrados, que no se sobrecalienten en dichas condiciones, y su instalación\nPara casos extremos se deberá instalar un sistema cerrado de ventilación para él o los\nmotores, o se les instalará en un recinto separado, a prueba de polvo.\n5.4.4  Se deberán cumplir con las indicaciones de montaje, operación y mantenimiento de la\nmáquina suministradas por el fabricante, incluyendo la posición.\n5.4.5  Las carcasas de las máquinas eléctricas rotativas deben ser conectadas sólidamente a tierra.\n5.4.6  Queda totalmente prohibida la utilización de motores abiertos en lugares accesibles a\npersonas o animales.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=6","a":"consumo"},{"n":"RIC N°7","r":"5.4.7–5.4.8","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Condiciones de instalación de los motores","t":"5.4.7  La capacidad de la máquina se debe calcular teniendo en cuenta la corrección por la altura\nsobre el nivel del mar donde va a operar.\n5.4.8  El motor o generador debe ser apropiado para el tipo de uso y condiciones ambientales del\nlugar donde opere.\n1 Se agregó texto eliminado en la versión del PDF publicado el 12.01.2021.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=6","a":"consumo"},{"n":"RIC N°7","r":"5.4.9–5.4.11","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Condiciones de instalación de los motores","t":"5.4.9  Los sistemas accionados por motores eléctricos que impliquen riesgos mecánicos para las\npersonas en que su control de operación no esté al alcance del operario, deben tener un\nsistema de parada de emergencia, cercano y a la vista del operario. Igualmente, estas\nparadas de emergencia deben instalarse en bandas transportadoras cada 20 metros como\nmáximo, parques de juegos mecánicos por cada equipo, y en las demás máquinas que\ninvolucren rodillos y elementos cortantes.\n5.4.10 Los sistemas de acoplamiento deberán contar con una barrera de protección que evite el\ncontacto accidental con el usuario, y su montaje y desmontaje sea por medio de una\nherramienta.\n5.4.11 Todo motor trifásico o monofásico, cuya corriente nominal es igual o superior a 3 Amperes,\ndebe tener un protector termomagnético y un guardamotor dedicados (exclusivos para el\nmotor o máquina).","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=7","a":"consumo"},{"n":"RIC N°7","r":"5.5–5.5.2","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Dimensionamiento de conductores","t":"5.5  Dimensionamiento de conductores\n5.5.1  La sección mínima de los conductores empleados para alimentar motores fijos de potencia\nnominal mayor a 3 HP será de 2,5 mm2.\n5.5.2  La sección de los conductores que alimenten a un motor de régimen permanente será tal\nque permita asegurar una capacidad de transporte, por lo menos, igual a 1,25 veces la\ncorriente de plena carga del motor.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=7","a":"consumo"},{"n":"RIC N°7","r":"5.5.3","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Dimensionamiento de conductores","t":"5.5.3  La sección de los conductores que alimenten a un motor sea éste de régimen periódico,\nintermitente o de breve duración, será tal que asegure una capacidad de transporte como\nmínimo igual a la corriente de plena carga afectada por un factor determinado de acuerdo\ncon la tabla Nº7.1. Estos factores aplican sólo para los accionamientos tradicionales de\nmotores.\nTabla Nº7.1: Factores de dimensionamiento de alimentación a motores de régimen no\npermanente\nPeríodo de funcionamiento (*)\nMás de\nTipo de régimen  5  15  30 – 60\nminutos  minutos minutos  minutos\nBreve duración (operación de válvulas o\n1,1  1,2  1,5\ndescenso de rodillos y otros similares)\nIntermitentes  (bombas,  ascensores,\nmontacargas, puentes levadizos, máquinas  0,85  0,85  0,9  1,4\nherramientas, tornamesas, etc.)\nPeriódicos (rodillos, laminadores, etc.)  0,85  0,9  0,95  1,4\nVariables  1,1  1,2  1,5  2\n(*) Los tiempos de funcionamiento indicados son los períodos en los cuales los motores, por\nsu diseño, alcanzan la temperatura nominal de trabajo y pueden operar; cumplido este período\nnecesitan un intervalo de refrigeración.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=7","a":"consumo"},{"n":"RIC N°7","r":"5.5.4–5.5.5","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Dimensionamiento de conductores","t":"5.5.4  La sección de los conductores conectados al rotor de un motor de rotor bobinado se fijará de\nacuerdo con los puntos 5.5.2 o 5.5.3 anteriores según corresponda, considerando en este\ncaso la corriente nominal del rotor.\n5.5.5  La sección de los conductores que alimenten a un grupo de motores de régimen permanente\nserá tal que asegure una capacidad de transporte como mínimo, igual a 1,25 veces la\ncorriente de plena carga del motor de mayor potencia, más la suma de las corrientes de\nplena carga de todos los motores restantes. Para todos los casos se deberá cumplir con lo","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=7","a":"consumo"},{"n":"RIC N°7","r":"5.5.6","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Dimensionamiento de conductores","t":"5.5.6  En grupos de motores en que existan motores de régimen permanente, periódico,\nintermitente y/o de breve duración, la sección de los conductores que alimentan al grupo\ndeberá permitir una capacidad de transporte para una corriente que se determina como\nsigue:\na)  La suma de las corrientes de plena carga de los motores de régimen permanente, más\nb)  La suma de las corrientes de plena carga de los motores de régimen no permanente,\nafectada por el factor que corresponda, determinado de acuerdo con la tabla Nº7.1, más\nc)  0,25 veces la corriente de plena carga del motor de mayor potencia afectada por el\nfactor correspondiente de acuerdo con la tabla Nº7.1 si el motor no es de régimen\npermanente. Para todos los casos se deberá cumplir con lo dispuesto en el Pliego\nTécnico Normativo RIC N°04.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=7","a":"consumo"},{"n":"RIC N°7","r":"5.5.7–5.5.10","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Dimensionamiento de conductores","t":"5.5.7  Si en grupos de motores existen enclavamientos que impidan el funcionamiento simultáneo\nde dos motores o de dos grupos de motores, la sección de los conductores se determinará\ntomando en cuenta sólo a aquellos que puedan funcionar simultáneamente.\n5.5.8  La sección de los conductores que alimenten a una máquina de varios motores y otro tipo de\nconsumo se fijará de modo tal que tengan una capacidad de transporte como mínimo igual\na la corriente indicada en la placa de la máquina.\n5.5.9  La sección de alimentadores y subalimentadores que den energía a instalaciones de fuerza\no combinación de instalaciones de fuerza y otros consumos se determinará de acuerdo con\n5.5.10 Todo motor se considerará de régimen permanente, salvo que por las condiciones de\nproceso u operación sea imposible que trabaje en forma permanente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=8","a":"consumo"},{"n":"RIC N°7","r":"5.6.1–5.6.1.4","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"5.6.1  Protecciones de sobrecarga\n5.6.1.1  Los conductores de circuito, los motores y los aparatos de control de motores\ndeben protegerse de sobrecalentamientos debidos a sobrecargas, originadas\ndurante la marcha del motor o provocadas por fallas en la partida. La protección de\nsobrecarga no protegerá contra cortocircuitos o fallas a tierra.\n5.6.1.2  Todo motor de régimen permanente cuya potencia sea superior a 1 HP deberá\nprotegerse, contra las sobrecargas, mediante un dispositivo de protección que\nresponda a la corriente del motor. Este protector tendrá una capacidad nominal o\nestará regulado a no más de 1,25 veces la corriente nominal del motor si se trata\nde motores con factor de servicio no inferior a 1,15 o, a no más de 1,15 veces la\ncorriente nominal del motor para todo otro caso.\n5.6.1.3  En caso de que a través del protector no circule toda la corriente de carga del motor,\ncomo, por ejemplo, si el protector queda incorporado a la conexión triángulo de los\nenrollados, el protector deberá regularse o tener una capacidad nominal de\nacuerdo con la corriente que por él circule, cumpliendo respecto de esta corriente\nlas condiciones establecidas en el punto 5.6.1.2 anterior.\n5.6.1.4  Todo motor de régimen permanente de potencia nominal inferior a 1 HP y partida\nmanual que tenga su comando al alcance de la vista se considerará\nsuficientemente protegido por las protecciones de cortocircuito y de falla a tierra del\ncircuito, siempre que éstas cumplan con lo indicado en la sección 5.6.2 del presente\npliego.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=8","a":"consumo"},{"n":"RIC N°7","r":"5.6.1.5–5.6.1.10","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"5.6.1.5  Los motores de régimen permanente de potencia inferior a 1 HP y partida\nautomática se deberán proteger contra la sobrecarga en la forma indicada en los\npuntos 5.6.1.2 o 5.6.1.3 del presente pliego.\n5.6.1.6  No obstante, lo indicado en el punto 5.6.1.5 anterior, se considerará a este tipo de\nmotores suficientemente protegido contra la sobrecarga y no necesitarán de\nprotector si forman parte de un equipo que normalmente no está sujeto a\nsobrecargas, o el equipo cuenta con otros dispositivos de seguridad que eviten la\nsobrecarga. En estos casos, el equipo deberá tener una placa que indique que\ncuenta con dichos dispositivos de protección.\n5.6.1.7  En los motores de varias velocidades, cada conexión de enrollados se considerará\nen forma independiente para los efectos de dimensionar las protecciones.\n5.6.1.8  Los motores usados en condiciones de régimen de breve duración, intermitente o\nperiódico se considerarán protegidos contra la sobrecarga por las protecciones de\ncortocircuito y de falla a tierra, siempre que estas cumplan lo establecido en la\nsección 5.6.2 del presente pliego. Se considerará como régimen permanente a todo\nmotor, salvo que por las condiciones de uso o de proceso sea imposible que pueda\ntrabajar en forma permanente.\n5.6.1.9  Se deberá instalar un elemento de protección a la sobrecarga en cada conductor\nactivo de la alimentación al motor.\n5.6.1.10  Los dispositivos de protección a la sobrecarga al operar deberán interrumpir la\ncirculación de corriente en el motor.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=8","a":"consumo"},{"n":"RIC N°7","r":"5.6.2–5.6.2.5","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"5.6.2  Protecciones de cortocircuito, diferenciales y asimetría.\n5.6.2.1  Todo motor deberá contar con una protección de cortocircuito. Esta protección se\ndimensionará de modo tal que sea capaz de soportar sin operar, la corriente de\npartida del motor.\n5.6.2.2  La capacidad nominal de las protecciones de cortocircuito de un motor se\ndimensionará comparando la característica de la corriente de partida y el\ncorrespondiente valor durante el período de aceleración del motor o máquina, si es\nque el motor parte acoplado a su carga, con la curva de respuesta de la protección\nseleccionada de modo que ésta no opere bajo condiciones normales de partida.\n5.6.2.3  En los casos en que el fabricante de un equipo indique valores máximos para los\ndispositivos de protección de éste, o bien sobre los motores del equipo se indiquen\ndichos valores máximos, éstos no deberán sobrepasarse aun cuando de acuerdo\ncon el párrafo precedente sea permisible un valor superior.\n5.6.2.4  Un grupo de motores de potencia individual no superior a 1 HP podrá tener una\nprotección de cortocircuito única si se cumplen las condiciones siguientes:\na)  La protección no podrá tener una capacidad nominal superior a 16 A.\nb)  La corriente nominal de cada motor no deberá exceder 8 A.\nc)  Se cumpla el punto 5.6.1.4 de este pliego, si procede.\nd)  Las protecciones individuales de sobrecarga deben cumplir la sección 5.6.1\nde este pliego.\n5.6.2.5  Se aceptará que las protecciones de cortocircuito, de falla a tierra y de sobrecarga\nen marcha estén combinadas en un único dispositivo, en donde la capacidad","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=9","a":"consumo"},{"n":"RIC N°7","r":"5.6.2.6–5.6.2.10","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"nominal o la regulación de ésta proporcione protección de sobrecarga en marcha\nde acuerdo con las condiciones exigidas en la sección 5.6.1 de este pliego.\n5.6.2.6  Las protecciones de circuitos de motores deberán tener dispositivos de protección\nque actúen sobre todos los conductores activos.\n5.6.2.7  Para máquinas de varios motores o en que existan consumos combinados se\naceptará una única protección de cortocircuito, cuya capacidad nominal no deberá\nexceder el valor señalado en la placa de la máquina.\n5.6.2.8  Para motores o cargas trifásicas consideradas críticas se debe incluir una\nprotección de asimetría, sin embargo, será obligatoria para todos los motores de 5\no más HP y dicha protección podrá ser común dentro de un tablero de control de\nmáquina con múltiples motores.\n5.6.2.9  Todo motor deberá contar con un protector diferencial.\n5.6.2.10 Los centros de control de motores (CCM) deberán contar con protecciones de\nsobretensión permanente basadas en la norma UNE-EN 50550 y protecciones de\nsobretensión transitorias basadas en la norma IEC 61643-11.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=9","a":"consumo"},{"n":"RIC N°7","r":"5.6.3–5.6.3.3","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"5.6.3  Partidores e interruptores\n5.6.3.1  Los motores podrán tener sistemas de partida directa, indirecta y con tensión\nreducida. Se entenderá por partida directa a aquella en que en el instante de partida\nse aplica a los bobinados del motor, conectados en su conexión normal de\nfuncionamiento, la tensión de la red en conexión triángulo para motores trifásicos;\npor partida indirecta para motores trifásicos a aquella donde existe conexión\ntemporal en la partida de estrella a triángulo; con tensión reducida a aquella en que\nmediante algún dispositivo adicional se aplica a los bobinados una tensión inferior\na la de la red o se altera transitoriamente su conexión normal de funcionamiento.\n5.6.3.2  Las empresas distribuidoras de electricidad fijarán en sus respectivas zonas, la\npotencia máxima de los motores, alimentados desde empalmes en baja tensión,\nque podrán tener partida directa, de modo de lograr que la corriente de partida no\nproduzca perturbaciones en el funcionamiento de instalaciones vecinas. Sin\nembargo, la potencia máxima de los motores determinada por la distribuidora no\npodrá ser inferior a 3 kW. En el caso que el usuario no esté de acuerdo con la\npotencia determinada por la empresa distribuidora podrá reclamar ante la\nSuperintendencia en los términos del artículo 3° N°17 de la Ley N°18.410.\n5.6.3.3  Para instalaciones conectadas a empalmes en media tensión y que cuenten con\nmotores cuya potencia sea superiores a 3kW, el instalador a cargo del proyecto y\nla empresa distribuidora, de común acuerdo, deberán determinar la máxima","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=10","a":"consumo"},{"n":"RIC N°7","r":"5.6.3.4–5.6.3.9","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"potencia del motor que pueda tener partida directa, en función a la capacidad\nnominal y otras características del transformador que las alimente, considerando\nque la partida directa del motor no debe provocar perturbaciones en el resto de la\ninstalación, en particular, no debe provocar problemas de parpadeo en los circuitos\nde alumbrado ni perturbaciones en los circuitos de procesamiento automático de\ndatos. En caso de desacuerdo la Superintendencia decidirá en los términos del\nartículo 3° N°17 de la Ley N°18.410.\n5.6.3.4  Se entenderá por partidor a aquel dispositivo de comando que permite hacer partir\no detener un motor; la partida podrá ser directa o a tensión reducida.\nEventualmente el partidor puede tener incluidas las protecciones de sobrecarga.\n5.6.3.5  Los partidores podrán hacer partir o detener el motor y deberán tener una\ncapacidad de ruptura suficiente como para abrir la corriente de rotor trabado.\n5.6.3.6  Los motores fijos de potencias inferiores a 100 W de funcionamiento permanente y\nde alta impedancia, tales como motores de reloj, no necesitan de un partidor y\npodrán ser conectados desde el protector termomagnético del circuito o mediante\nun enchufe.\n5.6.3.7  Los motores portátiles de 200 W o menos no necesitan un partidor y podrán ser\ncomandados mediante sus enchufes.\n5.6.3.8  Cada motor deberá tener su partidor individual. Este podrá ser un actuador de\n\"partida y parada\", un actuador estrella - triángulo, un autotransformador, un\nreóstato u otro medio electrónico.\n5.6.3.9  Todo circuito deberá tener un interruptor que permita desconectar el motor y a su","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=10","a":"consumo"},{"n":"RIC N°7","r":"5.6.3.10–5.6.3.14","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"partidor.\n5.6.3.10  El interruptor deberá ubicarse en un punto en que quede con vistas al partidor del\nmotor y deberá ser fácilmente accesible.\n5.6.3.11  Para motores de partida directa el interruptor puede ser empleado como partidor,\nsiempre que esté ubicado con vistas al motor.\n5.6.3.12  El interruptor que desconecta al motor del circuito deberá interrumpir todos los\nconductores activos de la alimentación.\n5.6.3.13  Cuando la instalación consista en un único motor, la protección del tablero de\ndistribución podrá usarse como interruptor de desconexión, siempre que esté\nubicado con vistas al motor, y que interrumpa todos sus conductores activos.\n5.6.3.14  Los motores deben estar protegidos contra la falta de tensión por un dispositivo de\ncorte automático de la alimentación, cuando el arranque espontáneo del motor,\ncomo consecuencia del restablecimiento de la tensión, pueda provocar accidentes,\no perjudicar el motor. Dicho dispositivo puede formar parte de la protección contra\nlas sobrecargas o del de arranque, y puede proteger a más de un motor si se da\nuna de las condiciones siguientes:\na)  Los motores por proteger estén instalados en un mismo local y la suma de\npotencias absorbidas no es superior a 10 kilowatt.\nb)  Los motores por proteger estén instalados en un mismo local y cada uno de\nellos queda automáticamente en el estado inicial de arranque después de una\nfalta de tensión. Cuando el motor arranque automáticamente en condiciones\npreestablecidas, no se exigirá el dispositivo de protección contra la falta de\ntensión, pero debe quedar excluida la posibilidad de un accidente en caso de\narranque espontáneo. Si el motor tuviera que llevar dispositivos limitadores de\nla potencia absorbida en el arranque, es obligatorio, para quedar incluidos en\nla anterior excepción, que los dispositivos de arranque vuelvan\nautomáticamente a la posición inicial al originarse una falta de tensión y\nparada del motor.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=10","a":"consumo"},{"n":"RIC N°7","r":"5.6.4–5.6.4.6","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"5.6.4  Circuitos de control de motores\n5.6.4.1  Se entenderá por circuito de control de motores a aquel circuito que lleva señales\neléctricas de mando y monitoreo para el motor o conjunto de motores, pero a través\ndel cual no circula la corriente de alimentación.\n5.6.4.2  Los conductores y elementos del circuito de control que estén contenidos dentro\nde la caja del partidor o del equipo, se considerarán protegidos por las protecciones\ndel motor.\n5.6.4.3  Los conductores y elementos de control pertenecientes a un circuito montado fuera\nde la caja del equipo o partidor deberán protegerse con protecciones de\ncortocircuito cuya capacidad se fijará de acuerdo con la capacidad de transporte\nde corriente de los conductores o la potencia de consumo de dichos elementos.\n5.6.4.4  No obstante, lo indicado en el punto 5.6.4.3 anterior se podrá prescindir de la\nprotección separada del circuito de control, donde la capacidad nominal o la\nregulación de las protecciones del motor no excedan en dos veces la capacidad de\ntransporte de corriente de los conductores de control o en donde una apertura del\ncircuito de control pueda crear riesgos superiores como en el caso de una bomba\nde incendio u otros similares.\n5.6.4.5  No será exigencia que los circuitos de control estén conectados a la tierra de\nservicio. Sin embargo, donde esta conexión sea necesaria, el circuito se dispondrá\nde tal manera que una conexión accidental a tierra no haga partir el o los motores\ncontrolados.\n5.6.4.6  Los circuitos de control se canalizarán mediante alguno de los métodos prescritos\nmontaje en cada caso.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=11","a":"consumo"},{"n":"RIC N°7","r":"5.6.4.7–5.6.4.8","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"5.6.4.7  Los circuitos de control deben contar con un interruptor que los separe de su fuente\nde alimentación. En donde se usa, además de la alimentación principal, una fuente\nindependiente para alimentación exclusiva del circuito de control, dicho interruptor\ndeberá abrir ambas fuentes, simultáneamente, o se colocarán juntos dos\ninterruptores para abrir cada alimentación.\n5.6.4.8  Si se usa un transformador para obtener tensión reducida para los circuitos de\ncontrol, este transformador deberá ser desconectado de la alimentación por el\ninterruptor indicado en el punto 5.6.4.7 anterior.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=11","a":"consumo"},{"n":"RIC N°7","r":"6–6.1.2","h":"INSTALACIÓN DE CONDENSADORES","t":"6  INSTALACIÓN DE CONDENSADORES\n6.1  Exigencias generales\n6.1.1  Todos los condensadores llevarán una placa de características con el nombre del fabricante,\ntensión nominal, frecuencia, kVAR o amperes, número de fases y, si lleva líquido inflamable,\nla cantidad y tipo del líquido; si contienen líquido no inflamable, también debe ser indicado.\nLa placa de características indicará además si el condensador lleva instalado un dispositivo\nde descarga en el interior de la carcasa.\n6.1.2  Los condensadores serán accesibles únicamente a personas autorizadas y calificadas. Se\nubicarán o protegerán de modo que no queden expuestos a contacto accidental de personas\no materiales conductores con las partes energizadas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=12","a":"consumo"},{"n":"RIC N°7","r":"6.1.3–6.2.2","h":"INSTALACIÓN DE CONDENSADORES › Exigencias generales","t":"6.1.3  Las carcasas de los condensadores deberán ser puestas a tierra cuando sean metálicas.\n6.1.4  Todos los condensadores deberán ser conectados al sistema eléctrico a través de\nresistencias de inserción.\n6.2  Condensadores hasta 1.000 V nominal\n6.2.1  Los condensadores tendrán medios para descargar la energía almacenada.\n6.2.2  La tensión residual de un condensador será reducida a 75 V nominal o menos dentro de 3\nminutos, o a 50 V o menos dentro de 5 minutos, a partir de su desconexión de la fuente de\nalimentación. Dicha magnitud de tensión no debe representar un riesgo para el contacto\ndirecto con una persona. Esta información deberá estar contenida en la señalética de\nseguridad del tablero que los contenga.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=12","a":"consumo"},{"n":"RIC N°7","r":"6.2.3–6.2.4","h":"INSTALACIÓN DE CONDENSADORES › Condensadores hasta 1.000 V nominal","t":"6.2.3  El circuito de descarga estará permanentemente conectado a los terminales del condensador\no del banco de condensadores, o equipado con un medio automático de conexión de dicho\ncircuito a los terminales del banco de condensadores cuando se desconecten de la fuente\nde alimentación. No se permitirá utilizar medios manuales para conectar o desconectar el\ncircuito de descarga.\n6.2.4  La capacidad de los conductores del circuito de los condensadores no será menor al 135%\nde la corriente nominal del condensador. La capacidad de los conductores que conecten un\ncondensador con los terminales de un motor o los conductores de un circuito de motores no\nserá menor a 1/3 de la capacidad de los conductores del circuito del motor y en ningún caso\nmenor al 135% de la corriente nominal del condensador.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=12","a":"consumo"},{"n":"RIC N°7","r":"6.2.5","h":"INSTALACIÓN DE CONDENSADORES › Condensadores hasta 1.000 V nominal","t":"6.2.5  Para cada banco de condensadores, se instalará en cada conductor activo, un dispositivo de\nprotección de sobrecorriente. La capacidad nominal o el ajuste del dispositivo de\nsobrecorriente será tan baja como sea posible.\nNo se requerirá un dispositivo de protección de sobrecorriente independiente para un\ncondensador conectado en el lado de la carga del dispositivo de protección por sobrecarga\nde un motor.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=12","a":"consumo"},{"n":"RIC N°7","r":"6.2.6","h":"INSTALACIÓN DE CONDENSADORES › Condensadores hasta 1.000 V nominal","t":"6.2.6  En cada conductor activo, de cada banco de condensadores, se instalará un medio de\ndesconexión, que cumplirá con los siguientes requisitos:\na)  El medio de desconexión abrirá simultáneamente todos los conductores activos.\nb)  Se permitirá que el medio de desconexión desconecte el condensador de la línea como\nuna maniobra normal.\nc)  La capacidad nominal del medio de desconexión no será menor al 135% de la corriente\nnominal del condensador.\nNo se requerirá un medio de desconexión independiente para el condensador conectado en\nel lado de la carga del dispositivo de protección por sobrecarga de un motor.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=12","a":"consumo"},{"n":"RIC N°7","r":"6.3–6.3.1","h":"INSTALACIÓN DE CONDENSADORES › Condensadores de tensión nominal superior a 1.000 V","t":"6.3  Condensadores de tensión nominal superior a 1.000 V\n6.3.1  Para operar (conectar y desconectar) los condensadores se utilizarán desconectadores\naccionados en grupo que cumplan lo siguiente:\na)  Soportar continuamente por lo menos el 135% de la corriente nominal de la instalación\ndel condensador;\nb)  Interrumpir la corriente de carga máxima continua de cada condensador, banco de\ncondensadores o instalación de condensadores que sean desconectados como una\nunidad;\nc)  Soportar la máxima corriente de arranque, incluidas las contribuciones de instalaciones\nde condensadores adyacentes;\nd)  Soportar las corrientes producidas por fallas de los condensadores en el lado del\ndesconectador.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=13","a":"consumo"},{"n":"RIC N°7","r":"6.3.2–6.3.4","h":"INSTALACIÓN DE CONDENSADORES › Condensadores de tensión nominal superior a 1.000 V","t":"6.3.2  Se instalará un medio que permita seccionar de todas las fuentes de tensión cada\ncondensador, banco de condensadores o instalaciones de condensadores que sean puestos\nfuera de servicio como una unidad. Los medios de aislamiento establecerán una distancia\nvisible en el circuito eléctrico, adecuada a la tensión de funcionamiento.\n6.3.3  Protección de Sobrecorriente\na)  Se instalará un medio para detectar e interrumpir cualquier corriente de falla que pudiera\nprovocar presiones peligrosas dentro de algún condensador.\nb)  Para este fin se permitirá utilizar dispositivos monopolares o multipolares. En caso del\nuso de dispositivos monopolares, la protección deberá actuar simultáneamente sobre\nlos conductores activos (fase y la tierra de servicio).\nc)  Se permitirá proteger los condensadores individualmente o en grupos.\n6.3.4  Se instalará un medio para reducir la tensión residual de un condensador en conformidad\ncon lo indicado en el punto 6.2.2 de este pliego.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=13","a":"consumo"},{"n":"RIC N°7","r":"6.3.5–6.3.7","h":"INSTALACIÓN DE CONDENSADORES › Condensadores de tensión nominal superior a 1.000 V","t":"6.3.5  El circuito de descarga estará conectado permanentemente a los terminales del condensador\no banco de condensadores, o provisto con un medio automático de conexión para conectarse\na los terminales del banco de condensadores cuando se desconecten de la fuente de\nalimentación.\n6.3.6  Los condensadores que no lleven alguna indicación de temperatura máxima admisible no se\npodrán utilizar en lugares donde la temperatura ambiente sea 50 °C o mayor.\n6.3.7  Para la utilización de condensadores por encima de los 2.000 m.s.n.m. se deberán consultar\nlas especificaciones técnicas emitidas por el fabricante para esta situación. En ausencia de\néstas se deberán respetar las indicaciones de la norma IEC 60831-1.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=13","a":"consumo"},{"n":"RIC N°7","r":"7–7.1.3","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN","t":"7  INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN\n7.1  Exigencias generales\n7.1.1  Se considerará instalación de climatización a toda aquella instalación en que la energía\neléctrica se usa para variar la temperatura ambiental de recintos.\n7.1.2  Los circuitos de climatización deberán estar separados de los circuitos de otro tipo de\nconsumos, sin embargo, podrán tener alimentadores o subalimentadores comunes.\n7.1.3  Los equipos de climatización que necesiten de motores para su funcionamiento se\nconectarán a circuitos de climatización, salvo que las características del equipo hagan\nnecesaria una conexión de estos consumos a circuitos independientes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=13","a":"consumo"},{"n":"RIC N°7","r":"7.1.4–7.2.1","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Exigencias generales","t":"7.1.4  Las máquinas que necesiten para su funcionamiento de elementos calefactores, pero cuya\nfinalidad corresponda a la clasificación de consumo de fuerza, podrán conectarse a circuitos\nde fuerza, salvo que las características del equipo hagan necesaria una conexión separada\nde los elementos calefactores.\n7.2  Exigencias para los equipos de climatización\n7.2.1  Todos los equipos eléctricos que forman parte de una instalación de climatización deberán\nser adecuados al ambiente y condiciones de montaje en que se instalen, de acuerdo con lo\nindicado en el presente pliego técnico.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=13","a":"consumo"},{"n":"RIC N°7","r":"7.2.2–7.2.4","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Exigencias para los equipos de climatización","t":"7.2.2  Los equipos eléctricos de climatización de ambientes, que estén expuestos a daños físicos,\nse deberán proteger adecuadamente, de acuerdo con las condiciones particulares a las que\nestén expuestos.\n7.2.3  Los equipos eléctricos de climatización de ambientes serán instalados de manera que exista\nla distancia mínima requerida, entre el equipo y los materiales combustibles adyacentes, tal\ndistancia será la indicada en la ficha técnica del equipo y se complementará con el estudio\nparticular del proyecto eléctrico y/o climatización, teniendo presente además lo establecido\n7.2.4  Todo equipo eléctrico usado en climatización deberá tener una placa de características en\nque se indiquen a lo menos los siguientes datos:\na)  Nombre del fabricante o su marca registrada.\nb)  Tensión nominal y corriente de plena carga.\nc)  Potencia nominal.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=14","a":"consumo"},{"n":"RIC N°7","r":"7.2.5–7.2.8","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Exigencias para los equipos de climatización","t":"7.2.5  Si el equipo cuenta, para su funcionamiento, con un motor de una potencia superior a 100\nW, deberán indicarse separadamente los datos de los calefactores tal como se indicó\nanteriormente, agregando los siguientes datos del motor:\na)  Tensión nominal y corriente de plena carga.\nb)  Frecuencia.\nc)  Velocidad en r.p.m.\nd)  Factor de potencia.\n7.2.6  La placa de características deberá ser fácilmente accesible y visible con el equipo instalado\nen condiciones normales de uso.\n7.2.7  Los equipos móviles deberán entregarse con un cordón de una longitud no inferior a 2 m,\nadecuado al uso que se les dará.\n7.2.8  Todo equipo de climatización, de potencia superior a 1 kW, deberá contar con un interruptor\nincorporado a él, que corte todas sus líneas activas, o se conectará al circuito a través de un\ntablero de comando.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=14","a":"consumo"},{"n":"RIC N°7","r":"7.3–7.3.4","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Circuitos","t":"7.3  Circuitos\n7.3.1  Los circuitos de enchufes de climatización para alimentar dos o más climatizadores tendrán\ncapacidades nominales de 16, 20, 25 o 32 A, siempre que los enchufes de estos circuitos\nqueden protegidos ante una sobrecarga por las protecciones correspondientes.\n7.3.2  La cantidad de enchufes en cada circuito de climatización se fijará tomando en cuenta la\ncapacidad nominal del circuito y la potencia unitaria de cada equipo calefactor que se conecte\na él.\n7.3.3  Los equipos de potencias unitarias superiores a las capacidades de los circuitos señalados\nen el punto 7.3.1 precedente se deberán alimentar a través de un tablero de comando.\n7.3.4  Los conductores de alimentación de circuitos de climatización se dimensionarán de modo de\nasegurar una capacidad de transporte de corriente no inferior a 1,25 veces la corriente de\ncarga del circuito. En todo caso, la sección mínima será de 2,5 mm2.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=14","a":"consumo"},{"n":"RIC N°7","r":"7.3.5–7.3.7","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Circuitos","t":"7.3.5  Los equipos de climatización que necesiten de conductores de alimentación de temperatura\nde servicio superior a 60 ºC deberán tenerlo indicado clara y permanentemente. Esta\nindicación deberá ser visible estando el equipo instalado como en condiciones normales de\nuso.\n7.3.6  Las protecciones de los circuitos de climatización deberán dimensionarse de modo de\nasegurar que los conductores de alimentación del circuito queden protegidos contra\nsobrecargas y cortocircuitos.\n7.3.7  En los circuitos de climatización se deberán adoptar algunas de las medidas de protección","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=15","a":"consumo"},{"n":"RIC N°7","r":"7.4–7.4.3","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Protecciones y comandos","t":"7.4  Protecciones y comandos\n7.4.1  Los dispositivos de desconexión de los equipos de calefacción deberán instalarse con vistas\nal equipo controlado o en el frontis del mismo equipo.\n7.4.2  Se podrá usar como dispositivo de desconexión para un equipo de climatización el interruptor\no el protector termomagnético del circuito, siempre que estén a la vista del equipo y\nfácilmente accesible.\n7.4.3  Los dispositivos de interrupción controlados térmicamente y la combinación de termostatos\ne interruptores controlados manualmente podrán utilizarse simultáneamente para controles\ny medio de desconexión, si cumplen con todas las condiciones siguientes:\na)  Deberán estar provistos de una marca para la posición de \"apagado\".\nb)  Se desconectan directamente todos los conductores activos cuando se colocan\nmanualmente en la posición de \"apagado\".\nc)  Estar diseñados de tal forma que el circuito no pueda ser energizado automáticamente\ndespués de que el dispositivo ha sido colocado manualmente en la posición \"apagado\".","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=15","a":"consumo"},{"n":"RIC N°7","r":"7.4.4–7.5.1","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Protecciones y comandos","t":"7.4.4  Cada uno de los enchufes destinados a servir equipos de climatización deberán estar en\nconcordancia con su respectiva protección termomagnética, en relación con la corriente\nnominal de ambos elementos.\n7.4.5  Todos los circuitos destinados a servir equipos de climatización deberán contar con\nprotección termomagnética y protección diferencial, debidamente coordinadas y protegidas\nrespectivamente.\n7.5  Canalizaciones\n7.5.1  Los circuitos de climatización se canalizarán en alguno de los sistemas indicados en la","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=15","a":"consumo"},{"n":"RIC N°7","r":"7.5.2–7.6","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Canalizaciones","t":"7.5.2  En recintos o ambientes en que la temperatura exceda de 30 ºC, se deberán aplicar los\nfactores de corrección de capacidad de transporte de corriente indicados en el punto 6.2.5\n7.6  Equipo de calentamiento eléctrico fijo para tuberías y tanques.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=15","a":"consumo"},{"n":"RIC N°7","r":"7.6.1–7.6.1.4","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Equipo de calentamiento eléctrico fijo para tuberías y tanques","t":"7.6.1  Instalación\n7.6.1.1  Los equipos eléctricos para el calentamiento de tuberías y tanques estarán\naprobados como adecuados para su uso si cumplen con:\na)  Estar preparados para el entorno físico, químico y térmico.\nb)  Ser instalados siguiendo los planos e instrucciones del fabricante.\n7.6.1.2  El equipo eléctrico de calentamiento será instalado de modo que esté protegido\ncontra los daños físicos.\n7.6.1.3  Las superficies externas de los equipos de calentamiento de tuberías y tanques\nque funcionen a temperaturas superiores a 60 °C, estarán físicamente protegidas,\nseparadas o térmicamente aisladas para proteger a las personas del contacto con\nlas mismas en el área.\n7.6.1.4  La presencia de los equipos eléctricos de calentamiento en tuberías y tanques será\nadvertida instalando avisos de señales de precaución u otras señales adecuadas,\na intervalos frecuentes a lo largo de la tubería o tanque.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=15","a":"consumo"},{"n":"RIC N°7","r":"7.6.2–7.6.2.7","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Equipo de calentamiento eléctrico fijo para tuberías y tanques","t":"7.6.2  Elementos de calentamiento por resistencia\n7.6.2.1  Los elementos de calentamiento por resistencia serán sujetados a la superficie que\nse quiera calentar por medios que no sean los aislantes térmicos.\n7.6.2.2  Cuando el elemento de calentamiento no esté en contacto directo con la tubería o\ntanque que se quiera calentar, se instalará un medio adecuado que evite el\naumento de temperatura del elemento calentador, a no ser que el diseño del\nconjunto de calentamiento sea tal que no supere sus límites de temperatura.\n7.6.2.3  Los elementos calentadores y sus conjuntos no serán instalados donde formen\npuentes sobre las juntas de dilatación, a menos que se tomen las medidas contra\nla dilatación y la contracción.\n7.6.2.4  Cuando se instalen en tuberías flexibles, los elementos calentadores y sus\nconjuntos tendrán una capacidad de flexión compatible con la de la tubería.\n7.6.2.5  Los cables de la fuente de alimentación (cables fríos) y los conductores terminales\nno calefactores de los elementos de resistencia, serán adecuados para las\ntemperaturas a las que estarán expuestos.\n7.6.2.6  Donde los cables de potencia no calefactores de la acometida emergen de los\nequipos de calentamiento de tuberías o tanques calentados eléctricamente, estos\ncables serán protegidos mediante tuberías metálicas rígidas o flexibles u otras\ncanalizaciones identificadas como adecuadas para esa aplicación.\n7.6.2.7  Se permitirá que los conductores no calefactores que conectan diversas partes del\nsistema de calentamiento estén cubiertos por un aislante térmico de la misma\nforma que los calentadores.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=16","a":"consumo"},{"n":"RIC N°7","r":"7.6.2.8–7.6.2.11","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Equipo de calentamiento eléctrico fijo para tuberías y tanques","t":"7.6.2.8  Las conexiones de los conductores no calefactores, cuando tengan que estar bajo\nun aislante térmico, serán hechas con conectores aislados aprobados como\nadecuados para ese uso.\n7.6.2.9  Todas las unidades de calentamiento ensambladas en fábrica llevarán visible, a\nmenos de 75 mm de cada extremo de los conductores no calefactores, un símbolo\nde identificación permanente, el número de catálogo y sus valores nominales en\nVolts y Watts o Volts y Amperes.\n7.6.2.10  Los cables o alambres calefactores tendrán una cubierta conductiva puesta a tierra\nque rodee el elemento de calentamiento y los cables de conexión, si los hubiera,\nasí como su aislamiento eléctrico.\n7.6.2.11  Los paneles de calentamiento tendrán una cubierta conductiva puesta a tierra\nsobre el elemento calefactor y su aislante eléctrico, por el lado opuesto al que va\nunido a la superficie que se quiere calentar.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=16","a":"consumo"},{"n":"RIC N°7","r":"7.6.3–7.6.3.6","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Equipo de calentamiento eléctrico fijo para tuberías y tanques","t":"7.6.3  Calentamiento por impedancia.\n7.6.3.1  Todas las superficies externas accesibles de la tubería y/o del tanque que puedan\nser calentadas, estarán físicamente protegidas, separadas o térmicamente\naisladas (con la cubierta a prueba de intemperie para instalaciones exteriores),\npara evitar el contacto con las personas en el área.\n7.6.3.2  Se utilizará un transformador de doble devanado con una pantalla puesta a tierra\nentre los devanados primario y secundario, para aislar el sistema de alimentación\ncomún, del sistema de calentamiento.\n7.6.3.3  A menos que cuente con un protector termomagnético con protección de falla a\ntierra para la protección del personal, el devanado secundario del transformador de\naislamiento conectado a los elementos de calentamiento por impedancia no tendrá\nuna tensión de salida nominal superior a los 24 V.\n7.6.3.4  Se permitirá que esa tensión sea superior a 24 V, pero no superior a 50 V si se\ninstala un protector termomagnético con protección de falla a tierra para la\nprotección de personas.\n7.6.3.5  Un sistema de calentamiento por impedancia para tuberías y tanques que funcione\na más de 24 V, pero a no más de 50 V, será puesto a tierra en los puntos\ndesignados.\n7.6.3.6  Los conductores conectados al secundario del transformador tendrán una\ncapacidad de al menos el 100% de la carga total del calentador.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=16","a":"consumo"},{"n":"RIC N°7","r":"7.6.4–7.6.4.2","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Equipo de calentamiento eléctrico fijo para tuberías y tanques","t":"7.6.4  Calentamiento por inducción.\n7.6.4.1  Las bobinas de inducción que operen o puedan operar a tensiones superiores a 24\nV, estarán encerradas dentro de cubiertas no metálicas o metálicas con ranuras en\nsitios aislados o hechos inaccesibles por su ubicación, para proteger al personal\nque pueda haber en el área.\n7.6.4.2  Se evitará que las bobinas de inducción produzcan corrientes inducidas en equipos\nmetálicos, apoyos o estructuras cercanas a la bobina, apantallando, separando o\naislando los caminos de las corrientes. Los caminos de corrientes parásitas serán\nconectados equipotencialmente para evitar la formación de arcos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=17","a":"consumo"},{"n":"RIC N°7","r":"7.6.5–7.6.5.4","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Equipo de calentamiento eléctrico fijo para tuberías y tanques","t":"7.6.5  Control y protección\n7.6.5.1  Los equipos eléctricos fijos de calentamiento para tuberías y tanques dispondrán\nde medios de desconexión para los conductores activos. Cuando sea fácilmente\naccesible al usuario del equipo, se permitirá que el interruptor o protector\ntermomagnético del circuito subalimentador sirva como medio de desconexión. Los\ninterruptores utilizados como medio de desconexión serán del tipo indicador de\nposición y serán equipados con un bloqueo en la posición de desconectado.\n7.6.5.2  Los dispositivos de desconexión accionados por temperatura que lleven indicada\nla posición de desconexión y corten la corriente de suministro abrirán todos los\nconductores activos cuando el dispositivo controlador esté en posición de\ndesconexión (off). No se permitirá que estos dispositivos sirvan como medio de\ndesconexión, excepto si pueden ser bloqueados efectivamente en la posición de\ndesconexión.\n7.6.5.3  Los dispositivos de desconexión mixtos, consistentes en dispositivos accionados\npor temperatura e interruptores manuales que sirvan al mismo tiempo como\ncontroladores y medio de desconexión, cumplirán con todas las condiciones\nsiguientes:\na)  Abrir todos los conductores activos cuando sea puesto manualmente en la\nposición de desconexión (off).\nb)  Estar diseñados de modo que, una vez que el interruptor esté puesto\nmanualmente en posición de desconexión, el circuito no podrá ser activado\nautomáticamente.\nc)  Estar dotados de un dispositivo de bloqueo en posición de desconexión (off).\n7.6.5.4  Todos los circuitos eléctricos de climatización deberán estar protegidos mediante\nuna protección diferencial.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=17","a":"consumo"},{"n":"RIC N°7","r":"ANEXO 7.1","h":"ANEXO 7.1","t":"ANEXO 7.1\nCARACTERÍSTICAS NOMINALES DE MOTORES USUALES PARA 380 V\nPotencia  Rendimiento  en  Corriente Nominal In  Corriente Partida Ip\n[%]  [A]  [A]\n[KW]  [CV]\n(1)  (2)  (3)  (1)  (2)  (3)  (1)  (2)  (3)\n0,75  1  74  74  71  1,83  1,95  2,15  6  5  3,6\n1,10  1,5  77  74  74  2,55  2,8  3  6,1  4,9  3,8\n1,5  2  78  76  76  3,4  3,7  4  6,2  5,3  4,5\n2,2  3  82  78  78  4,8  5,2  5,8  6,8  5,9  5,1\n3,0  4  83  79  80  6,4  7  7,6  7,2  6  5,5,\n4,0  5,5  85  83  83  8,1  8,8  9,5  7,6  7  6,2\n5,5  7,5  85  84  84  11,2  11,7  13,1  7,6  7  6,4\n7,5  10  87  86  84  14,9  15,6  18,1  7,7  7,9  6,4\n11  15  87  88  88  22,5  22  24,3  7,7  8  7,2\n15  20  88  89  88,5  30  29  31,5  7,7  8  5,7\n18,5  25  89  89,5  90  36  38  37,5  8,6  6,5  5,7\n22  30  90  90,5  90  42,5  45  44,5  8,6  6,4  5,7\n30  40  91  91,5  91,5  57  60  56  6  6,4  5,7\n37  50  92  92  91,5  69  72  72  6  6,4  5,7\n45  60  92,5  93  92,5  83  87  87  6,3  6,4  6\n55  75  91  93  93  104  104  106  6,3  6  6\n75  100  91,5  94  93,5  140  142  144  6,3  6,3  6\n90  125  92  94  94  166  168  172  6,3  6,3  6\n110  150  92,5  94,5  94,5  200  205  210  6,3  6,5  6,2\n132  180  93  95  94,5  240  240  255  6,3  6,5  6,2\n(1)  Corresponde a motores de 3.000 rpm\n(2)  Corresponde a motores de 1.500 rpm\n(3)  Corresponde a motores de 1.000 rpm","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/03/RIC-N07-Instalaciones-de-Equipos-V1.1-1.pdf#page=18","a":"consumo"},{"n":"RIC N°8","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad que deben cumplir los\nsistemas de emergencia en las instalaciones de consumo de energía eléctrica del país.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=1","a":"consumo"},{"n":"RIC N°8","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nLas disposiciones de este pliego técnico son aplicables a todos los sistemas de emergencia de las\ninstalaciones de consumo de energía eléctrica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=1","a":"consumo"},{"n":"RIC N°8","r":"3–3.3","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente pliego\ntécnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n3.1  IEC 62040-1  2017  Uninterruptible power systems (UPS) - Part 1: General and safety\nrequirements for UPS.\n3.2  IEC 62040-2  2016  Uninterruptible power systems (UPS) - Part 2: Electromagnetic\ncompatibility (EMC) requirements.\n3.3  IEC 62040-3  2011  Uninterruptible power systems (UPS) - Part 3: Method of specifying the\nperformance and test requirements.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=1","a":"consumo"},{"n":"RIC N°8","r":"3.4–3.6","h":"REFERENCIAS NORMATIVAS","t":"3.4  IEC 62040-4  2013  Uninterruptible power systems (UPS) - Part 4: Environmental aspects -\nRequirements and reporting.\n3.5  IEC 60309-  2012  Plugs, socket-outlets and couplers for industrial purposes - Part 1:\n1:2009+AMD1:200  General requirements.\n5+AMD2:2012\nCSV\n3.6  IEC 60309-  2012  Plugs, socket-outlets and couplers for industrial purposes - Part 2:\n2:1999+AMD1:200  Dimensional interchangeability requirements for pin and contact-tube\n5+AMD2:2012  accessories.\nCSV","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=1","a":"consumo"},{"n":"RIC N°8","r":"3.7–3.8","h":"REFERENCIAS NORMATIVAS","t":"3.7  UNE-EN 50171  2002  Sistemas de alimentación eléctrica centralizados.\n3.8  UNE-EN 50272-2  2002  Requisitos de seguridad para las baterías e instalaciones de baterías.\nParte 2: Baterías estacionarias.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=1","a":"consumo"},{"n":"RIC N°8","r":"3.9–3.16","h":"REFERENCIAS NORMATIVAS","t":"3.9  UNE-EN 60623  2017  Baterías y elementos con electrolito alcalino u otros electrolitos no\nácidos. Elementos individuales prismáticos recargables abiertos de\nníquel-cadmio.\n3.10 UNE-EN 60896-11  2004  Baterías estacionarias de plomo. Parte 11: Baterías de plomo de tipo\nabierto. Requisitos generales y métodos de ensayo.\n3.11 UNE-EN 60896-21  2004  Baterías estacionarias de plomo. Parte 21: Baterías reguladas por\nválvula. Métodos de ensayo.\n3.12 UNE-EN 60896-22  2004  Baterías estacionarias de plomo. Parte 22: Baterías reguladas por\nválvula. Requisitos.\n3.13 ISO 3864-1  2011  Graphical symbols -- Safety colours and safety signs -- Part 1: Design\nprinciples for safety signs and safety markings.\n3.14 ISO 3864-2  2004  Graphical symbols -- Safety colours and safety signs -- Part 2: Design\nprinciples for product safety labels.\n3.15 ISO 3864-3  2012  Graphical symbols -- Safety colours and safety signs -- Part 3: Design\nprinciples for graphical symbols for use in safety signs.\n3.16 ISO 3864-4  2011  Graphical symbols -- Safety colours and safety signs -- Part 4:\nColorimetric  and  photometric  properties  of safety  sign\nmaterials.\nNota: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=1","a":"consumo"},{"n":"RIC N°8","r":"4–4.2","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Iluminación de seguridad: Término genérico aplicado a los sistemas de iluminación destinados a\nser usados en caso de falla de la alimentación a los sistemas de iluminación normal. Su objetivo\nbásico es permitir la evacuación o movilidad segura de lugares en que transiten, permanezcan o\ntrabajen personas y por ello se dividen en los tipos siguientes, según las condiciones de aplicación:\n4.2  Iluminación de evacuación: Parte de la iluminación de emergencia destinado a garantizar el\nreconocimiento y la utilización de los medios o rutas de evacuación cuando los locales estén o\npuedan estar ocupados.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=2","a":"consumo"},{"n":"RIC N°8","r":"4.3–4.5","h":"TERMINOLOGÍA","t":"4.3  Iluminación antipánico: (Denominado también ambiental) Alumbrado destinado a evitar que se\nproduzcan situaciones de pánico en personas o grupos de personas, permitiéndoles identificar su\nentorno y alcanzar con facilidad las vías de evacuación.\n4.4  Iluminación de zonas de trabajo riesgoso: Iluminación destinada a permitir la ejecución de los\nprocedimientos de detención o control de estos trabajos, garantizando la seguridad de las personas\nque los desarrollan o que se encuentran en la zona.\n4.5  Iluminación de reemplazo: Iluminación de seguridad destinada a permitir el desarrollo de las\nactividades normales de una zona sin provocar mayores alteraciones.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=2","a":"consumo"},{"n":"RIC N°8","r":"4.6–4.10","h":"TERMINOLOGÍA","t":"4.6  Salidas de seguridad (escapes): Salidas destinadas a ser usadas en casos de emergencia.\n4.7  Señales de seguridad: señales que, mediante una combinación de formas geométricas y colores\nestandarizados, entregan una indicación general relacionada con la seguridad y que a través de\nsímbolos o textos muestran un mensaje particular relativo a una condición de seguridad.\n4.8  Vías de evacuación: caminos a seguir en caso de una evacuación de emergencia.\n4.9  Superintendencia: Superintendencia de Electricidad y Combustibles.\n4.10  Transferencia: Es el proceso de traspaso de carga desde la red pública al sistema de emergencia\no viceversa.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=2","a":"consumo"},{"n":"RIC N°8","r":"5–5.1","h":"CONCEPTOS GENERALES","t":"5  CONCEPTOS GENERALES\n5.1  Los sistemas de emergencia están destinados a suministrar iluminación, fuerza o ambos, a equipos\ny áreas designadas en el caso de que falle el suministro de energía desde la red pública o en el caso\nde un accidente en elementos del sistema previsto para suministrar, distribuir y controlar la\niluminación y fuerza esenciales para la seguridad de la vida humana. Estos sistemas requerirán para\nsu entrada en servicio de un sistema de transferencia que puede ser de accionamiento manual o\nautomático y deberán contemplar autonomía de acuerdo con sus cargas críticas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=2","a":"consumo"},{"n":"RIC N°8","r":"6–6.1","h":"SISTEMAS DE EMERGENCIA","t":"6  SISTEMAS DE EMERGENCIA\n6.1  Todos los recintos asistenciales, educacionales, hoteles, teatros, cines, aeropuertos, recintos\ndeportivos, bares, cafeterías, restaurantes, edificios de 5 o más pisos, estacionamientos cerrados y\ncubiertos de más de 5 vehículos, estaciones de servicios, recintos o instituciones de finalidades\nsimilares, edificaciones de transporte subterráneo tales como metro. Así como también, autopistas y\nlos electroterminales o centros de carga de buses eléctricos de transporte público de pasajeros,\ndeberán contar con un sistema de emergencia que suministre iluminación, fuerza o ambos, como el\nestablecido en el presente pliego.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=3","a":"consumo"},{"n":"RIC N°8","r":"6.2","h":"SISTEMAS DE EMERGENCIA","t":"6.2  También deberán contar con sistemas de emergencia de respaldo, aquellos procesos industriales\ncuya interrupción accidental pueda comprometer la seguridad de las personas y/o el medio ambiente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=3","a":"consumo"},{"n":"RIC N°8","r":"6.3","h":"SISTEMAS DE EMERGENCIA","t":"6.3  Sera obligación que los sistemas de emergencia alimenten los siguientes consumos:\na)  Sistemas de alumbrado de escape y circulación de emergencia (iluminación de seguridad).\nb)  Sistemas de sustentación de funciones biológicas vitales y sus sistemas periféricos esenciales\npara su funcionamiento, alumbrado y fuerza en salas de cirugía de centros asistenciales y todos\nlos sistemas médicos esenciales.\nc)  Sistemas de alarma, como alarmas contra incendio, alarmas de CO y alarmas contra robos.\nd)  Sistemas de combate y extinción de incendios (bomba contra incendios, sistemas de\nevacuación, sistemas de extracción de humos, ascensores de servicio de rescate de incendios).\ne)  Sistemas de alimentación de centros de carga de transporte público. La cantidad de sistemas\nde alimentación específicos de vehículos eléctricos a suministrar permitirá la adecuada\noperación del centro de carga de transporte público.\nf)  Unidades de suministro de combustible, los medios de pago de la instalación, y las instalaciones de\nalumbrado que permitan la iluminación de la isla de las estaciones de servicio, en conformidad con\nel DS N°138/2015 del Ministerio de Energía o las disposiciones que la reemplacen.\ng)  Todo otro consumo de características similares a los descritos anteriormente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=3","a":"consumo"},{"n":"RIC N°8","r":"6.4–6.6","h":"SISTEMAS DE EMERGENCIA","t":"6.4  Aquellos procesos o sistemas industriales cuya interrupción provoque pérdidas económicas y que\npor esa razón sus usuarios o propietarios decidan alimentarlos desde una fuente alternativa a la red\npública, no se considerarán sistemas de emergencia y estarán afectos sólo a las disposiciones\npero no necesariamente estarán sujetos a las exigencias particulares de este pliego\n6.5  Las instalaciones pertenecientes a un sistema de emergencia se canalizarán mediante alguno de los\n6.6  Todos los equipos empleados, distintos de los equipos convencionales, deberán ser aprobados para\nel uso específico en sistemas de emergencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=3","a":"consumo"},{"n":"RIC N°8","r":"6.7–6.8","h":"SISTEMAS DE EMERGENCIA","t":"6.7  En el empalme y en el tablero general de toda instalación de consumo que cuente con sistema de\nemergencia de respaldo de transferencia y partida automática o de un sistema de autogeneración,\nse deberá colocar en forma fácilmente visible una placa indicando que la propiedad cuenta con un\nsistema de emergencia o de autogeneración y la forma en que este sistema de emergencia se debe\ndesconectar en caso de siniestros.\n6.8  Los elementos de control adecuados para probar el funcionamiento del sistema de emergencia en\ncualquier momento se ubicarán en el tablero general de la instalación, en el tablero de transferencia,\nen el sistema de control a distancia u otra ubicación accesible que sea de iguales condiciones. Para\nedificaciones de más de 5 pisos deberá instalarse un sistema de control a distancia, ubicando la\nbotonera de control en la zona de recepción o conserjería en el primer piso de la edificación para uso\nde bomberos, con una placa identificatoria, en conformidad con el punto 6.7.5 del Pliego Técnico\nNormativo RIC N°02.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=3","a":"consumo"},{"n":"RIC N°8","r":"6.9–6.10","h":"SISTEMAS DE EMERGENCIA","t":"6.9  Los sistemas de emergencia deberán ser probados periódicamente para comprobar su perfecto\nestado de funcionamiento y asegurar su correcto mantenimiento. La periodicidad de estas pruebas\nserán las indicadas por el fabricante del equipo y en ningún caso podrán ser superiores a un año.\n6.10  El propietario o usuario de la instalación del sistema de emergencia, deberá llevar un registro escrito\nde las pruebas periódicas efectuadas al sistema de emergencia, en el cual se indicará las frecuencias\ncon que estas pruebas se efectúan, las pruebas hechas y sus resultados. Este registro estará\ndisponible cada vez que la Superintendencia lo requiera.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=4","a":"consumo"},{"n":"RIC N°8","r":"6.11","h":"SISTEMAS DE EMERGENCIA","t":"6.11  En donde se utilicen baterías como fuente de alimentación para sistemas de emergencia, para hacer\npartir grupos de motor generador o para alimentar circuitos de control, deberá efectuarse un\nmantenimiento periódico de acuerdo con las indicaciones del fabricante, el que en ningún caso podrá\nser superior a un año.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=4","a":"consumo"},{"n":"RIC N°8","r":"7–7.1","h":"CLASIFICACIÓN DE LOS SISTEMAS DE EMERGENCIA","t":"7  CLASIFICACIÓN DE LOS SISTEMAS DE EMERGENCIA\n7.1  Desde el punto de vista de las necesidades de continuidad de servicio, para asegurar el normal\ndesarrollo de los procesos o actividades ligadas al funcionamiento de los sistemas de emergencia,\néstos se clasificarán como sigue:\nGrupo 0: En este grupo se encuentran aquellos sistemas de emergencia que alimenten consumos\nque no toleran interrupciones superiores a 15 minutos.\nGrupo 1: En este grupo se encuentran aquellos sistemas de emergencia que alimenten consumos\nque no toleran interrupciones superiores a 15 segundos.\nGrupo 2: En este grupo se encuentran aquellos sistemas de emergencia que alimenten consumos\nque, por la naturaleza de su finalidad no toleran interrupciones en su alimentación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=4","a":"consumo"},{"n":"RIC N°8","r":"8–8.3","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA","t":"8  ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA\n8.1  La alimentación de los sistemas de emergencia deberá hacerse en cada caso, mediante alguno de\nlos métodos indicados en el presente pliego técnico, de modo de asegurar que la energía esté\ndisponible en un tiempo no superior al previsto, de acuerdo con las condiciones indicadas en el punto\n7.1. de este pliego.\n8.2  En donde sea necesario se deberá usar más de una fuente para alimentar sistemas de emergencia\nindependientes.\n8.3  Las fuentes de alimentación de los sistemas de emergencia deberán tener una capacidad y\ncondiciones de funcionamiento adecuados para la operación de todos los equipos conectados a\nellos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=4","a":"consumo"},{"n":"RIC N°8","r":"8.4–8.6","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA","t":"8.4  La ubicación de las fuentes de los sistemas de emergencia debe estar ventilada de forma correcta y\nadecuada de manera que los gases de escape, humos o vapores de la fuente de alimentación no\npuedan penetrar en las zonas ocupadas por las personas.\n8.5  Las fuentes de alimentación de los sistemas de emergencia se deben instalar en una ubicación\nadecuada y ser accesibles sólo para personal calificado o instruido.\n8.6  Las fuentes de alimentación aceptadas para alimentar sistemas de emergencia y las características\ngenerales que ellas deben cumplir son las siguientes:","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=4","a":"consumo"},{"n":"RIC N°8","r":"8.7–8.7.1","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA › Baterías de acumuladores","t":"8.7  Baterías de acumuladores.\n8.7.1. Los acumuladores que se utilicen para alimentar sistemas de emergencia deberán ser de tipo\nestacionario; no se permitirá el uso de baterías de vehículos y deberán cumplir las siguientes\ncondiciones:\na)  Servir para alimentar del grupo 0, 1 y 2\nb)  Los sistemas de emergencia alimentados por baterías podrán funcionar con una tensión\nde servicio distinta de la del sistema normal.\nc)  Estando en funcionamiento la batería deberá tener una capacidad y características tales\ncomo para mantener una tensión no menor al 85% del valor nominal, durante un periodo\nno inferior a 60 minutos, alimentando toda la carga conectada a este sistema, y para\nedificaciones de más de 5 pisos el periodo de duración no deberá ser inferior a 120\nminutos.\nd)  Las baterías deben ser del tipo libres de mantenimiento de elemento abierto o de válvulas\nreguladas y deben ser de diseño industrial pesado, por ejemplo, pilas que cumplen con\nlas series de Normas UNE-EN 60623 o UNE-EN 60896-11, 21, 22, y la vida útil mínima\nde las baterías a 20 ºC debería ser 10 años.\ne)  Las baterías estarán ubicadas en un recinto adecuadamente ventilado, de modo de evitar\nla acumulación de una mezcla gaseosa explosiva.\nf)  Las instalaciones de baterías deben cumplir con la Norma UNE-EN 50272-2 y contar con\nun equipo cargador.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=4","a":"consumo"},{"n":"RIC N°8","r":"8.8–8.8.3","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA › Grupos motor –generador","t":"8.8  Grupos motor –generador\n8.8.1. Los grupos motor - generador accionados por motores de combustión interna podrán utilizarse\npara alimentar sistemas de emergencia; aquellos grupos motor generador destinados a servir\nsistemas del grupo 1 y grupo 2 deberán contar con equipos de control, que aseguren la\ntransferencia automática; los que alimentan sistemas del grupo 0 podrán ser de transferencia\nmanual. Los tableros de transferencias deberán ser diseñados en conformidad con el punto\n8.8.2. Estos grupos motor generador deberán contar con un depósito de combustible que permita su\nfuncionamiento a plena carga durante 120 minutos como mínimo.\n8.8.3. Los equipos que utilicen baterías para su partida deberán tener un sistema de monitoreo y\ncarga automática de las baterías, que aseguren la partida del grupo electrógeno, con su\ncorrespondiente calefactor si fuera necesario.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=5","a":"consumo"},{"n":"RIC N°8","r":"8.9–8.9.1","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA › Empalmes separados","t":"8.9  Empalmes separados\n8.9.1. Para sistemas clasificados en el grupo 0 se aceptará como alimentación del sistema de\nemergencia un empalme distinto del principal, el cual deberá ser tomado desde un alimentador\nde la red de distribución distinto al del empalme principal.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=5","a":"consumo"},{"n":"RIC N°8","r":"8.10–8.10.6","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA › Unidades autoenergizadas","t":"8.10  Unidades autoenergizadas\n8.10.1. Para sistemas de alumbrado de emergencia se podrán utilizar unidades autoenergizadas las\nque consisten en una batería recargable, libre de mantenimiento, un cargador, una o más\nlámparas montadas en la unidad, terminales que permitan la conexión de lámparas remotas\ny un sistema de control que conecte automáticamente las lámparas cuando falle la energía\nnormal.\n8.10.2. La capacidad y características de la batería deberán ser tales como para mantener el 87,5%\nde su tensión nominal durante un mínimo de 60 minutos a plena carga para edificios de hasta\n5 pisos, y de 120 minutos para recintos asistenciales, educacionales, cines, teatros, mall,\naeropuertos y edificios de más de 5 pisos de altura.\n8.10.3. Las unidades deberán montarse fijas en su ubicación, no removibles sin uso de herramientas\ny podrán ser alimentadas desde los circuitos normales de alumbrado, a través de arranques\no enchufes montados a una altura conveniente.\n8.10.4. En los aparatos autónomos para iluminación de seguridad, el cableado interno y los circuitos\nelectrónicos deben estar protegidos contra corrientes de descarga excesivas que pueden\nproducirse debido a las condiciones de falla, mediante la incorporación de dispositivos de\nprotección entre las baterías y los circuitos electrónicos y el producto deberá contar con la\ncertificación respectiva de la Superintendencia para ser instalados.\n8.10.5. En los aparatos autónomos para iluminación de seguridad, no debe haber ningún interruptor\nentre las baterías y las lámparas de iluminación de seguridad que no sea el dispositivo de\nconmutación.\n8.10.6. Las luminarias para iluminación de seguridad deben estar conectadas permanentemente a\nla red con el fin de prevenir cualquier desconexión involuntaria. Asimismo, todas las\nconexiones eléctricas entre las distintas partes o componentes de las luminarias deben ser\npermanentes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=5","a":"consumo"},{"n":"RIC N°8","r":"8.11–8.11.6","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA › Unidades de potencia sin interrupción (UPS)","t":"8.11  Unidades de potencia sin interrupción (UPS)\n8.11.1. Las UPS deberán cumplir con lo definido en el protocolo de análisis y/o ensayos de productos\neléctricos respectivos, establecidos por la Superintendencia. En ausencia de este se deberá\ncumplir con las normas IEC 62040-1, IEC 62040-2, IEC 62040-3 e IEC 62040-4.\n8.11.2. Las UPS deberán servir para alimentar los consumos de los grupos 0, 1 y 2, aunque\nprincipalmente se utiliza para alimentar los consumos del grupo 2 y deberán tener una\nautonomía suficiente, como para permitir la entrada en servicio a plena carga, de un sistema\nde alimentación de emergencia alternativo, que sea capaz de entregar la potencia requerida\na condiciones nominales, por un lapso ilimitado.\n8.11.3. Las UPS deberán cumplir las exigencias de la norma técnica de distribución, en cuanto a los\nvalores tolerables de generación de armónicas.\n8.11.4. Se debe tener en consideración que el lugar de instalación de la UPS debe ser adecuado\npara el tipo de UPS a implementar. Además, la UPS debe indicar el mínimo tiempo de espera\npara efectos de mantenimiento.\n8.11.5. Cuando se instalen unidades en paralelo, debe tenerse especial atención con la\nsincronización de ellas, así como el retorno de tensión desde la carga y la sobrecarga\npermitida.\n8.11.6. Las UPS compuesta por módulos de potencia, los módulos de ella deberán ser capaces de\nser instalados o sustituidos sin necesidad de detener o alterar el suministro de emergencia\nhacia el sistema que provea.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=6","a":"consumo"},{"n":"RIC N°8","r":"8.12","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA","t":"8.12  Las fuentes de alimentación para alimentar sistemas de emergencia, deben ser capaces de operar\nlos dispositivos de protección de circuitos de distribución; y ser capaces de iniciar los dispositivos de\nseguridad cuando está funcionando en el estado de emergencia desde el inversor facilitado por la\nbatería; y las baterías deben ser del tipo libres de mantenimiento de elemento abierto o de válvulas\nreguladas y deben ser de diseño industrial pesado, por ejemplo, pilas que cumplen con las series de\nlas Normas UNE-EN 60623 o UNE-EN 60896 parte 11, 21 y 22, y la vida útil mínima de las baterías\na 20 ºC debe ser de 10 años.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=6","a":"consumo"},{"n":"RIC N°8","r":"8.13–8.14","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA","t":"8.13  Las fuentes de alimentación eléctrica centralizadas para el alumbrado de emergencia deben cumplir\ncon la norma UNE-EN 50171.\n8.14  El cambio del modo normal al de emergencia se debe iniciar de manera automática, si la tensión de\nalimentación cae por debajo de 0,6 veces la tensión de alimentación nominal durante al menos 0,5s.\nSe debe restablecer si la tensión de alimentación es superior a 0,85 veces la tensión de alimentación\nnominal.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=6","a":"consumo"},{"n":"RIC N°8","r":"9–9.2","h":"CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO","t":"9  CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO\n9.1  La Iluminación de remplazo parte del sistema de emergencia de respaldo que permite la continuidad\nde las actividades normales. Cuando el alumbrado de reemplazo proporcione una iluminancia inferior\nal alumbrado normal, se usará únicamente para terminar el trabajo con seguridad.\n9.2  En las zonas de hospitalización, la instalación de alumbrado de emergencia de reemplazo\nproporcionará una iluminancia no inferior de 5 lux y durante 2 horas como mínimo. Las salas de\nintervención, las destinadas a tratamiento intensivo, las salas de curas, paritorios, urgencias\ndispondrán de un alumbrado de reemplazamiento que proporcionará un nivel de iluminancia igual al\ndel alumbrado normal durante 2 horas como mínimo.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=6","a":"consumo"},{"n":"RIC N°8","r":"9.3–9.4","h":"CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO","t":"9.3  Los sistemas de Iluminación de reemplazo deberán funcionar cuando la iluminación normal falla, por\nlo tanto, deberán tener una fuente de alimentación distinta a la de aquella. La fuente de alimentación\nse seleccionará, de modo de cumplir las exigencias de la sección 8 del presente pliego técnico.\n9.4  Los circuitos de emergencia deberán ser construidos con canalización de retardantes a la llama, no\npropagadores de esta y ser libre de emisión de gases tóxicos y halógenos","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=6","a":"consumo"},{"n":"RIC N°8","r":"9.5","h":"CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO","t":"9.5  Los conductores utilizados en los circuitos de emergencia serán los indicados en la tabla Nº8.1.\nTabla Nº8.1: tipo de conductor para servicios de seguridad\nServicio de seguridad  Tipo de Cable\nExtracción y ventilación de servicios de seguridad.\n(Por ejemplo, sistemas de ventilación en túneles o autopistas  RZ1-K (AS+)\nsubterráneas)\nBomba de agua contra incendios  RZ1-K (AS+)\nPulsadores y detectores de incendio  RZ1-K (AS+)\nSistemas de detección y\nsistemas de evacuación, sirenas y pilotos\nextinción de incendios  RZ1-K (AS+)\nde señalización\nSistemas de extracción de humos\nAscensores y puertas automáticas de servicio de rescate de\nRZ1-K (AS+)\nincendios , etc.\nRed Inerte.  RZ1-K (AS+)\nIluminación de seguridad alimentado por fuente de alimentación\nRZ1-K (AS+)\ncentralizadas.\nAlumbrado de emergencia con unidades autoenergizadas.  RZ1-K\nOtras cargas alimentadas por el sistema de emergencia  RZ1-K","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=7","a":"consumo"},{"n":"RIC N°8","r":"9.6–9.7","h":"CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO","t":"9.6  Los circuitos de alumbrado de emergencia deberán ser totalmente independientes de los circuitos\nnormales e incluso permanecer apagados mientras no existan fallas, o bien podrán formar parte de\nlos circuitos normales y operar en modo similar a los circuitos de fuerza de emergencia o cuando se\nutilice unidades autoenergizadas.\n9.7  Los circuitos de fuerza de emergencia deberán ser totalmente independientes. Se exceptúa de esta\ncondición a las instalaciones de emergencia cuya fuente de alimentación está dimensionada para\nsuplir la carga total de la instalación","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=7","a":"consumo"},{"n":"RIC N°8","r":"9.8–9.10","h":"CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO","t":"9.8  En donde existan circuitos independientes de alumbrado de emergencia, éstos se canalizarán\nindependientes de los circuitos normales. Estas canalizaciones deberán ser rotuladas en cada\nderivación o paso, para distinguirse de los otros servicios.\n9.9  Los circuitos de emergencia no deben pasar por lugares expuestos a riesgo de incendio a menos\nque sean resistentes al fuego. Los circuitos no deben pasar, en ningún caso, por zonas expuestas a\nriesgo de explosión.\n9.10  Los interruptores y elementos de control y protección de los circuitos de emergencia serán accesibles\nsólo a personal calificado.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=7","a":"consumo"},{"n":"RIC N°8","r":"9.11","h":"CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO","t":"9.11  Todo edificio de 5 o más niveles deberá contar con una red inerte, que operará con independencia\nde la red eléctrica general del inmueble, para uso exclusivo de bomberos, que se mantendrá\npermanentemente desenergizada y sólo podrá ser utilizada por ellos.\nEste circuito cumplirá además las siguientes condiciones:\na)  El punto de alimentación de este sistema deberá estar ubicado en el primer piso en la fachada\nde éste, en un lugar fácilmente accesible, cerca de la entrada y debidamente señalizado a través\nde señalética normalizada que indique \"Red inerte de bomberos\". Para su conexión se dejará\nhabilitado un enchufe macho del tipo P17, de configuración 2P+T de 16 A, 220 V, con grado de\nprotección IP 67. La configuración del enchufe será según normas IEC 60309-1 e IEC 60309-2.\nb)  Esta red, tendrá a lo menos, una alimentación por piso, en un lugar visible, que no esté a más\nde 40 m en cualquier dirección de la salida de emergencia (escalera, puerta, etc.); si se\nsobrepasa la distancia antes indicada, se deberán instalar puntos de alimentación adicionales.\nc)  Los conductores empleados serán los indicados en la tabla Nº8.1 para red inerte.\nd)  La capacidad mínima de este circuito será de 5 kW en disposición monofásica y los conductores\nserán de una sección mínima de 4 mm2.\ne)  La canalización deberá ser embutida o pre-embutida, utilizando para ello, ductos metálicos que\ncumplan con los requisitos definidos en la tabla Nº8.2 y que la loza posea una resistencia mínima\nal fuego RF 90. En el caso de utilizar canalización embutida, adicionalmente se deberá proteger","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=7","a":"consumo"},{"n":"RIC N°8","r":"9.11","h":"CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO","t":"el ducto metálico, en toda su extensión, mediante un aislante térmico resistente a la llama\ndirecta.\nf)  Este circuito alimentará enchufes embutidos del tipo P17, configuración 2P+T de 16 A, 220 V,\ncon grado de protección IP 67, ubicados en cada piso, en el sector de la caja de escala. La\nconfiguración de los enchufes será según normas IEC 60309-1 e IEC 60309-2.\ng)  Los enchufes del circuito de red inerte deberán estar claramente identificados.\nTabla Nº8.2: El grado de protección mínimo de canalizaciones embutida o pre-embutidas\npara una red inerte\nN°\nCaracterística  Código  Grado\nDígitos\n1  Resistencia a la compresión  5  Muy Fuerte\n2  Resistencia al impacto  5  Muy Fuerte\n3  Temperatura mínima de instalación y\n3  -15 ºC\nservicio\n4  Temperatura máxima de instalación y\nservicio  2  +90 ºC\n5  Resistencia al curvado  1  Rígidas\n6  Propiedades eléctricas  1  Continuidad eléctrica\n7  Resistencia a la penetración de objetos\n5  Protegida contra el polvo\nsólidos\n8  Protegida contra\nResistencia a la penetración de agua  4  salpicaduras de agua\n9  Resistencia a la corrosión de tubos  Protección interior y\nmetálicos y compuestos  exterior elevada\n10  Resistencia a la tracción  2  Ligera\n11  Resistencia a la propagación de la llama  1  No propagador\n12  Resistencia a las cargas suspendidas  2  Ligero","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=7","a":"consumo"},{"n":"RIC N°8","r":"10–10.3","h":"ILUMINACIÓN DE SEGURIDAD","t":"10  ILUMINACIÓN DE SEGURIDAD\n10.1  En esta sección se establecen las condiciones que son exigibles a los sistemas de iluminación de\nseguridad y las exigencias fotométricas que deben cumplir estos sistemas.\n10.2  La finalidad de este tipo de iluminación es proporcionar vías seguras de escape, sin posibilidad de\nconfusiones, a las personas que en condiciones de emergencia se vean obligadas a abandonar los\nrecintos en que se encuentren.\n10.3  Para facilitar la comprensión de las disposiciones de esta sección refiérase al punto 4.1 del presente\npliego técnico.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=8","a":"consumo"},{"n":"RIC N°8","r":"10.4–10.6","h":"ILUMINACIÓN DE SEGURIDAD","t":"10.4  Las exigencias contenidas en esta sección son para asegurar condiciones de visibilidad e\nidentificación en las vías de salida de los lugares y locales en que se presenten.\n10.5  El diseño de la iluminación de seguridad deberá cumplir con las condiciones de iluminación de\nevacuación, iluminación antipánico e iluminación de zonas de trabajo riesgoso descritas en la tabla\nNº8.3.\n10.6  Los sistemas de iluminación de seguridad deberán funcionar cuando la iluminación normal falla, por\nlo tanto, deberán tener una fuente de alimentación distinta a la de aquella. La fuente de alimentación\nse seleccionará, de modo de cumplir las exigencias de la sección 8 del presente pliego técnico.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=8","a":"consumo"},{"n":"RIC N°8","r":"10.7","h":"ILUMINACIÓN DE SEGURIDAD","t":"10.7  Deberán instalarse iluminación de seguridad a lo menos en los siguientes puntos de los recintos\ndentro del alcance de estas disposiciones (ver anexo 8.4):\na)  Cerca de los equipos de extinción o de alarmas de incendios, a una distancia no mayor de 2 m\nmedidos horizontalmente. (iluminación de evacuación)\nb)  Sobre cada puerta de salida de emergencia. (iluminación de evacuación)\nc)  Cerca de las escaleras, de modo que cada escalón reciba iluminación directa, a una distancia\nno mayor de 2 m medidos horizontalmente. (iluminación de antipánico)\nd)  Cerca de cada cambio de nivel del piso, a una distancia no mayor de 2 m medidos\nhorizontalmente. (iluminación de evacuación)\ne)  En todo cambio de dirección de la vía de escape. (iluminación de antipánico)\nf)  En toda intersección de la vía de escape con corredores laterales. (iluminación de antipánico)\ng)  Al exterior de edificios, en la vecindad de las salidas. (iluminación de evacuación)\nh)  Recinto y lugar donde se ubican las cajas de empale, el tablero general y el tablero de\ntransferencia. (iluminación de antipánico)","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=8","a":"consumo"},{"n":"RIC N°8","r":"10.8","h":"ILUMINACIÓN DE SEGURIDAD","t":"10.8  En todo caso, para fijar la cantidad de lámparas necesarias de instalar se deberá considerar que la\nfalla de una lámpara no debe dejar ninguna zona completamente oscura.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=9","a":"consumo"},{"n":"RIC N°8","r":"10.9–10.10","h":"ILUMINACIÓN DE SEGURIDAD","t":"10.9  En general, las luminarias destinadas a iluminación de seguridad se montarán a no menos de 2 m\nsobre el nivel del suelo, o a nivel de cielo en sectores en que no se cumpla esta altura, y el posible\ndeslumbramiento producido por ellas, se controlará limitando su intensidad luminosa dentro del\ncampo de visión de los usuarios, sin afectar la cantidad de Lux necesarias para el recinto.\nTabla Nº 8.3: Características mínimas de operación de los sistemas de iluminación de\nemergencia\nRazón  Rendimiento\nTipo de  Iluminancia  Autonomía  Tiempo\nImax/Imin o  color de la\niluminación  mínima  (3)  recuperación\nuniformidad  lámpara (5)\n1 lux, a nivel de\n1 hora y 2 horas para\nsuelo en zona\nedificios de más de 50 % de iluminancia\ncentral. (1) y (2)\nEvacuación  Imax/Imin =40  5 pisos y recintos en 5 segundos, 100  40\n5 lux para la letra\nasistenciales  y % en 60 segundos\na) y h) del punto\neducacionales.\n10.7\n0,5 lux, a nivel de\nsuelo  medido  50% de iluminancia\nsobre local vacío,  en 5 segundos,\nAntipánico  Imax/Imin =40  1 hora  40\nexcluyendo franja  100%  en  60\nperiférica de 0,5  segundos\nm. (6)\nRecomendado\n10 % de la\nLa necesaria para  mantener 100 % de\niluminación\nTrabajos  superar  las  iluminancia.\nnormal, con un  Imax/Imin =10  40\nriesgoso  condiciones  de  Si no es posible,\nmínimo de 15 lux.\nriesgo (7)  tiempo máximo 0,5\n(6)  segundos (4)\n10.10 Condiciones de aplicación de la tabla Nº 8.3:\n(1)  La condición se fija para una vía de evacuación de 2 m de largo. Vías de evacuación de\nlongitudes mayores pueden considerarse como una sucesión de zonas de 2 m de largo o bien","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=9","a":"consumo"},{"n":"RIC N°8","r":"10.11","h":"ILUMINACIÓN DE SEGURIDAD","t":"deben cumplir las exigencias dadas para iluminaciones de emergencia del tipo ambiental o\nantipánico.\n(2)  La iluminancia fuera del eje de esta vía, en una zona de un ancho no inferior a la mitad de su\nlargo, esta vía deberá tener una iluminancia no inferior a 0,5 lux.\n(3)  Se entiende por autonomía el tiempo durante el cual la fuente alternativa de alimentación del\nsistema de iluminación de emergencia es capaz de mantener un valor no inferior al 80% para\nlos parámetros de funcionamiento definidos por esta norma.\n(4)  Debe considerarse además que el efecto estroboscópico producido por el sistema seleccionado\nde iluminación no debe ser perceptible.\n(5)  La luminaria empleada no debe modificar en forma notoria este parámetro.\n(6)  Los valores indicados se medirán en el punto más alejado de la fuente, con exclusión de la\nfranja periférica señalada.\n(7)  El alumbrado de las zonas de alto riesgo deberá poder funcionar, cuando se produzca el fallo\nde la alimentación normal, como mínimo el tiempo necesario para abandonar la actividad o zona\nde alto riesgo.\n(8)  Un contraste marcado entre una luminaria y su plano trasero puede producir deslumbramiento.\nEl problema principal en la iluminación de vías de evacuación será evitar este deslumbramiento\nel cual puede evitar ver la señalización o discernir su contenido.\n10.11 En las vías de evacuación ubicadas a un mismo nivel horizontal, para las zonas de iluminación\nambiental o antipánico y en las zonas en que se desarrollen trabajos peligrosos la intensidad","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=9","a":"consumo"},{"n":"RIC N°8","r":"10.12–10.14","h":"ILUMINACIÓN DE SEGURIDAD","t":"luminosa de las luminarias no debe sobrepasar los valores indicados en la tabla Nº8.4, cualquiera\nque sea el plano vertical de observación, para todos los ángulos comprendidos entre 60º y 90º\nmedidos respecto de la vertical descendente. Ver figura 1 de anexo 8.1.\nTabla Nº8.4: Límites de deslumbramiento\nAltura de instalación de la  Intensidad luminosa máxima  Intensidad luminosa máxima\nluminaria sobre el nivel del  para iluminación antipánico  para iluminación en zonas de\nsuelo  y vías de evacuación Imax  trabajos riesgosos Imax\n[m]  [Cd]  [Cd]\nh < 2,5  500  1.000\n2,5  h < 3,0  900  1.800\n3,0  h < 3,5  1.600  3.200\n3,5  h < 4,0  2.500  5.000\n4,0  h < 4,5  3.500  7.000\nh  4,5  5.000  10.000\n10.12 Para todos los otros casos de vías de evacuación en desnivel o con otras condiciones o en otras\nzonas no consideradas en el punto 10.10 precedente los valores límite no deben sobrepasarse\ncualquiera que sea el ángulo. Ver figura 2 del anexo 8.1.\n10.13 El cumplimiento de las exigencias establecidas en los párrafos precedentes se verificará por\nmedición y/o por análisis de las características de los equipos establecidas en las fichas técnicas\nentregadas por los fabricantes, siempre que sus datos sean certificados por organismos acreditados\ny reconocidos.\n10.14 Junto a la iluminación antipánico serán exigible la iluminación de evacuación mediante paneles\nluminosos de señalización a fin de guiar el camino hacia las salidas de seguridad, las que deben\ncumplir las siguientes exigencias:","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=10","a":"consumo"},{"n":"RIC N°8","r":"10.15–10.20","h":"ILUMINACIÓN DE SEGURIDAD","t":"10.15 Las señales de seguridad deben alcanzar al menos un 50 % de su intensidad lumínica en 5 segundos\ny el total en no más de 60 segundos.\n10.16 El valor de la luminancia en toda la superficie de color de seguridad de un pictograma debe ser de 2\nCd/m2 en todas las direcciones indicadas en el anexo 8.2.\n10.17 La razón de luminancia máxima a luminancia mínima no debe ser superior a 10.\n10.18 La razón de luminancia Lblanco a luminancia Lcolor no debe ser inferior a 5 ni superior a 15 entre puntos\nvecinos. Ver anexo 8.2.\n10.19 Asumiendo que un pictograma de iluminación interna puede identificarse a una distancia superior a\notro, iluminado desde el exterior, la distancia de identificación se determinará aplicando la siguiente\nfórmula:\nd=s*p\nEn ella:\nd=  Distancia de identificación en m.\np=  Altura del panel en m.\ns=  Constante igual a 100 para pictogramas de iluminación exterior y 200 para\npictogramas de iluminación interior.\nVer anexo 8.3.\n10.20 Los colores de las señales de seguridad deben cumplir las exigencias de la norma ISO 3864-1, 2, 3\ny 4.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=10","a":"consumo"},{"n":"RIC N°8","r":"ANEXO 8.2","h":"ANEXO 8.2","t":"ANEXO 8.2\nMEDICIÓN DE LUMINANCIA E ILUMINANCIA DE LAS SEÑALES DE SEGURIDAD\n1.  Medidas de luminancia\nLa luminancia se medirá sobre puntos de diámetros mayores a 10 mm sobre cada superficie de color\ndiferente en el panel de la señal y se medirán las luminancias máxima y mínima de cada color. Para\nel color de fondo se excluirá de la medición una banda perimetral de 10 mm de ancho.\nPara determinar la razón de luminancias entre dos colores adyacentes la medición se efectuará a una\ndistancia de 15 mm a cada lado de la unión de las zonas de color distinto; si la zona de color es una\nbanda de menos de 30 mm el diámetro del punto de medición se reducirá.\nPara señales en que la dimensión más pequeña es menor a 100 mm el diámetro del punto de medida\ny el ancho de la banda periférica se reducirán de modo de no sobrepasar el 10% de la dimensión más\npequeña.\nPara facilitar la comprensión de estas recomendaciones ver figura.\n2.  Instrumentos necesarios para la medición\nLas medidas de iluminancia se podrán efectuar mediante un luxómetro corregido en sensibilidad\nespectral y en coseno; las medidas de luminancia deberán efectuarse con luminancímetro corregido\nen sensibilidad.\nLa tolerancia de los aparatos de medida no debe sobrepasar el 10%.\nLas medidas pueden ser realizadas hasta 20 mm sobre el nivel del suelo.\nEJEMPLO DE SELECCIÓN DE PUNTOS DE MEDICIÓN DE LUMINANCIA DE UNA SEÑAL","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=12","a":"consumo"},{"n":"RIC N°8","r":"ANEXO 8.3–ANEXO 8.4","h":"ANEXO 8.3","t":"ANEXO 8.3\nDISTANCIA MÁXIMA DE VISIBILIDAD DE UNA SEÑAL DE SEGURIDAD\nANEXO 8.4\nINSTALACIÓN DE ILUMINACIÓN DE SEGURIDAD\nNota: En el alcance de estas disposiciones se entenderá como “cerca de” a una\ndistancia no mayor de 2 m medidos horizontalmente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N08-Sistemas-de-Emergencia.pdf#page=13","a":"consumo"},{"n":"RIC N°9","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad que deben cumplir los\nsistemas de autogeneración en las instalaciones de consumo de energía eléctrica del país.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=1","a":"consumo"},{"n":"RIC N°9","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nLas disposiciones de este pliego técnico son aplicables al diseño, ejecución, inspección y mantenimiento\ny conexión de todas las instalaciones de consumo de energía eléctrica, en adelante e indistintamente,\ninstalaciones, que dispongan de sistemas de autogeneración que entregan la energía generada a la\ninstalación de consumo de forma simultánea a la suministrada por la empresa distribuidora y que no\ninyectan esta energía a la red eléctrica de distribución.\nNo son aplicables las disposiciones de este pliego a las instalaciones a que se refiere el inciso sexto del\nartículo 149° y el artículo 149° bis de la Ley General de Servicios Eléctricos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=1","a":"consumo"},{"n":"RIC N°9","r":"3–3.1","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente\npliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n3.1  IEC 60255-1  2009  Measuring relays and protection equipment –\nPart 1: Common requirements.\nNota: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas IEC,\nlas normas equivalentes UNE, IEEE o UL.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=1","a":"consumo"},{"n":"RIC N°9","r":"4–4.6","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Anti-isla: Sistema de protecciones que consiste en el uso de relés o controles, para evitar el\nabastecimiento de consumos del sistema de distribución en forma aislada del resto del sistema\ninterconectado.\n4.2  CA: Corriente Alterna\n4.3  CC: Corriente Continua\n4.4  Equipo de monitoreo de generación, destinado de manera exclusiva al sistema de generación.\n4.5  Equipo de monitoreo de inyección, destinado de manera exclusiva al sistema de limitación de\ninyecciones.\n4.6  Interruptor de acoplamiento: Dispositivo de protección con capacidad de apertura bajo\ncorrientes de carga y de cortocircuito, cuya función es desconectar el o los equipos de generación\ndel sistema de distribución. Posee dos dispositivos eléctricos de desconexión conectados en serie\n(con redundancia).","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=1","a":"consumo"},{"n":"RIC N°9","r":"4.7–4.8","h":"TERMINOLOGÍA","t":"4.7  Inversor: Convertidor de tensión y corriente continua en tensión y corriente alterna.\n4.8  Isla: Condición provocada cuando se ha producido un corte de energía en la red eléctrica\nsuministrada por la empresa distribuidora y esta área de la red que ha quedado aislada,\npermanece eléctricamente separada del resto de la red eléctrica, quedando energizada\nsolamente por el o los equipamientos de generación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=2","a":"consumo"},{"n":"RIC N°9","r":"4.9–4.15","h":"TERMINOLOGÍA","t":"4.9  Isla interna: Condición provocada cuando se ha producido un corte de energía en la red eléctrica\nsuministrada por la empresa distribuidora y la instalación interior de consumo del usuario queda\naislada del resto del sistema de distribución, quedando ella energizada por el o los equipamientos\nde autogeneración.\n4.10 Norma técnica de conexión y operación de equipamiento de generación (NT NETBILLING):\nNorma técnica que establece los procedimientos, metodologías y demás exigencias para la\nconexión y operación de equipamientos de generación\n4.11 NTD: Norma técnica de calidad de servicio para sistemas de distribución.\n4.12 Operación en paralelo: Condición en que, operan el sistema de generación de algún productor\nindependiente y el sistema de distribución eléctrica, de forma que exista la posibilidad de transferir\nenergía eléctrica a la instalación de consumo por medio de la red de distribución eléctrica y el\nsistema de autogeneración de manera simultánea o bien independiente.\n4.13 Potencia nominal del generador: Suma de las potencias máximas de las unidades\ngeneradoras.\n4.14 Protección de potencia inversa: Es el elemento de protección que funciona sobre un valor\ndeseado de potencia en una dirección dada o sobre la inversión de potencia.\n4.15 Protección de red e instalación (RI): Protección que actúa sobre el interruptor de acoplamiento\ncuando al menos un valor de operación del sistema de distribución se encuentra fuera del rango\nde ajuste de esta protección. Esta protección puede estar integrada en el inversor o ser externa\nal inversor.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=2","a":"consumo"},{"n":"RIC N°9","r":"4.16–4.20","h":"TERMINOLOGÍA","t":"4.16 Red de baja tensión: Red cuya tensión nominal es igual o inferior a 1000 V.\n4.17 Sistemas de autogeneración: Sistema de generación de energía eléctrica destinado a\nsuministrar el consumo local del recinto donde el equipamiento se encuentra ubicado bajo la\ntuición y responsabilidad de su dueño o usuario, con independencia o con posibilidad de\nfuncionamiento en paralelo con la red de distribución.\n4.18 Sistema de control de inyección cero: Es un sistema de control dinámico de potencia,\nconformado por dispositivos eléctricos y/o electrónicos que impiden la inyección de potencia a la\nred pública a través de la modulación de la generación para corregir la diferencia entre la potencia\ngenerada y la potencia consumida en la instalación.\n4.19 Sistemas de transferencia abierta: Estado de operación en el cual el traspaso de consumos\ndesde la red de distribución pública al sistema de generación se realiza sin interconexión eléctrica\nentre ambos sistemas.\n4.20 Sistemas de transferencia cerrada: Estado de operación en el cual el sistema de generación y\nla red de distribución pública permanecen interconectados en sincronismo, en forma momentánea\no permanente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=2","a":"consumo"},{"n":"RIC N°9","r":"5–5.2","h":"DISPOSICIONES GENERALES","t":"5  DISPOSICIONES GENERALES\n5.1  Todo sistema de autogeneración deberá ejecutarse de acuerdo con un proyecto técnicamente\nconcebido, el cual deberá asegurar que la instalación no presenta riesgos para los operadores o\nusuarios y cosas, sea eficiente, proporcione un buen servicio, permita un fácil y adecuado\nmantenimiento y tenga la flexibilidad necesaria como para permitir modificaciones o ampliaciones\ncon facilidad.\n5.2  La potencia máxima de los sistemas de autogeneración no podrá ser superior a la capacidad del\nempalme eléctrico de la instalación de consumo.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=3","a":"consumo"},{"n":"RIC N°9","r":"5.3–5.5","h":"DISPOSICIONES GENERALES","t":"5.3  La instalación de los equipos y componentes que forman parte del sistema de autogeneración\ndebe facilitar el mantenimiento seguro y efectuarse de acuerdo con las recomendaciones del\nfabricante del equipo.\n5.4  El funcionamiento de las instalaciones de un sistema de autogeneración no deberá provocar\naverías en la red, disminuciones de las condiciones de seguridad y de calidad, ni alteraciones\nsuperiores a las admitidas por la normativa vigente.\n5.5  En caso que la línea de distribución quede sin energía o la acometida del empalme del cliente\nquede desconectada de la red de distribución, ya sea por trabajos de mantenimiento requeridos\npor la empresa distribuidora o por haber actuado alguna protección de la línea o del empalme del\ncliente, las instalaciones eléctricas de un sistema de autogeneración no deberán mantener\ntensión en la línea de distribución, ni dar origen a condiciones peligrosas de trabajo para el\npersonal de mantenimiento y explotación de la red de distribución.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=3","a":"consumo"},{"n":"RIC N°9","r":"5.6","h":"DISPOSICIONES GENERALES","t":"5.6  Todo sistema de autogeneración con capacidad de funcionamiento en paralelo con la red de\ndistribución, previo a su ejecución deberá solicitar el informe de condiciones previas o factibilidad\ntécnica de suministro ante la empresa distribuidora, definida en el artículo 5-3 de la NTD,\nacompañando todos los antecedentes técnicos y las características principales del sistema de\nautogeneración que le permitan dar respuesta a dicha solicitud, en conformidad con lo definido\nen el artículo 15 del DS N°8/2019 del Ministerio de Energía.\nLos estudios para la factibilidad técnica o informe de condiciones previas del sistema de\nautogeneración deberán cumplir con lo definido en el artículo 5-3 punto 1.9 de la NTD.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=3","a":"consumo"},{"n":"RIC N°9","r":"5.7–5.8","h":"DISPOSICIONES GENERALES","t":"5.7  Todo sistema de autogeneración, previo a su puesta en servicio, deberá ser declarado mediante\nuna comunicación de energización ante la Superintendencia, adjuntando la factibilidad técnica o\ninforme de condiciones previas establecido en la NTD, los resultados de los estudios en caso de\nque se requieran, y los datos técnicos del sistema de autogeneración.\n5.8  La Superintendencia establecerá el procedimiento de comunicación de energización de las\ninstalaciones de autogeneración a través de una instrucción técnica de carácter general.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=3","a":"consumo"},{"n":"RIC N°9","r":"5.9–5.13","h":"DISPOSICIONES GENERALES","t":"5.9  Toda instalación eléctrica de un sistema de autogeneración que se conecte a la red debe ser\nproyectada y ejecutada bajo la supervisión directa de un instalador eléctrico autorizado por la\nSuperintendencia, clase A o B, según corresponda en función de las competencias establecidas\npor su licencia.\n5.10 Una vez inscrita la comunicación de energización de la instalación ante la Superintendencia, el\ninteresado deberá notificar la entrada en operación a la empresa distribuidora, adjuntado todos\nlos antecedentes técnicos del proyecto. Las empresas distribuidoras deberán mantener un\nregistro con todos los sistemas de autogeneración conectados a sus redes de distribución.\n5.11 Durante todo el período de operación del sistema de autogeneración, sus propietarios u\noperadores deberán conservar los diferentes estudios y documentos técnicos utilizados en el\ndiseño y construcción de las instalaciones y sus modificaciones, como asimismo los registros de\nlas auditorías, certificaciones e inspecciones de que hubiera sido objeto, todo lo cual deberá estar\na disposición de la Superintendencia en caso de que esta lo solicite.\n5.12 Todo sistema de autogeneración deberá cumplir con el sistema de protecciones de interconexión\ndefinidos en la sección 6 de este pliego, el cual podrá ser auditado en cualquier etapa del proyecto\no en su operación por la empresa distribuidora, con el objetivo de salvaguardar la seguridad de\nla red de distribución.\n5.13 Los sistemas de autogeneración aislados de la red de distribución deberán ser diseñados y","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=3","a":"consumo"},{"n":"RIC N°9","r":"5.14–5.17","h":"DISPOSICIONES GENERALES","t":"declarados de acuerdo con la instrucción técnica de carácter general que imparta la\nSuperintendencia y no les serán aplicables las disposiciones técnicas de este pliego.\n5.14 Los equipos de generación que cuenten con sistemas de transferencia cerrada deberán cumplir\ncon las disposiciones de este pliego técnico, en cambio a los equipos de generación con\ntransferencia abierta no les serán aplicables las disposiciones técnicas de este pliego.\n5.15 Los sistemas de almacenamiento asociados a los sistemas de autogeneración deberán ser\ndiseñados de acuerdo con la instrucción técnica de carácter general que imparta la\nSuperintendencia para tales efectos.\n5.16 De acuerdo con lo establecido en la Ley Nº 18.410, cualquier duda en cuanto a la interpretación\nde las disposiciones de este pliego técnico será resuelta por la Superintendencia.\n5.17 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de tecnologías\ndiferentes a las establecidas en el presente pliego técnico, siempre que se mantenga el nivel de\nseguridad que el texto normativo contempla. Estas tecnologías deberán estar técnicamente\nrespaldadas en normas, códigos o especificaciones nacionales o extranjeras, así como en\nprácticas recomendadas de ingeniería internacionalmente reconocidas, o bien ser parte de\ninstalaciones de prueba para nueva tecnología. Para ello el instalador deberá presentar el\nproyecto y un ejemplar completo de la versión vigente de la norma, código o especificación","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=4","a":"consumo"},{"n":"RIC N°9","r":"5.18–5.18.3","h":"DISPOSICIONES GENERALES","t":"extranjera utilizada debidamente traducida, cuando corresponda, así como cualquier otro\nantecedente que solicite la Superintendencia.\n5.18 En los casos en que la empresa distribuidora detecte a un usuario que posea un sistema de\nautogeneración irregular, que no cumpla con la normativa vigente, la distribuidora deberá\nproceder de la siguiente forma:\n5.18.1 Notificará al usuario en forma inmediata, con copia a la Superintendencia, indicándole\nque debe dejar de operar dicho sistema y le informará que debe proceder con la\nnormalización de sus instalaciones a través de un instalador autorizado por la\nSuperintendencia en un plazo no superior a 60 días hábiles.\n5.18.2 En el caso que el usuario cuente con un medidor electromecánico o un medidor\nunidireccional, se deberá cambiar el medidor en forma inmediata a un medidor\nbidireccional cumpliendo con las exigencias de la sección 8 de este pliego, para\nsalvaguardar la correcta medición de los consumos ya que el equipo de medida al\nfuncionar en sentido contrario pierde su exactitud en la medición y también tiene el\nobjetivo de auditar que no existan inyecciones a la red de distribución que pongan en\npeligro la operación de la red.\n5.18.3 En el caso que la empresa distribuidora detecte que el sistema de autogeneración\nirregular inyecta energía cuando la red o empalme del cliente queda sin suministro, la\nempresa deberá cortar en forma inmediata el suministro de energía de esta instalación y\nnotificar a la Superintendencia, aportando los antecedentes que acrediten el hecho.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=4","a":"consumo"},{"n":"RIC N°9","r":"5.18.4–5.18.6","h":"DISPOSICIONES GENERALES","t":"5.18.4 En el caso de que transcurrido el plazo indicado en el punto 5.18.1 el usuario no hubiese\nnormalizado su instalación o no hubiese acordado con la empresa distribuidora un nuevo\nplazo para normalizar, la empresa deberá denunciar esto a la Superintendencia, para lo\ncual deberá aportar todos los antecedentes, tales como el registro de consumo e\ninyecciones de energía, imágenes del sistema instalado y copia de la notificación enviada\nal usuario y todos los antecedentes que permitan acreditar la denuncia ante la\nSuperintendencia, enviando una copia de la denuncia al usuario.\n5.18.5 En los casos en que la empresa distribuidora detecte que el medidor bidireccional registra\ninyecciones después de la notificación de no operar su sistema de autogeneración, la\nempresa deberá denunciar esto a la Superintendencia en forma inmediata adjuntado\ntodos los antecedentes del caso. La empresa también deberá notificar al usuario\nadjuntado la denuncia presentada ante la Superintendencia, y en la carta también deberá\nvolver a indicarle que no puede operar su sistema, y que en el caso de hacerlo\nnuevamente procederá con el corte de su suministro.\n5.18.6 En los casos en que el usuario no acate las instrucciones de no operar el sistema de\nautogeneración irregular indicado en los puntos 5.18.3 y 5.18.5 y la empresa distribuidora\ndetecte por tercera vez inyecciones a la red de distribución, deberá denunciar por escrito\neste hecho a la Superintendencia con copia al usuario, informando la fecha en que\nprocederá con el corte de suministro. Una vez que se haya enviado la carta a la","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=4","a":"consumo"},{"n":"RIC N°9","r":"5.18.7","h":"DISPOSICIONES GENERALES","t":"Superintendencia con copia al usuario, se deberá proceder con el corte o la suspensión\ndel suministro, hasta que dicha instalación sea regularizada.\n5.18.7 Los sistemas de autogeneración irregulares podrán acreditar su normalización ante la\nempresa distribuidora presentando un nuevo certificado de inscripción de la comunicación\nde energización de la instalación emitido por la Superintendencia. La empresa\ndistribuidora deberá reponer el suministro dentro de las 24 horas siguientes a los clientes\nque presenten este certificado ante ella.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=5","a":"consumo"},{"n":"RIC N°9","r":"6–6.1","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED","t":"6  EXIGENCIAS PARA LA CONEXIÓN A LA RED\n6.1  En las instalaciones de sistemas de autogeneración, los equipos de protección medirán la tensión\ny la corriente de cada fase y desconectarán el sistema de autogeneración ante fluctuaciones en\nla corriente o la tensión de cualquier fase, en cumplimiento de la normativa nacional vigente. En\nel caso de que las instalaciones del cliente tengan múltiples sistemas de autogeneración, los\nequipos de protección deberán desconectar todos los sistemas de autogeneración ante\nfluctuaciones en la tensión o la corriente de cualquier fase. Para una comprensión simplificada\nacerca de los requisitos para los diferentes sistemas de autogeneración ver el anexo 9.1.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=5","a":"consumo"},{"n":"RIC N°9","r":"6.2–6.2.5","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED","t":"6.2  Los sistemas de autogeneración que funcionen en paralelo con la red deberán contar con las\nsiguientes funciones de protección:\n6.2.1  Protección por sobre corriente de fases.\n6.2.2  Protección por falla a tierra.\n6.2.3  Protección de red e instalación (RI), que deberá contar con las siguientes funciones:\n6.2.3.1  Funciones de protección por sobre y baja tensión (Nema 59/ Nema 27).\n6.2.3.2  Funciones de protección por sobre y baja frecuencia (Nema 81O/ Nema 81U).\n6.2.3.3  Función de protección anti-Isla.\n6.2.4  Protección de potencia inversa: Corresponde al relé (Nema 32) con ajuste de pick up por\npotencia activa.\n6.2.5  Sistema de control de inyección cero.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=5","a":"consumo"},{"n":"RIC N°9","r":"6.3–6.3.1","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección por sobre corriente de fases","t":"6.3  Protección por sobre corriente de fases.\n6.3.1  La protección por sobre corriente de fases podrá estar contenida en un interruptor\ntermomagnético de corte omnipolar, de una capacidad adecuada para la potencia del\nsistema de autogeneración. El interruptor magnetotérmico será bipolar, para el caso de\nlas instalaciones monofásicas o tetrapolar para el caso de las instalaciones trifásicas, con\nuna corriente de cortocircuito superior a la indicada por la empresa distribuidora en el\npunto de conexión.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=5","a":"consumo"},{"n":"RIC N°9","r":"6.4–6.4.1","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección por falla a tierra","t":"6.4  Protección por falla a tierra.\n6.4.1  La protección por falla a tierra podrá estar contenida en un interruptor diferencial o en un\nbloque diferencial como parte del interruptor termomagnético indicado en el punto\nanterior. El diferencial deberá ser del tipo A o B y su corriente diferencial no será superior\na 30 mA para unidades de generación para potencia instalada inferiores a 10 kW,\nmientras que para unidades de generación igual o superior a 10 kW su corriente\ndiferencial no será superior a 300 mA.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=5","a":"consumo"},{"n":"RIC N°9","r":"6.4.2–6.4.2.4","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección por falla a tierra","t":"6.4.2  La protección por falla a tierra indicada en el punto 6.2.2, podrá ser del tipo electrónico\nasociado a toroide y contactor o interruptor desconectador, debiendo cumplir con lo\nsiguiente:\n6.4.2.1  El contactor, en caso de falla deberá cortar todos los conductores activos en\nforma automática, deberá emplear la categoría de utilización AC-1 y será\nprotegido ante sobrecargas y cortocircuitos.\n6.4.2.2  La sección del transformador toroidal deberá ser dimensionada para circundar\nel cableado de alimentación y neutro juntos. Su medición de corriente y su\nrelación de transformación deben ser iguales o mayores a la corriente nominal\ndel punto de la instalación que se está midiendo.\n6.4.2.3  Debe regularse su tiempo de operación como mínimo en 20 ms y su corriente\nnominal debe ser igual o mayor a la corriente nominal de la protección\ntermomagnética aguas arriba.\n6.4.2.4  Debe ser de tipo A o B y su corriente diferencial no será superior a 30 mA para\nunidades de generación para potencia instalada inferiores a 10 kW, mientras\nque para unidades de generación igual o superior a 10 kW su corriente\ndiferencial no será superior a 300 mA.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=6","a":"consumo"},{"n":"RIC N°9","r":"6.5–6.5.1","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de red e instalación (RI)","t":"6.5  Protección de red e instalación (RI)\n6.5.1  La protección RI actúa sobre el interruptor de acoplamiento para la desconexión del\nequipo de generación de la red, cuando se presentan valores inadmisibles de las\ntensiones o la frecuencia. Esta protección no será exigible para grupos electrógenos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=6","a":"consumo"},{"n":"RIC N°9","r":"6.5.2–6.5.2.6","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de red e instalación (RI)","t":"6.5.2  La instalación de la protección RI indicada en el punto 6.2.3 precedente será de manera\ncentralizada y/o complementaria como se indica a continuación:\n6.5.2.1  La protección RI centralizada deberá medir o censar sobre el alimentador\nprincipal de la instalación de consumo, estará ubicada en un gabinete especial\nllamado tablero de punto de conexión, el cual podrá albergar al interruptor de\nacoplamiento, a la protección de potencia inversa y al sistema de control de\ninyección cero, según corresponda, de tal forma que pueda ser sellado por la\nempresa distribuidora.\n6.5.2.2  La protección RI centralizada debe ser ubicada junto a la caja de empalme de\nla instalación de consumo, y en caso de que esto no sea posible, se podrá\nubicar en el tablero de punto de conexión junto al tablero general de la\ninstalación. Esta protección actuará sobre el interruptor de acoplamiento.\n6.5.2.3  La protección RI centralizada será obligatoria para todas las instalaciones de\ngeneración cuya capacidad instalada supere los 100 kW de potencia. Ver Anexo\n9.2\n6.5.2.4  La protección RI complementaria estará ubicada en el lugar más próximo al\nequipo de generación o en el tablero en que se conecta el equipo de generación\na la instalación de consumo. Esta protección podrá estar integrada al inversor\no al equipo de autogeneración o ser externa a él. Esta protección actuará sobre\nel interruptor de acoplamiento. Ver anexo 9.2\n6.5.2.5  La protección RI complementaria será obligatoria para todas las instalaciones\nde generación cuya capacidad instalada sea igual o inferior a 100 kW. Ver\nanexos 9.3 y 9.4\n6.5.2.6  Independiente de la exigencia de la RI centralizada, en los casos que el equipo\nde autogeneración cuente con una RI complementaria, ésta siempre deberá\nestar activada.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=6","a":"consumo"},{"n":"RIC N°9","r":"6.5.3–6.5.5","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de red e instalación (RI)","t":"6.5.3  La protección RI se configurará de acuerdo con los parámetros definidos en la norma\ntécnica de conexión y operación de equipamiento de generación (NTCO-EG) o en las\ndisposiciones que la reemplacen.\n6.5.4  La protección RI centralizada debe incorporar un botón de prueba que permita verificar el\ncorrecto funcionamiento del circuito entre la protección RI y el interruptor de\nacoplamiento. Para este fin, al presionar el botón de prueba debe ser posible visualizar\nla activación del interruptor de acoplamiento.\n6.5.5  En la protección RI centralizada debe ser posible leer la información independientemente\nde las condiciones de operación del equipamiento de generación, y sin necesidad de\nmedios auxiliares. En la protección RI integrada se permite que la información sea\nobtenida a través de una interfaz de comunicación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=6","a":"consumo"},{"n":"RIC N°9","r":"6.5.6–6.5.6.1","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de red e instalación (RI)","t":"6.5.6  Protección anti-Isla\n6.5.6.1  El sistema de generación deberá contar con una protección anti-isla, necesaria\npara evitar que éste energice un circuito que se encuentre aislado del sistema\ninterconectado. De surgir una situación de isla eléctrica, el sistema de\ngeneración deberá desconectarse del sistema de distribución en un tiempo\nmáximo de dos segundos. Esta protección deberá ser del tipo ROCOF, Vector\nShift, u otro de características a lo menos equivalentes o superior.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=7","a":"consumo"},{"n":"RIC N°9","r":"6.5.7–6.5.7.5","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de red e instalación (RI)","t":"6.5.7  Interruptor de acoplamiento\n6.5.7.1  Para la conexión de un equipo de generación a la red de distribución se deberá\nemplear un interruptor de acoplamiento. El cual será comandado por la\nprotección de red e instalación (Protección RI centralizada o complementaria) y\nse disparará automáticamente cuando opere al menos una función de\nprotección.\n6.5.7.2  Al igual que la protección RI, la protección de potencia inversa también podrá\noperar sobre este interruptor de acoplamiento, siempre que las condiciones\ntécnicas de los equipos lo permitan y siempre que el interruptor de acoplamiento\nse ubique según lo definido en el punto 6.5.2, de no cumplirse con esta\ncondición la protección de potencia inversa no podrá operar sobre este\ninterruptor.\n6.5.7.3  El interruptor de acoplamiento conecta el equipo de generación con el resto de\nlas instalaciones del cliente o usuario final.\n6.5.7.4  La instalación del interruptor de acoplamiento indicado en el punto 6.5.7.1 podrá\nubicarse en:\n6.5.7.4.1  El tablero de punto de conexión donde se ubica la protección RI\ncentralizada o en el tablero más próximo al equipo de generación o\nen el lugar definido en el punto 6.5.2.\n6.5.7.4.2  El tablero más próximo al equipo de generación, pudiendo estar\nintegrado al inversor o al equipo de autogeneración y deberá ser\ncomandado por la protección RI complementaria y/o la protección RI\ncentralizada.\n6.5.7.5  El tiempo máximo de desconexión desde ocurrida una falla no debe superar los\n200 ms. El tiempo de desconexión del interruptor debe indicarse en los\ndocumentos del fabricante.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=7","a":"consumo"},{"n":"RIC N°9","r":"6.5.7.6–6.5.7.8.5","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de red e instalación (RI)","t":"6.5.7.6  El interruptor de acoplamiento debe ejecutarse como dos elementos de\ninterrupción galvánicas en serie (ej: relés, interruptor protector de motor,\ninterruptor de corriente mecánico) y debe cumplir el criterio N-1. La capacidad\nde apertura de ambos interruptores que forman el interruptor de acoplamiento\ndeberá ser dimensionada en concordancia con la máxima contribución de\ncorriente de corto circuito proveniente del sistema de distribución o del\nequipamiento de generación. En este último caso, se deberá garantizar la\ndesconexión de todos los polos\n6.5.7.7  En el caso en que el interruptor de acoplamiento se ubique en un lugar distinto\na la protección RI, ésta deberá actuar sobre el interruptor de acoplamiento\nmediante un sistema de disparo transferido. Para este caso la protección de\nflujo inverso no podrá operar sobre este interruptor y deberá operar sobre su\npropio interruptor cumpliendo con el punto 6.6.2. Ver anexo 9.2.\n6.5.7.8  El sistema de disparo transferido deberá cumplir con las siguientes\ncaracterísticas mínimas:\n6.5.7.8.1  En caso de falla del enlace para la transferencia del disparo, el\ninterruptor de acoplamiento deberá desacoplar al equipamiento de\ngeneración inmediatamente.\n6.5.7.8.2  Se deberá tomar resguardo contra interferencias que puedan afectar\nal sistema de disparo transferido.\n6.5.7.8.3  En caso de presencia de grupos de emergencia, se deberá tomar\nlos resguardos necesarios para evitar el paralelismo no intencional\nentre éstos y el o los equipamientos de generación.\n6.5.7.8.4  Se deberá habilitar también las protecciones RI e interruptores de\nacoplamiento en los equipamientos de generación.\n6.5.7.8.5  La pérdida de la tensión auxiliar de la protección RI centralizada o\ndel control de la protección RI integrada debe llevar a la apertura\ninmediata del interruptor de acoplamiento.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=7","a":"consumo"},{"n":"RIC N°9","r":"6.6–6.6.1","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de potencia inversa","t":"6.6  Protección de potencia inversa\n6.6.1  La función de protección de potencia inversa (Nema 32) deberá actuar sobre un contactor\nde poder o sobre el interruptor de acoplamiento, o sobre el reconectador, el cual será el\nencargado de interrumpir la inyección de energía hacia la red en caso de que el nivel de\ngeneración sea superior al consumo. El contactor o interruptor debe ser capaz de\ninterrumpir el suministro completo de dicha instalación o solo la generación, lo que\ndependerá del punto de conexión del sistema de autogeneración. Sobre este interruptor\ntambién podrá operar la protección RI centralizada, siempre que sea factible\ntécnicamente por los equipos que se utilicen en la instalación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=8","a":"consumo"},{"n":"RIC N°9","r":"6.6.2","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de potencia inversa","t":"6.6.2  La protección de potencia inversa y el contactor de poder o el interruptor de acoplamiento\no reconectador indicado en el punto 6.6.1 anterior, deberá instalarse en el punto de\nconexión del cliente y formar parte del empalme de la instalación de consumo, pudiendo\ninstalarse en la caja del empalme o en el tablero de punto de conexión adosado a la caja\nde empalme, el cual deberá ser sellado por la empresa distribuidora.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=8","a":"consumo"},{"n":"RIC N°9","r":"6.6.3–6.6.3.2","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de potencia inversa","t":"6.6.3  La protección de potencia inversa deberá operar cuando se superen los valores definidos\nen el punto 6.6.7, por lo cual su operación tendrá las siguientes acciones:\n6.6.3.1  La operación de la protección de potencia inversa cortará sólo el suministro del\nsistema de autogeneración cuando éste se conecta directamente al contactor\nde poder o al interruptor de acoplamiento o al reconectador indicado en el punto\n6.6.1 y la unión del equipo de generación se realiza en la caja de empalme o en\nel tablero de punto de conexión indicado en el punto 6.5.2. Ver anexos 9.2\nOpción A y B, 9.4 Opción A.\n6.6.3.2  La operación de la protección de potencia inversa cortará el suministro de toda\nla instalación de consumo cuando el punto de conexión del sistema de\nautogeneración se efectúa en el interior de la instalación de consumo. Ver\nanexos 9.2 Opción C y D, 9.4 Opción B.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=8","a":"consumo"},{"n":"RIC N°9","r":"6.6.4–6.6.6","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de potencia inversa","t":"6.6.4  La protección de potencia inversa exigido en el punto 6.2.4 de este pliego técnico deberá\nser del tipo de regulación de potencia activa.\n6.6.5  Los relés de potencia inversa deberán cumplir con la norma IEC 60255-1 “Measuring\nrelays and protection equipment” o equivalentes UE, IEEE.\n6.6.6  Para proyectos de autoconsumo donde la potencia instalada de generación sea superior\na 100 kW, el relé de potencia inversa será del tipo microprocesado.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=8","a":"consumo"},{"n":"RIC N°9","r":"6.6.7–6.2.4","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de potencia inversa","t":"6.6.7  La regulación para la función del relé de potencia inversa (Nema 32) exigido en el punto\n6.2.4 de este pliego técnico será la siguiente:\nPotencia instalada de  Tiempo de operación relé  Ajuste de Operación\ngeneración  32  (Pickup)\n≤300kW  10s  2% de la potencia nominal\nde la unidad o del\n>300kW y ≤1500kW  5s  conjunto de unidades\ngeneradoras de un\nsistema de\n>1500kW  2s  autogeneración","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=9","a":"consumo"},{"n":"RIC N°9","r":"6.6.8–6.6.8.2","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de potencia inversa","t":"6.6.8  Se eximirán de la protección inversa requerida en el punto 6.2.4, aquellos sistemas de\nautogeneración que cuenten con un sistema de inyección cero de potencia a la red y que\ncumplan con una de las siguientes condiciones:\n6.6.8.1  Que el o los equipos de generación tengan una potencia máxima menor o igual\na 300 kW y que su potencia de generación no supere el 10% de la capacidad\ndel empalme de la instalación de consumo. Ver Anexo 9.3.\n6.6.8.2  Que en instalaciones domiciliarias con empalmes en baja tensión de hasta 10\nkW, el o los equipos de generación tengan una potencia de generación que no\nsupere el 30% de la capacidad del empalme de la instalación de consumo. Ver\nAnexo 9.3.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=9","a":"consumo"},{"n":"RIC N°9","r":"6.7–6.7.2","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Sistema de control de inyección cero","t":"6.7  Sistema de control de inyección cero\n6.7.1  Todos los sistemas de autogeneración conectados en paralelo con la red de distribución\nque utilicen convertidores estáticos deberán contar con un sistema de control de\ninyección cero, el que deberá controlar y evitar la inyección de energía generada hacia\nlas redes de distribución y prevenir la operación de la protección de potencia inversa\nindicada en el punto 6.2.4.\n6.7.2  Todos los sistemas de control de inyección cero que formen parte de un sistema de\nautogeneración deberán estar autorizados por la Superintendencia para tales efectos. Si\nel sistema de autogeneración con control de inyección cero está constituido por más de\nun inversor o convertidor estático, la comunicación entre ellos debe realizarse de forma\nalámbrica, con RS485, ethernet o equivalente dispuesto por el fabricante. El sistema de\ncomunicación elegido e implementado debe utilizar un cableado de largo efectivo menor\na lo que el protocolo y fabricante recomiendan para garantizar buen desempeño. Ver\nanexo N°9.5","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=9","a":"consumo"},{"n":"RIC N°9","r":"6.7.3–6.7.6","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Sistema de control de inyección cero","t":"6.7.3  El máximo tiempo de actuación del sistema de control de inyección cero, en reducir y\nevitar una inyección de potencia a la red será de 5 segundos y sus ajustes de operación\nno deben exceder el 2% de la potencia nominal del autogenerador. Para instalaciones\ncon potencia instalada de generación superiores a 1500 kW, este tiempo operación no\ndeberá exceder de 2 segundos.\n6.7.4  La comunicación entre los inversores, equipos de generación, equipos de monitoreo de\ninyección u otros dispositivos utilizados en el sistema de control de inyección cero debe\noperar en señales en una ventana de 1 segundo.\n6.7.5  En caso de que cualquiera de los componentes sistema de control de inyección cero,\nfalle, pierda su comunicación, señal o su fuente de alimentación, el sistema deberá reducir\nla potencia a un valor igual a cero en una ventana de 5 segundos.\n6.7.6  El sistema de control de inyección cero deberá actuar sobre los inversores o equipos de\nautogeneración.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=9","a":"consumo"},{"n":"RIC N°9","r":"6.7.7","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Sistema de control de inyección cero","t":"6.7.7  Para los casos indicados en el punto 6.6.8 donde el equipo de generación no cuente con\nla protección de potencia inversa, el sistema de control de inyección cero deberá estar\nubicado en el tablero de punto de conexión, el cual deberá ser sellado por la empresa de\ndistribución, ubicado al costado del empalme o lo más cercano posible a él. Ver anexo\nN°9.3.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=9","a":"consumo"},{"n":"RIC N°9","r":"7–7.1","h":"EXIGENCIAS DE DISEÑO DEL EQUIPO DE GENERACIÓN","t":"7  EXIGENCIAS DE DISEÑO DEL EQUIPO DE GENERACIÓN\n7.1  Todas aquellas materias relativas al diseño, construcción, mantenimiento, reparación,\nmodificación e inspección, fabricación, ensayos e instalación de equipos, materiales y accesorios\nde unidades de generación, se establecerán en conformidad a las instrucciones técnicas de\ncarácter general que emita la Superintendencia para tales efectos.\nEn ausencia de éstas podrán aplicarse las instrucciones técnicas normativas definidas bajo las\ndisposiciones establecidas en el artículo 149 bis y siguientes de la Ley General de Servicios\nEléctricos (DFL Nª4/2006) o las normas extranjeras, internacionalmente reconocidas, emitidas\npor las organizaciones que a continuación se indican: International Electrotechnical Commission\n(IEC), International Organization for Standardization (ISO), Normas DIN/VDE y American Society\nof Testing Materials/American National Standards Institute (ASTM/ANSI), Institute of Electrical\nand Electronics Engineers (IEEE), National Fire Protection Association (NFPA). En todo caso, la\naplicación de estas normas deberá ser aprobada por la Superintendencia, a requerimiento\nexpreso del solicitante.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=10","a":"consumo"},{"n":"RIC N°9","r":"7.2–7.3","h":"EXIGENCIAS DE DISEÑO DEL EQUIPO DE GENERACIÓN","t":"7.2  Los equipos que formen parte de un sistema de autogeneración deberán cumplir con lo definido\nen el protocolo de análisis y/o ensayos de productos eléctricos respectivo, establecido por la\nSuperintendencia. En ausencia de estos los equipos que formen parte de un sistema de\nautogeneración deberán contar con una autorización previa de la Superintendencia para ser\nutilizados en instalaciones de consumo. La Superintendencia será la encargada de emitir el\nprocedimiento de autorización.\n7.3  Los sistemas de autogeneración que utilicen sistemas de almacenamiento se deben marcar con\nla tensión máxima de operación, incluyendo cualquier tensión de ecualización y la polaridad del\nconductor del circuito puesto a tierra.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=10","a":"consumo"},{"n":"RIC N°9","r":"7.4","h":"EXIGENCIAS DE DISEÑO DEL EQUIPO DE GENERACIÓN","t":"7.4  Se debe considerar la contribución de las corrientes de falla, de todas las fuentes de energía\nconectadas, para el cálculo de la capacidad de interrupción y de corriente de cortocircuito del\nequipo de generación, así como de las protecciones indicadas en los puntos 6.6.y 6.7 del presente\npliego.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=10","a":"consumo"},{"n":"RIC N°9","r":"8–8.1","h":"MEDIDORES","t":"8  MEDIDORES\n8.1  Las instalaciones que cuenten con sistema de autogeneración con capacidad de funcionamiento\nen paralelo con la red de distribución deberán cumplir con el artículo 5-19 de la NTD y contar con\nuna unidad de medida que cumpla con el título 4-1 del anexo técnico de los sistemas de medición,\nmonitoreo y control (SMMC), el cual deberá ser implementado por la empresa distribuidora en\nconformidad el artículo 6-11 de la NTD. Estos sistemas deberán ser capaces de generar alertas\ncuando se produzcan inyecciones de energía a la red no autorizadas. La empresa distribuidora\nserá la responsable de monitorear esta alerta y en caso de detectar clientes que inyecten energía\na la red, se deberá notificar al usuario, como se indica en el punto 5.18 de este pliego. En caso\nde que esto no se normalice, la empresa distribuidora deberá denunciar este hecho a la\nSuperintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=10","a":"consumo"},{"n":"RIC N°9","r":"8.2","h":"MEDIDORES","t":"8.2  Todo sistema de autogeneración con una potencia instalada superior a 30 kW deberá contar con\nun equipo de monitoreo de generación, que sea capaz de registrar exclusivamente la generación,\nel cual deberá quedar montado en el tablero de distribución del equipamiento de autogeneración\ny claramente rotulado.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=10","a":"consumo"},{"n":"RIC N°9","r":"9–9.2","h":"OPERACIÓN DEL EQUIPO DE GENERACIÓN","t":"9  OPERACIÓN DEL EQUIPO DE GENERACIÓN\n9.1  Un sistema de autogeneración está destinado a funcionar en paralelo con la red pública; por ello\ndebe contar en su implementación con todo el equipamiento y protecciones necesarias para un\nadecuado funcionamiento, desde el punto de vista técnico como de seguridad.\n9.2  La entrada de un generador u otra fuente de autogeneración de energía eléctrica que opere en\nparalelo con un sistema de suministro de energía eléctrica deberá ser compatible con la tensión\neléctrica, la forma de la onda y la frecuencia del sistema al cual se va a conectar.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=11","a":"consumo"},{"n":"RIC N°9","r":"9.3–9.5","h":"OPERACIÓN DEL EQUIPO DE GENERACIÓN","t":"9.3  En caso de pérdida de energía en la red de distribución, todas las fuentes de generación de\nenergía eléctrica se deben desconectar automáticamente de la red pública y no se deben volver\na conectar, hasta que se restablezca el suministro de energía de la red de distribución, bajo\ncondiciones de normalidad operacional.\n9.4  Los sistemas de autogeneración que funcionen en modo isla interna deberán contar con un\nsistema de transferencia abierta, que permita operar el sistema una vez que se desconecte de la\nred de distribución.\n9.5  Esta nueva operación de sistemas de autogeneración en modo isla interna, se realizará mediante\nel sistema de transferencia abierta, que asegure que en ningún momento existirá conexión con\nla red de distribución mientras se encuentre operando en este modo.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=11","a":"consumo"},{"n":"RIC N°9","r":"9.6","h":"OPERACIÓN DEL EQUIPO DE GENERACIÓN","t":"9.6  La conexión o reconexión de los equipos de generación a la red de distribución sólo puede ocurrir\nsi el equipo de generación establece que la tensión y la frecuencia de la red están dentro del\nrango de tolerancia, en el artículo 5-16 de la NTCO-EG.\nLos propietarios de sistemas de autogeneración, cuya potencia instalada sea superior a 300 kW,\ndeben designar a un responsable técnico, el que deberá contar con conocimiento técnico sobre\nla conexión, operación y mantenimiento de la instalación de autogeneración.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=11","a":"consumo"},{"n":"RIC N°9","r":"10.1–10.5","h":"CONEXIÓN PARA EQUIPOS DE GENERACIÓN SINCRÓNICOS Y ASINCRÓNICOS","t":"10  CONEXIÓN PARA EQUIPOS DE GENERACIÓN SINCRÓNICOS Y ASINCRÓNICOS\n10.1 Un sistema de autogeneración que no se basa en tecnologías con convertidores estáticos, para\nel control de sus parámetros de funcionamiento y de sincronización con la red, deberá contar a\nlo menos con los siguientes equipos:\n10.1.1 Voltímetros que midan simultáneamente las tensiones de la red y de la fuente.\n10.1.2 Frecuencímetros que midan simultáneamente las frecuencias de la red y de la fuente.\n10.1.3 Sincronoscopio.\n10.2 Para la protección y el control de la puesta en paralelo, o separación de la fuente y la red, el\nsistema de autogeneración deberá contar con un relé de sincronismo (25) que permita la puesta\nen paralelo automática cuando se alcancen las condiciones de paralelismo.\n10.3 Se deberá contar con un esquema de control y explicación para la partida del autogenerador, el\ncual sólo aplicará para equipos de generación asincrónicos. Este esquema de control deberá\nestar impreso de forma legible e indeleble cercano al tablero eléctrico del autogenerador.\n10.4 El equipamiento de generación debe incluir un equipo de sincronización que permita acoplar un\ngenerador a una red energizada. Los interruptores de potencia pueden ser cerrados únicamente\nsi las tensiones en ambos lados del interruptor abierto están en sincronismo, lo que se corroborará\nmidiendo la tensión, la frecuencia y el desfase del generador y la red.\n10.5 En el caso de la conexión de generadores sincrónicos y asincrónicos que no son conectados en","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=12","a":"consumo"},{"n":"RIC N°9","r":"10.5.1–10.9","h":"CONEXIÓN PARA EQUIPOS DE GENERACIÓN SINCRÓNICOS Y ASINCRÓNICOS","t":"ausencia de tensión, se debe disponer de un equipo de sincronización. Los valores de ajuste para\nefectos de sincronización deben respetar las siguientes tolerancias máximas:\n10.5.1 Δφ = 10° Desfase entre tensiones.\n10.5.2 Δf = 500 mHz Diferencia entre ambas frecuencias.\n10.5.3 ΔV = 10% Vn Porcentaje de diferencia de las tensiones.\n10.6 En el caso de generadores asincrónicos que parten como motor, y que son conectados a una\nvelocidad entre 95% y 105% de la velocidad sincrónica, el factor de corriente de conmutación\nmáximo (kimáx) debe ser igual o inferior a 4.\n10.7 El valor de kimáx corresponde a la relación entre la corriente de arranque o partida con la corriente\nnominal del generador.\n10.8 Para módulos de autogeneración con alternadores de alta frecuencia, que se rectifica y a través\nde un inversor entrega corriente alterna, solo pueden ser conectados a la red con un factor de\ncorriente de conmutación máximo (kimax) menor a 1,2.\n10.9 Para cualquier sistema de autogeneración, la corriente de partida no deberá generar tensiones\ntransitorias en su propia barra ni en otras del sistema de distribución inferior a 0,9 pu.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=12","a":"consumo"},{"n":"RIC N°9","r":"11.1–11.6","h":"ROTULACIÓN Y SEÑALIZACIÓN","t":"11  ROTULACIÓN Y SEÑALIZACIÓN\n11.1 Todas las rotulaciones, señalizaciones, procedimientos y advertencias requeridas en este pliego\ndeberán cumplir con lo siguiente:\n11.1.1  Ser indelebles.\n11.1.2  Ser legibles.\n11.1.3  Estar diseñadas y fijas de manera que sean legibles durante la vida útil del\nequipo o tablero al que están adheridas o relacionadas.\n11.1.4  Ser simples y comprensibles.\n11.2 La caja de empalme deberá contar con una placa de advertencia ubicada al frente o a un costado,\nde manera que sea visible y con el siguiente texto:\nPRECAUCIÓN\nESTA PROPIEDAD CUENTA CON UN SISTEMA DE AUTOGENERACIÓN\n11.3 El tamaño de la placa indicada en el punto 11.2 anterior deberá tener como mínimo de 70 mm\npor 40 mm. La inscripción deberá ser indeleble y la letra deberá tener un tamaño de 5 mm cómo\nmínimo.\n11.4 Todos los equipamientos, protecciones, interruptores, terminales y alimentadores del equipo de\nautogeneración a la llegada de la barra del punto de conexión deben estar rotulados.\n11.5 Se deberá identificar claramente el o los conductores provenientes del equipamiento de\nautogeneración que ingresen a la barra de distribución de un tablero diferente al tablero de\nautogeneración, tanto en su aislación o cubierta protectora como en el tablero. Se deberá\nidentificar además la barra de distribución donde se conecte la generación, diferenciándola del\nresto de barras de distribución que contenga el tablero eléctrico.\n11.6 Se deberá instalar una placa de identificación legible e indeleble por parte del instalador al","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=12","a":"consumo"},{"n":"RIC N°9","r":"11.6.1–11.8","h":"ROTULACIÓN Y SEÑALIZACIÓN","t":"momento de montaje de la unidad de autogeneración, ubicada en el tablero eléctrico que contiene\nsus protecciones eléctricas o en los medios de desconexión, en un sitio accesible, en el cual se\nespecifique la fuente energética y que indique:\n11.6.1  Nombre del tablero eléctrico.\n11.6.2  Potencia máxima (CA).\n11.6.3  Corriente máxima (CA).\n11.6.4  La corriente de operación (CC).\n11.6.5  La tensión de operación (CC).\n11.6.6  La tensión máxima del sistema (CC).\n11.6.7  Corriente de cortocircuito (CC).\n11.7 Todas las cajas de paso, unión o derivación empleadas entre el equipo de autogeneración y su\ntablero eléctrico deberán contar con una señalética de peligro.\n11.8 Los propietarios de los sistemas de autogeneración deberán contar con procedimientos\nabreviados de apagado de emergencia, operación en modo isla (sólo si tiene este modo de\noperación) y funcionamiento normal, el cual deberá estar ubicado a un costado del tablero de\nautogeneración. El tamaño de la letra del procedimiento será como mínimo de 6 mm.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=13","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N°9.1","h":"ANEXO N°9.1","t":"ANEXO N°9.1\nRESUMEN DE EXIGENCIA DE PROTECCIONES PARA SISTEMAS DE AUTOGENERACIÓN\nPotencia de  Protección  Protección  Protección de  Registrador de\nProtección por  Protección  Sistema de\nSistemas de  autogeneración en  RI  RI  potencia  energía del sistema\nsobre corriente  por falla a  control de\nautogeneración  relación a la capacidad  complementaria  centralizada  inversa  autogeneración\nde fases  tierra  inyección cero\ndel empalme  (a)  (b)  (c)  (d)\n≤ 30%\nCap. empalme BT  X  X  X  X\nde hasta 10kW\nPotencia instalada\n>a1W y\n≤ a 10 kW  > 30%\nCap. empalme BT  X  X  X  X  X\nde hasta 10kW\n≤ 10%\nPotencia instalada\nCap. empalme BT o MT\nX  X  X  X  X\n> a 10 kW y\n> 10%\n≤ a 100 kW  X  X  X  X  X  X\nCap. empalme BT o MT\n≤ 100%\nPotencia instalada\n>100 kW\nCap. empalme  X  X  X  X  X  X\nBT o MT\n(a) : La RI complementaria debe operar sobre el interruptor de acoplamiento, en caso de que se cuente con inversores, la RI integrada debe operar sobre el inversor desconectando el sistema\nde autogeneración asociado al inversor.\n(b) : Si la capacidad instalada del sistema de autogeneración es ≤ 100 kW, no se requiere de la protección RI centralizada, siempre y cuando se cuente con la protección RI complementaria o\ncon la RI integrada en el inversor. Asimismo, en el caso de equipos de autogeneración sin inversores la protección RI deberá ser del tipo centralizada.\n(c) : La protección de potencia inversa no será exigida para aquellas instalaciones que cumplan con:","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=14","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N°9.1","h":"ANEXO N°9.1","t":"i) equipos de autogeneración cuya capacidad instalada (CI) sea ≤ a 10 kW, que a su vez dicha CI no supere el 30% de la capacidad del empalme, y tenga sistema de control de inyección.\nii) equipos de autogeneración cuya capacidad instalada (CI) sea ≤ a 100 kW, que a su vez dicha CI no supere el 10% de la capacidad del empalme, y tenga sistema de control de inyección.\n(d) : Este equipo destinado de forma exclusiva a la medición del sistema de será exigido en todo sistema de autogeneración con una potencia instalada superior a 30 kW.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=14","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N° 9.2","h":"ANEXO N° 9.2","t":"ANEXO N° 9.2\nESQUEMA DE PROTECCIONES PARA SISTEMAS DE AUTOGENERACIÓN >100KW\nOPCIÓN A: PROTECCIÓN RI CENTRALIZADA JUNTO A PROTECCIÓN DE POTENCIA INVERSA Y SISTEMA\nDE CONTROL DE INYECCIÓN CON OPERACIÓN SOBRE INTERRUPTOR DE ACOPLAMIENTO\nCENTRALIZADO QUE DESCONECTARÁ EL SUMINISTRO DEL SISTEMA DE AUTOGENERACIÓN\nLa operación de la protección de potencia inversa para este esquema tipo, debe cortar sólo el suministro del\nsistema de autogeneración, como lo establece el numeral 6.6.3.1, pudiendo operar sobre el mismo interruptor de\nacoplamiento de la protección RI Centralizada, siempre que las condiciones técnicas de los equipos lo permitan y\ntodos los equipos indicados en este esquema estén en el mismo gabinete (Tablero de Punto de Conexión).\nComo la potencia instalada del sistema de autogeneración es superior a 100 kW, deberá contar con la protección\nRI Centralizada (de forma independiente a las protecciones RI complementarias en caso de que se tengan), la\ncual comandará al interruptor de acoplamiento en caso de presentarse una operación en modo isla o cuando se\npresentan valores inadmisibles de las tensiones o la frecuencia.\n* El sistema de control de inyección cero se ejemplifica en el Anexo N° 9.5 de este pliego técnico\n*Sistema de autogeneración con potencia instalada superior a 30 kW debe contar con un registrador de la energía\nque mida en forma exclusiva la generación del sistema.\nOPCIÓN B: PROTECCIÓN DE POTENCIA INVERSA JUNTO A SISTEMA DE CONTROL DE INYECCIÓN Y\nPROTECCIÓN RI CENTRALIZADA CON OPERACCIÓN SOBRE INTERRUPTOR DE ACOPLAMIENTO A","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=15","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N° 9.2","h":"ANEXO N° 9.2","t":"TRAVÉS DE DISPARO TRANSFERIDO QUE DESCONECTARÁ SÓLO EL SUMINISTRO DEL SISTEMA DE\nAUTOGENERACIÓN)\nLa operación de la protección de potencia inversa para este esquema tipo, debe cortar sólo el suministro del\nsistema de autogeneración, como lo establece el numeral 6.6.3.1, debiendo operar sobre su propio interruptor de\nacoplamiento, contactor de poder o reconectador (según corresponda al tipo de instalación).\nComo la potencia instalada del sistema de autogeneración es superior a 100 kW, deberá contar con la protección\nRI Centralizada (de forma independiente a las protecciones RI complementarias), la cual comandará al\ninterruptor de acoplamiento centralizado que en este ejemplo es a través del disparo transferido.\n* Interruptor de acoplamiento debe provocar la desconexión del sistema de autogeneración en caso de que tenga\nuna pérdida de la señal de control.\n**Sistema de autogeneración con potencia instalada superior a 30 kW debe contar con un registrador de la energía\nque mida en forma exclusiva la generación del sistema.\nOPCIÓN C: PROTECCIÓN RI CENTRALIZADA JUNTO A PROTECCIÓN DE POTENCIA INVERSA Y SISTEMA\nDE CONTROL DE INYECCIÓN CON OPERACIÓN SOBRE INTERRUPTOR DE ACOPLAMIENTO\nCENTRALIZADO QUE DESCONECTARÁ EL SUMINISTRO DE LA INSTALACIÓN DE CONSUMO\nLa operación de la protección de potencia inversa para este esquema tipo, debe cortar el suministro de toda la\ninstalación de consumo, como lo establece el numeral 6.6.3.2, pudiendo operar sobre el mismo interruptor de\nacoplamiento de la protección RI Centralizada, siempre que las condiciones técnicas de los equipos lo permitan y","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=16","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N° 9.2","h":"ANEXO N° 9.2","t":"todos los equipos indicados en este esquema estén en el mismo gabinete (Tablero de Punto de Conexión).\nComo la potencia instalada del sistema de autogeneración es superior a 100 kW, deberá contar con la protección\nRI Centralizada (de forma independiente a las protecciones RI complementarias en caso de que se tengan), la\ncual comandará al interruptor de acoplamiento en caso de presentarse una operación en modo isla o cuando se\npresentan valores inadmisibles de las tensiones o la frecuencia.\n* El sistema de control de inyección cero se ejemplifica en el Anexo N° 9.5 de este pliego técnico\n** Sistema de autogeneración con potencia instalada superior a 30 kW debe contar con un registrador de la energía\nque mida en forma exclusiva la generación del sistema.\nOPCIÓN D: SISTEMA DE CONTROL DE INYECCIÓN JUNTO A PROTECCIÓN RI CENTRALIZADA Y\nPROTECCIÓN DE POTENCIA INVERSA CON OPERACIÓN SOBRE INTERRUPTOR DE ACOPLAMIENTO QUE\nDESCONECTARÁ EL SUMINISTRO DE LA INSTALACIÓN DE CONSUMO\nLa operación de la protección de potencia inversa para este esquema tipo, debe cortar el suministro de toda la\ninstalación de consumo, como lo establece el numeral 6.6.3.2, debiendo operar sobre su propio interruptor de\nacoplamiento, contactor de poder o reconectador (según corresponda al tipo de instalación).\nComo la potencia instalada del sistema de autogeneración es superior a 100 kW, deberá contar con la protección\nRI Centralizada (de forma independiente a las protecciones RI complementarias), la cual comandará al\ninterruptor de acoplamiento que en este ejemplo es a través del disparo transferido.\n* Interruptor de acoplamiento debe provocar la desconexión del sistema de autogeneración en caso de que tenga\nuna pérdida de la señal de control.\n**Sistema de autogeneración con potencia instalada superior a 30 kW debe contar con un registrador de la energía\nque mida en forma exclusiva la generación del sistema.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=15","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N° 9.3","h":"ANEXO N° 9.3","t":"ANEXO N° 9.3\nESQUEMA DE PROTECCIONES PARA SISTEMAS DE AUTOGENERACIÓN ≤ 100 KW Y QUE\nCUMPLAN CON LO INDICADO EN EL PUNTO 6.6.8\n(SISTEMA DE CONTROL DE INYECCIÓN JUNTO A PROTECCIÓN RI COMPLEMENTARIA)\na) Aplica para potencia instalada de autogeneración menor o igual a 100 kW y que su potencia de\ngeneración no supere el 10% de la capacidad del empalme de la instalación de consumo.\nb) Aplica para instalaciones domiciliarias con empalmes en baja tensión de hasta 10 kW y que el\no los equipos de autogeneración tengan una potencia de generación que no supere el 30% de\nla capacidad del empalme de la instalación de consumo.\nEl esquema tipo que se señala en este Anexo, muestra un sistema de generación a través de Energías Renovables\ncon inversor con protección RI integrada, pero también podría contar con una protección RI\ncomplementaria externa al equipo de autogeneración.\nComo este esquema tipo NO requiere contar con la protección de potencia inversa, por no cumplir con lo indicado\nen 6.6.8, debiendo contar con su sistema de control de inyección cero en un gabinete (Tablero de Punto de\nConexión) que será sellado por la Empresa Distribuidora.\nLa protección RI operará sobre el interruptor de acoplamiento en caso de presentarse una operación en modo isla\no cuando se presentan valores inadmisibles de las tensiones o la frecuencia.\n* El sistema de control de inyección cero se ejemplifica en el Anexo N° 9.5 de este pliego técnico","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=19","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N° 9.4","h":"ANEXO N° 9.4","t":"ANEXO N° 9.4\nESQUEMA DE PROTECCIONES PARA SISTEMAS DE AUTOGENERACIÓN ≤ 100 KW\nPOTENCIA INSTALADA DE AUTOGENERACION SUPERA 10% DE LA CAPACIDAD DEL\nEMPALME O NO CUMPLEN CON LOS CRITERIOS DEL PUNTO 6.6.8\nOPCIÓN A: PROTECCIÓN RI COMPLEMENTARIA JUNTO A SISTEMA DE CONTROL DE INYECCIÓN Y\nPROTECCIÓN DE POTENCIA INVERSA CON OPERACIÓN SOBRE INTERRUPTOR DE ACOPLAMIENTO QUE\nDESCONECTARÁ SÓLO EL SUMINISTRO DEL SISTEMA DE AUTOGENERACIÓN)\nComo este esquema tipo SI requiere contar con la protección de potencia inversa, por no cumplir con lo indicado\nen 6.6.8, debiendo contar además con su sistema de control de inyección cero en un gabinete (Tablero de Punto\nde Conexión) que será sellado por la Empresa Distribuidora.\nEl esquema tipo que se señala en este Anexo, muestra un sistema de generación a través de Energías Renovables\ncon inversor con protección RI integrada, pero también podría contar con una protección RI\ncomplementaria externa al equipo de autogeneración.\nLa protección RI complementaria operará sobre el interruptor de acoplamiento en caso de presentarse una\noperación en modo isla o cuando se presentan valores inadmisibles de las tensiones o la frecuencia.\n*La operación de la protección de potencia inversa para este esquema tipo, debe cortar sólo el suministro del\nsistema de autogeneración, como lo establece el numeral 6.6.3.1.\n** El sistema de control de inyección cero se ejemplifica en el Anexo N° 9.5 de este pliego técnico\n***Sistema de autogeneración con potencia instalada superior a 30 kW debe contar con un registrador de la energía","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=20","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N° 9.4","h":"ANEXO N° 9.4","t":"que mida en forma exclusiva la generación del sistema.\nOPCIÓN B: PROTECCIÓN RI COMPLEMENTARIA JUNTO A SISTEMA DE CONTROL DE INYECCIÓN Y\nPROTECCIÓN DE POTENCIA INVERSA CON OPERACIÓN SOBRE INTERRUPTOR DE ACOPLAMIENTO QUE\nDESCONECTARÁ EL SUMINISTRO DE LA INSTALACIÓN DE CONSUMO)\nComo este esquema tipo SI requiere contar con la protección de potencia inversa, por no cumplir con lo indicado\nen 6.6.8, debiendo contar además con su sistema de control de inyección cero en un gabinete (Tablero de Punto\nde Conexión) que será sellado por la Empresa Distribuidora.\nEl esquema tipo que se señala en este Anexo, muestra un sistema de generación a través de Energías Renovables\ncon inversor con protección RI integrada, pero también podría contar con una protección RI\ncomplementaria externa al equipo de autogeneración.\nLa protección RI complementaria operará sobre el interruptor de acoplamiento en caso de presentarse una\noperación en modo isla o cuando se presentan valores inadmisibles de las tensiones o la frecuencia.\n*La operación de la protección de potencia inversa para este esquema tipo, debe cortar el suministro de toda la\ninstalación de consumo, como lo establece el numeral 6.6.3.2.\n* El sistema de control de inyección cero se ejemplifica en el Anexo N° 9.5 de este pliego técnico\n*Sistema de autogeneración con potencia instalada superior a 30 kW debe contar con un registrador de la energía\nque mida en forma exclusiva la generación del sistema.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=20","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N°9.5","h":"ANEXO N°9.5","t":"ANEXO N°9.5\nESQUEMA TIPO PARA UNIDADES DE AUTOGENERACIÓN CON EQUIPO CONTROL DE\nINYECCIÓN CERO\nEl esquema tipo que se señala en este anexo, muestra un sistema de generación fotovoltaica\ncontrolada por un dispositivo central autónomo. Este esquema requiere de un equipo externo\nal sistema de generación (para el ejemplo, se utiliza el equipo de monitoreo de inyección que\ntiene la capacidad de medir el consumo neto de energía hacia la red), quien comunica al (los)\ninversor (es) al momento de limitar las inyecciones configuradas.\nEl máximo tiempo de actuación del sistema de limitación de inyección en reducir la potencia\naparente exportada actual a un valor igual o menor a la capacidad exportable máxima será de\n5 segundos.\nEl sistema de limitación de inyección debe ser fail-safe o falla-segura, de forma que, si\ncualquier componente o sistema de señales que comprometa la limitación de energía falla o\npierde su fuente de alimentación, el esquema debe reducir la potencia activa inyectada a la\nred a un valor que sea menor o igual a la máxima potencia exportable en una ventana de 5\nsegundos.\nEl sistema de control de inyección cero deberá estar ubicado en el tablero de punto de\nconexión, el cual deberá ser sellado por la empresa de distribución, ubicado al costado del\nempalme o lo más cercano posible a él.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N09-Sistemas-de-autogeneracion.pdf#page=22","a":"consumo"},{"n":"RIC N°10","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad y de operación que\ndeben cumplir las instalaciones de consumo de energía eléctrica de uso general del país.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=1","a":"consumo"},{"n":"RIC N°10","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nEste pliego técnico aplica a todas las instalaciones de consumo de energía eléctrica de uso general,\nen adelante e indistintamente, instalaciones.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=1","a":"consumo"},{"n":"RIC N°10","r":"3–3.3","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente\npliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n3.1  IEC 60670-23:  2016  Boxes and enclosures for electrical accessories for\n2006+AMD1:2016  household and similar fixed electrical installations - Part 23:\nCSV  Particular requirements for floor boxes and enclosures.\n3.3  UNE-EN 12193  2020  Iluminación. Iluminación de instalaciones deportivas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=1","a":"consumo"},{"n":"RIC N°10","r":"3.2–3.6","h":"REFERENCIAS NORMATIVAS","t":"3.2  UNE-EN 12464-1  2012  Iluminación de los lugares de trabajo. Parte 1: Lugares de\ntrabajo en interiores.\n3.5  UNE-EN 12665  2020  Iluminación. Términos básicos y criterios  para  la\nespecificación de los requisitos de alumbrado.\n3.6  UNE-EN ISO 9241-  2008  Ergonomía de la interacción hombre-sistema. Parte 302:\n302  Terminología para las pantallas de visualización electrónica\n(ISO 9241-302:2008)","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=1","a":"consumo"},{"n":"RIC N°10","r":"3.4","h":"REFERENCIAS NORMATIVAS","t":"3.4  UNE-EN ISO 9680  2014  Odontología. Lámparas dentales (ISO 9680:2014)\nNota: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=1","a":"consumo"},{"n":"RIC N°10","r":"4–4.3","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Aparato: Elemento de la instalación destinado a controlar el paso de la energía eléctrica.\n4.2  Artefacto: Elemento fijo o portátil, parte de una instalación, que consume energía eléctrica.\n4.3  Canalización: Conjunto formado por conductores eléctricos, elementos que los soportan y\naccesorios que aseguran su fijación y protección mecánica.\nA la vista: Canalizaciones que son observables a simple vista.\nEmbutida: Canalizaciones colocadas en perforaciones o calados hechos en muros, losas\no tabiques de una construcción y que son recubiertas por las terminaciones o enlucidos\nde éstos.\nOculta: Canalizaciones colocadas en lugares que no permiten su visualización directa,\npero que son accesibles en toda su extensión. Este término es aplicable también a\nequipos.\nPreembutida: Canalización que se incorpora a la estructura de una edificación junto con\nsus envigados.\nSubterránea: Canalizaciones que van enterradas en el suelo.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=2","a":"consumo"},{"n":"RIC N°10","r":"4.4–4.6","h":"TERMINOLOGÍA","t":"4.4  Carga: Es todo artefacto, equipo o instalación cuyo mecanismo u operación requiere del consumo\nde energía eléctrica para su funcionamiento.\n4.5  Centro: Punto de la instalación en donde está conectado un artefacto; en el caso particular de\ncircuitos destinados a iluminación se designará como centro al conjunto de portalámparas con su\ncorrespondiente interruptor de comando o un punto en que existan uno, dos o tres enchufes\nmontados en una caja común.\n4.6  Circuito: Conjunto de artefactos y aparatos alimentados por una línea común de distribución, la\ncual es protegida por un único dispositivo de protección.\nCircuito de iluminación: Es el circuito de alumbrado destinado a la alimentación de los\nportalámparas (todo aparato utilizado para iluminación.\nCircuito de enchufes: Es el circuito de alumbrado destinado a la alimentación de los\nenchufes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=2","a":"consumo"},{"n":"RIC N°10","r":"4.7–4.8","h":"TERMINOLOGÍA","t":"4.7  Equipo eléctrico: Término aplicable a aparatos de maniobra, regulación, protección, seguridad\no control y a los artefactos y accesorios que forman parte de una instalación eléctrica.\nDependiendo de su forma constructiva y características de resistencia a la acción del medio\nambiente se calificarán según los tipos detallados a continuación y de acuerdo al cumplimiento\nde la norma específica sobre la materia.\n4.8  Conductor: Elemento de cobre, dentro del alcance de este pliego, cuya función específica es el\ntransporte de corriente. De sección transversal frecuentemente cilíndrica o rectangular. De\nacuerdo a su forma constructiva podrá ser designado como alambre, si se trata de una sección\ncircular sólida única, cable si la sección resultante está formada por varios alambres o barra si se\ntrata de una sección rectangular.\nConductor activo: Se aplicará esta calificación a los conductores de fase y neutro de un\nsistema de corriente alterna o a los conductores positivo, negativo y neutro de un sistema\nde corriente continua.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=2","a":"consumo"},{"n":"RIC N°10","r":"5.1–5.1.1.6","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado","t":"5.1  Instalaciones de alumbrado\nConceptos generales\n5.1.1.1  Se considerará instalación de alumbrado a toda aquella formada por circuitos\nde iluminación y circuitos de enchufes.\n5.1.1.2  Por razones de operación, facilidad de mantenimiento y de seguridad, las\ninstalaciones de alumbrado se dividirán en circuitos, los cuales, en lo posible,\ndeberán servir áreas de radio limitado.\n5.1.1.3  Cada circuito de alumbrado estará formado por centros de consumo,\nentendiéndose por tales a los artefactos de iluminación que se instalen en\npuntos físicos determinados o a los enchufes hembra que permitan la conexión\nde artefactos susceptibles de conectarse a este tipo de circuitos.\n5.1.1.4  No se podrá proyectar arranques con potencias futuras. Todo arranque que no\ncuente con una carga instalada deber ser declarado con una potencia de 0 W.\n5.1.1.5  En el diseño y en la operación de toda instalación de consumo siempre se\ndeberá procurar que sus cargas queden repartidas equilibradamente entre los\nconductores de las distintas fases.\n5.1.1.6  En materias de diseño, construcción, operación, mantenimiento, reparación,\nmodificación, inspección y término de operación, la Superintendencia podrá\npermitir el uso de tecnologías diferentes a las establecidas en el presente pliego\ntécnico, siempre que se mantenga el nivel de seguridad que el texto normativo\ncontempla. Estas tecnologías deberán estar técnicamente respaldadas en\nnormas, códigos o especificaciones nacionales o extranjeras, así como en\nprácticas recomendadas de ingeniería internacionalmente reconocidas, o bien","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=3","a":"consumo"},{"n":"RIC N°10","r":"5.1.2.1–5.1.2.5","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado","t":"ser parte de instalaciones de prueba para nueva tecnología. Para ello el\ninstalador deberá presentar el proyecto y un ejemplar completo de la versión\nvigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que\nsolicite la Superintendencia.\nCanalizaciones\n5.1.2.1  Para las instalaciones de alumbrado se empleará como sistema de canalización\nreglamento, seleccionando el sistema a emplear en conformidad a las\ncaracterísticas y condiciones de cada instalación en particular.\n5.1.2.2  Las uniones y derivaciones que sea necesario hacer en los conductores de un\ncircuito de alumbrado se ejecutarán siempre dentro de cajas. No se permite\nhacer la alimentación denominada \"de centro a centro\" sin cajas de derivación.\n5.1.2.3  No se permitirá hacer uniones o derivaciones dentro de las cajas de aparatos o\naccesorios salvo donde se empleen cajas de derivación para el montaje de\nenchufes hembra, siempre que no se utilicen más de 3 puntos de entrada a\néstas y su volumen libre lo permita.\n5.1.2.4  Los interruptores de comando de los centros se instalarán de modo tal que se\npueda apreciar a simple vista su efecto. Se exceptuarán las luces de vigilancia,\nde alumbrado de jardines, de servicios comunes de edificios o similares. Los\ninterruptores deberán instalarse en puntos fácilmente accesibles y su altura de\nmontaje estará comprendida entre 0,80 m y 1,40 m, medida desde su punto\nmás bajo sobre el nivel del piso terminado.\n5.1.2.5  Los interruptores de comando de centros de encendido esporádico, ubicados","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=3","a":"consumo"},{"n":"RIC N°10","r":"5.1.2.6–5.1.2.11","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado","t":"en salas o zonas cerradas, tales como cajas de escalas y pasillos en edificios\nmultiviviendas, oficinas, multitiendas, servicios comunes en general, locales de\nreunión de personas, salas eléctricas, subestaciones, salas de tableros, salas\nde máquinas y similares, deberán contar con una señal luminosa permanente\nde modo de permitir ubicarlos en la oscuridad.\n5.1.2.6  Está prohibido adosar o instalar módulos de interruptores y de enchufes sin su\nrespectiva caja, excepto que se monten en canalizaciones que estén diseñadas\npara este propósito y no requieran de la utilización de cajas, tales como las\nmolduras, bandejas portaconductores tipo livianas y pilares de servicio.\n5.1.2.7  Los enchufes se instalarán en puntos fácilmente accesibles y su altura de\nmontaje será de acuerdo a las necesidades de uso.\n5.1.2.8  Todos los enchufes hembra serán del tipo de alvéolos protegidos.\n5.1.2.9  La capacidad de corriente de los módulos de enchufes no deberá ser inferior a\nla capacidad de la protección del circuito.\n5.1.2.10 El uso de unidades interruptor enchufe sólo será permitido en kioscos, casetas,\nporterías de un ambiente, en baños de viviendas de superficie menores a 30 m2\ny en lugares de dimensiones similares a estos. En tales casos las condiciones\nde montaje serán las indicadas para interruptores, y ambos elementos deberán\npertenecer a un circuito que cuente con protección diferencial.\n5.1.2.11 En los centros de alumbrado no se podrá utilizar los conductores eléctricos\ncomo medio de soporte de lámparas o luminarias. El soporte mecánico de estos","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=4","a":"consumo"},{"n":"RIC N°10","r":"5.1.2.12–5.1.3.3","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado","t":"equipos deberá ser totalmente independiente de dichos conductores y se\nutilizarán en cada caso los tipos de soporte adecuados a cada condición de\nmontaje, siendo obligatorio dejarlos insertos en la construcción en caso\nnecesario para asegurar la fijación.\n5.1.2.12 Todos los centros de iluminación deberán terminar en una caja de derivación,\nde modo que esta sirva tanto para la sujeción de la lámpara o luminaria como\npara ejecutar la respectiva conexión. Se exceptúa del uso de este tipo de cajas\ncuando las lámparas o luminarias sean del tipo embutidas.\n5.1.2.13 Todos los centros de iluminación deberán contar con el conductor de puesta a\ntierra de protección.\n5.1.2.14 En las cajas de derivación de volumen igual o inferior a 400 cm 3 de una\ninstalación de consumo, podrán alojarse como máximo 12 conductores de hasta\n8,37 mm2 y no deberán utilizarse más de 5 puntos de entrada a éstas. En el\ncaso que se alojen conductores de secciones superiores, el criterio a utilizar\nserá que deberá dejarse un volumen libre del 25% en el interior de las cajas.\nTableros\n5.1.3.1  Los tableros de una instalación de alumbrado se construirán e instalarán de\nreglamento.\n5.1.3.2  No se permitirá la instalación de tableros en dormitorios, baños, lavaderos,\ncloset no destinados para uso eléctrico y lugares de difícil acceso.\n5.1.3.3  En el tablero general o tablero principal de distribución de alumbrado se debe\ninstalar un interruptor termomagnético general de corte omnipolar (fase y\nneutro), en conformidad con lo indicado en el punto 6.6.2 del Pliego Técnico","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=4","a":"consumo"},{"n":"RIC N°10","r":"5.1.3.4–5.1.3.7","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado","t":"Normativo RIC N°02. El interruptor termomagnético que está instalado junto al\nmedidor de energía de la instalación no será considerado como interruptor\ntermomagnético general.\n5.1.3.4  Cada circuito debe estar protegido por un interruptor termomagnético, cuya\ncorriente nominal debe ser adecuada para la capacidad de transporte de\ncorriente de los conductores, equipos, accesorios, aparatos y artefactos\nprotegidos que dependen de este. Todo elemento que esté conectado a una\nprotección termomagnética, debe tener al menos la misma capacidad de\ntransporte de corriente que la protección de la cual depende.\n5.1.3.5  Todo circuito de alumbrado (iluminación y enchufes), deberá estar protegido por\nun protector diferencial, cuya sensibilidad no sea superior a 30 mA.\n5.1.3.6  Se deberá asegurar que todo protector diferencial quede protegido a la\nsobrecarga y al cortocircuito mediante una protección termomagnética. Para\nesto la corriente nominal de la protección diferencial deberá ser igual o mayor a\nla corriente nominal de la protección termomagnética instalada aguas arriba o\nse aceptará también, que la suma de las corrientes nominales de las\nprotecciones termomagnéticas aguas abajo que dependan del diferencial, no\nsean mayor a la capacidad nominal de este.\n5.1.3.7  Desde una protección diferencial no se podrán derivar más de 3 circuitos, para\nlo cual deberá cumplirse con lo indicado en el punto 5.1.3.6 anterior. En el caso\nque una protección diferencial agrupe más de un circuito, esta protección no\npodrá operar sobre el 100% de la instalación. Se exceptúan de esta disposición","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=4","a":"consumo"},{"n":"RIC N°10","r":"5.1.3.8–5.1.4.4","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado","t":"los diferenciales de 300 mA que acompañan a la protección general del tablero,\n5.1.3.8  No se deberá utilizar las protecciones eléctricas como elementos de maniobra,\npara el encendido y apagado de las cargas.\nCircuitos\n5.1.4.1  La capacidad de los circuitos de alumbrado (iluminación y enchufes) estará\ndeterminada por la potencia requerida por cada circuito, más un 10% de\ncapacidad adicional disponible. El valor nominal de la capacidad del circuito,\nestará determinado por el valor nominal de corriente de la protección,\ninmediatamente superior, disponible en el mercado.\n5.1.4.2  Se deberá asegurar la selectividad y coordinación de protecciones mediante un\nestudio de coordinación y selectividad el cual determinará las curvas de\noperación y nivel de ruptura de las protecciones. Se podrá utilizar como\nreferencia la selección de curvas rápidas tipo B para circuitos de iluminación,\ncurvas tipo C para circuitos de enchufes, curvas lentas tipo D o K en las\nprotecciones generales, curvas tipo Z para protecciones de circuitos\nelectrónicos y curvas MA para circuitos guardamotores (arranque de motores y\naplicaciones específicas).\n5.1.4.3  Se podrán instalar circuitos bifásicos o trifásicos para la iluminación de un\nmismo recinto, siempre que las protecciones de estos circuitos operen\nsimultáneamente sobre todos los conductores activos.\n5.1.4.4  La cantidad de centros que es posible instalar en un circuito se determinará\nigualando la suma de las potencias unitarias de cada centro conectado a él con\nel 90% del valor nominal de la capacidad del circuito.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=5","a":"consumo"},{"n":"RIC N°10","r":"5.1.4.5–5.1.5.3","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado","t":"5.1.4.5  Con el objeto de fijar la cantidad de centros que es posible conectar a un circuito\nde iluminación se considerará la potencia nominal de cada artefacto de\niluminación, incluyendo sus accesorios. En caso de desconocer dicha potencia,\nse considerará una potencia mínima de 100 W por centro.\n5.1.4.6  La potencia unitaria de cada enchufe hembra en un circuito de alumbrado se\nconsiderará en 250 W. Los enchufes múltiples de hasta tres salidas por unidad\nse considerarán como minino, equivalente a un centro de 250 W. Si se conoce\nla potencia de la carga a conectar se debe considerar esta potencia, para\nefectos de cálculo.\nConductores\n5.1.5.1  Los conductores de los circuitos deberán dimensionarse de modo tal que\nqueden protegidos a la sobrecarga y al cortocircuito por la respectiva\nprotección.\n5.1.5.2  La sección de los conductores de los circuitos a utilizar se determinará de forma\nque la caída de tensión no supere los valores definidos en el punto 5.1.3 del\n5.1.5.3  En instalaciones de uso general, la sección del conductor neutro de los circuitos\nserá como mínimo igual a la de la fase los circuitos y las de los alimentadores\no subalimentadores se dimensionarán de acuerdo con lo definido en el punto","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=5","a":"consumo"},{"n":"RIC N°10","r":"5.2","h":"INSTALACIONES DE USO GENERAL › Alumbrado de viviendas","t":"5.2  Alumbrado de viviendas\nLas instalaciones de consumo de viviendas deberán disponer de un empalme eléctrico\ncuya capacidad mínima de la protección será de 25 A y la sección de los conductores de\nsu alimentador no podrá ser inferior a 4 mm2. Además, estas instalaciones deberán\ncumplir con las siguientes condiciones:\na)  Una protección general de corte omnipolar en conformidad con el punto 5.1.3.3 de\neste pliego.\nb)  Se deberá proyectar como mínimo 2 circuitos para la vivienda de superficie menor a\n30 m2 y 3 circuitos para la vivienda de superficie iguales o superior a 30 m2.\nc)  Todos los circuitos deberán estar protegidos mediante un protector diferencial y una\nprotección de sobrecarga y cortocircuito.\nd)  Se deberá proyectar como mínimo un circuito exclusivo para enchufes de cocina y/o\nlavadero con una capacidad mínima de 16 A.\ne)  En el caso de existir un horno eléctrico y/o cocina eléctrica deberá proyectarse un\ncircuito adicional independiente de los circuitos señalados en la letra d) anterior, La\ncapacidad del circuito dependerá de la potencia del equipo y su capacidad mínima\nserá de 16 A\nf)  Él es quema de conexión de tierra utilizado deberá ser TN-S.\nPara determinar la cantidad de centros a instalar en una vivienda, se considerarán los\nsiguientes factores:\na)  En todos los recintos de una vivienda como dormitorios, cocina, baño, living,\ncomedor y sala de estar, de superficie no mayor de 10 m 2, se instalará, a lo menos,\nun centro de iluminación, el cual no podrá estar alimentado desde un enchufe. Si la","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=6","a":"consumo"},{"n":"RIC N°10","r":"5.2","h":"INSTALACIONES DE USO GENERAL › Alumbrado de viviendas","t":"superficie del recinto es mayor a 10 m2, se instalarán dos centros de iluminación\ncomo mínimo. Cada centro deberá estar comandado por un interruptor\nindependiente.\nb)  En dormitorios, living, comedor y sala de estar se instalará, a lo menos, un enchufe\ndoble o triple, por cada 8 m de perímetro, o fracción en cada recinto.\nc)  En recintos de cocina se instalarán, a lo menos, tres enchufes doble o triple del tipo\n10/16 A.\nd)  En lavaderos se instalará, a lo menos, un enchufe doble o triple del tipo 10/16 A.\ne)  En el caso de existir horno eléctrico y/o cocina eléctrica se deberá instalar como\nmínimo un enchufe adicional a los indicados en la letra c) anterior para cada uno de\nestos equipos, de una capacidad no inferior a 16 A. La potencia mínima de estos\nenchufes deberá ser la correspondiente a cada equipo, pero no podrá ser inferior a\n1.500 W. En el caso que no exista un módulo de enchufe adecuado a la potencia del\nhorno en el mercado, se deberá efectuar una conexión fija sin enchufe.\nf)  En caso de que los consumos de las cargas proyectadas para cocinas y lavaderos\nsuperan 16 A de corriente, se deberán instalar circuitos y enchufes adecuados a la\ndemanda requerida.\nLas instalaciones en salas de baños, deberán cumplir con lo indicado en la sección 6 del\nTodos los equipos eléctricos instalados al exterior de edificios o construcciones, tales\ncomo tableros, comandos de iluminación, enchufes, luminarias, etc., deberán ser a\nprueba de lluvia y de entrada de polvo.\nEl medio empleado deberá asegurar un índice de protección mínimo de IP44, para","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=6","a":"consumo"},{"n":"RIC N°10","r":"5.2","h":"INSTALACIONES DE USO GENERAL › Alumbrado de viviendas","t":"equipos instalados bajo alero fuera del alcance de la lluvia y polución e IP54 para equipos\nexpuestos a la intemperie o a la acción directa de la lluvia y polución. Si es posible prever\ncondiciones de mayor adversidad, se aplicará el índice IP respectivo.\nEn caso de que el aparato (interruptor, enchufes, etc) quede expuesto a los rayos solares,\nse deberá agregar a las condiciones señaladas en el punto 5.2.4 anterior, que los equipos\ndeberán tener protección UV adecuadas al ambiente donde se instalarán.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=7","a":"consumo"},{"n":"RIC N°10","r":"5.3","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado en locales comerciales e industriales","t":"5.3  Instalaciones de alumbrado en locales comerciales e industriales.\nLos locales comerciales e industriales deberán cumplir con lo indicado en la sección 5.1\nde este pliego y lo indicado a continuación.\nPara determinar la potencia eléctrica necesaria a instalar para la iluminación de locales\ncomerciales e industriales, se deberá tener en cuenta el nivel de iluminación requerido,\nel tipo de fuente luminosa que se empleará y el área del recinto por iluminar.\nEl nivel de iluminación mínimo, según el tipo de local y tarea que en él se desarrolle, se\ndeterminará de acuerdo con lo señalado en el anexo Nº 10.1 de este pliego. Los criterios\npara el diseño de iluminación como la uniformidad serán en conformidad con lo definido\nen el anexo Nº 10.2 de este pliego.\nLa potencia total obtenida de la aplicación de los párrafos precedentes se dividirá en la\ncantidad de centros necesarios para que, distribuidos convenientemente sobre el área\nconsiderada, se obtenga una iluminación razonablemente uniforme.\nLos parámetros mínimos de cálculo que se tienen que obtener para cada zona son:\n  Valor de eficiencia energética de la instalación (VEEI).\n  Iluminancia media mantenida (Em) en el plano de trabajo.\n  Índice de deslumbramiento unificado (UGR) para el observador.\n  Índice de rendimiento de colores (Ra)\nEn los locales comerciales se instalará a lo menos un enchufe hembra triple por cada 15\nm2 o fracción de local, con un mínimo de (3) tres enchufes.\nEn oficinas de superficie inferior a 40 m2 se instalará a lo menos un enchufe triple por\ncada 6 m o fracción de perímetro de oficina.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=7","a":"consumo"},{"n":"RIC N°10","r":"5.3","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado en locales comerciales e industriales","t":"En oficinas de superficie superior a los 40 m2, se instalarán 5 enchufes hembra triple por\nlos primeros 40 m2, más 3 enchufes hembra triple por cada 40 m2 adicionales o fracción.\nEn locales comerciales e industriales deberán proyectarse circuitos exclusivos de\nenchufes y circuitos exclusivos de iluminación.\nTodos los circuitos, ya sea de iluminación o de enchufes, en locales comerciales y\noficinas, deberán estar protegidos mediante protectores diferenciales cuya sensibilidad\nno supere los 30 mA y protecciones de sobrecarga y cortocircuito.\nEn oficinas, recintos de uso administrativo, salas de exhibición o salas de reuniones, se\npodrán instalar enchufes de piso, cumpliendo las siguientes condiciones:\na)  Las cajas metálicas o no metálicas para instalar en piso deben ser a prueba de polvo\ny humedad.\nb)  Se utilizarán enchufes montados sobre cajas cerradas con tapas de cierre\nautomático, de modo que los enchufes sólo sean accesibles cuando se necesite\nconectar algún equipo a ellos.\nc)  Los aparatos para el montaje deberán cumplir con lo definido en el protocolo de\nanálisis y/o ensayos de productos eléctricos respectivo, definido por la\nSuperintendencia. En ausencia de ellos, se deberá cumplir lo indicado en la norma\nIEC 60670-23.\nLas instalaciones en salas de baños deberán cumplir con lo indicado en la sección 6 del\nLos comandos de circuitos y centros no deberán quedar al alcance del público general.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=7","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"ANEXO 10.1\nILUMINACIÓN EN LUGARES DE TRABAJO PARA INTERIORES, TAREAS Y ACTIVIDADES.\n(Véase 5.3 UNE-EN 12464-1)\n1. Zona de tráfico y áreas comunes dentro de edificios\n1.1. Zonas de tráfico\nTipo de interior, tarea  y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\n Iluminancia al nivel del suelo\n Ra y UGR similares a áreas\nadyacentes\n 150 lux si hay vehículos en el\nrecorrido\n El alumbrado de salidas y\nÁreas de circulación y pasillos  100  28  0,40  40  entradas debe proporcionar una\nzona de transición para evitar\ncambios  repentinos  en\niluminancia entre interior y\nexterior de día o de noche\n Debería tenerse cuidado para\nevitar el deslumbramiento de\nconductores y peatones\nEscaleras, escaleras\nRequiere contraste mejorado\nautomáticas, cintas  150  25  0,40  40\nsobre los escalones\ntransportadoras\nEl nivel de iluminación en frente\nAscensores, montacargas  100  25  0,40  40  del montacargas debería ser al\nmenos Em=200 lux\nRampas/tramos de carga  150  25  0,40  40\n1.2. Salas de descanso, sanitarias y de primeros auxilios\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nCantinas, despensas  200  22  0,40  80\nSalas de descanso  100  22  0,40  80\nSalas para ejercicio físico  300  22  0,40  80\nVestuarios, salas de lavado,  En cada baño individual si está\n200  25  0,40  80\ncuartos de baño, servicios  completamente cerrado\nEnfermería  500  19  0,60  80\nSalas para atención médica  500  16  0,60  90  4 000 K ≤ TCP ≤ 5 000 K\n1.3. Salas de control\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nSalas de material, salas de","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=9","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"200  25  0,40  60\nmecanismos\nSala de fax, correos, cuadro\n500  19  0,60  80\nde contadores\n1.4. Salas de almacenamiento, almacenes fríos\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nAlmacenes y cuarto de  200 lux si está ocupado en\n100  25  0,40  60\nalmacén  continuo\nÁreas de manipulación de\n300  25  0,60  60\npaquetes y de expedición\n1.5. Áreas de almacenamiento con estanterías\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nPasillos: sin guarnecer  20  -  0,40  40  Iluminancia a nivel del suelo\nPasillos: guarnecidos  150  22  0,40  60  Iluminancia a nivel del suelo\nEstaciones de control  150  22  0,60  80\nCara de la estantería de  Iluminancia vertical, puede\n200  -  0,40  60\nalmacenamiento  utilizarse iluminación móvil\n2. Actividades industriales y artesanales\n2.1. Agricultura\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nCarga y operaciones con\nartículos, equipo de  200  25  0,40  80\nmanipulación y maquinaria\nEdificios para ganadería  50  -  0,40  40\nSala de veterinaria, establos\n200  25  0,60  80\npara parir\nPreparación de alimentos;\n200  25  0,60  60\nvaquería; lavado de utensilios\n2.2. Panaderías\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nPreparación y hornos de\n300  22  0,60  80\ncocción\nAcabado, horneado,\n500  22  0,70  80\ndecoración\n2.3. Cemento, artículos de cemento, hormigones, ladrillos\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nSe deben reconocer los colores\nSecado  50  28  0,40  20\nde seguridad\nPreparación de materiales,","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=9","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"trabajo en hornos y  200  28  0,40  40\nmezcladores\nTrabajo en máquinas en\n300  25  0,60  80\ngeneral\nEncofrado  300  25  0,60  80\n2.4. Cerámicas, tejas, vidrios, artículos de vidrio\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nSe deben reconocer los colores\nSecado  50  28  0,40  20\nde seguridad\nPreparación, trabajo en\n300  25  0,60  80\nmáquinas en general\nEsmaltado, laminado,\nprensado, conformado de\n300  25  0,60  80\npiezas sencillas, horneado,\nsoplado de vidrio\nAmolado, grabado, pulido de\nvidrio, conformado de piezas\n750  19  0,70  80\nde precisión, fabricación de\ninstrumentos de vidrio\nAmolado de vidrio óptico,\ncristal, molienda a mano y  750  16  0,70  80\ngrabado\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nTrabajo de precisión, por\nejemplo amolado decorativo,  1000  16  0,70  90  4 000 K ≤ TCP ≤ 6 500 K\npintura a mano\nFabricación de piedras\n1500  16  0,70  90  4 000 K ≤ TCP ≤ 6 500 K\npreciosas sintéticas\n2.5. Industria química, de plásticos y de caucho\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nInstalaciones de tratamiento  Se deben reconocer los colores\n50  -  0,40  20\nmanejadas por control remoto  de seguridad\nInstalaciones de tratamiento\ncon intervención manual  150  28  0,40  40\nlimitada\nPuestos de trabajo\nconstantemente protegidos en  300  25  0,60  80\ninstalaciones de tratamiento\nSalas de medidas de\n500  19  0,60  80\nprecisión, laboratorios\nProducción farmacéutica  500  22  0,60  80\nProducción de neumáticos  500  22  0,60  80","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=10","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Inspección de colores  1000  16  0,70  90  4 000 K ≤ TCP ≤ 6 500 K\nCorte, acabado, inspección  750  19  0,70  80\n2.6. Industria eléctrica\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nFabricación de cables e hilos  300  25  0,60  80\nBobinado:\n- Bobinas grandes  300  25  0,60  80\n- Bobinas de tamaño medio  500  22  0,60  80\n- Bobinas pequeñas  750  19  0,70  80\nImpregnación de bobinas  300  25  0,60  80\nGalvanización  300  25  0,60  80\nTrabajo de ensamblaje:\n- Basto, por ejemplo,\n300  25  0,60  80\ntransformadores grandes\n- Medio, por ejemplo, cuadro\n500  22  0,60  80\nde contadores\n- Fino, por ejemplo, teléfonos,\nradios, equipos IT  750  19  0,70  80\n(computadores)\n- Precisión, por ejemplo,\nequipo de medida, cuadros  1000  16  0,70  80\nde circuitos impresos\nTalleres de electrónica,\n1500  16  0,70  80\nensayos, puesta a punto\n2.7. Productos alimenticios e industria de alimentos de lujo\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nPuestos de trabajo y zonas en:\n- Fábricas de cerveza, malta\n- Para lavado, llenado de\nbarriles, limpieza, tamizado,\ndescascarado\n- Cocción en fábricas de\n200  25  0,40  80\nconservas y chocolates\n- Puestos de trabajo y zonas\nen azucareras\n- Para secar y fermentar el\ntabaco en rama, bodega de\nfermentación\nClasificación y lavado de\nproductos: molienda,  300  25  0,60  80\nmezclado, envasado\nPuestos de trabajo y zonas\ncríticas en mataderos,\ncarnicerías, molinos de  500  25  0,60  80\nqueserías, o zonas de filtrado\nen refinerías de azúcar\nCorte y clasificación de frutas\n300  25  0,60  80\ny vegetales","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=11","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Fabricación de alimentos de\ncharcutería, trabajo en\n500  22  0,60  80\ncocinas, fabricación de puros y\ncigarrillos\nInspección de vidrios y\nbotellas, control de productos,\n500  22  0,60  80\ndesbarbadura, clasificación,\ndecoración\nLaboratorios  500  19  0,60  80\nInspección de colores  1000  16  0,70  90  4 000 K ≤ TCP ≤ 6500 K\n2.8. Fundiciones y colada de metales\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nFoso tamaño hombre,  Se deben reconocer los colores\n50  -  0,40  20\nsótanos, etc.  de seguridad\nPlataformas  100  25  0,40  40\nPreparación de arena  200  25  0,40  80\nVestuario  200  25  0,40  80\nPuesto de trabajo en cúpula y\n200  25  0,40  80\nmezclador\nNave de colada  200  25  0,40  80\nÁreas de sacudidas por\n200  25  0,40  80\nvibración\nMoldeo en máquina  200  25  0,40  80\nMoldeo a mano y moldeo de\n300  25  0,60  80\nnúcleos\nMoldeo a presión  300  25  0,60  80\nConstrucción de modelos  500  22  0,60  80\n2.9. Peluquerías\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nTrabajo de peluquería  500  19  0,60  90\n2.10.  Fabricación de joyas\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nTrabajo con piedras preciosas  1500  16  0,70  90  4000 K ≤ TCP ≤ 6 500 K\nFabricación de joyas  1000  16  0,70  90\nRelojería (manual)  1500  16  0,70  80\nRelojería (automática)  500  19  0,60  80\n2.11.  Lavandería y limpieza en seco\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nMarcado y clasificación de\n300  25  0,60  80\nartículos\nLavado y limpieza en seco  300  25  0,60  80","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=12","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Planchado, planchado a vapor  300  25  0,60  80\nInspección y reparaciones  750  19  0,70  80\n2.12.  Cuero y artículos de cuero\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nTrabajo en tinas, barriles y\n200  25  0,40  40\npozos\nDescarnado, adelgazado,\nfrotado, limpieza en tambor de  300  25  0,40  80\npieles\nCurtido, fabricación de\nzapatos: cosido, pulido\n500  22  0,60  80\nahormado, corte, punzonado,\nperforación\nClasificación  500  22  0,60  90  4 000 K ≤ TCP ≤ 6 500 K\nTeñido de cuero (máquina)  500  22  0,60  80\nControl de calidad  1000  19  0,70  80\nInspección de colores  1000  16  0,70  90  4 000 K ≤ TCP ≤ 6 500 K\nFabricación de zapatos  500  22  0,60  80\nFabricación de guantes  500  22  0,60  80\n2.13.  Trabajo y tratamiento de metales\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nForja en troquel abierto  200  25  0,60  80\nEstampación en caliente  300  25  0,60  80\nSoldadura  300  25  0,60  80\nMecanización basta y media:\n300  22  0,60  80\ntolerancias ≥ 0,1 mm\nMecanización de precisión;\n500  19  0,70  80\npulido: tolerancias < 0,1 mm\nTrazado, inspección  750  19  0,70  80\nTalleres de estirado de hilos y\n300  25  0,60  80\ntubos; conformado en frio\nMecanización de chapas:\n200  25  0,60  80\nespesor ≥ 5 mm\nChapistería: espesor < 5 mm  300  22  0,60  80\nFabricación de herramientas;\n750  19  0,70  80\nfabricación de equipo de corte\nMontaje:\n basto  200  25  0,60  80\n medio  300  25  0,60  80\n fino  500  22  0,60  80\n precisión  750  19  0,70  80\nGalvanización  300  25  0,60  80\nPreparación de superficies y\n750  25  0,70  80","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=13","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"pintado\nFabricación de herramientas,\npatrones, mecánica de  1000  19  0,70  80\nprecisión, micromecánica\n2.14.  Papel y artículos de papel\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nMolino vertical, molinos de\n200  25  0,40  80\npulpa\nFabricación y tratamiento de\npapel, máquinas de papel y\n300  25  0,60  80\nondulación, fabricación de\ncartón\nEncuadernado normalizado,\npor ejemplo, plegado\n500  22  0,60  80\nclasificación, encolado, corte,\ngrabado, cosido\n2.15.  Centrales de energía eléctrica\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nPlanta de suministro de  Se deben reconocer los colores de\n50  -  0,40  20\ncombustible  seguridad\nSala de caldera  100  28  0,40  40\nSalas de maquinas  200  25  0,40  80\nSalas laterales, por ejemplo,\nsalas de bombas, salas de\n200  25  0,40  60\ncondensadores, etc.; cuadros\nde control (dentro de edificios)\n1. Los paneles de control están a\nmenudo en vertical\n2. Puede requerirse atenuación\nSalas de control  500  16  0,70  80\n3. Para trabajo en EPV véase el\napartado 4.9 de UNE-EN 12464-\n2.16.  Imprentas\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nCorte, grabado, tipografía,\ngrabado de clichés, trabajo en\nplacas y mármol, máquinas de  500  19  0,60  80\nimpresión, fabricación de\nmatrices\nClasificación de papel e\n500  19  0,60  80\nimpresión a mano\nAjuste de tipos, retoques,\n1000  19  0,70  80\nlitografías\nInspección de colores en  4000 K ≤ TCP ≤ 6500 K\n1500  16  0,70  90\nimpresión multicolor\nPara direccionalidad, véase el","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=14","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Grabado en acero y cobre  2000  16  0,70  80  apartado 4.6.4 de UNE-EN\n12464-1\n2.17.  Laminación, instalaciones siderúrgicas\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nInstalaciones de producción  Se deben reconocer los colores de\n50  -  0,40  20\nsin intervención manual  seguridad\nInstalación de producción con\n150  28  0,40  40\nintervención manual ocasional\nInstalaciones de producción\ncon intervención manual  200  25  0,60  80\ncontinua\nSe deben reconocer los colores de\nAlmacén de placas de metal  50  -  0,40  20\nseguridad\nSe deben reconocer los colores de\nHornos  200  25  0,40  20\nseguridad\nTren de laminación,\n300  25  0,60  40\nbobinadora, línea de corte\nPlataformas de control;\n300  22  0,60  80\npaneles de control\nEnsayos, medición e\n500  22  0,60  80\ninspección\nFosos de tamaño de hombre,  Se deben reconocer los colores de\nsecciones de cintas, sótanos,  50  -  0,40  20  seguridad\netc.\n2.18.  Industria textil\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nPuestos de trabajo y zonas en\nbaños, apertura de balas o  200  25  0,60  60\nfardos\nCardado, lavado, planchado,\nmáquina de deshilachar,\ndibujado, peinado,\n300  22  0,60  80\ndimensionado, corte de\ncardado, pre-hilado, hilado de\nyute y cáñamo\nHilado, plegado, enrollado,  Prevenir efecto estroboscópico\n500  22  0,60  80\nbobinado\nUrdimbre, tejido, trenzado,  0,60  Prevenir efecto estroboscópico\n500  22  80\ntricotado\nCosido, tejido de punto,  0,70\n750  22  80\ncosturas\nDiseño manual, patrones  750  22  0,70  90  4000 K ≤ TCP ≤ 6500 K\nAcabado, teñido  500  22  0,60  80","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=15","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Sala de secado  100  28  0,40  60\nImpresión automática de  0,60\n500  25  80\ntejidos\nDesmotado, inserción de la\n1000  19  0,70  80\ntrama, recortes\nInspección de colores, control  4000 K ≤ TCP ≤ 6500 K\n1000  16  0,70  90\nde tejidos\nZurcido invisible  1500  19  0,70  90  4000 K ≤ TCP ≤ 6500 K\nFabricación de sombreros  500  22  0,60  80\n2.19.  Fabricación de vehículos\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nCarrocería y montaje  500  22  0,60  80\nPintura, cámara, pulverización,\n750  22  0,70  80\ncámara de pulido\nPintura: retoque, inspección  1000  19  0,70  90  4000 K ≤ TCP ≤ 6500 K\nFabricación de tapicería  1000  19  0,70  80\nInspección final  1000  19  0,70  80\nServicios generales de  Considerar iluminación local\nvehículos, reparación y  300  22  0,60  80\nensayos\n2.20.  Industria maderera y su tratamiento\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nTratamiento automático, por\nejemplo, secado, fabricación  50  28  0,40  40\nde tablero\nTratamientos con vapor  150  28  0,40  40\nBastidor de aserrado  300  25  0,60  60  Prevenir efecto estroboscópico\nTrabajo en banco de uniones,\n300  25  0,60  80\nencolado, montaje\nPulido, pintura, ensambles\n750  22  0,70  80\nfinos\nTrabajo en máquinas para  Prevenir efecto estroboscópico\ntrabajar madera, por ejemplo,\ntorneado, estriado,\n500  19  0,60  80\nenderezado, rebatido,\nranurado, corte, aserrado,\nperforado\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nSelección de placas de  4000 K ≤ TCP ≤ 6500 K\n750  22  0,70  90\nmaderas","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=16","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Marquetería, incrustación en  4000 K ≤ TCP ≤ 6500 K\n750  22  0,70  90\nmadera\nControl de calidad, inspección  1000  19  0,70  90  4000 K ≤ TCP ≤ 6500 K\n3. Oficinas\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nArchivos, copias, etc.  300  19  0,40  80\nEscritura, escritura a máquina,  Trabajo en EPV: véase el\n500  19  0,60  80\nlectura, tratamiento de datos  apartado 4.9 de UNE-EN 12464-1\nDibujo técnico  750  16  0,70  80\n0,60  Trabajo en EPV: véase el\nPuestos de trabajo de CAD  500  19  80\napartado 4.9 de UNE-EN 12464-1\nSalas de conferencias y  0,60  La iluminación debería ser\n500  19  80\nreuniones  controlable\nMostrador de recepción  300  22  0,60  80\nArchivos  200  25  0,40  80\n4. Establecimientos minoristas\n4.1. Establecimientos minoristas\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nÁrea de ventas  300  22  0,40  80\nÁrea de cajas  500  19  0,60  80\nMesa de envolver  500  19  0,60  80\n5. Lugares de pública concurrencia\n5.1. Áreas comunes\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nHall de entrada  100  22  0,40  80  UGR solo si es aceptable\nGuardarropas  200  25  0,40  80\nSalones  200  22  0,40  80\nOficinas de taquillas  300  22  0,60  80\n5.2. Restaurantes y hoteles\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nRecepción/caja, conserjería  300  22  0,60  80\nDebería haber una zona de\nCocinas  500  22  0,60  80  transición entre cocina y\nrestaurante\nEl alumbrado debería ser\nRestaurante, comedor, salas\n-  -  -  80  diseñado para crear la atmosfera\nde reuniones","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=17","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"apropiada\nRestaurante auto-servicio  200  22  0,40  80\nBuffet  300  22  0,60  80\nEl alumbrado debería ser\nSala de conferencias  500  19  0,60  80\ncontrolable\nDurante la noche son aceptables\nPasillos  100  25  0,40  80\nniveles inferiores\n5.3. Teatros, salas de conciertos, salas de cines\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nSalas de ensayos  300  22  0,60  80\nLa iluminación de espejos para\nCamerinos  300  22  0,60  90  maquillaje debe estar libre de\ndeslumbramientos\nÁreas de asientos –\n200  22  0,50  80  Iluminación a nivel del suelo\nmantenimiento, limpieza\nÁrea del escenario - jarcias  300  25  0,40  80  Iluminación a nivel del suelo\n5.4. Ferias, pabellones de exposiciones\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  300  22  0,40  80\n5.5. Museos\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nObras exhibidas insensibles a  La iluminación es determinada\nla luz  por los requisitos de presentación\n1. La iluminación es determinada\npor  los  requisitos  de\nObras exhibidas sensibles a la\npresentación\nluz\n2. Es imprescindible la protección\ncontra radiación dañina\n5.6. Bibliotecas\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nEstanterías  200  19  0,40  80\nÁrea de lectura  500  19  0,60  80\nMostrador  500  19  0,60  80\n5.7. Aparcamientos de vehículos público (interior)\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\n1. Iluminancias a nivel de suelo\nRampas de acceso/salida (de","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=17","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"300  25  0,40  40  2. Se deben reconocer los colores\ndía)\nde seguridad\n1. Iluminancias a nivel de suelo\nRampas de acceso/salida (de\n75  25  0,40  40  2. Se deben reconocer los colores\nnoche)\nde seguridad\n1. Iluminancias a nivel de suelo\nCalles de circulación  75  25  0,40  40  2. Se deben reconocer los colores\nde seguridad\n1. Iluminancias a nivel de suelo\n2. Se deben reconocer los colores\nde seguridad\nÁreas de aparcamiento  75  -  0,40  40  3. Una elevada iluminancia vertical\naumenta el reconocimiento de\nlas caras de las personas y, por\nello, la sensación de seguridad\n1. Deben evitarse los reflejos en\nlas ventanas\nCaja  300  19  0,60  80  2. Debe  prevenirse  el\ndeslumbramiento  desde  el\nexterior\n6. Establecimientos educativos\n6.1. Jardines infantiles, guarderías\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nDeberán evitarse altas\nluminancias en las direcciones de\nSala de juegos  300  22  0,40  80\nvisión desde abajo mediante la\nutilización de coberturas difusas\nDeberán evitarse altas\nluminancias en las direcciones de\nGuardería  300  22  0,40  80\nvisión desde abajo mediante la\nutilización de coberturas difusas\nSala de manualidades  300  19  0,60  80\n6.2. Edificios educativos\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nLa iluminación debe ser\nAulas, aulas de tutoría  300  19  0,60  80\ncontrolable\nAulas para clases nocturnas y  La iluminación debe ser\n500  19  0,60  80\neducación de adultos  controlable\nLa iluminación debe ser\nAuditorium, sala de lectura  500  19  0,60  80  controlable para colocar varias\nA/V necesarias","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=18","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Deben evitarse reflexiones\nespeculares\nPizarras negras, verdes y\n500  19  0,70  80  El presentador/profesor debe\nblancas\niluminarse con la iluminancia\nvertical adecuada\nMesa de demostraciones  500  19  0,70  80  En salas de lectura 750 lux\nAulas de arte  500  19  0,60  80\nAulas de arte en escuelas de\n750  19  0,70  90  5000 K ≤ TCP ≤ 6500 K\narte\nAulas de dibujo técnico  750  16  0,70  80\nAulas de prácticas y\n500  19  0,60  80\nlaboratorios\nAulas de manualidades  500  19  0,60  80\nTalleres de enseñanza  500  19  0,60  80\nAulas de prácticas de música  300  19  0,60  80\nAulas de prácticas de  Trabajo en EPV: véase el\n300  19  0,60  80\ninformática  apartado 4.9 de UNE-EN 12464-1\nLaboratorio de lenguas  300  19  0,60  80\nAulas de preparación y talleres  500  22  0,60  80\nHall o vestíbulo de entrada  200  22  0,40  80\nÁreas de circulación, pasillos  100  25  0,40  80\nEscaleras  150  25  0,40  80\nAulas comunes de estudio y\n200  22  0,40  80\naulas de reunión\nSala de profesores  300  19  0,60  80\nBiblioteca: estanterías  200  19  0,60  80\nBiblioteca: salas de lectura  500  19  0,60  80\nAlmacenes de material de\n100  25  0,40  80\nprofesores\nPara actividades más específicas,\nSalas de deportes, gimnasios,\n300  22  0,60  80  se deben usar los requisitos de la\npiscinas\nnorma UNE-EN 12193\nCantinas escolares  200  22  0,40  80\nCocina  500  22  0,60  80\n7. Establecimientos sanitarios\n7.1. Salas para uso general\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nDeben impedirse luminancias\ndemasiado elevadas en el campo\nde visión de los pacientes","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=19","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Salas de espera  200  22  0,40  80\nPasillos: durante el día  100  22  0,40  80  Iluminancias a nivel del suelo\nPasillos: limpieza  100  22  0,40  Iluminancias a nivel del suelo\nPasillos: durante la noche  50  22  0,40  80  Iluminancias a nivel del suelo\nPasillos con usos múltiples  200  22  0,60  80  Iluminancias a nivel del suelo\nSalas de día  200  22  0,60  80\nMontacargas, ascensores para\n100  22  0,60  80  Iluminancias a nivel del suelo\npersonas y visitantes\nAscensores de servicio  200  22  0,60  80  Iluminancias a nivel del suelo\n7.2. Salas de personal\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nOficina de personal  500  19  0,60  80\nSalas de personal  300  19  0,60  80\n7.3. Salas de guardia, salas de maternidad\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nDeben impedirse luminancias\ndemasiado elevadas en el campo\nde visión de los pacientes\nAlumbrado general  100  19  0,40  80  Iluminancia a nivel del suelo\nAlumbrado de lectura  300  19  0,70  80\nExámenes simples  300  19  0,60  80\nExamen y tratamiento  1000  19  0,70  90\nAlumbrado nocturno,  -\n5  -  80\nalumbrado de observación\nCuartos de baño y servicio\n200  22  0,40  80\npara pacientes\n7.4. Salas de examen (general)\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  500  19  0,60  90  4000 K ≤ TCP ≤ 5000 K\nExamen y tratamiento  1000  19  0,70  90\n7.5. Salas de examen ocular\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  500  19  0,60  90  4000 K ≤ TCP ≤ 5000 K","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=20","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Examen ocular externo  1000  -  -  90\nPruebas de lectura y visión\ncromática con diagramas de  500  16  0,70  90\nvisión\n7.6. Salas de examen auditivo\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  300  19  0,60  90\nExamen auditivo  1000  -  -  90\n7.7. Salas de escáner\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  300  19  0,60  80\nEscáneres con mejoradores  -  Trabajo en EPV: véase el\n50  19  80\nde imágenes y sistemas de TV  apartado 4.9 de UNE-EN 12464-1\n7.8. Salas de parto\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  300  19  0,60  80\nExamen y tratamiento  1000  19  0,70  80\n7.9. Salas de tratamiento (general)\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nLa iluminación debe ser\nDiálisis  500  19  0,60  80\ncontrolable\nDermatología  500  19  0,60  90\nSalas de endoscopia  300  19  0,60  80\nSalas de yesos  500  19  0,60  80\nBaños médicos  300  19  0,60  80\nMasajes y radioterapia  300  19  0,60  80\n7.10.  Áreas de operación\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nSalas preoperatorias y de  0,60\n500  19  90\nrecuperación\nSalas de operación  1000  19  0,60  90\nQuirófano  Ēm: 10.000 a 100.000 lux\n7.11.  Unidad de cuidados intensivos\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  100  19  0,60  90  Iluminancia a nivel del suelo\nExámenes simples  300  19  0,60  90  Iluminancia a nivel de cama","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=21","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Examen y tratamiento  1000  19  0,70  90  Iluminancia a nivel de cama\nVigilancia nocturna  20  19  -  90\n7.12.  Dentistas\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\n0,60  La iluminación debe estar libre de\nAlumbrado general  500  19  90\ndeslumbramiento para el paciente\nEn el paciente  1000  -  0,70  90\n-  En la norma UNE-EN ISO 9680\nQuirófano  -  -  -\nse dan requisitos específicos\nComparación del blanco  -  En la norma UNE-EN ISO 9680 se\n-  -  -\ndental  dan requisitos específicos\n7.13.  Laboratorios y farmacias\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  500  19  0,60  80\nInspección de colores  1000  19  0,70  90  6000 K ≤ TCP ≤ 6500 K\n7.14.  Salas de descontaminación\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nSalas de esterilización  300  22  0,60  80\nSalas de desinfección  300  22  0,60  80\n7.15.  Salas de autopsias y depósitos mortuorios\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  500  19  0,60  90\nMesa de autopsia y mesa de  -  Pueden ser necesarios valores\n5000  -  90\ndisección  mayores de 5 000 lux\n8. Áreas de transportes\n8.1. Aeropuertos\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nSalas de llegada y salida,\náreas de recogida de  200  22  0,40  80\nequipajes\nÁreas de conexión  150  22  0,40  80\nMostradores de información,  Trabajo en EPV: véase el\n500  19  0,70  80\nfacturación  apartado 4.9 de UNE-EN 12464-1\nAduanas y mostradores de  Tiene que proporcionarse\n500  19  0,70  80","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=22","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"control de pasaportes  reconocimiento facial\nÁreas de espera  200  22  0,40  80\nSalas de consigna  200  25  0,40  80\nTrabajo en EPV: véase el\nÁreas de control y seguridad  300  19  0,60  80\napartado 4.9 de UNE-EN 12464-1\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\n1. La iluminación debe ser\nregulable\n2. Trabajo en EPV: véase el\napartado 4.9 de UNE-EN\nTorre de control de tráfico  12464-1\n500  16  0,60  80\naéreo  3. Se debe evitar el\ndeslumbramiento de luz diurna\n4. Deben evitarse reflejos en\nventanas, especialmente de\nnoche\nHangares de reparación y\n500  22  0,60  80\nensayo\nÁreas de ensayo de motores  500  22  0,60  80\nÁreas de medición en\n500  22  0,60  80\nhangares\n8.2. Instalaciones ferroviarias\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\n1. Prestar especial atención al\nAndenes completamente  borde la plataforma\ncubiertos, número pequeño de  100  -  0,40  40  2. Evitar el deslumbramiento para\npasajeros  conductores de vehículos\n3. Iluminancia a nivel del suelo\n4. Prestar especial atención al\nAndenes completamente  borde la plataforma\ncubiertos, número grande de  200  -  0,50  60  5. Evitar el deslumbramiento para\npasajeros  conductores de vehículos\nIluminancia a nivel del suelo\nPasos subterráneos de\npasajeros, número pequeño  50  28  0,50  40  Iluminancia a nivel de suelo\nde pasajeros\nPasos subterráneos de\npasajeros, número grande de  100  28  0,50  40  Iluminancia a nivel de suelo\npasajeros\nSala de taquillas y vestíbulo  200  28  0,50  40\nOficina de billetes, de\n300  19  0,50  80\nequipajes y contadores","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=22","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Salas de espera  200  22  0,40  80\nHall de entrada, hall de\n200  -  0,40  80\nestación\nSalas de contadores y  Los colores de seguridad deben\n200  28  0,40  60\nmáquinas  ser reconocibles\nTúneles de acceso  50  -  0,40  20  Iluminancia a nivel de suelo\nNaves de mantenimiento y\n300  22  0,50  60\nservicio\nAnexo 10.2\nCRITERIOS DE DISEÑO DE ILUMINACIÓN DE LOS LUGARES DE TRABAJO\n1. INTRODUCCIÓN\nPara permitir que las personas realicen tareas visuales de modo eficiente y preciso, debería preverse\nuna iluminación adecuada y apropiada. La iluminación puede ser proporcionada mediante luz natural,\nalumbrado artificial o una combinación de los mismos.\nEl grado de visibilidad y confort requerido en un amplio ámbito de lugares de trabajo es gobernado por\nel tipo y duración de la actividad.\nEste anexo específica requisitos para sistemas de iluminación para la mayor parte de los lugares de\ntrabajo en interiores y sus áreas asociadas en términos de cantidad y calidad de iluminación. Además,\nse dan recomendaciones sobre buena práctica de iluminación.\n2. OBJETO Y CAMPO DE APLICACIÓN\nEste anexo especifica requisitos de iluminación para lugares de trabajo en interiores, que satisfacen las\nnecesidades de confort y prestaciones visuales. Se han considerado todas las tareas visuales\ncorrientes, incluyendo los Equipos con Pantalla de Visualización (EPV o en inglés DSE).\nEste anexo no especifica requisitos de iluminación con respecto a la seguridad y salud de trabajadores\nen el trabajo, aunque los requisitos de iluminación, como se ha especificado en esta norma, usualmente","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=23","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"satisfacen necesidades de seguridad. Los requisitos de iluminación con respecto a la seguridad y salud\nde los trabajadores en el trabajo pueden estar contenidos en la legislación nacional.\nEste anexo ni proporciona soluciones específicas, ni restringe la libertad de los diseñadores para\nexplorar nuevas técnicas, ni restringe el uso de equipos innovadores.\nEste anexo no es aplicable a la iluminación de lugares de trabajo en exteriores ni en minería en el\nsubsuelo.\n3. TÉRMINOS Y DEFINICIONES\nPara los propósitos de este anexo, se aplican los términos dados en la norma UNE-EN 12665 y los\nsiguientes.\n3.1 Tarea visual: Elementos visuales del trabajo que se está haciendo.\ncontra el fondo y su duración.\n3.2 Área de tarea: Área parcial en el puesto de trabajo en el que la tarea visual es llevada a cabo. Para\npuestos en los que el tamaño y/o posición del área de tarea es desconocido, el área en el que la tarea\npuede ocurrir debe ser tomada como el área de tarea.\n3.3 Área circundante inmediata: Banda con un ancho de al menos 0,5 m que rodea al área de tarea\ndentro del campo de visión.\n3.4 Iluminancia mantenida (Em): Valor por debajo del cual no se permite que caiga la iluminancia\nmedia en la superficie especificada.\nNOTA:Es la iluminancia media en el instante en que debe ser llevado a cabo el mantenimiento.\n3.5 Ángulo de apantallamiento: Ángulo entre el plano horizontal y la primera línea de visión en la que\nson directamente visibles las partes luminosas de las lámparas en la luminaria.\n3.6 Equipo con pantalla de visualización (EPV): Pantalla de visualización alfanumérica o gráfica,","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=24","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"independiente del proceso de visualización empleado.\n3.7 Uniformidad de iluminancia: Relación o cociente entre la iluminancia mínima y la iluminancia\nmedia sobre una superficie.\n4. CRITERIOS DE DISEÑO DE ILUMINACIÓN\n4.1 Ambiente luminoso\nPara la buena práctica de iluminación es esencial que además de la iluminancia requerida, se satisfagan\nnecesidades cualitativas y cuantitativas.\nLos requisitos de iluminación son determinados por la satisfacción de tres necesidades humanas\nbásicas:\n  Confort visual, en el que los trabajadores tienen una sensación de bienestar; de un modo\nindirecto también contribuye a un elevado nivel de productividad;\n  Prestaciones visuales, en el que los trabajadores son capaces de realizar sus tareas visuales,\nincluso en circunstancias difíciles y durante periodos más largos;\n  Seguridad.\nLos parámetros fundamentales que determinan el ambiente o entorno luminoso son:\n  Distribución de luminancias;\n  Iluminancia;\n  Deslumbramiento;\n  Dirección de la luz;\n  Rendimiento de colores y apariencia de color de la luz;\n  Flicker;\n  Luz natural o diurna.\nLos valores para iluminancia, deslumbramiento molesto y rendimiento de colores aparecen en el anexo\n10.1\n4.2 Distribución de luminancias\nLa distribución de luminancias en el campo de visión controla el nivel de adaptación de los ojos que\nafecta a la visibilidad de la tarea.\nUna luminancia de adaptación bien equilibrada es necesaria para aumentar:\n  la agudeza visual (visión agudizada);\n  la sensibilidad al contraste (discriminación de diferencias de luminancia relativamente\npequeñas);","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=24","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"  la eficiencia de las funciones oculares (tales como acomodación, convergencia, contracción de\nla pupila, movimientos de ojo, etc.).\nLa distribución de luminancias en el campo de visión afecta también al confort visual. Debería evitarse\nlo siguiente por las razones dadas:\n  Luminancias demasiado elevadas que pueden dar lugar a deslumbramiento,\n  Contrastes de luminancia demasiado altos que causarán fatiga debido a la readaptación\nconstante de los ojos,\n  Luminancias demasiado bajas y contrastes de luminancias demasiado bajos que dan como\nresultado un ambiente de trabajo monótono y no estimulante.\nSon importantes las luminancias de todas las superficies y serán determinadas por la reflectancia y la\niluminancia en las superficies.\nLos márgenes de reflectancias útiles para las principales superficies interiores son:\n  Techo:  0,6 a 0,9\n  Paredes:  0,3 a 0,8\n  Planos de trabajo:  0,2 a 0,6\n  Suelo:  0,1 a 0,5\n4.3 Iluminancia\nLa iluminancia y su distribución en el área de la tarea y el área circundante tienen un gran impacto en\ncómo una persona percibe y realiza la tarea visual de un modo rápido, seguro y confortable.\nTodos los valores de iluminancia especificados en esta norma son iluminancias mantenidas y\nproporcionarán medios para satisfacer las necesidades de confort y prestaciones visuales.\n4.3.1 Iluminancias recomendadas en el área de la tarea. Los valores dados en el anexo 10.1, son\niluminancias mantenidas en el área de tarea sobre la superficie de referencia que puede ser horizontal,","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=25","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"vertical o inclinada. La iluminancia media para cada tarea no debe caer por debajo del valor dado en el\nanexo 10.1, independientemente de la edad y estado de la instalación. Los valores son válidos para\ncondiciones visuales normales y tienen en cuenta los siguientes factores:\n  Aspectos psico-fisiológicos tales como el confort visual y el bienestar;\n  Requisitos para tareas visuales;\n  Ergonomía visual;\n  Experiencia práctica;\n  Seguridad;\n  Economía.\nEl valor de iluminancia puede ser ajustado en al menos un escalón en la escala de iluminancias (véase\na continuación), si las condiciones visuales difieren de las suposiciones normales.\nUn factor de aproximadamente 1,5 representa la menor diferencia significativa en el efecto subjetivo de\niluminancia. En condiciones normales de iluminación se requieren aproximadamente 20 lux para\ndiscernir características de la cara humana y es el valor más bajo tomado para la escala de iluminancias.\nLa escala de iluminancias (en lux) recomendada es:\n20 – 30 – 50 – 75 – 100 – 150 – 200 – 300 – 500 – 750 – 1000 -1500 – 2000 – 3000 -5000\nLa iluminancia mantenida requerida debería ser aumentada, cuando:\n  El trabajo visual es crítico;\n  Los errores son costosos de rectificar;\n  La exactitud o la mayor productividad es de gran importancia;\n  La capacidad visual del trabajador está por debajo de la normal;\n  Los detalles de la tarea son de tamaño inusualmente pequeño o de bajo contraste;\n  La tarea es realizada durante un tiempo inusualmente largo.\nLa iluminancia mantenida requerida puede ser disminuida cuando:","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=26","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"  Los detalles de la tarea son de un tamaño inusualmente grande o de un elevado contraste;\n  La tarea es emprendida durante un tiempo inusualmente corto.\nEn áreas ocupadas de modo continuo, la iluminancia mantenida no debe ser menor de 200 lux.\n4.3.2  Iluminancias de áreas circundantes inmediatas. La iluminancia de áreas circundantes\ninmediatas debe estar relacionada con la iluminancia del área de tarea y debería proporcionar una\ndistribución de luminancias bien equilibrada en el campo de visión.\nLas grandes variaciones espaciales en iluminancias alrededor del área de tarea pueden conducir a\ntensiones y molestias visuales.\nLa iluminancia de las áreas circundantes inmediatas puede ser inferior a la iluminancia de la tarea, pero\nno debe ser menor que los valores dados en tabla 1.\nTabla 1\nUniformidades y relación entre iluminancias de áreas circundantes\ninmediatas al área de tarea\nIluminancia de tarea  Iluminancia de áreas circundantes\nlux  inmediatas\nlux\n≥750  500\n500  300\n300  200\n≤200  Etarea\nUniformidad: ≥ 0,7  Uniformidad: ≥ 0,5\nAdemás de la iluminancia de la tarea la iluminación debe proporcionar adecuada la luminancia de\nadaptación de acuerdo con el punto 4.2 del presente anexo.\n4.3.3 Uniformidad. El área de tarea debe ser iluminada tan uniformemente como sea posible. La\nuniformidad del área de tarea y las áreas circundantes inmediatas no deben ser menores que los valores\ndados en la tabla 1.\n4.4 Deslumbramiento\nEl deslumbramiento es la sensación producida por áreas brillantes dentro del campo de visión y puede","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=26","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"ser experimentado bien como deslumbramiento molesto o perturbador. El deslumbramiento causado\npor la reflexiones en superficies especulares es usualmente conocido como reflexiones de velo o\ndeslumbramiento reflejado.\nEs importante limitar el deslumbramiento para evitar errores, fatiga y accidentes.\nEn lugares de trabajo en interiores, el deslumbramiento molesto puede producirse directamente a partir\nde luminarias brillantes o ventanas. Si se satisfacen los límites del deslumbramiento molesto, el\ndeslumbramiento perturbador no es usualmente un problema importante.\nNOTA Es necesario un cuidado especial para evitar el deslumbramiento cuando la dirección de visión\nestá por encima de la horizontal.\n4.4.1 Deslumbramiento molesto. El índice del deslumbramiento molesto procedente directamente de\nlas luminarias de una instalación de iluminación interior debe ser determinado utilizando el método de\ntabulación del Índice de Deslumbramiento Unificado de la CIE (UGR, Unified Glare Rating), basado en\nla fórmula:\ndonde\nLb es la iluminancia de fondo en cd x m -2, calculada como Eind x π-1, en la que Eind es la iluminancia\nindirecta vertical en el ojo del observador;\nL es la iluminancia de las partes luminosas de cada luminaria en la dirección del ojo del observador en\ncd x m-2;\nω es el ángulo sólido (estéreorradianes) de las partes luminosas de cada luminaria en el ojo del\nobservador;\np es el índice de posición de Guth para cada luminaria individual que se refiere a su desplazamiento de\nla línea de visión.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=27","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Todas las suposiciones hechas en la determinación del UGR deben ser establecidas en la\ndocumentación del proyecto. El valor de UGR de la instalación de iluminación no debe exceder del valor\ndado en el anexo 10.1\nNOTA 1 Las variaciones de UGR dentro de la sala pueden ser determinadas utilizando la fórmula (o la\ntabla completa) para diferentes posiciones de observador. Los límites para esta condición están en\nestudio.\nNOTA 2 Si el valor máximo de UGR en la sala es mayor que el límite de UGR dado en el anexo 10.1,\npuede ser necesaria información sobre posiciones apropiadas para los lugares de trabajo con pantallas\nsituadas dentro de la sala.\nNOTA 3 El deslumbramiento molesto de las ventanas es aún motivo de investigación. No hay aún un\nmétodo de evaluación del deslumbramiento adecuado disponible de modo habitual.\n4.4.2 Apantallamiento contra el deslumbramiento. Las fuentes luminosas brillantes pueden causar\ndeslumbramiento y pueden alterar la visión de los objetos. Se deben evitar por ejemplo mediante el\napantallamiento adecuado de lámparas o el oscurecimiento de ventanas mediante cortinas.\nDeben aplicarse los ángulos de apantallamiento mínimos dados en la tabla 2 para las luminancias de\nlámparas especificadas.\nNOTA Los valores dados en la tabla 2 no se aplican a luminarias que iluminan indirectamente o a\nluminarias montadas por debajo del nivel normal del ojo.\nTabla 2\nÁngulos mínimos de apantallamiento para luminancias\nde lámpara especificadas\nLuminancia de lámpara  Ángulo de apantallamiento mínimo\nkcd x m-2\n20 a < 50  15º\n50 a < 500  20º\n≥500  30º","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=27","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"4.4.3 Reflexiones de velo y deslumbramiento reflejado. Las reflexiones muy brillantes en la tarea\nvisual pueden alterar usualmente de modo perjudicial la visibilidad de la tarea. Las reflexiones de velo\ny el deslumbramiento reflejado pueden ser impedidos o reducidos mediante la adopción de las\nsiguientes medidas:\n  Disposición de luminarias y lugares de trabajo;\n  Acabado de las superficies (superficies mates);\n  Limitación de luminancia de luminarias;\n  Área luminosa aumentada de la luminaria;\n  Techo brillante y paredes brillantes.\n4.5 Iluminación direccional\nLa iluminación direccional puede usarse para hacer resaltar objetos, revelar la textura y mejorar la\napariencia de personas dentro del espacio. Esto se describe mediante el término \"modelado\". La\niluminación direccional de una tarea visual puede también afectar a su visibilidad.\n4.5.1  Modelado. El modelado es el equilibrio entre luz difusa y luz direccional. Es un criterio válido\nde calidad de iluminación virtualmente en todos los tipos de interiores. La apariencia general de un\ninterior resulta mejorada cuando sus características estructurales, las personas y objetos dentro de él\nson iluminados de modo que se revelen la forma y la textura de un modo claro y agradable. Esto ocurre\ncuando la luz procede predominantemente de una dirección; las sombras así esenciales para un buen\nmodelado son formadas entonces sin confusión.\nLa iluminación no debería ser demasiado direccional o producirá sombras fuertes, ni deberá ser\ndemasiado difusa o el efecto de modelado se perderá totalmente, dando como resultado un ambiente","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=28","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"luminoso muy apagado o monótono.\n4.5.2 Iluminación direccional de tareas visuales. La iluminación procedente de una dirección\nespecífica puede revelar detalles dentro de una tarea visual, aumentando su visibilidad y haciendo la\ntarea más fácil de realizar. Deberían evitarse reflexiones de velo y deslumbramiento reflejado, véase el\napartado 4.4.3.\n4.6 Aspectos de color\nLas cualidades de color de una lámpara próxima al blanco están caracterizadas por dos atributos:\n  la apariencia de color de la propia lámpara;\n  sus capacidades para el rendimiento de colores, que afectan a la apariencia de color de objetos\ny personas iluminadas por la lámpara.\nEstos dos atributos deben ser considerados por separado.\n4.6.1 Apariencia de color. La \"apariencia de color\" de una lámpara se refiere al color aparente\n(cromaticidad) de la luz emitida. Es cuantificada por su temperatura de color correlacionada (TCP).\nLa apariencia de color puede también ser descrita según en la tabla 3.\nTabla 3\nGrupos de apariencia de color de lámparas\nApariencia de color  Temperatura de color correlacionada TCP\nK\nCálida  inferior a 3 300 K\nIntermedia  3 300 K a 5 300 K\nFría  superior a 5 300 K\nLa elección de apariencia de color es una cuestión psicológica, estética y de lo que se considera como\nnatural. La elección dependerá del nivel de iluminancia, colores de la sala y muebles, clima circundante\ny la aplicación. En climas cálidos generalmente se prefiere una apariencia de color de luz más fría,\nmientras que en climas fríos se prefiere una apariencia de color de la luz más cálida.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=28","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"4.6.2 Rendimiento de colores. Es importante para las prestaciones visuales y la sensación de\nconfort y bienestar, que los colores del entorno, de objetos y de la piel humana sean en reproducidos\nde forma natural, correctamente y de tal modo que haga que las personas parezcan atractivas y\nsaludables.\nLos colores de seguridad siempre deben ser reconocibles como tales.\nPara proporcionar una indicación objetiva de las propiedades de rendimiento de colores de una fuente\nluminosa se ha introducido el índice de rendimiento de colores general R a. El valor máximo de Ra es\n100. Esta cifra disminuye al disminuir la calidad de rendimiento de color.\nLas lámparas con un índice de rendimiento de color menor de 80 no deberían ser usadas en interiores\nen los que las personas trabajen o permanezcan durante periodos largos. Pueden hacerse excepciones\npara algunos lugares y/o actividades (por ejemplo iluminación de grandes alturas), pero deben tomarse\nmedidas adecuadas para asegurar el alumbrado con el mayor rendimiento de colores en lugares de\ntrabajo ocupados de modo continuo y cuando se hayan de reconocer los colores de seguridad.\nEl valor mínimo del índice de rendimiento de colores para distintos tipos de interiores (áreas), tareas o\nactividades aparecen en el Anexo 10.1.\n4.7 Flicker y efectos estroboscópicos\nEl flicker causa distracción y puede dar lugar a efectos fisiológicos tales como dolores de cabeza.\nLos efectos estroboscópicos pueden conducir a situaciones peligrosas cambiando el movimiento\npercibido de maquinaria giratoria o que se mueve en vaivén.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=29","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Los sistemas de iluminación deberían estar diseñados para evitar el flicker y los efectos\nestroboscópicos.\nNOTA Esto puede conseguirse usualmente por ejemplo mediante el uso de alimentación con corriente\ncontinua para lámparas incandescentes, o haciendo funcionar lámparas incandescentes o lámpara de\ndescarga a altas frecuencias (alrededor de 30 kHz).\n4.8 Factor de mantenimiento\nEl proyecto de iluminación debería estar diseñado con un factor de mantenimiento total calculado para\nel equipo de alumbrado seleccionado, ambiente espacial y programa de mantenimiento especificado.\nLa iluminancia recomendada para cada tarea ésta dada como iluminancia mantenida. El factor de\nmantenimiento depende de las características de mantenimiento de la lámpara y del equipo eléctrico, la\nluminaria, el ambiente y el programa de mantenimiento.\nEl diseñador debe:\n  Establecer el factor de mantenimiento y anotar todas las suposiciones hechas en el\nestablecimiento del valor;\n  Especificar el equipo de iluminación adecuado para el ambiente de aplicación;\n  Preparar un programa de mantenimiento completo que incluya la frecuencia de\nreemplazamiento de la lámpara, los intervalos de limpieza de la luminaria y de la sala y el\nmétodo de limpieza.\n4.9 Consideraciones sobre la energía\nUna instalación de alumbrado debería satisfacer los requisitos de iluminación de un espacio particular\nsin malgastar energía. Sin embargo, es importante no comprometer ni los aspectos visuales de una\ninstalación de iluminación simplemente para reducir el consumo de energía.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=29","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Esto requiere la consideración de sistemas de alumbrado, equipos y controles apropiados y el uso de\nla luz natural disponible.\n4.10 Luz natural\nLa luz natural puede proporcionar la totalidad o parte de la iluminación para tareas visuales. Varía de\nnivel y de composición espectral con el tiempo y por ello proporciona una variación en un interior. La luz\nnatural puede crear un modelado específico y una distribución de luminancias debido a su flujo luminoso\ncasi horizontal procedente de las ventanas laterales.\nLas ventanas pueden proporcionar un contacto visual con el mundo exterior, que es preferido por la\nmayor parte de la gente.\nEn interiores con ventanas laterales, la luz natural disponible disminuye rápidamente con la distancia a\nla ventana. Es necesario un alumbrado suplementario para asegurar la iluminancia requerida en el\npuesto de trabajo y para equilibrar la distribución de luminancias dentro de la sala. Puede usarse\nconmutación y/o regulación del flujo luminoso automática o manual para asegurar la integración\napropiada entre alumbrado eléctrico y luz natural.\nPara reducir el deslumbramiento de las ventanas, debería preverse un apantallamiento cuando sea\napropiado.\n4.11  Iluminación de puestos de trabajo con Equipo con Pantalla de Visualización (EPV)\nincluidas Unidades de Presentación Visual\n4.11.1 Generalidades. La iluminación para los puestos de trabajo (EPV) debe ser apropiado para\ntodas las tareas realizadas en el puesto de trabajo, por ejemplo lectura de la pantalla, texto impreso,\nescritura en papel, trabajo con el teclado.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=30","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Para estas áreas los criterios y el sistema de iluminación deben ser elegidos de acuerdo con el área de\nactividad, el tipo de tarea y el tipo de interior a partir del inventario del capítulo 5; algunos países tienen\nrequisitos adicionales.\nEl EPV y, en algunas circunstancias el teclado puede presentar reflejos que provoquen el\ndeslumbramiento incapacitivo y molesto. Es necesario por ello seleccionar, posicionar y disponer las\nluminarias para evitar reflexiones de alto brillo.\nEl diseñador debe determinar la zona de montaje ofensiva y elegir el equipo y las posiciones de montaje\nen plano que no provoquen reflejos perturbadores.\n4.11.2 Límites de luminancia de luminarias con flujo hacia abajo. Este párrafo describe los límites\nde iluminancia para luminarias que pueden ser reflejadas en pantallas de EPV para direcciones de visión\nnormales.\nLa tabla 4 proporciona los límites de la luminancia media de la luminaria a ángulos de elevación de 65°\ny por encima de la vertical hacia abajo, radialmente alrededor de las luminarias para puestos de trabajo\nen los que se usan pantallas de presentación, que son verticales o están inclinadas hasta un ángulo de\ninclinación de 15°.\nNOTA Para ciertos puestos especiales que utilizan por ejemplo pantallas sensibles o una inclinación\nvariable, los límites de luminancia anteriores deberían ser aplicados para ángulos de elevación inferiores\n(por ejemplo 55º) de la luminaria.\nTabla 4\nLímites de luminancia de luminarias que pueden ser reflejadas en la pantalla\nClases de pantallas de acuerdo con la  I  II  III\nNorma UNE-EN ISO 9241-302\nCalidad de la pantalla  buena  media  pobre\nLuminancias medias de luminarias que  -2\nson reflejadas en la pantalla  m-2","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N10-Instalaciones-de-uso-general.pdf#page=30","a":"consumo"},{"n":"RIC N°11","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad y de operación\nque deben cumplir las instalaciones de consumo de energía eléctrica especiales del país.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=1","a":"consumo"},{"n":"RIC N°11","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nEste pliego técnico aplica a las instalaciones de consumo de energía eléctrica emplazadas en:\n  Centros asistenciales.\n  Recintos educacionales.\n  Ambientes húmedos, mojados y sumergidos.\n  Locales o recintos que contienen una bañera o ducha.\n  Grúas.\n  Ascensores, montacargas, minicargas, escaleras, rampas móviles, plataformas\nelevadoras y escaleras de emergencia.\n  Data center.\n  Construcciones prefabricadas.\n  Construcciones agrícolas.\n  Cercos eléctricos.\n  Faenas mineras.\n  Construcciones flotantes.\n  Muelles y similares.\n  Instalaciones provisionales.\n  Carnavales, circos, ferias y eventos masivos.\n  Teatros, áreas de audiencia de estudios cinematográficos, televisión, y lugares\nsimilares.\n  Lugares públicos.\n  Paletas y letreros publicitarios.\n  Recintos deportivos.\n  Instalaciones inteligentes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=1","a":"consumo"},{"n":"RIC N°11","r":"3–3.2","h":"CENTROS ASISTENCIALES","t":"3  CENTROS ASISTENCIALES\n3.1  Alcance\nEsta sección aplica a todas las instalaciones de consumo de energía eléctrica de inmuebles y\nrecintos para el cuidado de la salud en los que se presta servicio a las personas. Dentro del\nalcance están las instalaciones de consumo correspondientes a los servicios médicos cuyas\nfunciones no deben ser suspendidas, tales como clínicas, dependencias médicas o dentales,\nenfermerías, áreas de atención primaria, hospitales y en general todo recinto asistencial de\natención y cuidado de pacientes.\n3.2  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nBoxes and enclosures for electrical accessories for\nhousehold and similar fixed electrical installations -","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=2","a":"consumo"},{"n":"RIC N°11","r":"3.2.1–3.2.3","h":"CENTROS ASISTENCIALES › Referencias normativas","t":"3.2.1  IEC 60670-23  AMD1:2016\nPart 23: Particular requirements for floor boxes and\nCSV\nenclosures.\nElectrical installations of buildings - Part 7-710:\n3.2.2  IEC 60364-7-710  2002  Requirements for special installations or locations -\nMedical locations.\nLow-voltage switchgear and controlgear - Part 2:\n3.2.3  IEC 60947-2  AMD1:2019\nCircuit-breakers.\nCSV\nSafety of transformers, reactors, power supply units\nand combinations thereof - Part 2-15: Particular","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=2","a":"consumo"},{"n":"RIC N°11","r":"3.2.4–3.2.7","h":"CENTROS ASISTENCIALES › Referencias normativas","t":"3.2.4  IEC 61558-2-15  2011\nrequirements and tests for isolating transformers for\nthe supply of medical locations.\n3.2.5  NFPA 99  2018  Health Care Facilities Code.\nEnsayos de resistencia al fuego de instalaciones de\n3.2.6  UNE-EN 1366-3  2011\nservicio. Parte 3: Sellantes de penetración.\nMedical electrical equipment - Part 1: General\n3.2.7  IEC 60601-1  requirements for basic safety and essential\nAMD1:2012\nperformance.\nCSV\nNota: Para la aplicación de esta sección se podrá utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=2","a":"consumo"},{"n":"RIC N°11","r":"3.3–3.3.2","h":"CENTROS ASISTENCIALES › Terminología","t":"3.3  Terminología\n3.3.1  Áreas de cuidados críticos. Son aquellas unidades de cuidados especiales, unidad de\ncuidados intensivos, unidades de cuidados coronarios, laboratorios de angiografía,\nlaboratorios de cateterismo cardiaco, salas de parto, salas de operación y áreas similares\ndonde los pacientes están sujetos a procedimientos de terapia intensiva y en contacto con\naparatos electromédicos conectados a la red.\n3.3.2  Áreas de cuidado general. Son aquellas áreas como habitaciones de los pacientes, salas\nde tratamientos, consultorios y áreas similares donde el paciente está en contacto con\naparatos comunes tales como el sistema de llamada a las enfermeras, camas eléctricas,\nluces para exámenes, teléfonos y aparatos para el entretenimiento. En tales áreas, el\npaciente también pudiera estar en contacto con dispositivos electromédicos (tales como\nalmohadillas de calentamiento, electrocardiógrafos, bombas de drenaje, monitores,\notoscopios, oftalmoscopios, líneas periféricas intravenosas).","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=2","a":"consumo"},{"n":"RIC N°11","r":"3.3.3–3.3.4","h":"CENTROS ASISTENCIALES › Terminología","t":"3.3.3  Áreas de cuidado del paciente. Son áreas de la institución donde se cuida al paciente y\nse clasifican como áreas de cuidado general, áreas de cuidado crítico y otros sitios que\npueden ser clasificados como lugares húmedos. Se designará estas áreas de acuerdo con\nel tipo de cuidado requerido por el paciente, y con las siguientes definiciones de los tres\ntipos de áreas.\n3.3.4  Áreas de enfermeras. Son áreas destinadas a centralizar las actividades profesionales de\nun grupo de enfermeras para que atiendan pacientes hospitalizados, y donde se reciben\nlas llamadas de los pacientes, se despachan las enfermeras para atenderlos, donde se\nredactan los informes, se preparan las fichas de pacientes hospitalizados y se preparan los\nmedicamentos a ser distribuidos a los pacientes. Cuando estas actividades se lleven a\ncabo en más de un sitio dentro del centro asistencial y la unidad de hospitalización, todas\nlas áreas separadas se considerarán parte del puesto de enfermeras.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=3","a":"consumo"},{"n":"RIC N°11","r":"3.3.5–3.3.5.10","h":"CENTROS ASISTENCIALES › Terminología","t":"3.3.5  Área de operaciones. Es la zona del hospital en que se realizan las intervenciones\nquirúrgicas. Comprende el siguiente grupo de dependencias:\n3.3.5.1  Depósito de anestesia: Recintos en los que se almacenan los anestésicos y se\nguardan los equipos de anestesia.\n3.3.5.2  Pabellón de cirugía: Recintos en que se desarrollan las intervenciones\nquirúrgicas.\n3.3.5.3  Salas de esterilización menor: Recintos en los cuales se esterilizan los\ninstrumentos que se utilizarán en la intervención quirúrgica.\n3.3.5.4  Salas de lavado preoperatorio: Recintos anexos al pabellón de cirugía en donde\nlos médicos y sus asistentes realizan lavado de manos.\n3.3.5.5  Salas de parto: Recintos en los que ocurren los nacimientos.\n3.3.5.6  Salas de preparto: Salas de preparación al parto.\n3.3.5.7  Salas de preparación: Salas en que los pacientes son preparados para una\noperación, por ejemplo, se les administra anestésicos.\n3.3.5.8  Salas de recuperación: Recintos o área del hospital que recibe urgencias en\nque se mantiene bajo observación al paciente mientras se disipan los efectos\nde la anestesia y posoperatorio.\n3.3.5.9  Salas de yeso: Dentro del alcance de esta norma son recintos en los cuales se\naplica yeso al paciente, estando éste anestesiado.\n3.3.5.10 Servicio de urgencia: Recintos en que se realizan operaciones de cirugía\nmenor, en las cuales puede ser necesario anestesiar al paciente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=3","a":"consumo"},{"n":"RIC N°11","r":"3.3.6–3.3.10","h":"CENTROS ASISTENCIALES › Terminología","t":"3.3.6  Área del paciente. Se considerará cualquier volumen en el que se pueda producir contacto\nintencional o no intencional entre el paciente y las partes del sistema o entre el paciente y\notras personas que tocan las partes del sistema. Ver anexo 11.3.1 de este pliego.\n3.3.7  Equipo eléctrico de soporte de vida. Equipo eléctrico cuya continua operación es\nnecesaria para mantener la vida del paciente.\n3.3.8  Lugar de cama del paciente. Lugar de la cama donde duerme el paciente hospitalizado,\no la cama o camilla utilizada en áreas de atención de pacientes críticos.\n3.3.9  Salas de hospitalización. Aquellas salas en las que permanecen los pacientes durante\nsu estadía en un hospital o centro asistencial.\n3.3.10 Sistema llamado de enfermera. Equipamiento que permite una forma para que el\npaciente o el personal médico soliciten ayuda o asistencia en la estación de enfermería.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=3","a":"consumo"},{"n":"RIC N°11","r":"3.4–3.4.1.2","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"3.4  Disposiciones generales.\n3.4.1  Estas instalaciones de atención médica deben cumplir, además de los requisitos generales\nde las instalaciones de uso final que les aplique, los siguientes de carácter específico:\n3.4.1.1  La aplicación de esta sección será en conformidad con lo indicado en el\npresente pliego y se aceptarán instalaciones eléctricas que cumplan con las\nnormas IEC 60364-7-710 o NFPA 99, siempre que la totalidad de la instalación\neléctrica cumpla con la norma específica que le aplique y no se generen\ncombinaciones de normas que hagan peligrosa la instalación.\n3.4.1.2  El diseño, construcción, pruebas de puesta en servicio, funcionamiento,\nmantenimiento e inspección, deberá ser ejecutado por un instalador autorizado\nclase A o B, según corresponda.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=4","a":"consumo"},{"n":"RIC N°11","r":"3.4.2–3.4.2.6","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"3.4.2  Principios para un control de la seguridad eléctrica en centros de salud:\n3.4.2.1  Las fallas de aislamiento no deben provocar una interrupción en el suministro\nen circuitos de los cuales dependen equipos eléctricos de soporte de vida.\n3.4.2.2  Las corrientes de falla en el sistema eléctrico deben ser reducidas a un nivel no\ncrítico y/o cuando aparezca una falla de aislación ésta debe ser detectada y\nsolucionada en el menor tiempo posible.\n3.4.2.3  Todo sistema eléctrico instalado deberá contar con sistema de monitoreo y\nsupervisión continuo y automático, además deberá ser capaz de desplegar\nalarmas audibles o visuales.\n3.4.2.4  Las reparaciones de las fallas deben poder ser planificadas con anticipación\npara servir a las necesidades del paciente.\n3.4.2.5  El sistema eléctrico debe contar con un sistema de emergencia que garantice\nsu operación continua ante interrupciones del suministro.\n3.4.2.6  Discriminación entre diversos dispositivos de protección contra las\nsobreintensidades: Debe estar asegurada la selectividad, en caso de un\ncortocircuito en un circuito final no se debe interrumpir aguas arriba los circuitos\nde entrada del tablero de distribución.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=4","a":"consumo"},{"n":"RIC N°11","r":"3.4.3","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"3.4.3  Los hospitales, clínicas, centros asistenciales en general y todo inmueble en donde se\nrealice atención médica de personas, de cualquier tipo, se considerará como local de\nreunión de personas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=4","a":"consumo"},{"n":"RIC N°11","r":"3.4.4–3.4.4.3","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"3.4.4  Desde el punto de vista de la necesidad de continuidad de servicio, para asegurar la\nsupervivencia del paciente y el continuo funcionamiento de los recintos de asistencia\nmédica, los consumos deberán considerarse dentro de los siguientes grupos, de acuerdo\nde este pliego:\n3.4.4.1  Grupo 0: En este grupo se encuentran equipos y servicios imprescindibles para\nel funcionamiento de los recintos hospitalarios, pero cuya interrupción no afecta\ndirectamente al paciente ya que no hay elementos activos sobre éste, por\nejemplo:\n  Refrigeradores de banco de sangre y medicamentos.\n  Esterilización rápida.\n  Radioscopia.\n  Ascensores.\n  Bombas de impulsión de agua potable.\n  Calderas de vapor de alta presión.\n  Iluminación exterior.\n  Casinos.\n  Oficinas administrativas.\n3.4.4.2  Grupo 1: En este grupo se encuentran aquellos equipos y servicios que no\ntoleran interrupciones superiores a 15 segundos, en cuyos recintos asociados\nse realizan tratamientos invasivos sobre el paciente, pero en que la vida de este\nno correría peligro, por ejemplo.\n  Servicio de urgencia\n  Cámara de cultivo en laboratorios.\n  Bomba de vacío central.\n  Unidades de radiación nuclear.\n  Luces de emergencia.\n  Planta telefónica.\n  Sistema buscapersonas.\n  Radio comunicaciones.\n  Sistema de llamado de enfermería.\n  Equipamiento y sectores asociados a los indicados en puntos anteriores.\n3.4.4.3  Grupo 2: En este grupo se encuentran todos los equipos que realizan un\ntratamiento invasivo sobre el paciente, que cumplen una función biológica","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=4","a":"consumo"},{"n":"RIC N°11","r":"3.4.4","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"suplementaria vital para el enfermo. Se incluyen, además los sistemas de\ncomunicación, control, monitoreo, seguridad, registros y procesamiento de\ndatos mediante computadoras, cuya detención interrupción implican un peligro\npara la vida del paciente o un alto riesgo para el éxito de la intervención\nquirúrgica, por ejemplo:\n  Unidades coronarias.\n  Unidades renales.\n  Salas de parto.\n  Salas de tratamiento intensivo.\n  Sala de angiografía.\n  Sala de anestesia.\n  Salas de cuidados intensivos.\n  Pabellones de cirugía en general, quirófanos.\n  Sala de preparación operación.\n  Salas de post operados o recuperación.\n  Sala de cateterismo cardiaco.\n  Salas de prematuros o neonatos.\n  Sala de yeso.\n  Equipamiento y sectores asociados a los indicados en puntos anteriores.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=5","a":"consumo"},{"n":"RIC N°11","r":"3.4.5–3.4.6","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"3.4.5  En todo proyecto de recintos asistenciales, sean estos completos (nuevos) o parciales\n(remodelaciones o ampliaciones), se deberá incorporar a la memoria explicativa un listado\nde circuitos, cargas y/o recintos, con su correspondiente sistema de emergencia al que\nestá conectado, de acuerdo con la clasificación anterior y en conformidad con lo definido\n3.4.6  La alimentación eléctrica en un recinto de uso médico deberá ser diseñada e instalada para\nfacilitar la conmutación automática entre la red principal y las fuentes eléctricas de\nemergencia que alimentan las cargas según la clasificación anterior.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=5","a":"consumo"},{"n":"RIC N°11","r":"3.4.7–3.4.8","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"3.4.7  Para recintos de uso médico se aceptará la existencia de un doble alimentador en media\ntensión con un intercambiador automático, que impida la conexión de la instalación a\nambos alimentadores simultáneamente, o bien, se aceptará conectar distintos\ntransformadores o subestaciones a distintos alimentadores en media tensión, siempre que\nexistan dispositivos de control que impidan la realimentación de la red de media tensión\npor la puesta en paralelo de transformadores a través de su circuito secundario.\n3.4.8  En los recintos asistenciales las instalaciones pertenecientes a los grupos 0, 1 y 2, deberán\ncontar con un sistema de emergencia para respaldo de energía eléctrica, mediante grupos\nelectrógenos u otro medio de generación local, para el sistema eléctrico, que asegure su\ncontinuo y normal funcionamiento en caso de catástrofes naturales u otras emergencias y\nque permita poder racionar cargas. Se exceptúan de estas exigencias las cargas de\nclimatización de aire acondicionado y las cargas que no son necesarias para el correcto\nfuncionamiento del recinto hospitalario.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=5","a":"consumo"},{"n":"RIC N°11","r":"3.4.9–3.4.10","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"3.4.9  Para implementar eficiencia energética en recintos hospitalarios nuevos o remodelaciones,\n3.4.10 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=6","a":"consumo"},{"n":"RIC N°11","r":"3.5–3.5.3","h":"CENTROS ASISTENCIALES › Iluminación en centros asistenciales","t":"3.5  Iluminación en centros asistenciales\n3.5.1  Para determinar la potencia eléctrica necesaria a instalar para la iluminación de recintos\nasistenciales, se deberá tener en cuenta el nivel de iluminación requerido, el tipo de fuente\nluminosa y el área del recinto por iluminar. Se podrán utilizar programas computacionales\npara determinar la cantidad, tipo y espaciamiento de las luminarias.\n3.5.2  El nivel de iluminación media según el tipo de local y la tarea que en él se desarrolle, se\ndeterminará de acuerdo con lo señalado en las tablas 7.1 a 7.15 del anexo 10.1 y en el\n3.5.3  En todos los recintos asistenciales deberá haber circuitos exclusivos de enchufes y\ncircuitos exclusivos de iluminación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=6","a":"consumo"},{"n":"RIC N°11","r":"3.6–3.6.3","h":"CENTROS ASISTENCIALES › Medidas de seguridad en recintos de uso médico","t":"3.6  Medidas de seguridad en recintos de uso médico\n3.6.1  Además de la adopción de alguna de las medidas de protección establecidas en el Pliego\nTécnico Normativo RIC N°05 de este reglamento, deberán adoptarse las siguientes\nmedidas específicas de acuerdo con el tipo de recinto.\n3.6.2  Salas de exámenes y cirugía menor: Si no se emplean anestésicos combustibles, no se\nrequieren medidas adicionales. En caso de emplearse dicho tipo de anestésicos, estas\nsalas deberán cumplir las exigencias prescritas para salas de operaciones.\n3.6.3  Salas de preparación, salas de yesos y salas de parto: Todos los circuitos de este tipo de\nsalas deberán ser protegidos mediante protecciones diferenciales, adecuados al tipo de\ncarga y conexiones equipotenciales. En caso de utilizar anestésicos combustibles, se\ndeberán cumplir las exigencias prescritas para las salas de operaciones.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=6","a":"consumo"},{"n":"RIC N°11","r":"3.6.4–3.6.4.5","h":"CENTROS ASISTENCIALES › Medidas de seguridad en recintos de uso médico","t":"3.6.4  Salas de operaciones\n3.6.4.1  Las salas de operaciones se clasifican como grupo 2, y deberán utilizar el\nesquema de conexión a tierra IT.\n3.6.4.2  En las salas de operaciones y recintos en que se utilicen anestésicos\ncombustibles, se considerará como expuesto al peligro de explosión, a todo el\nvolumen del recinto comprendido entre el piso (terminado) hasta una altura de\n1,20 m. Ver anexo 11.3.3 de este pliego.\n3.6.4.3  La alimentación de los equipos ubicados dentro de la zona peligrosa delimitada\nen el punto 3.6.4.2 anterior se hará a través de transformadores de aislación,\nque deberán cumplir las prescripciones del punto 3.9.1 de este pliego.\n3.6.4.4  Se aceptará que los transformadores de aislación de varias salas de\noperaciones se instalen en un único recinto destinado a este fin; en tal caso, las\ndimensiones de él deberán ser tal que se cumpla lo establecido en el Pliego\nTécnico Normativo RIC N°13 de este reglamento y se deberán adoptar las\nmedidas necesarias para asegurar su adecuada ventilación, cumpliendo lo\nestablecido en el pliego antes indicado.\n3.6.4.5  Las luminarias y el equipamiento electromédico para el soporte de la vida\ndescritos en el grupo 2, no deben tolerar interrupción de suministro en ninguna\ncondición.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=6","a":"consumo"},{"n":"RIC N°11","r":"3.6.5–3.8","h":"CENTROS ASISTENCIALES › Medidas de seguridad en recintos de uso médico","t":"3.6.5  En todo caso y cualquiera sea el tamaño del centro asistencial, deberán contar a lo menos\ncon sistema de iluminación de emergencia y señalética de evacuación de emergencia\n3.7  Medidas de protección contra contacto directo\n3.7.1  Solo se permitirá como medio de protección contra contacto directo la protección por\nobstrucción de las partes vivas mediante pantallas de protección y etiquetas adhesivas que\nindiquen al usuario el peligro.\n3.8  Medidas de protección contra contacto indirecto","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=7","a":"consumo"},{"n":"RIC N°11","r":"3.8.1–3.8.1.2","h":"CENTROS ASISTENCIALES › Medidas de protección contra contacto indirecto","t":"3.8.1  Sistema TN\n3.8.1.1  En circuitos finales del grupo 0 y 1, se deberá instalar protectores diferenciales\ntipo A con una corriente de sensibilidad de hasta 30 mA.\n3.8.1.2  La protección diferencial instalada en estos circuitos, en situaciones donde\nhabrá conexión en forma simultánea de diferentes tipos de cargas, deberá\nasegurar que la protección no opere de forma intempestiva, por lo cual se deben\ninstalar protecciones diferenciales con un alto poder de inmunización contra los\ndesenclavamientos intempestivos sobre redes perturbadas y la detección de\nfallas diferenciales alternas con componentes continuas. Se podrá utilizar un\nmonitor de corriente residual, el cual deberá estar provisto de pre alarma y\nalarma, en sustitución de protecciones diferenciales.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=7","a":"consumo"},{"n":"RIC N°11","r":"3.8.2–3.8.2.1","h":"CENTROS ASISTENCIALES › Medidas de protección contra contacto indirecto","t":"3.8.2  Sistema TT\n3.8.2.1  En instalaciones médicas del grupo 0 y grupo 1, además de los requisitos de\nlos recintos mencionados en el sistema TN, se deberán instalar protecciones\ndiferenciales tipo A en todos los circuitos de este tipo de sistema.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=7","a":"consumo"},{"n":"RIC N°11","r":"3.8.3–3.8.3.2","h":"CENTROS ASISTENCIALES › Medidas de protección contra contacto indirecto","t":"3.8.3  Sistema médico IT\n3.8.3.1  En instalaciones médicas del grupo 2, el sistema médico IT deberá ser usado\npara circuitos de equipamiento electromédico y sistemas destinados al soporte\npara la vida, aplicaciones quirúrgicas y otros equipamientos electromédicos\nlocalizados en el “área del paciente”.\n3.8.3.2  Para cada grupo de habitaciones que cumplen una misma función, será\nnecesario al menos un sistema médico IT aislado. Este sistema deberá estar\nequipado con un vigilante de aislamiento o dispositivo de monitoreo de aislación\nque cumpla con los siguientes requerimientos específicos:\na)  La impedancia interna en CA deberá ser de al menos 100 kΩ;\nb)  El voltaje de testeo no deberá ser mayor de 25 V CC;\nc)  La corriente inyectada, ya sea para medir el aislamiento como para\nlocalizar las fallas, no deberá ser nunca mayor que 1 mA peak;\nd)  La indicación deberá realizarse apenas la resistencia de aislamiento haya\ndisminuido de los 50 kΩ.\ne)  Deberá disponer de un dispositivo de testeo.\nf)  Para cada sistema médico IT existirá un sistema de alarma acústica y\nvisual, que incorpore los siguientes componentes, que se deben instalar\nen un lugar adecuado para que pueda ser monitoreado en forma\npermanente por el personal médico (señales acústicas y ópticas):\nf1) Una luz verde para indicar el funcionamiento normal.\nf2) Una luz amarilla para indicar que se ha alcanzado el valor mínimo de\nresistencia de aislamiento. No deberá ser posible desconectar o\ncancelar esta indicación.\nf3) Una alarma acústica que suene cuando se ha alcanzado el valor","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=7","a":"consumo"},{"n":"RIC N°11","r":"3.8.3.3","h":"CENTROS ASISTENCIALES › Medidas de protección contra contacto indirecto","t":"mínimo de resistencia de aislamiento. Esta alarma audible puede ser\nsilenciada.\nf4) La luz amarilla se deberá apagar cuando se ha eliminado la falla y se\nvuelve a la condición normal del sistema.\nf5) En el panel de señalización deberá existir una botonera de prueba que\npermita en cualquier momento comprobar el funcionamiento del\ndispositivo.\n3.8.3.3  Adicionalmente, es requisito que se monitoree la carga y la temperatura de los\ntransformadores de aislación de uso médico y se generen alarmas en el caso\nque se supere un valor de carga o temperatura seguro.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=8","a":"consumo"},{"n":"RIC N°11","r":"3.8.4–3.8.4.3","h":"CENTROS ASISTENCIALES › Medidas de protección contra contacto indirecto","t":"3.8.4  Conexión equipotencial suplementaria\n3.8.4.1  En cada recinto médico del grupo 1 y grupo 2, un sistema de conexión\nequipotencial suplementario debe ser instalado y conectado a la barra de\nconexión equipotencial con el fin de igualar las diferencias de potencial entre\nlas siguientes partes, que se encuentran en el “área del paciente”:\na)  Conductores de protección;\nb)  Partes conductoras ajenas al área;\nc)  Equipos para exámenes de “screening”;\nd)  Conexión para la red de piso conductivo;\ne)  Pantalla metálica del transformador de aislación.\nf)  Las mesas de quirófanos, sofás de fisioterapia y sillas dentales deben ser\nconectados al cable equipotencial salvo que se destinen a ser aislados de\nla tierra.\n3.8.4.2  En los recintos médicos del grupo 2, la resistencia de los conductores,\nincluyendo la resistencia de las conexiones, entre las terminales para el\nconductor de protección de la toma de corriente y de equipos fijos o cualquier\nparte conductora ajena y la barra de conexión equipotencial no deberá ser\nsuperior a 0,2 Ω. El conductor de equipotencialidad no deberá ser menor a 4\nmm² de sección.\n3.8.4.3  Las barras de conexión equipotencial deberán estar instaladas dentro o cerca\ndel recinto médico. En cada tablero de distribución, se dispondrá de una barra\nde conexión equipotencial adicional a la que se conectarán el conductor\nequipotencial suplementario y el conductor de protección. Las conexiones se\norganizarán de manera que sean claramente visibles y fácilmente\ndesconectadas individualmente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=8","a":"consumo"},{"n":"RIC N°11","r":"3.9.1–3.9.1.6","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.1  Transformadores para sistemas médicos\n3.9.1.1  La tensión nominal en el lado secundario del transformador no deberá exceder\nlos 250 V CA.\n3.9.1.2  Los transformadores deberán cumplir con lo definido en el protocolo de análisis\ny/o ensayos de seguridad de productos eléctricos respectivo; en ausencia de\néstos, se deberá cumplir con la norma IEC 61558-2-15 o la NFPA 99.\n3.9.1.3  Los transformadores se instalarán dentro de armarios para evitar el contacto\naccidental con partes bajo tensión y deberán ser protegidos contra el acceso de\npersonas no autorizadas. Además, deberán estar claramente identificados de\narmarios se ubicarán preferentemente al exterior de los recintos asistenciales\nde grupo 2 o en el lugar lo más próximo a éstos. Sin perjuicio de lo anterior, en\ncasos debidamente justificados, se aceptará que los armarios se ubiquen al\ninterior del recinto médico de grupo 2, en cuyo caso, dichos armarios deberán\ncumplir con las exigencias establecidas en la norma NFPA 99.\n3.9.1.4  La distancia máxima no será superior a 25 m entre los terminales de salida del\ntransformador y los equipos alimentados.\n3.9.1.5  La corriente de fuga del arrollamiento secundario a tierra y la corriente de fuga\nde la envolvente, no debe ser superior a 0,5 mA, cuando es medida en vacío y\nestando el transformador alimentado a la tensión y frecuencia asignadas.\n3.9.1.6  Se debe utilizar como mínimo un transformador monofásico por cada local de\nuso médico o grupo funcional de locales de uso médico para formar parte del","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=8","a":"consumo"},{"n":"RIC N°11","r":"3.9.1.7–3.9.1.10","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"esquema IT de los equipos fijos y portátiles. La potencia asignada no debe ser\ninferior a 0,5 kVA y no debe ser superior a 10 kVA. Cuando varios\ntrasformadores son requeridos para alimentar los equipos de un local de uso\nmédico no se deben conectar en paralelo y cada circuito de transformador\nrequerirá un dispositivo de monitoreo de aislación, siempre teniendo en cuenta\nque sobre el paciente solo puede actuar un transformador al mismo tiempo.\n3.9.1.7  Se deberá instalar por lo menos un transformador de aislación por cada sala de\noperaciones y sus correspondientes recintos anexos.\n3.9.1.8  El circuito que alimenta el transformador de aislación de una sala de\noperaciones no deberá alimentar otros consumos. De igual forma el o los\ncircuitos del secundario de este transformador no deberán alimentar consumos\nde otros recintos.\n3.9.1.9  Los interruptores que accionen equipos conectados a circuitos aislados de tierra\ndeberán interrumpir todos los conductores de la alimentación.\n3.9.1.10 No se deben usar condensadores en los transformadores para esquemas IT de\nuso médico.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=9","a":"consumo"},{"n":"RIC N°11","r":"3.9.2–3.9.2.2","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.2  Riesgo de explosión\n3.9.2.1  Los aparatos eléctricos, deberán ser instalados a una distancia de a lo menos\n20 cm, en cualquier dirección medida desde centro a centro, desde cualquier\nconector de gas médico, de manera de minimizar el riesgo de ignición de gases\ninflamables.\n3.9.2.2  Los requerimientos para usar equipamiento electromédico en ambientes donde\nexisten gases o vapores inflamables, se deben determinar tomando como","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=9","a":"consumo"},{"n":"RIC N°11","r":"3.9.3–3.9.3.3","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.3  Sistema llamado de enfermera\n3.9.3.1  Se deberá instalar un sistema de llamado de enfermera, o similar a este, a lo\nmenos en los siguientes recintos:\na)  UCI.\nb)  UTI.\nc)  Salas de urgencias.\nd)  Hospitalización adulta e infantil.\ne)  Psiquiatría.\nf)  Maternidad.\ng)  Pensionado.\nh)  Box de atención.\n3.9.3.2  Los conductores utilizados para el sistema de llamado de enfermera deberán\nser del tipo libre de halógenos.\n3.9.3.3  El sistema deberá entregar una alarma del tipo audiovisual tanto en el pupitre\nde enfermera, así como en el block de puerta ubicado en la habitación de\npaciente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=9","a":"consumo"},{"n":"RIC N°11","r":"3.9.4–3.9.4.8","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.4  Canalización\n3.9.4.1  Cualquier sistema de canalización dentro de recintos médicos del grupo 2, será\nexclusivo para el uso de equipos y accesorios de ese lugar.\n3.9.4.2  Todos los circuitos para los recintos médicos del grupo 2 deben ser protegidos\nmecánicamente mediante canalización no flexible con una resistencia al\nimpacto IK08 como mínimo.\n3.9.4.3  En todo caso, los conductores de circuitos aislados de tierra no deben compartir\nla misma canalización con conductores de circuitos comunes.\n3.9.4.4  En salas de operaciones y similares, fuera de la zona definida como peligrosa\nla canalización deberá hacerse en tuberías metálicas.\n3.9.4.5  Toda canalización eléctrica que deba entrar o atravesar la zona peligrosa de\nuna sala de operaciones o similar, deberá cumplir con alguno de los métodos\nde seguridad para instalaciones en lugares peligrosos, definidos en la sección\npara las condiciones ambientales en que van a funcionar.\n3.9.4.6  En caso de utilizar el método de protección antideflagrante, tanto a la entrada\ncomo a la salida de la zona peligrosa se deberán colocar sellos con un sistema\nintumescente, que cumplan con el ensayo de resistencia al fuego, de acuerdo\ncon la norma UNE-EN 1366-3, que aíslen dicha parte de la canalización del\nresto de la canalización y de los sectores.\n3.9.4.7  Cualquier accesorio, caja o parte de la canalización que quede parcialmente\ndentro de la zona peligrosa se considerará como comprendido totalmente en\nésta y deberá ser del tipo a prueba de explosión.\n3.9.4.8  Todos los conductores utilizados en circuitos de voltajes reducidos, instalados\nen recintos médicos, deberán ser libres de halógenos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=10","a":"consumo"},{"n":"RIC N°11","r":"3.9.5–3.9.5.7","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.5  Enchufes\n3.9.5.1  Los enchufes que alimenten áreas de pacientes generales o críticos deben\ndiseñarse para alimentar el máximo número de equipos que necesiten operar\nsimultáneamente. En áreas de pacientes generales debe instalarse un mínimo\nde cuatro enchufes y en áreas de pacientes críticos un mínimo de seis enchufes,\ntodos conectados a tierra mediante un conductor de cobre aislado.\n3.9.5.2  En áreas siquiátricas donde se atiendan pacientes, no se recomienda que\nexistan enchufes. Su instalación dependerá del perfil clínico de los pacientes\nque atienda el centro asistencial.\n3.9.5.3  En áreas pediátricas donde se atiendan pacientes, los enchufes de 220 V de 10\no 16 A, deben ser del tipo de alvéolos protegidos, o estar protegidos por una\ntapa.\n3.9.5.4  Todos los enchufes del sistema de emergencia deben ser y estar plenamente\nidentificados con el número del circuito derivado y el nombre del tablero de\ndistribución correspondiente.\n3.9.5.5  En ninguna circunstancia se podrán utilizar extensiones eléctricas en salas de\ncirugía o en áreas de cuidados críticos.\n3.9.5.6  No se deben utilizar los elementos de protección eléctrica, como control de\nencendido y apagado de la iluminación en un centro de atención hospitalaria.\n3.9.5.7  Los tableros principales de distribución y transferencia deben prever\nmecanismos de servicio rápido en caso de falla, como por ejemplo incorporar\nmódulos extraíbles o componentes enchufables, así como sistemas de\nrepartición optimizados, que le den la cualidad a las protecciones de ser\nextraíbles.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=10","a":"consumo"},{"n":"RIC N°11","r":"3.9.5.8–3.9.5.14","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.5.8  Los enchufes que alimenten áreas de pacientes generales o críticos deberán\ncumplir con lo definido en el protocolo de análisis y/o ensayos de seguridad de\nproductos eléctricos respectivo; en ausencia de éste, deberá cumplirse con la\nnorma IEC 60947-2.\n3.9.5.9  Los enchufes o dispositivos de conexión de los equipos serán de un tipo tal que\nimpidan su conexión a circuitos aislados, igualmente los enchufes de los\nequipos que deban conectarse a circuitos aislados impedirán la conexión a\ncircuitos comunes y serán del tipo polarizado.\n3.9.5.10 Todo aparato eléctrico, tales como enchufes, interruptores, placas y conectores\nRJ45, éstos deberán ser del tipo antimicrobiano en los casos en que se requiera\ncontar con recintos o lugares antimicrobianos.\n3.9.5.11 En caso de utilizar circuitos con tensión de seguridad, los dispositivos de\nconexión de los equipos y los enchufes de estos circuitos serán de un tipo tal\nque impidan la conexión en circuitos de tensiones superiores.\n3.9.5.12 Los enchufes que alimenten equipos dentro de una sala de operaciones se\ndeberán instalar fuera del área del paciente y serán del tipo de seguridad.\n3.9.5.13 Las tapas de los enchufes o los enchufes mismos alimentados del sistema de\nemergencia tendrán un color distintivo o marca para identificarlo fácilmente. De\ntodas formas, los alvéolos deberán ser distintos a los de servicios normales y\ndeberán ser polarizados, permitiendo una sola forma de conexión.\n3.9.5.14 En caso de tener necesariamente que instalar un enchufe dentro del área del","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=11","a":"consumo"},{"n":"RIC N°11","r":"3.9.5.15","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"paciente, éste y su canalización deberán cumplir con alguno de los métodos de\nseguridad para instalaciones en lugares peligrosos, definidos en las secciones\npara las condiciones ambientales en que van a funcionar.\n3.9.5.15 En oficinas, recintos de uso administrativo o salas de reuniones, se podrán\ninstalar enchufes de piso, cumpliendo las siguientes condiciones:\na)  Se utilizarán enchufes montados sobre cajas cerradas con tapas, de modo\nque los enchufes sólo sean accesibles cuando se necesite conectar algún\nequipo a ellos\nb)  Los artefactos para el montaje deberán cumplir con lo definido en los\nprotocolos de análisis y/o ensayos de productos eléctricos respectivos; en\nausencia de ellos, deberá cumplirse lo indicado en la norma IEC 60670-23.\nc)  En la limpieza de los pisos de estos recintos no se utilizarán líquidos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=11","a":"consumo"},{"n":"RIC N°11","r":"3.9.6–3.9.7.1","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.6  Equipos de rayos X\n3.9.6.1  Los equipos de rayos X y los equipos cuya potencia unitaria sea superior a 5\nkVA podrán conectarse a los circuitos de alimentación sin necesidad de\ntransformadores de aislación, pudiendo incluso alimentarse con 380 V, siempre\nque cumplan algunas de las prescripciones siguientes:\na)  La construcción del equipo sea del tipo doble aislación.\nb)  El equipo se conecte mediante un conductor de protección que cumpla lo\nque su voltaje de operación no sea superior a 220 V.\nc)  El equipo opere a una tensión no superior a 24 V.\nd)  El equipo sea protegido por un protector diferencial tipo A o B, de acuerdo\neste reglamento, con una sensibilidad no superior a 30 mA.\n3.9.7  Maniobra y control en recintos médicos del grupo 2\n3.9.7.1  Se debe considerar protección contra sobrecarga y cortocircuito para cada\ncircuito terminal en instalaciones médicas del grupo 2.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=11","a":"consumo"},{"n":"RIC N°11","r":"3.9.8–3.9.8.2","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.8  Equipamiento adicional\n3.9.8.1  Circuitos de Iluminación\na)  En recintos médicos del grupo 1 o grupo 2, se deberá alimentar desde 2\nfuentes diferentes los circuitos de iluminación. Una de estas fuentes debe\nser el circuito de emergencia.\nb)  En salidas de emergencia, se deberán instalar alumbrados de emergencia\njunto con señalética de emergencia, a fin de guiar la salida de los\nocupantes.\n3.9.8.2  Circuitos de enchufes en sistemas médicos IT para recintos médicos del grupo\na)  En cada espacio de tratamiento del paciente, como, por ejemplo,\ncabeceras de cama, la configuración de los enchufes deberá cumplir lo\nsiguiente:\na.1)  Se deberá instalar un mínimo de 2 circuitos con alimentaciones\nseparadas.\na.2)  Cada toma de enchufe deberá estar individualmente protegida\ncontra sobrecarga.\nb)  Cuando los circuitos estén alimentados por otros sistemas (sistema TN-S\no TT) en un mismo recinto médico, los enchufes conectados al sistema\nmédico IT deberán ser de tal construcción que impidan el uso en otros\nsistemas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=12","a":"consumo"},{"n":"RIC N°11","r":"3.9.9–3.10.3.4","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.9  Se deberá considerar iluminación de emergencia, de acuerdo con las características de\nN°08.\n3.10 Mantenimientos\n3.10.1 Los mantenimientos de los sistemas eléctricos se deberán realizar siguiendo las\nindicaciones de esta sección y la frecuencia de la verificación se deberá realizar de acuerdo\ncon el punto 3.11 de este pliego.\n3.10.2 Todos los controles realizados serán registrados en un \"Libro de mantenimiento\" de cada\nquirófano o sala de intervención, en el que se expresen los resultados obtenidos y las\nfechas en que se efectuaron, con firma del técnico que los realizó. En el mismo, deberán\nreflejarse con detalle las anomalías observadas, para disponer de antecedentes que\npuedan servir de base a la corrección de deficiencias.\n3.10.3 Antes de la puesta en marcha, el profesional responsable deberá proporcionar un informe\nescrito sobre los resultados de los controles realizados al término de la ejecución de la\ninstalación, en todos los recitos del grupo 2, como las salas de hospitalización, salas de\nexámenes y cirugía menor, salas de preparación, salas de yeso, salas de parto, salas de\noperaciones, UCI y UTI. Este informe deberá comprender al menos de lo siguiente:\n3.10.3.1 Descripción del funcionamiento de las medidas de protección.\n3.10.3.2 La continuidad de los conductores activos y de los conductores de protección y\npuesta a tierra.\n3.10.3.3 La resistencia de las conexiones de los conductores de protección y de las\nconexiones de equipotencialidad.\n3.10.3.4 La resistencia de aislamiento entre conductores activos y tierra en cada circuito.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=12","a":"consumo"},{"n":"RIC N°11","r":"3.10.3.5–3.11.2.1","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.10.3.5 La resistencia de puesta a tierra.\n3.10.3.6 La resistencia de aislamiento de suelos anti electrostáticos.\n3.10.3.7 El funcionamiento de todos los suministros complementarios.\n3.11 Verificaciones\n3.11.1 Todas las fechas y resultados de cada proceso de verificación deberá ser registrada en un\nlibro para tal efecto.\n3.11.2 Verificación Inicial\n3.11.2.1 Las verificaciones y ensayos que se especifican a continuación en los puntos\nen este numeral se llevarán a cabo, en el proceso de la puesta en marcha,\ndespués de modificaciones o reparaciones, y antes de volver a la puesta en\nmarcha:\na)  Prueba de funcionamiento integral de los dispositivos de medición de\naislación de los sistemas médicos IT, junto con los sistemas de alarma\nacústicos y visuales.\nb)  Mediciones con el fin de verificar que la conexión equipotencial se\nencuentra de acuerdo con las indicaciones de los puntos 3.8.4.1 y 3.8.4.2\nde este pliego.\nc)  Verificación de la integridad de las instalaciones en donde se aplica el\npunto 3.8.4.3 de este pliego, para la conexión de equipotencialidad.\nd)  Verificación de la integridad de los requerimientos de los circuitos de\niluminación de emergencia señalados en el punto 3.9.9 de este pliego.\ne)  Medición de la corriente de fuga del circuito secundario y del tablero de los\ntransformadores médicos de aislación en estado sin carga.\nf)  Verificaciones matemáticas del cumplimiento de la selectividad de las\nfuentes de alimentación para servicios de emergencia en lo que respecta\nal proyecto y a los cálculos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=13","a":"consumo"},{"n":"RIC N°11","r":"3.11.3–3.11.3.1","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"g)  Verificaciones matemáticas de las medidas de protección aplicadas para\nel cumplimiento de los requisitos de grupo 1 y grupo 2, con especial\natención a los requisitos del punto 3.4.2. de este pliego.\n3.11.3 Periodos de verificación\n3.11.3.1 Será obligatorio realizar las siguientes verificaciones, de acuerdo con los\nsiguientes intervalos:\na)  Pruebas de funcionamiento de los dispositivos de conmutación: cada 12\nmeses.\nb)  Prueba de funcionamiento de los dispositivos de monitoreo de aislación:\ncada 12 meses.\nc)  Chequeo, por inspección visual, de la configuración de los dispositivos de\nprotección: cada 12 meses.\nd)  Medición y verificación de la conexión equipotencial suplementaria: cada\n36 meses.\ne)  Verificación de la integridad de las instalaciones que necesitan una\nconexión de equipotencialidad: cada 36 meses.\nf)  Pruebas de funcionalidad mensuales de:\nf.1) Circuitos y servicios respaldados con baterías: 30 min de\nfuncionamiento\nf.2) Circuitos y servicios respaldados con motores a combustión: hasta\nalcanzar la temperatura de funcionamiento nominal\nf.3) Circuitos y servicios respaldados con baterías: prueba de capacidad\nf.4) Circuitos y servicios respaldados con motores a combustión: 60 min\nde funcionamiento.\nEn cualquiera de los casos, las pruebas deberán ser con traspaso de\ncarga.\nEn todos los casos, se considerará, al menos, entre un 50% hasta un\n100% de carga nominal.\ng)  Medición de las corrientes de fuga de los transformadores de aislación:\ncada 36 meses\nh)  Comprobación del tiempo de operación y de la corriente de sensibilidad","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=13","a":"consumo"},{"n":"RIC N°11","r":"3.12–3.12.1.6","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"de disparo de los diferenciales: cada 12 meses.\n3.12 Documentación, diagramas e instrucciones de operación\n3.12.1 En todo recinto hospitalario se deberá contar, de forma física y en todo momento, con los\nplanos de la instalación eléctrica, diagramas de cableado y modificaciones de éstas, así\ncomo con las siguientes instrucciones para la operación y el mantenimiento:\n3.12.1.1 Diagramas unilineales que muestren el sistema de distribución interno de la\nfuente de alimentación normal y de la alimentación para los sistemas de\nemergencia. Estos diagramas deberán contener la información sobre la\nubicación de los tableros de distribución dentro del edificio.\n3.12.1.2 Diagramas unilineales de los tableros de distribución, mostrando los equipos de\nprotección y maniobra.\n3.12.1.3 Planos de arquitectura.\n3.12.1.4 Diagramas esquemáticos de control\n3.12.1.5 Instructivos de operación, mantención, testeo y mantenimiento de bodegas de\nbaterías y fuentes de poder para servicios de emergencia\n3.12.1.6 Lista de cargas que operan permanentemente y que son alimentadas de\nemergencia, indicando las corrientes nominales, y en el caso de motores, las\ncorrientes de partida.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=14","a":"consumo"},{"n":"RIC N°11","r":"4–4.3.1","h":"RECINTOS EDUCACIONALES","t":"4  RECINTOS EDUCACIONALES\n4.1  Alcance\n4.1.1  Esta sección aplica a todas las instalaciones de consumo de energía eléctrica de salas\ncunas, jardines infantiles, colegios, liceos, institutos, universidades y similares, y en\ngeneral, a cualquier recinto destinado a la docencia o capacitación.\n4.2  Terminología\n4.2.1  Recinto educacional: Espacio abierto o cerrado destinado a una o varias actividades de\ndocencia y/o capacitación.\n4.3  Disposiciones generales\n4.3.1  Para determinar la potencia eléctrica necesaria a instalar para iluminación de recintos\neducacionales, se deberá tener en cuenta el nivel requerido, el tipo de fuente luminosa y\nel área del recinto por iluminar.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=15","a":"consumo"},{"n":"RIC N°11","r":"4.3.2–4.3.5","h":"RECINTOS EDUCACIONALES › Disposiciones generales","t":"4.3.2  El nivel de iluminación medio según el tipo de recinto educacional y tareas que en estos se\ndesarrollen, deberán cumplir con los valores señalados en las tablas 6.1 y 6.2 del anexo\ntales efectos también se podrán utilizar programas computacionales.\n4.3.3  En cada sala de clases, en recintos educacionales de enseñanza básica y media, se\ndeberá instalar un mínimo de 3 enchufes hembra triple. En salas de párvulos el mínimo\nserá de 2 enchufes hembra triple. Uno de estos enchufes deberá estar instalado a una\ndistancia máxima de 1 m del fondo de cada sala.\n4.3.4  En salas de párvulos, jardines infantiles y salas cuna, los enchufes se instalarán a una\naltura mínima de 1,5 metros del nivel de piso terminado.\n4.3.5  Todos los circuitos de enchufes en recintos educacionales deberán ser protegidos\nmediante protectores diferenciales y sus enchufes serán del tipo de alvéolos protegidos.\nCada circuito de enchufes deberá tener un dispositivo de protección diferencial dedicado.\nAdemás, todos los circuitos de iluminación deberán protegerse con dichos dispositivos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=15","a":"consumo"},{"n":"RIC N°11","r":"4.3.6–4.3.8","h":"RECINTOS EDUCACIONALES › Disposiciones generales","t":"4.3.6  En los distintos recintos, exceptuando lo indicado en el punto 4.3.3 de este pliego, se\ninstalará a lo menos, un enchufe triple por cada 5 m 2 de superficie, o fracción.\n4.3.7  Para recintos educacionales, se aplicará también lo dispuesto desde el punto 5.3.10 hasta\n4.3.8  Todos los recintos educacionales deberán cumplir con las disposiciones referentes a\ninstalaciones eléctricas en locales de reunión de personas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=15","a":"consumo"},{"n":"RIC N°11","r":"4.3.9–4.3.10","h":"RECINTOS EDUCACIONALES › Disposiciones generales","t":"4.3.9  Los tableros en recintos educacionales deberán cumplir con el punto 5.2.1 del Pliego\nTécnico Normativo RIC N°02. Podrán ubicarse en el interior de las salas de clases, solo\ncuando los circuitos de los tableros estén destinados alimentar exclusivamente dicha sala\ny estén formados por un gabinete cerrado con llave accesible solo a personal calificado.\n4.3.10 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=15","a":"consumo"},{"n":"RIC N°11","r":"5–5.2","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS","t":"5  AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS\n5.1  Alcance\nEsta sección aplica a todas las instalaciones de consumo de energía eléctrica de locales o\nemplazamiento húmedos, mojados o sumergidos, tales como lavanderías, camarines, piscinas,\nfuentes de agua y recintos similares, así como a las instalaciones a la intemperie.\n5.2  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nHousehold and similar electrical appliances - Safety - Part 2-\n5.2.1 IEC 60335-2-41  2012\n41: Particular requirements for pumps\nLuminaires - Part 2: Particular requirements - Section 18:\n5.2.2 IEC 60598-2-18  1993\nLuminaires for swimming pools and similar applications\nNota: Para la aplicación de esta sección se podrá utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=16","a":"consumo"},{"n":"RIC N°11","r":"5.3–5.3.2","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Terminología","t":"5.3  Terminología\n5.3.1  Locales o emplazamientos húmedos: son aquellos cuyas condiciones ambientales se\nmanifiestan momentánea o permanentemente bajo la forma de condensación en el techo\ny paredes, manchas salinas o moho, aun cuando no aparezcan gotas, ni el techo o paredes\nestén impregnados de agua.\n5.3.2  Locales o emplazamientos mojados: son aquellos en que los suelos, techos y paredes\nestén o puedan estar impregnados de humedad y donde se vean aparecer, aunque sólo\nsea temporalmente, lodo o gotas gruesas de agua debido a la condensación o bien estar\ncubiertos con vaho durante largos períodos. Están prohibidas las canalizaciones que no\ncuenten con su IP adecuado.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=16","a":"consumo"},{"n":"RIC N°11","r":"5.4–5.4.2","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Disposiciones generales","t":"5.4  Disposiciones generales\n5.4.1  En estos recintos está prohibida la instalación de toda canalización, aparato o equipo que\nno cuente con un índice de protección IP adecuado a las condiciones en que se instalará.\n5.4.2  Las canalizaciones emplazadas al interior de estos recintos, instaladas sobrepuestas,\ndeberán estar separadas de paredes o tabiques.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=16","a":"consumo"},{"n":"RIC N°11","r":"5.4.3","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Disposiciones generales","t":"5.4.3  En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=16","a":"consumo"},{"n":"RIC N°11","r":"5.5–5.6.1","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones en locales húmedos","t":"5.5  Instalaciones en locales húmedos\n5.5.1  Las cajas de conexión, interruptores, enchufes y, en general, todos los equipos y\naccesorios utilizados, deberán presentar el grado de protección correspondiente a la caída\nvertical de gotas de agua, IPX1. Sus cubiertas y las partes accesibles de los órganos de\naccionamiento no serán metálicos.\n5.6  Instalaciones en locales mojados\n5.6.1  Todos los circuitos emplazados en un local mojado deben estar protegidos por una\nprotección diferencial de una sensibilidad no superior a 30 mA y los circuitos que alimenten\naparatos móviles o portátiles deberán estar protegidos por una protección diferencial de\nuna sensibilidad no superior a 10 mA o mediante el empleo de tensiones extra bajas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=16","a":"consumo"},{"n":"RIC N°11","r":"5.6.2–5.6.5","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones en locales mojados","t":"5.6.2  Se considerarán como locales o emplazamientos mojados los lavaderos públicos, las\nlavanderías, las tintorerías, etc., así como las instalaciones a la intemperie.\n5.6.3  Las canalizaciones serán estancas, los terminales, empalmes y conexiones de éstas, serán\nsistemas y dispositivos que presenten el grado de protección correspondiente a las\nproyecciones de agua IPX4 mínimo. Las canalizaciones prefabricadas tendrán el mismo\n5.6.4  Se instalarán los aparatos de mando, protección y tomas de corriente fuera de estos\nrecintos o zonas. Cuando esto no se pueda cumplir, los citados aparatos serán, del tipo\nprotegido contra las proyecciones de agua IPX4, o bien se instalarán en el interior de cajas\nque les proporcionen un grado de protección equivalente.\n5.6.5  Los artefactos instalados tendrán un grado de protección IPX4. Ver anexo 4.1 del Pliego\nTécnico Normativo RIC N°04.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=17","a":"consumo"},{"n":"RIC N°11","r":"5.7–5.7.1","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones sumergidas","t":"5.7  Instalaciones sumergidas\n5.7.1  Las disposiciones de esta sección aplican a la construcción e instalación de equipo\neléctrico y canalizaciones situadas dentro o adyacentes a todas las piscinas tales como de\nnatación, recreativas, terapéuticas y decorativas; fuentes, bañeras térmicas y bañeras de\nhidromasaje, tanto si están instaladas permanentemente como si son móviles, y a todos\nlos equipos metálicos auxiliares tales como bombas, filtros y similares.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=17","a":"consumo"},{"n":"RIC N°11","r":"5.7.2–5.7.2.1","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones sumergidas","t":"5.7.2  Clasificación de los volúmenes\n5.7.2.1  Se definen los siguientes volúmenes, sobre los cuales se indican las medidas\nde protección que se enumeran a continuación:\nZONA 0: Esta zona comprende el interior de los recipientes, incluyendo\ncualquier canal en las paredes, suelos o el interior de los inyectores de agua\no cascadas.\nZONA 1: Esta zona está limitada por:\na)  Zona 0;\nb)  Un plano vertical a 2 m del borde del recipiente;\nc)  El suelo o la superficie susceptible de ser ocupada por personas;\nd)  El plano horizontal a 2,5 m por encima del suelo o la superficie;\ne)  Cuando la piscina contiene trampolines, bloques de salida de\ncompetición, toboganes u otros componentes susceptibles de ser\nocupados por personas, la zona 1 comprende la zona limitada por:\nf)  Un plano vertical situado a 1,5 m alrededor de los trampolines, bloques\nde salida de competición, toboganes y otros componentes tales como\nesculturas y recipientes decorativos;\ng)  El plano horizontal situado 2,5 m por encima de la superficie más alta\ndestinada a ser ocupada por personas.\nZONA 2: Esta zona está limitada por:\na)  El plano vertical externo a la zona 1 y el plano paralelo a 1,5 m del\nanterior;\nb)  El suelo o superficie destinada a ser ocupada por personas y por el plano\nhorizontal situado a 2,5 m por encima del suelo o superficie.\nNo existe zona 2 para fuentes. Ejemplos de estos volúmenes se indican\nen las figuras Nº11.5.1, 11.5.2, y 11.5.3.\nFigura Nº 11.5.1: Dimensiones de los volúmenes para depósitos de piscinas\nFigura Nº 11.5.2: Ejemplo de la determinación de zonas en piscinas con tabique\nFigura Nº 11.5.3: Volúmenes de protección en fuentes","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=17","a":"consumo"},{"n":"RIC N°11","r":"5.7.3–5.7.3.4","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones sumergidas","t":"5.7.3  Exigencias generales\n5.7.3.1  Los cuartos de máquinas, definidos como aquellos recintos que tengan como\nmínimo un equipo eléctrico para el uso de la piscina, podrán estar ubicados en\ncualquier lugar, siempre y cuando no se permita el acceso a personas no\nautorizadas. Los recintos indicados, deben contar con accesos adecuados y\nespacios interiores suficientes para la mantención.\n5.7.3.2  Dichos locales cumplirán lo indicado en los puntos 5.5 y 5.6 de este pliego para\nlocales húmedos o mojados respectivamente, según corresponda.\n5.7.3.3  Los recintos indicados en el punto 5.7.3.1 de este pliego, deberán contar con\nun sistema de drenaje que impida la acumulación de agua al interior de éste.\n5.7.3.4  Los equipos eléctricos para piscinas (incluyendo canalizaciones, empalmes,\nconexiones, etc.) presentarán el grado de protección siguiente:\n  Zona 0: IPX8.\n  Zona 1: IPX5; IPX4 para piscinas en el interior de edificios que\nnormalmente no se limpian con chorros de agua.\n  Zona 2: IPX2 para ubicaciones interiores; IPX4 para ubicaciones en el\nexterior; IPX5 en aquellas localizaciones que puedan ser alcanzadas por\nlos chorros de agua durante las operaciones de limpieza.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=19","a":"consumo"},{"n":"RIC N°11","r":"5.7.4–5.7.4.5","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones sumergidas","t":"5.7.4  Canalizaciones\n5.7.4.1  En los volúmenes 0, 1 y 2, las canalizaciones no tendrán cubiertas metálicas\naccesibles. Las cubiertas metálicas no accesibles estarán unidas a una línea\nequipotencial suplementaria. Están prohibidas las canalizaciones que no\ncuenten con un IP adecuado.\n5.7.4.2  En los volúmenes 0 y 1 no se admitirán cajas de conexión, salvo en el volumen\n1, en donde se permitirán cajas para tensiones extra bajas, que deberán poseer\nun grado de protección IPX5 y ser de material aislante. Para su apertura será\nnecesario el empleo de un utensilio o herramienta; su unión con los tubos de\nlas canalizaciones debe conservar el grado de protección IPX5.\n5.7.4.3  Las luminarias para uso en el agua o en contacto con el agua, deben cumplir\ncon lo definido en el protocolo de análisis y/o ensayos de seguridad de\nproductos eléctricos respectivo; en ausencia de estos últimos, se deberá\ncumplir con la norma IEC 60598-2-18.\n5.7.4.4  No se permite la instalación de elementos tales como interruptores,\nprogramadores y enchufes en los volúmenes 0 y 1.\n5.7.4.5  Para las piscinas pequeñas, en las que la instalación de enchufes fuera del\nvolumen 1 no sea posible, se admitirán enchufes, cuyas bases sean\npreferentemente no metálicas, si se instalan fuera del alcance de la mano (al\nmenos a 1,25 m) a partir del límite del volumen 0 y al menos 0,3 m por encima\ndel suelo, estando protegidas, además por una de las medidas siguientes:\na) Protegidas por tensión extra baja, no superior a 25 V en corriente alterna o\n60 V en corriente continua, estando instalada la fuente de seguridad fuera","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=20","a":"consumo"},{"n":"RIC N°11","r":"5.7.4.6–5.7.4.7","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones sumergidas","t":"de los volúmenes 0 y 1;\nb) Protegidas por corte automático de la alimentación mediante un protect