or\ndiferencial de 10 mA máximo;\nc) Alimentación por transformador de aislación y tendrá una pantalla entre\nprimario y secundario, estando la fuente de alimentación fuera de los\nvolúmenes 0 y 1.\n5.7.4.6  En el volumen 2 se podrán instalar enchufes e interruptores siempre que estén\nprotegidos por una de las siguientes medidas:\na) Tensión extra baja, con la fuente de alimentación instalada fuera de los\nvolúmenes 0, 1 y 2.\nb) Protecciones que permitan corte automático de la alimentación mediante un\nprotector diferencial de 30 mA máximo y que ellas estén ubicadas fuera de\nlos volúmenes 0, 1 y 2.\n5.7.4.7  En el volumen 0 ninguna canalización se encontrará en el interior de la piscina\nal alcance de los bañistas. No se instalarán líneas aéreas por encima de los\nvolúmenes 0, 1 y 2 o de cualquier estructura comprendida dentro de dichos\nvolúmenes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=20","a":"consumo"},{"n":"RIC N°11","r":"5.7.5–5.7.6.1","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones sumergidas","t":"5.7.5  Puesta a tierra\n5.7.5.1  Para estas instalaciones no están permitidas las medidas de protección contra\nlos contactos directos por medio de obstáculos o por puesta fuera de alcance\npor alejamiento.\n5.7.5.2  Todos los elementos conductores de los volúmenes 0, 1 y 2 y los conductores\nde protección de todos los equipos con partes conductoras accesibles situados\nen estos volúmenes, deben conectarse a una conexión equipotencial\nsuplementaria local. Las partes conductoras incluyen los suelos no aislados.\n5.7.6  Selección e instalación de equipos eléctricos\n5.7.6.1  Todos los artefactos y equipos eléctricos deben presentar como mínimo el\ncódigo IP, de acuerdo con el punto 5.7.3.4 de esta sección y estar protegidos\nmediante una protección diferencial de sensibilidad no superior a 30 mA.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=20","a":"consumo"},{"n":"RIC N°11","r":"5.7.7–5.7.7.2","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones sumergidas","t":"5.7.7  Iluminación subacuática de piscinas\n5.7.7.1  Sólo se permitirá iluminación de estos recintos, siempre y cuando se alimenten\ncon tensiones extra bajas, máximo 24 V CA o 60 V CC. En ningún caso podrán\nfuncionar a 220 V CA o a alguna tensión peligrosa.\n5.7.7.2  La iluminación subacuática situada detrás de rejas protectoras y accesibles\ndesde detrás se debe instalar de forma que no se pueda producir ninguna\nconexión conductora, de forma intencional o no, entre cualquier parte\nconductora expuesta de las luminarias subacuáticas y cualquier parte\nconductora de las rejas protectoras.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=21","a":"consumo"},{"n":"RIC N°11","r":"5.8–5.8.1","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Fuentes de agua","t":"5.8  Fuentes de agua\n5.8.1  En las fuentes se diferencian sólo dos volúmenes 0 y 1 tal como se describe en la figura\n11.5.3 de este pliego.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=21","a":"consumo"},{"n":"RIC N°11","r":"5.8.2–5.8.2.2","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Fuentes de agua","t":"5.8.2  Requisitos del volumen 0 y 1 de las fuentes de agua.\n5.8.2.1  Se deberán emplear una de las siguientes medidas de protección:\na)  Protección mediante tensiones extra bajas muy baja tensión de seguridad\nhasta un valor de 12 V en CA o 30 V en CC, con la fuente de alimentación\ninstalada fuera de los volúmenes 0, 1 y protegidas por corte automático de\nla alimentación mediante un protector diferencial de 30 mA máximo.\nb)  Protección mediante tensiones extra bajas con la fuente de alimentación\ninstalada fuera de los volúmenes 0, 1 y protegidas por corte automático de\nla alimentación mediante un protector diferencial de 10 mA máximo.\n5.8.2.2  Para poder cumplir las medidas de protección anteriores, se requiere además\nque:\na)  El equipo eléctrico sea inaccesible, por ejemplo, por rejillas que sólo\npuedan retirarse mediante herramientas apropiadas.\nb)  Se utilicen sólo equipos de clase I o III o especialmente diseñados para\nfuentes.\nc)  Las luminarias cumplan lo indicado en la norma IEC 60598-2-18.\nd)  Los enchufes no están permitidos en estos volúmenes.\ne)  Las bombas eléctricas cumplan lo indicado en la norma IEC 60335-2-41.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=21","a":"consumo"},{"n":"RIC N°11","r":"5.8.3–5.8.4.2","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Fuentes de agua","t":"5.8.3  Conexión equipotencial suplementaria.\n5.8.3.1  En los volúmenes 0 y 1 debe instalarse una conexión equipotencial\nsuplementaria local.\n5.8.3.2  Todas las partes conductoras accesibles de tamaño apreciable, por ejemplo:\nsurtidores, elementos metálicos y sistemas de tuberías metálicas deberán estar\ninterconectadas conductivamente por un conductor de conexión equipotencial.\n5.8.4  Protección contra la penetración del agua en los equipos eléctricos. Los equipos eléctricos\ndeberán tener un grado de protección mínimo contra la penetración del agua, según:\n5.8.4.1. Volumen 0: IPX8.\n5.8.4.2. Volumen 1: IPX5","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=21","a":"consumo"},{"n":"RIC N°11","r":"5.8.5–5.8.5.3","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Fuentes de agua","t":"5.8.5  Canalizaciones y los cables resistirán permanentemente los efectos ambientales en el\nlugar de la instalación.\n5.8.5.1  En los volúmenes 0 y 1 sólo se permiten aquellos cables necesarios para\nalimentar al equipo receptor permanentemente instalado en estas zonas.\n5.8.5.2  Los cables para el equipo eléctrico en el volumen 0 deben instalarse lo más\nlejos posible del borde de la pileta.\n5.8.5.3  En los volúmenes 0 y 1 los cables y su instalación serán de los adecuados para\nel tipo de montaje y lugar de instalación y los cables deberán colocarse\nmecánicamente protegidos en el interior de canalizaciones que cumplan la\nresistencia al impacto, código 5, según el anexo 4.11 del Pliego Técnico\nNormativo RIC N°04.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=22","a":"consumo"},{"n":"RIC N°11","r":"5.8.6–5.8.6.2","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Fuentes de agua","t":"5.8.6  Equipo eléctrico de fuentes\n5.8.6.1  El equipo eléctrico en las zonas 0 y 1 debe ser inaccesible, por ejemplo,\nmediante cristal mallado o mediante rejillas que solo se puedan retirar mediante\nherramientas.\n5.8.6.2  Las bombas eléctricas deben cumplir con lo definido en el protocolo de análisis\ny/o ensayos de seguridad de productos eléctricos respectivo; en ausencia de\nestos últimos, se deberá cumplir con la norma IEC 60335-2-41.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=22","a":"consumo"},{"n":"RIC N°11","r":"6–6.1.2","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA","t":"6  LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA\n6.1  Alcance\n6.1.1  Esta sección aplica a todas las instalaciones de consumo de energía eléctrica de viviendas,\nasí como en la medida que pueda afectarles, a las de locales comerciales, de oficinas y a\nlas de cualquier otro local destinado a fines análogos que contengan una bañera o una\nducha o una ducha prefabricada o una bañera de hidromasaje o aparato para uso análogo.\n6.1.2  Para lugares que contengan baños o duchas para tratamiento médico o para minusválidos,\npueden ser necesarios requisitos adicionales.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=23","a":"consumo"},{"n":"RIC N°11","r":"6.1.3","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Alcance","t":"6.1.3  Para duchas de emergencia en zonas industriales, son de aplicación las disposiciones\ngenerales.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=23","a":"consumo"},{"n":"RIC N°11","r":"6.2–6.2.3","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Referencias normativas","t":"6.2  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nAparatos electrodomésticos y análogos. Seguridad.\n6.2.1 UNE-EN 60335-2-60  2005  Parte 2-60: Requisitos particulares para spas y\nbañeras de hidromasaje.\nInterruptores para instalaciones eléctricas fijas,\n6.2.2 UNE-EN 60669-1  2018  domésticas y análogas. Parte 1: Requisitos\ngenerales\nSeguridad de los transformadores, bobinas de\ninductancia, unidades de alimentación y las\ncombinaciones de estos elementos. Parte 2-5:\n6.2.3 UNE-EN 61558-2-5  2011\nRequisitos particulares y ensayos para los\ntransformadores, unidades de alimentación y\nbloques de alimentación para máquinas de afeitar.\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas UNE,\nlas normas IEC equivalentes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=23","a":"consumo"},{"n":"RIC N°11","r":"6.3–6.4","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Terminología","t":"6.3  Terminología\n6.3.1  Bañera: Recipiente hondo y alargado con espacio suficiente para que una persona pueda\nbañarse en él tendida o sentada.\n6.3.2  Ducha: Proyección de agua que, en forma de lluvia o de chorro, se hace caer en el cuerpo\npara limpiarlo o refrescarlo, o con propósito medicinal.\n6.3.3  Receptáculo: Recipiente de metal u otro material, donde se recogen las aguas de la\nducha.\n6.4  Ejecución de las instalaciones","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=23","a":"consumo"},{"n":"RIC N°11","r":"6.4.1–6.4.1.2","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Ejecución de las instalaciones","t":"6.4.1  Clasificación de los volúmenes:\nPara las instalaciones de estos locales se tendrán en cuenta los cuatro volúmenes 0, 1,\n2 y 3 que se definen a continuación. En el punto 6.6 de este pliego, se presentan figuras\naclaratorias para la clasificación de los volúmenes, teniendo en cuenta la influencia de\nlas paredes y del tipo de baño o ducha. Los falsos techos y las mamparas no se\nconsideran barreras a los efectos de la separación de volúmenes.\n6.4.1.1  Volumen 0\na) Comprende el interior de la bañera o ducha.\nb) En un lugar que contenga una ducha sin receptáculo, el volumen 0 está\ndelimitado por el suelo y por un plano horizontal situado a 0,05 m por\nencima del suelo. En este caso:\nb.1)  Si el difusor de la ducha puede desplazarse durante su uso, el\nvolumen 0 está limitado por el plano generatriz vertical situado a\nun radio de 1,2 m alrededor de la toma de agua de la pared o el\nplano vertical que encierra el área prevista para ser ocupada por\nla persona que se ducha; o\nb.2)  Si el difusor de la ducha es fijo, el volumen 0 está limitado por el\nplano generatriz vertical situado a un radio de 0,6 m alrededor del\ndifusor.\n6.4.1.2  Volumen 1\nEstá limitado por:\na)  El plano horizontal superior al volumen 0 y el plano horizontal situado a\n2,25 m por encima del suelo; y el plano vertical alrededor de la bañera o\nducha y que incluye el espacio por debajo de los mismos, cuando este\nespacio es accesible sin el uso de una herramienta; o\na.1) Para una ducha sin receptáculo con un difusor que puede\ndesplazarse durante su uso, el volumen 1 está limitado por el plano","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=23","a":"consumo"},{"n":"RIC N°11","r":"6.4.1.3–6.4.1.4","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Ejecución de las instalaciones","t":"generatriz vertical situado a un radio de 1,2 m desde la toma de agua\nde la pared o el plano vertical que encierra el área prevista para ser\nocupada por la persona que se ducha; o\na.2) Para una ducha sin receptáculo y con un rociador fijo, el volumen 1\nestá delimitado por la superficie generatriz vertical situada a un radio\nde 0,6 m alrededor del rociador.\n6.4.1.3  Volumen 2\nEstá limitado por:\na)  El plano vertical exterior al volumen 1 y el plano vertical paralelo situado\na una distancia de 0,6 m; y el suelo y el plano horizontal situado a 2,25 m\npor encima del suelo.\nb)  Además, cuando la altura del techo exceda los 2,25 m por encima del\nsuelo, el espacio comprendido entre el volumen 1 y el techo o hasta una\naltura de 3 m por encima del suelo, cualquiera que sea el valor menor, se\nconsidera volumen 2.\nc)  Los lavamanos o similares, independientemente de que estos se\nencuentren o no dentro de un baño o recinto considerado como húmedo\no mojado, serán considerados como volumen 2 y estará limitado por:\nc.1) El plano vertical exterior del lavamanos o similares y el plano vertical\nparalelo situado a una distancia de 0,3 m; y desde el suelo y plano\nhorizontal situado a 0,3 m por encima del lavamanos. Ver figura\n11.6.8 de este pliego.\n6.4.1.4  Volumen 3\nEstá limitado por:\na)  El plano vertical límite exterior del volumen 2 y el plano vertical paralelo\nsituado a una distancia de éste de 2,4 m; y el suelo y el plano horizontal\nsituado a 2,25 m por encima del suelo.\nb)  Además, cuando la altura del techo exceda los 2,25 m por encima del","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=24","a":"consumo"},{"n":"RIC N°11","r":"6.4.1","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Ejecución de las instalaciones","t":"suelo, el espacio comprendido entre el volumen 2 y el techo o hasta una\naltura de 3 m por encima del suelo, cualquiera que sea el valor menor, se\nconsidera volumen 3.\nc)  El volumen 3 comprende cualquier espacio por debajo de la bañera o\nducha que sea accesible sólo mediante el uso de una herramienta,\nsiempre que el cierre de dicho volumen garantice una protección como\nmínimo IPX4. Esta clasificación no es aplicable al espacio situado por\ndebajo de las bañeras de hidromasaje y cabinas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=24","a":"consumo"},{"n":"RIC N°11","r":"6.4.2–6.4.2.4","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Ejecución de las instalaciones","t":"6.4.2  Protección para garantizar la seguridad\n6.4.2.1  Cuando se utiliza tensión extra baja, cualquiera que sea su tensión asignada,\nla protección contra contactos directos debe estar proporcionada por:\na)  Barreras o envolventes con un grado de protección mínimo IP2X o IPXXB,\nb)  Aislamiento capaz de soportar una tensión de ensayo de 500 V en valor\neficaz en alterna durante 1 minuto.\n6.4.2.2  Una conexión equipotencial local suplementaria debe unir el conductor de\nprotección asociado con las partes conductoras accesibles de los equipos de\nclase I en los volúmenes 1, 2 y 3, incluidas las tomas de corriente y las\nsiguientes partes conductoras externas de los volúmenes 0, 1, 2 y 3:\na)  Canalizaciones metálicas de calefacciones centralizadas y sistemas de\naire acondicionado;\nb)  Partes metálicas accesibles de la estructura del edificio. Los marcos\nmetálicos de puertas, ventanas y similares no se consideran partes\nexternas accesibles, a no ser que estén conectadas a la estructura\nmetálica del edificio.\nc)  Otras partes conductoras externas, por ejemplo, partes que son\nsusceptibles de transferir tensiones.\n6.4.2.3  Estos requisitos no se aplican al volumen 3, en recintos en los que haya una\ncabina de ducha prefabricada con sus propios sistemas de drenaje, distintos de\nun cuarto de baño, por ejemplo, un dormitorio.\n6.4.2.4  Las bañeras y duchas metálicas deben considerarse partes conductoras\nexternas susceptibles de transferir tensiones, a menos que se instalen de forma\nque queden aisladas de la estructura y de otras partes metálicas del edificio.\nLas bañeras y duchas metálicas pueden considerarse aisladas del edificio, si la\nresistencia de aislamiento entre el área de los baños y duchas y la estructura\ndel edificio, medido de acuerdo con el anexo 19.1 del Pliego Técnico Normativo\nRIC N°19, es de cómo mínimo 100 kΩ.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=25","a":"consumo"},{"n":"RIC N°11","r":"6.4.3","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Ejecución de las instalaciones","t":"6.4.3  Elección e instalación de los materiales eléctricos\nMecanismos o  Otros aparatos o\nGrado de protección  Cableado\nAparatos (2)  centros fijos(3)\nAparatos que\nLimitado al necesario  únicamente pueden ser\npara alimentar los  instalados en el volumen\nVolumen\nIPX7  aparatos eléctricos fijos  No permitida.  0 y deben ser\nsituados en este  adecuados a las\nvolumen.  condiciones de este\nvolumen.\nAparatos alimentados a\nIPX4  tensión extra baja no\nsuperior a 12 V ca o 30\nNo permitida, con la\nV cc.\nIPX2, por encima del  excepción de\nCalentadores de agua,\nnivel más alto de un  interruptores de circuitos\nbombas de duchas y\ndifusor fijo.  de tensión extra baja,\nLimitado al necesario  equipo eléctrico para\nalimentados a una\npara alimentar los  bañeras de hidromasaje\nVolumen  IPX5, en equipo eléctrico  tensión nominal de 12 V\naparatos eléctricos fijos  que cumplan con su\n1  de bañeras de  de valor eficaz en\nsituados en los  norma aplicable, si su\nhidromasaje y en los  alterna o de 30 V en\nvolúmenes 0 y 1.  alimentación está\nbaños comunes en los  continua, estando la\nprotegida\nque se puedan producir  fuente de alimentación\nadicionalmente con un\nchorros de agua durante  instalada fuera de los\ndispositivo de protección\nla limpieza de los  volúmenes 0, 1 y 2.\nde corriente diferencial\nmismos(1).  de valor no superior a\nlos 10 mA\nTodos los permitidos\nNo permitida, con la\nIPX4  para el volumen 1.\nexcepción de\nLuminarias, ventiladores,\ninterruptores o bases de\ncalefactores, y unidades\nIPX2, por encima del  Limitado al necesario  circuitos tensión extra\nmóviles para bañeras de","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=26","a":"consumo"},{"n":"RIC N°11","r":"6.4.3","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Ejecución de las instalaciones","t":"nivel más alto de un  para alimentar los  bajas cuya fuente de\nhidromasaje que\ndifusor fijo.  aparatos eléctricos fijos  alimentación este\ncumplan con su norma\nVolumen  situados en los  instalada fuera de los\naplicable, si su\n2  IPX5, en los baños  volúmenes 0, 1 y 2, y la  volúmenes 0, 1 y 2. Se\nalimentación está\ncomunes en los que se  parte del volumen 3  permite también la\nprotegida\npuedan producir chorros  situado por debajo de la  instalación de bloques\nadicionalmente con un\nde agua durante la  bañera o ducha.  de alimentación de\ndispositivo de protección\nlimpieza de los  afeitadoras que cumplan\ncon la UNE-EN 61558-2-  de corriente diferencial\nmismos(1).  de valor no superior a\n5.\nlos 30 mA,\nSe permiten centros\nSe permiten\ncomo luces y enchufes\ninterruptores o aparatos\nsolo si están protegidos\nsolo si están protegidos\nbien por un\nbien por un\ntransformador de\nIPX5, en los baños  transformador de\nLimitado al necesario  aislamiento; o por\ncomunes, cuando se  aislamiento; o por\npara alimentar los  sistema de tensiones\nVolumen  puedan producir chorros  tensiones extra bajas; o\naparatos eléctricos fijos  extra baja; o si su\n3  de agua durante la  por un interruptor\nsituados en los  alimentación está\nlimpieza de los  automático bipolar de\nvolúmenes 0, 1, 2 y 3.  protegida\nmismos(1).  alimentación con un\nadicionalmente con un\ndispositivo de protección\ndispositivo de protección\npor corriente diferencial\nde corriente diferencial\nde valor no superior a\nde valor no superior a\nlos 30 mA.\nlos 30 mA,","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=26","a":"consumo"},{"n":"RIC N°11","r":"6.4.3","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Ejecución de las instalaciones","t":"(1): Los baños comunes comprenden los baños que se encuentran en escuelas, fábricas,\ncentros deportivos, etc. e incluyen todos los utilizados por el público en general.\n(2): Los cordones aislantes de interruptores de tirador están permitidos en los volúmenes 1\ny 2, siempre que cumplan con los requisitos de la norma UNE-EN 60669-1.\n(3): Los calefactores bajo suelo pueden instalarse bajo cualquier volumen siempre y cuando\ndebajo de estos volúmenes estén cubiertos por una malla metálica puesta a tierra o por\nuna cubierta metálica conectada a una conexión equipotencial local suplementaria a lo\nindicado en la sección 6.4.2 de este pliego.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=26","a":"consumo"},{"n":"RIC N°11","r":"6.5–6.5.2","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA","t":"6.5  Requisitos particulares para la instalación de bañeras de hidromasaje, cabinas de ducha con\ncircuitos eléctricos y aparatos análogos.\n6.5.1  El hecho de que, en estos aparatos, en los espacios comprendidos entre la bañera y el\nsuelo y las paredes y el techo de las cabinas y las paredes y techos del local donde se\ninstalan, coexista equipo eléctrico tanto de baja tensión como de muy baja tensión de\nseguridad (MBTS) o tensiones extra baja con tuberías o depósitos de agua u otros líquidos,\nhace necesario que se requieran condiciones especiales de instalación.\n6.5.2  En general todo equipo eléctrico, electrónico, telefónico o de telecomunicación incorporado\nen la cabina o bañera, incluyendo la alimentación de tensiones extra bajas, deberán cumplir\nlos requisitos de la norma UNE-EN 60335-2-60.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=27","a":"consumo"},{"n":"RIC N°11","r":"6.5.3–6.5.5","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA","t":"6.5.3  La conexión de las bañeras y cabinas se efectuará con cable con cubierta de\ncaracterísticas no menores que el de designación H05VV-F o mediante cable bajo tubo\naislante con conductores aislados de tensión asignada 450/750V. Debe garantizarse que,\nuna vez instalado el cable o tubo en la caja de conexiones de la bañera o cabina, el grado\nde protección mínimo que se obtiene sea IPX5.\n6.5.4  Todas las cajas de conexión localizadas en paredes y suelo del local bajo la bañera o\nreceptáculo de ducha, o en las paredes o techos del local, situadas detrás de paredes o\ntechos de una cabina por donde discurren tubos o depósitos de agua, vapor u otros\nlíquidos, deben garantizar, junto con su unión a los cables o tubos de la instalación\neléctrica, un grado de protección mínimo IPX5. Para su apertura será necesario el uso de\nuna herramienta.\n6.5.5  No se admiten empalmes en los cables y canalizaciones que discurran por los volúmenes\ndeterminados por dichas superficies salvo si estos se realizan con cajas que cumplan el\nrequisito anterior.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=27","a":"consumo"},{"n":"RIC N°11","r":"6.6","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Figuras de la clasificación de los volúmenes","t":"6.6  Figuras de la clasificación de los volúmenes\nFigura 11.6.1 – BAÑERA\nFigura 11.6.2 – BAÑERA CON PARED FIJA\nFigura 11.6.3 – DUCHA\nFigura 11.6.4 – DUCHA CON PARED FIJA\nFigura 11.6.5 – DUCHA SIN RECEPTÁCULO\nFigura 11.6.6 – DUCHA SIN RECEPTÁCULO PERO CON PARED FIJA. DIFUSOR FIJO\nFigura 11.6.7 – CABINA DE DUCHA PREFABRICADA\nFigura 11.6.8 – ZONA DE SEGURIDAD EN DUCHAS Y LAVAMANOS","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=27","a":"consumo"},{"n":"RIC N°11","r":"7–7.3.1","h":"GRÚAS","t":"7  GRÚAS\n7.1  Alcance\n7.1.1  Esta sección aplica a la instalación de los equipos eléctricos y de las canalizaciones\nrelacionadas con las grúas.\n7.2  Terminología\n7.2.1  Grúa: Máquina compuesta de un aguilón montado sobre un eje vertical giratorio, y con una\no varias poleas, que sirve para levantar pesos y llevarlos de un punto a otro, dentro del\ncírculo que el brazo describe o del movimiento que pueda tener la grúa.\n7.3  Canalizaciones\n7.3.1  Los conductores se instalarán en canalizaciones o serán cables armados con cubierta\nmetálica flexible con conductor de puesta a tierra aislado.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=31","a":"consumo"},{"n":"RIC N°11","r":"7.3.2–7.3.4.2","h":"GRÚAS › Canalizaciones","t":"7.3.2  Cuando sean necesarias conexiones flexibles para motores y equipos similares, se\ninstalarán conductores flexibles trenzados dentro de tubo de metal flexible, tubo de metal\nflexible hermético a líquidos, tubo no metálico flexible hermético a líquidos, cables\nmulticonductores o una canalización no metálica aprobada.\n7.3.3  Cuando se utilicen cables de varios conductores en una estación de pulsadores\nsuspendida, el mando estará soportado de modo tal que proteja los conductores eléctricos\ncontra los esfuerzos de tracción.\n7.3.4  Cuando se requiera cierta flexibilidad para suministrar corriente o para cables de mando\nde partes móviles, se permite utilizar un cordón adecuado para ese uso, siempre que:\n7.3.4.1  Se haga de modo que no sufra tensiones mecánicas y esté protegido contra\ndaños físicos y\n7.3.4.2  Cuando se trate de lugares donde el cordón esté expuesto a daño mecánico, el\ncordón deberá estar aprobado para dicho uso.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=31","a":"consumo"},{"n":"RIC N°11","r":"7.3.5–7.3.7","h":"GRÚAS › Canalizaciones","t":"7.3.5  Se deberá usar una caja o accesorios terminales provistos de agujeros con boquillas o\npasa cables independientes para cada uno de los conductores, cuando se realiza un\ncambio de una tubería o cable a un cableado a la vista. Los dispositivos utilizados para\neste fin no contendrán empalmes ni conexiones y no se utilizarán en salida de enchufe\npara luminarias.\n7.3.6  Se permitirá usar boquillas o pasacables en lugar de una caja en el extremo de un tubo\nmetálico rígido, un tubo metálico flexible, cuando la canalización termine en equipos de\nmando no encerrado o equipos similares, incluyendo conductores de contacto, colectores,\nresistores, frenos, switch limitadores de circuito de potencia y motores de corriente continua\n(CC) de base separada.\n7.3.7  El conductor o conductores expuestos al calor exterior, o conectados a resistores, tendrán\nuna cubierta exterior resistente al fuego o estarán protegidos individualmente o en grupo\ncon cinta aislante resistente al fuego.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=31","a":"consumo"},{"n":"RIC N°11","r":"7.3.8–7.3.10","h":"GRÚAS › Canalizaciones","t":"7.3.8  Se permite que los conductores de contacto a lo largo de carriles, puentes-grúa y\nmonorrieles estén desnudos, sean de cobre y que sean alambres duros, en T, en ángulo,\ndentro de rieles en T o de cualquier otra forma rígida.\n7.3.9  Los conductores de contacto no se usarán como alimentadores de otros equipos distintos\na la(s) grúa(s) o elevadores para los que están diseñados.\n7.3.10 Cuando sea necesaria cierta flexibilidad se permite usar cables o cordones flexibles y, si\nfuera necesario, se usarán carretes de cables o elementos para enrollar.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=31","a":"consumo"},{"n":"RIC N°11","r":"7.4–7.4.1.4","h":"GRÚAS › Medios de desconexión","t":"7.4  Medios de desconexión\n7.4.1  Medios de desconexión del conductor del carril. Entre los conductores de contacto del carril\ny la fuente de alimentación se instalará un medio de desconexión que consistirá en un\ninterruptor del circuito del motor, interruptor termomagnético o interruptor en caja\nmoldeada. Este medio de desconexión será como sigue:\n7.4.1.1  Fácilmente accesible y operable desde el nivel del piso.\n7.4.1.2  Capaz de ser enclavado en posición abierto.\n7.4.1.3  Abrir simultáneamente todos los conductores activos y el neutro.\n7.4.1.4  Instalado a la vista de los conductores de contacto del carril.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=32","a":"consumo"},{"n":"RIC N°11","r":"7.4.2–7.4.3","h":"GRÚAS › Medios de desconexión","t":"7.4.2  Medios de desconexión para grúas y polipastos monorrieles. En los cables de los\nconductores de contacto del carril u otra fuente de alimentación de todas las grúas y\npolipastos monorrieles se instalará un interruptor termomagnético o un interruptor del\ncircuito del motor. Este medio de desconexión deberá permitir ser bloqueado en la posición\nabierta. Se permitirá suprimir el medio de desconexión del polipasto monorriel o la grúa\npropulsada manual cuando se cumplan todas las condiciones siguientes:\n7.4.2.1  El equipo es controlado desde el nivel del piso.\n7.4.2.2  El medio de desconexión de la fuente de alimentación esté situado a la vista del\nequipo.\n7.4.2.3  No hay plataforma fija para inspección y mantenimiento del equipo.\n7.4.3  Cuando el medio de desconexión no es fácilmente accesible desde el puesto de mando de\nla grúa o polipasto monorriel, se instalará en dicho puesto un medio que permita abrir los\ncircuitos de todos los motores de la grúa o del polipasto monorriel.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=32","a":"consumo"},{"n":"RIC N°11","r":"7.4.4–7.5.1","h":"GRÚAS › Medios de desconexión","t":"7.4.4  La capacidad de corriente nominal permanente del interruptor o interruptor termomagnético\nexigido en el punto 7.4.2 precedente, no será menor al 50% de la suma de todas las\ncorrientes de los motores de corta duración ni menor al 75% de la suma de todas las\ncorrientes de los motores de corta duración necesarios para cualquier movimiento de los\naparatos de elevación.\n7.5  Protección de sobrecorriente\n7.5.1  Alimentador simple. Los conductores de alimentación del carril y los conductores de\ncontacto principal de una grúa o monorriel estarán protegidos por uno o varios dispositivos\ncontra sobrecorriente, cuya corriente nominal no será mayor que la corriente nominal o el\nvalor de ajuste de cualquier dispositivo de protección del circuito de alimentación, más la\nsuma de las corrientes nominales indicadas en la placa de características de todas las\ndemás cargas, aplicando los factores de demanda que corresponda.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=32","a":"consumo"},{"n":"RIC N°11","r":"7.5.2–7.6","h":"GRÚAS › Protección de sobrecorriente","t":"7.5.2  Se permite conectar dos o más motores al mismo circuito alimentador, siempre que cada\nconductor de derivación para un motor individual tenga una capacidad de al menos un\ntercio de la capacidad de los conductores del circuito alimentador. Cada motor estará\nprotegido contra sobrecarga.\n7.6  Protección de sobrecarga","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=32","a":"consumo"},{"n":"RIC N°11","r":"7.6.1–7.6.1.1","h":"GRÚAS › Protección de sobrecarga","t":"7.6.1  Protección de sobrecarga de motores y circuito alimentador.\n7.6.1.1  Cada motor, controlador de motor, controladores y conductores de circuitos,\nestarán protegidos de sobrecargas por cualquiera de los siguientes medios:\na)  Por relés de sobrecarga en cada conductor activo cuando todos los\nelementos del relé estén protegidos de cortocircuitos por el dispositivo de\nprotección del circuito alimentador.\nb)  Por sensores térmicos, sensibles a la temperatura del motor o a la\ntemperatura y corriente, que estén en contacto térmico con los devanados\ndel motor. Se considera que un polipasto o trole eléctrico está protegido si\nel sensor está conectado en el circuito del interruptor-limitador en la parte\nsuperior del polipasto, de modo que el dispositivo de elevación deje de\nfuncionar si se produce sobrecarga de cualquier motor.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=32","a":"consumo"},{"n":"RIC N°11","r":"7.6.2–7.6.3.1","h":"GRÚAS › Protección de sobrecarga","t":"7.6.2  Motor controlado en forma manual.\n7.6.2.1  Si el motor es controlado manualmente con control de retorno por resorte, no\nes necesario un dispositivo de protección contra sobrecarga que proteja el\nmotor para condiciones de rotor bloqueado.\n7.6.3  Motores múltiples.\n7.6.3.1  Cuando dos o más motores accionan un trole, vagón o puente, controlados\ncomo una unidad y protegidos por un solo conjunto de dispositivos contra\nsobrecarga, con un valor nominal igual a la suma de sus corrientes nominales\na plena carga, se considerará que un polipasto o un trole están protegidos si el\nsensor está conectado en el circuito de límite superior del polipasto, de modo\nque el equipo no funcione si se produce una sobretemperatura en cualquier\nmotor.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=33","a":"consumo"},{"n":"RIC N°11","r":"7.6.4–7.7.1","h":"GRÚAS › Protección de sobrecarga","t":"7.6.4  Polipastos y polipastos monorriel.\n7.6.4.1  No es necesario proteger individualmente contra sobrecarga cada motor\nindividual de polipastos y polipastos monorriel y sus troles que no se utilicen\ncomo parte de una grúa viajera elevada, cuando el motor más grande no supere\nlos 7,5 HP y todos los motores estén controlados manualmente por el operario.\n7.7  Puesta a tierra\n7.7.1  Las partes metálicas expuestas no portadoras de corriente de grúas, polipastos, polipastos\nmonorriel y sus accesorios, incluyendo los controles colgantes, estarán mecánicamente\nunidos, de modo tal que toda la grúa o polipasto esté puesto a tierra de acuerdo con lo","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=33","a":"consumo"},{"n":"RIC N°11","r":"7.7.2–7.7.3","h":"GRÚAS › Puesta a tierra","t":"7.7.2  Las partes en movimiento, salvo los accesorios o elementos desmontables, que tengan\nsuperficies de rozamiento de metal con metal, se deben considerar unidas eléctricamente\nentre sí a través de las superficies de contacto, para efectos de su puesta a tierra.\n7.7.3  Las carcasas de troles y puentes no se deben considerar eléctricamente puestos a tierra a\ntravés del puente, de las ruedas del trole y sus respectivos rieles. Para sus puestas a tierra\nse debe instalar un conductor de unión separado.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=33","a":"consumo"},{"n":"RIC N°11","r":"8–8.2.1","h":"","t":"8  ASCENSORES, MONTACARGAS, MINICARGAS, ESCALERAS, RAMPAS MÓVILES,\nPLATAFORMAS ELEVADORAS Y ESCALERAS DE EMERGENCIA.\n8.1  Alcance\n8.1.1  Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con ascensores, minicargas, escaleras, rampas móviles, plataformas\nelevadoras y escaleras de emergencia.\n8.2  Terminología\n8.2.1  Ascensor: aparato elevador, tanto vertical como inclinado o funicular, instalado en forma\npermanente en edificios privados o públicos, que cuenta a lo menos con una cabina, para\ntrasladar personas entre distintos pisos o niveles.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=34","a":"consumo"},{"n":"RIC N°11","r":"8.2.2–8.2.6","h":"Terminología","t":"8.2.2  Caja de elevadores: Recinto por el cual se desplaza la cabina y el contrapeso, si existe.\nEste espacio, también denominado ducto, o shaft o escotilla, queda materialmente\ndelimitado por el fondo del pozo, las paredes y el cielo.\n8.2.3  Controlador de movimiento: Dispositivo o dispositivos eléctricos del sistema de control\nque regulan la velocidad, aceleración, desaceleración y parada del elemento móvil.\n8.2.4  Controlador del motor: Unidades operativas del sistema de control que comprenden\ndispositivos de arranque y los equipos convertidores de potencia usados para alimentar un\nmotor eléctrico o la unidad de bombeo para accionar los equipos de control hidráulicos.\n8.2.5  Controlador de operación: Dispositivo eléctrico del sistema de control que inicia el\narranque y parada y regulan la dirección de movimiento del elemento móvil en respuesta\na una señal procedente de un dispositivo de mando.\n8.2.6  Dispositivo de mando: Interruptores, botoneras, interruptores de palanca, de teclas, de\nllave u otros dispositivos utilizados para activar el controlador de operación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=34","a":"consumo"},{"n":"RIC N°11","r":"8.2.7–8.3.2","h":"Terminología","t":"8.2.7  Equipo de señales: Equipo visual y sonoro como timbres, luces y pantallas, que\ntransmiten información al usuario.\n8.2.8  Espacio de máquina: Recinto donde se encuentran las máquinas y equipos.\n8.2.9  Sistema de control: Es el sistema general que gobierna las partidas, paradas, dirección\ndel viaje, aceleración, velocidad, y desaceleración del sistema elevador\n8.3  Exigencias generales\n8.3.1  La tensión de suministro no excederá los 400 V entre conductores.\n8.3.2  Los circuitos para los controladores de operación de las puertas y motores de las puertas\ny los circuitos de alimentación y circuitos para los controladores de motores, motores\nprincipales, frenos de máquina y grupos motor-generador, no tendrán una tensión superior\na 400 V.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=34","a":"consumo"},{"n":"RIC N°11","r":"8.3.3–8.3.6","h":"Exigencias generales","t":"8.3.3  Se permite que las tensiones internas de los equipos de conversión de potencia y\nasociados, incluidos los conductores que interconectan el equipo, sean más altas, siempre\nque dichos equipos y conductores sean apropiados para esa mayor tensión. Cuando la\ntensión supere los 400 V, se debe instalar en los equipos y en lugar visible, carteles o\netiquetas con la advertencia \"PELIGRO - ALTA TENSIÓN\".\n8.3.4  Los circuitos de iluminación cumplirán los requisitos de este reglamento.\n8.3.5  Los circuitos para los equipos de calefacción y aire acondicionado situados en la cabina\ndel ascensor tendrán una tensión máxima de 400 V.\n8.3.6  Las partes activas para los aparatos eléctricos ubicados en los huecos de los ascensores,\nen las paradas; sobre o dentro de las cabinas de los ascensores, montacargas, minicargas;\nen los fosos o paradas de escaleras mecánicas o rampas móviles y espacios de\nmaquinarias de los ascensores, de plataformas elevadoras, salva escaleras, deben estar\nprotegidos para evitar cualquier contacto accidental.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=34","a":"consumo"},{"n":"RIC N°11","r":"8.3.7–8.3.8.4","h":"Exigencias generales","t":"8.3.7  Se dejarán espacios de trabajo alrededor de los controladores, medios de desconexión y\notros equipos eléctricos, los cuales no podrán ser menores a los señalados en las normas\nrespectivas de estos equipos.\n8.3.8  Se permitirá que los siguientes equipos eléctricos sean suministrados con cables flexibles\nen todas sus conexiones:\n8.3.8.1  Los controladores y medios de desconexión de los ascensores, montacargas,\nramplas y escaleras mecánicas, ascensores, elevadores de sillas de ruedas\ninstalados en el mismo espacio que los motores principales.\n8.3.8.2  Los controladores y medios de desconexión de los ascensores instalados en\nla caja de elevadores y cabina del ascensor.\n8.3.8.3  Los controladores de los motores de las puertas.\n8.3.8.4  Otros equipos eléctricos instalados en la caja de elevadores y cabina del\nascensor.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=35","a":"consumo"},{"n":"RIC N°11","r":"8.3.9–8.3.13","h":"Exigencias generales","t":"8.3.9  Las partes activas de los equipos eléctricos estarán debidamente protegidas y aisladas de\nmodo que los equipos se puedan inspeccionar, ajustar, revisar, y mantener, estando\nenergizados y sin quitar la protección.\n8.3.10 Los regímenes de los controladores de motores cumplirán con lo establecido en este\nreglamento. Se permitirá que este régimen sea inferior a la corriente nominal del motor del\nascensor cuando el controlador límite intrínsecamente la potencia disponible del motor y\nesté marcado como potencia limitada.\n8.3.11 Los conductores y cables de fibra óptica situados en la caja del ascensores, en el pozo,\npozo de las escaleras mecánicas, pasillos móviles y en los de elevadores y ascensores\npara sillas de ruedas, en los espacios de máquinas, dentro o encima de las cabinas, sin\nincluir los cables viajeros de conexión de la cabina o al contrapeso con el alambrado de la\ncaja del ascensor, se instalarán en tubo rígido metálico, tubo rígido no metálico, bandejas\nmetálicas con tapas, bandejas no metálicas con tapa, o cables con envoltura metálica o\nno metálica (doble aislación).\n8.3.12 Los circuitos de ascensores deberán contar con protecciones de sobretensión transitorias\ny permanentes en conformidad con el punto 9.5.3.3 la sección 9 de este pliego técnico.\n8.3.13 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=35","a":"consumo"},{"n":"RIC N°11","r":"8.3.9","h":"Exigencias generales","t":"mantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=35","a":"consumo"},{"n":"RIC N°11","r":"8.4–8.4.5","h":"Conductores","t":"8.4  Conductores\n8.4.1  Cableado de enclavamiento de puertas del hueco del ascensor. Los conductores del\nsistema de enclavamiento de puertas de piso serán retardantes a las llamas y adecuado\npara una temperatura no menor a 200 °C. Los conductores serán de tipo SF, AS+ o\nequivalente.\n8.4.2  Cables viajeros. Los cables móviles, utilizados como conexiones flexibles entre la cabina\ndel elevador y el tablero de control, serán cables certificados para este propósito.\n8.4.3  Otros cableados. Los conductores en canalizaciones tendrán aislamiento resistente a las\nllamas y serán no propagadores de ésta, y libre de halógenos.\n8.4.4  Se permitirán los conductores apantallados siempre que estén aislados para la máxima\ntensión nominal del circuito existente en cualquier conductor dentro del cable o\ncanalización.\n8.4.5  El aislamiento de los conductores tendrá una tensión nominal como mínimo igual a la\ntensión máxima nominal del circuito, aplicada a cualquier conductor dentro de una\nenvolvente, cable o canalización.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=35","a":"consumo"},{"n":"RIC N°11","r":"8.5–8.5.1.3","h":"Sección mínima de conductores","t":"8.5  Sección mínima de conductores\n8.5.1  Cables Viajeros\n8.5.1.1  Circuitos de iluminación. En circuitos de iluminación el calibre mínimo será 1,5\nmm2 o 14 AWG de cobre.\n8.5.1.2  Otros circuitos. Para los circuitos de control la sección mínima permitida será\n16 AWG.\n8.5.1.3  Otros cables. Se permitirán cables de cobre de 24 AWG y también cables de\nmenor calibre si están aprobados para este uso.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=36","a":"consumo"},{"n":"RIC N°11","r":"8.5.2–8.5.2.4","h":"Sección mínima de conductores","t":"8.5.2  Conductores de circuitos y alimentadores.\n8.5.2.1  Los conductores que alimentan un solo motor tendrán una capacidad de\ncorriente no inferior al porcentaje de la corriente nominal de la placa de\ncaracterísticas del motor determinada según lo establecido en la sección 5.5 del\n8.5.2.2  Los conductores que alimentan a un solo controlador de motor tendrán una\ncapacidad no inferior al régimen de corriente de la placa de características del\ncontrolador del motor, más todas las otras cargas conectadas.\n8.5.2.3  Los conductores que alimentan a un solo transformador de control tendrán una\ncapacidad no inferior al régimen de corriente de la placa de características del\ntransformador, más todas las otras cargas conectadas.\n8.5.2.4  Los conductores que alimentan a más de un motor, controlador de motor o\ntransformador tendrán una capacidad no inferior a la suma de las corrientes\nnominales que consten en las placas de características de esos equipos más\ntodas las otras cargas conectadas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=36","a":"consumo"},{"n":"RIC N°11","r":"8.6–8.6.1","h":"Factor de demanda del alimentador","t":"8.6  Factor de demanda del alimentador\n8.6.1  Se permitirán conductores del circuito alimentador de capacidad menor que la exigida en\nel punto 8.5.2 anterior, sujetos a los requisitos de la tabla Nº11.1.\nTabla Nº11.1: Factores de demanda del alimentador de ascensores\nNº de Ascensores en\nFactor de demanda\nun alimentador\n1  1.00\n2  0.95\n3  0.90\n4  0.85\n5  0.82\n6  0.79\n7  0.77\n8  0.75\n9  0.73\n10 o más  0.72","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=37","a":"consumo"},{"n":"RIC N°11","r":"8.7–8.7.1","h":"Cableado de ascensores","t":"8.7  Cableado de ascensores\n8.7.1  Todos los conductores y canalizaciones no metálicas que se utilicen para estos equipos","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=37","a":"consumo"},{"n":"RIC N°11","r":"8.7.2–8.7.2.3","h":"Cableado de ascensores","t":"8.7.2  Shaft del Ascensor\n8.7.2.1  Se permitirá instalar tubo metálico flexible, tubo metálico flexible y hermético a\nlos líquidos o tubo no metálico flexible y hermético a los líquidos en los huecos\nde los ascensores y entre los conductores verticales e interruptores finales de\ncarrera, enclavamiento de puertas, botones de mando y dispositivos similares.\n8.7.2.2  Se permitirá usar cables y cordones flexibles que formen parte de equipos\naprobados por un organismo de certificación, autorizado por la\nSuperintendencia de Electricidad y Combustibles, utilizados en circuitos de baja\ntensión 50 V efectivos o 60 V de corriente continua, o menos, cuando su longitud\nno exceda 1,80 m, siempre que los cables y cordones estén bien soportados y\nprotegidos contra daños físicos y estén forrados o sean de tipo resistente a las\nllamas.\n8.7.2.3  Se permitirá instalar en la caja del ascensor, tubo metálico flexible, tubo eléctrico\nmetálico flexible y hermético a líquidos, tubo no metálico flexible y hermético a\nlíquidos, cordones flexibles y cables, o conductores agrupados y encintados,\ncordones que son parte del equipo, máquina del ascensor, el freno de la\nmáquina, en longitudes que no excedan 1,8 m, sin estar instalados dentro de\nuna canalización y su instalación los proteja contra daños físicos y sean de tipo\nresistente a las llamas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=37","a":"consumo"},{"n":"RIC N°11","r":"8.7.3–8.7.3.4","h":"Cableado de ascensores","t":"8.7.3  Cabinas\n8.7.3.1  Se permitirá instalar en las cabinas de los ascensores tubo metálico flexible,\ntubo metálico flexible y hermético a líquidos de 16 mm de diámetro nominal o\nsuperior, que no excedan los 1,8 m de longitud, cuando estén sujetos\nfirmemente y alejados de lugares donde haya aceite o grasa.\n8.7.3.2  Se permitirá usar cordones de servicio pesado y semipesado como conexiones\nflexibles entre la instalación fija de la cabina y los dispositivos instalados sobre\nlas puertas o salidas de la cabina. Solo se permitirá usar cordones de servicio\npesado como conexiones flexibles con el dispositivo de operación o la luminaria\nde trabajo instalada encima de la cabina. Los dispositivos y luminarias estarán\npuestos a tierra por medio de un conductor de tierra de los equipos instalados\njunto con los conductores del circuito. Se permitirá usar cables con conductores\nde menor calibre y otros tipos de espesores de aislamiento y chaquetas como\nconexiones flexibles entre la instalación fija de la cabina y los dispositivos sobre\nlas puertas o salidas de la cabina, si están aprobados para ese uso.\n8.7.3.3  Se permitirá usar cordones y cables flexibles que formen parte de equipos\naprobados por un organismo de certificación, autorizado por la\nSuperintendencia de Electricidad y Combustibles, y se utilicen en circuitos de\nbaja tensión (menor a 50 V efectivos o menor a 60 V en corriente continua),\ncuando su longitud no exceda 1,8 m, siempre que los cables y cordones estén\nsoportados y protegidos contra daños físicos y estén forrados o sean de tipo\nresistente al fuego.\n8.7.3.4  Se permitirá instalar tubo metálico flexible, tubo eléctrico metálico flexible y\nhermético a líquidos o conductores agrupados y encintados, o cordones que\nson parte del equipo aprobado, una máquina del ascensor, el freno de la\nmáquina, en longitudes que no excedan 1,8 m, sin estar instalados dentro de\nuna canalización y su instalación los proteja contra daños físicos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=37","a":"consumo"},{"n":"RIC N°11","r":"8.7.4–8.7.4.5","h":"Cableado de ascensores","t":"8.7.4  Dentro del espacio de máquinas\n8.7.4.1  Se permitirá instalar tubo metálico flexible, tubo metálico flexible y hermético a\nlíquidos, de 16 mm de diámetro nominal o superior, pero que no excedan 1,80\nm de longitud, entre los paneles de control y los motores de las máquinas,\nfrenos de las máquinas, grupo motor-generador, medios de desconexión y\nmotores y válvulas de las unidades de bombeo.\n8.7.4.2  Cuando los grupos motor-generador, motores de máquinas o motores y\nválvulas de las unidades de bombeo estén situados adyacentes o debajo del\nequipo de control y estén provistos con conductores de longitud suficiente pero\nno mayores a 1,8 m, se permite que dichos conductores se prolonguen hasta\nconectarlos directamente con los bornes del controlador.\n8.7.4.3  Se permite instalar canaletas auxiliares en los espacios de máquinas y los\nespacios de control.\n8.7.4.4  Se permitirá usar cables y cordones flexibles que formen parte de equipos y\nutilizados en circuitos de baja tensión (menor a 50 V efectivos o menor a 60 V\nen corriente continua), cuando su longitud no exceda 1,8 m, siempre que los\ncables y cordones estén bien soportados y protegidos contra daños físicos.\n8.7.4.5  En los equipos existentes, se permitirá que los conductores estén agrupados y\natados con amarra cable, cordón sin estar instalados en una canalización.\nDichos grupos de cables serán soportados a intervalos no mayores a 9 m y\nubicados de modo que no estén expuestos a daños físicos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=38","a":"consumo"},{"n":"RIC N°11","r":"8.7.5–8.7.5.1","h":"Cableado de ascensores","t":"8.7.5  Contrapeso\n8.7.5.1  Se permitirá instalar en el contrapeso del ascensor tubo metálico flexible y\nhermético a líquidos, tubo no metálico flexible y hermético a líquidos, cables o\ncordones flexibles o conductores agrupados y atados con amarra cable, con\ncordones que formen parte de equipos y cuya longitud no exceda 1,8 m, sin\nnecesidad de instalarlos en una canalización, siempre que estén protegidos\ncontra daños físicos y sean de tipo resistente a las llamas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=38","a":"consumo"},{"n":"RIC N°11","r":"8.8–8.8.2","h":"Cableado de escaleras mecánicas","t":"8.8  Cableado de escaleras mecánicas\n8.8.1  Se permitirá instalar en las canalizaciones de las escaleras mecánicas y pasillos móviles,\ntubo metálico flexible, tubo metálico flexible y hermético a líquidos, de 16 mm de diámetro\ny longitud no mayor de 1,8 m.\n8.8.2  Se permitirá utilizar cordones de servicio pesado como conexiones flexibles en los paneles\nde control y medios de desconexión de las escaleras mecánicas y pasillos móviles, siempre\nque todo el panel de control y medio de desconexión estén instalados de modo que se\npuedan remover de los espacios de máquinas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=39","a":"consumo"},{"n":"RIC N°11","r":"8.9.1–8.12.1","h":"Canalizaciones para elevadores de sillas de ruedas","t":"8.9.1  Se permitirá utilizar tubo metálico flexible, y hermético a líquidos en las canalizaciones y\nespacios de maquinaria de los ascensores y elevadores para sillas de ruedas, de 16 mm\nde diámetro nominal y longitud que no exceda a los 1.8 m.\n8.10 Circuito de iluminación, enchufes, ventilación, calefacción y aire acondicionado en cabinas de\nascensores.\n8.10.1 Fuente de iluminación. Un circuito independiente alimentará al alumbrado, enchufes,\nfuente auxiliar de alumbrado y ventilación de cada cabina del ascensor. La protección\ntermomagnética de sobrecorriente del circuito deberá ubicarse en el espacio de máquinas.\n8.10.2 Fuente para calefacción y aire acondicionado. Un circuito ramal dedicado alimentará los\nequipos de aire acondicionado y calefacción de cada cabina del ascensor. La protección\ntermomagnética de sobrecorriente del circuito ramal se ubicará en el espacio de máquinas.\n8.11 Circuitos para espacio de máquinas, sala de control, espacio de control para Iluminación y\nenchufes.\n8.11.1 Un circuito independiente alimentará la iluminación del espacio de máquinas, y enchufe y\nse conectará a los terminales del lado de la carga de un interruptor con protección\ndiferencial.\n8.11.2 El interruptor de iluminación del espacio de maquinarias estará situado a la entrada de\neste.\n8.11.3 Se instalará por lo menos un enchufe de 220 V y 16 A, doble, monofásico, en el espacio\nde maquinaria.\n8.12 Circuito para iluminación y enchufe en pozo del ascensor\n8.12.1 Se instalará un circuito independiente que alimente el alumbrado y enchufe del pozo del\nascensor.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=39","a":"consumo"},{"n":"RIC N°11","r":"8.12.2–8.13.4","h":"Canalizaciones para elevadores de sillas de ruedas","t":"8.12.2 El interruptor de alumbrado se ubicará de modo que sea fácilmente accesible desde la\npuerta de entrada al pozo.\n8.12.3 En cada pozo del ascensor se instalará al menos un enchufe doble, monofásico, de 220 V\ny 16 A.\n8.13 Instalación de conductores\n8.13.1 Los tramos verticales de la canalización se soportarán firmemente a intervalos no\nsuperiores a 4,5 m y no tendrán más de una junta entre dos soportes. Las partes\nconsecutivas de una canalización se unirán firmemente para que formen una junta rígida.\n8.13.2 Número de conductores en canalizaciones del tipo bandejas o molduras de plástico. La\nsuma de las secciones transversales de los conductores individuales instalados en una\ncanalización no superará el 40 % de la sección transversal interior de la canalización.\n8.13.3 Los soportes de los cables o canalizaciones en los huecos de los ascensores,\ncanalizaciones de cables de escaleras mecánicas o pasillos móviles o de ascensores o\nelevadores de sillas de ruedas, estarán sujetos firmemente al riel guía, al armazón de la\nescalera mecánica o pasillo móvil o al hueco del ascensor o al pozo del elevador de sillas\nde ruedas.\n8.13.4 Se permitirá que los cables de fibra óptica y los conductores de los dispositivos de\noperación y de los circuitos de control, potencia, señales, iluminación, calefacción y aire\nacondicionado de 400 V o menos, estén instalados en el mismo cable viajero o sistema de\ncanalización, siempre que todos los conductores estén aislados para la tensión máxima\naplicada a cualquier conductor del cable o canalización y que todas las partes activas de","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=39","a":"consumo"},{"n":"RIC N°11","r":"8.13.5–8.14","h":"Canalizaciones para elevadores de sillas de ruedas","t":"los equipos estén aisladas de tierra para esa tensión máxima.\n8.13.5 Se permitirá también que en dicho cable móvil o canalización se incluyan conductores\nblindados y/o uno o más cables coaxiales siempre que dichos conductores estén aislados\npara la tensión máxima aplicada a cualquier conductor del cable o canalización.\n8.13.6 Se permite que los conductores estén blindados adecuadamente para evitar interferencias\nen los circuitos de comunicaciones telefónicas, de audio, video o de alta frecuencia.\n8.13.7 Solo se permitirá dentro de la caja o espacio de motores del ascensor, canalizaciones o\ncables utilizados directamente en relación con el ascensor o montacargas, incluidos los\ncableados para señales, circuito de comunicación con la cabina, alumbrado, calefacción,\naire acondicionado y ventilación de la cabina, para los sistemas de detección de incendios,\npara bombas de desagüe y para calefacción, alumbrado y ventilación del hueco del\nascensor, sala de máquinas, espacio para máquinas y espacios de control.\n8.13.8 Los alimentadores principales para suministro de potencia a los ascensores y montacargas\nse instalarán fuera del hueco del ascensor, excepto lo permitido en los artículos siguientes.\n8.13.8.1 Con autorización especial se permite que los alimentadores de los ascensores\nestén instalados dentro de un hueco de un ascensor existente si los\nconductores no tienen empalmes dentro del hueco.\n8.13.8.2 Se permite que los alimentadores estén instalados dentro del hueco del\nascensor si los motores están instalados dentro del mismo, sobre la cabina.\n8.14 Cable viajero","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=40","a":"consumo"},{"n":"RIC N°11","r":"8.14.1–8.14.4.1","h":"Canalizaciones para elevadores de sillas de ruedas","t":"8.14.1 Los cables viajeros estarán suspendidos en los extremos de la cabina y del hueco del\nascensor, o del contrapeso cuando proceda, de modo que se reduzca al mínimo el esfuerzo\nsobre los conductores de cobre individuales.\n8.14.2 Los cables viajeros estarán soportados por uno de los medios siguientes:\n8.14.2.1 Por sus refuerzos de soportes de acero.\n8.14.2.2 Haciendo un bucle con el cable alrededor del soporte, cuando su longitud libre\nsea inferior a 30 m.\n8.14.2.3 Suspendiéndolos de los soportes por medios que automáticamente hagan\npresión alrededor del cable cuando aumente la tensión mecánica, siempre\nque la longitud del cable libre sea menor de 60 m.\n8.14.2.4 La longitud libre no soportada del medio de suspensión existente en la caja\ndel ascensor es la longitud del cable medida desde su punto de suspensión\nen la caja del ascensor hasta la parte inferior del bucle que queda bajo la\ncabina cuando está situada en su punto inferior. La longitud libre del medio de\nsuspensión de la cabina es la longitud del cable medida desde el punto de\nsuspensión de la cabina hasta la parte inferior del bucle, cuando la cabina está\nsituada en su punto superior.\n8.14.3 Los soportes de los cables viajeros estarán situados de modo tal que reduzcan al mínimo\nla posibilidad de daños del cable por contacto con las paredes del hueco del ascensor o\ncon los equipos instalados en el mismo. Cuando sea necesario, los cables se protegerán\nmediante elementos especiales.\n8.14.4 Instalación de cables viajeros.\n8.14.4.1 Se permitirá que los cables viajeros estén fuera de una canalización en una","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=40","a":"consumo"},{"n":"RIC N°11","r":"8.14.4.2–8.15.3","h":"Canalizaciones para elevadores de sillas de ruedas","t":"distancia no superior a 1,80 m medida desde el primer punto de soporte sobre\nla cabina, pared del hueco del ascensor, del contrapeso cuando proceda,\nsiempre que los conductores estén agrupados debidamente.\n8.14.4.2 Se permite que los cables móviles sigan hasta los gabinetes de los\ncontroladores del ascensor y hasta las conexiones de la cabina y sala de\nmáquinas, espacio de máquinas, sala de control y espacio para las conexiones\nde control, en forma de instalación fija, siempre que estén debidamente\nsoportados y protegidos contra daños físicos.\n8.15 Medios de desconexión y control\n8.15.1 Se instalará un único dispositivo que desconecte todos los conductores activos de\nalimentación de cada unidad, de manera que ningún polo pueda ser operado\nindependientemente. Cuando estén conectados varios motores de un ascensor, escalera\nmecánica, pasillo móvil, unidad de bombeo, se instalará un único medio de desconexión\nque desconecte todos los motores y solenoides de válvulas de control.\n8.15.2 El medio de desconexión será del tipo seccionador fusible con motor incluido y operable\ndesde el exterior. EI medio de desconexión debe ser un dispositivo aprobado y será\nubicado donde sea fácilmente accesible al personal calificado.\n8.15.3 No habrá dispositivos para abrir y/o cerrar el medio de desconexión desde ningún otro lugar\nde la propiedad. En caso de que existan rociadores automáticos de agua en el hueco del\nascensor, cuarto de máquinas, sala de control, espacios de máquinas, espacios de control,\nse permitirá que el medio de desconexión abra automáticamente el circuito de alimentación","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=41","a":"consumo"},{"n":"RIC N°11","r":"8.15.4–8.15.7","h":"Canalizaciones para elevadores de sillas de ruedas","t":"al ascensor afectado antes de la aplicación del agua. No habrá mecanismos para cerrar\nautomáticamente este medio de desconexión. La potencia solo se restablecerá\nmanualmente.\n8.15.4 En los ascensores sin control de campo del generador, el medio de desconexión estará\nsituado en la visual del controlador del motor. Los motores, los controladores de\nmovimiento y operación que no estén a la vista del medio de desconexión serán provistos\nde un interruptor manual instalado en el circuito de control para evitar el arranque. Los\ninterruptores manuales se instalarán adyacentes a estos equipos.\n8.15.5 Cuando el motor eléctrico del ascensor, las máquinas hidráulicas del ascensor hidráulico\nestén situados en una sala de máquina remota, en un espacio de maquinaria remoto se\ninstalará un solo medio que desconecte todos los conductores activos del circuito de\nalimentación y que se puedan bloquear en posición abierta.\n8.15.6 Al momento de realizar una desconexión, en los equipos de maniobra y/o protección\ngeneral, se deberán instalar accesorios de bloqueo a través de llave o portacandado, junto\ncon la instalación de una etiqueta que indique “PELIGRO NO SE DESCONECTE ESTE\nINTERRUPTOR\", junto con nombre del operador y teléfono.\n8.15.7 En los ascensores con control de campo del generador, el medio de desconexión estará\nsituado en la visual del controlador del motor o del grupo motor-generador del ascensor.\nLos motores, grupo motor-generador, controladores de movimiento y operación que no\nestén a la vista del medio de desconexión estarán dotados de un interruptor manual","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=41","a":"consumo"},{"n":"RIC N°11","r":"8.15.8–8.15.14","h":"Canalizaciones para elevadores de sillas de ruedas","t":"instalado en el circuito de control para evitar el arranque. Los interruptores manuales se\ninstalarán adyacentes a estos equipos.\n8.15.8 En las escaleras mecánicas y pasillos móviles, el medio de desconexión se instalará al\nlado del controlador.\n8.15.9 En los ascensores y elevadores para sillas de ruedas, el medio de desconexión se instalará\na la vista del controlador del motor.\n8.15.10 Cada medio de desconexión tendrá una marca que indique cual es el lado del suministro\ndel dispositivo de protección de sobrecorriente.\n8.15.11 En las instalaciones de una o más cabinas, los equipos que reciban potencia de más de\nuna fuente de alimentación tendrán un medio de desconexión de cada fuente. Los medios\nde desconexión estarán a la vista del equipo que controlen.\n8.15.12 Cuando existan medios de desconexión múltiples y haya partes de los controladores que\npuedan seguir energizados de otras fuentes que no estén desconectadas, se instalará\nsobre o adyacentes a los medios de desconexión señales de advertencia en el que se lea\nclaramente el siguiente aviso: \"PELIGRO PARTES DEL CONTROLADOR NO SE\nDESCONECTAN CON ESTE INTERRUPTOR\".\n8.15.13 Cuando para la operación del sistema de varias cabinas sea necesario interconectar los\ncontroladores y estos puedan permanecer energizados de otra fuente distinta a la\ndesconectada, encima o al lado de los medios de desconexión se instalarán señales de\nadvertencia.\n8.15.14 Los ascensores tendrán un solo medio que desconecte todos los conductores no puestos\na tierra de los circuitos de alimentación para alumbrado, enchufes y ventilación de cada\ncabina.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=41","a":"consumo"},{"n":"RIC N°11","r":"8.15.15–8.15.19","h":"Canalizaciones para elevadores de sillas de ruedas","t":"8.15.15 Los medios de desconexión serán un seccionador fusible operado a motor con\naccionamiento extremo, un interruptor termomagnético con capacidad de poder bloquearse\nen posición abierta y estar situado en la sala de máquinas, sala de control de esa cabina.\nCuando no exista sala de máquinas, sala de control el medio de desconexión se ubicará\nen el mismo espacio en el cual está el medio de desconexión requerido en el punto 8.15.1\nde esta sección.\n8.15.16 Cada medio de desconexión estará dotado de una marca que indique cual es el lado del\nsuministro del dispositivo de protección contra sobrecorriente.\n8.15.17 Los ascensores tendrán un solo medio que desconecte todos los conductores activos de\nlos circuitos de alimentación para calefacción y aire acondicionado de cada cabina.\n8.15.18 Cuando existan equipos para más de una cabina, los medios de desconexión estarán\nnumerados de modo que permitan identificar claramente el número de la cabina cuyo\ncircuito de calefacción y aire acondicionado controlan.\n8.15.19 Cada circuito ramal para otro equipo de utilización tendrá un único medio de desconexión\npara todos los conductores activos. EI medio de desconexión tendrá capacidad de poder\nbloquearse en posición abierto y estará situado en la sala de máquinas, sala de control de\nesa cabina, en el espacio de maquinaria, o espacio de control. Cuando exista más de un\ncircuito ramal para otros equipos de utilización, el medio de desconexión estará numerado\nde modo que permitan identificar claramente el número del equipo servido. Cada medio de","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=42","a":"consumo"},{"n":"RIC N°11","r":"8.16–8.17.2","h":"Canalizaciones para elevadores de sillas de ruedas","t":"desconexión tendrá una marca que indique cual es el lado del suministro del dispositivo de\nprotección de sobrecorriente.\n8.16 Protecciones de sobrecarga\n8.16.1 Los circuitos de los dispositivos de operación, de control y de señalización estarán\nprotegidos de sobre corriente de acuerdo con las exigencias de este reglamento.\n8.16.2 Los motores que mueven los ascensores y montacargas y los motores de los grupos motor-\ngenerador con control de campo del generador, estarán clasificados como de servicio de\nciclo intermitente. Los motores que mueven las escaleras mecánicas y pasillos móviles\nestarán clasificados como de servicio continuo. Dichos motores estarán protegidos de\n8.16.3 Cuando haya más de un medio de desconexión de motores que reciban suministro de un\nsolo alimentador, los dispositivos de protección de sobrecorriente de cada medio de\ndesconexión estarán coordinados selectivamente con cualquier otro dispositivo de\nprotección de sobrecorriente instalado en el lado del suministro.\n8.17 Espacio de máquinas y de control\n8.17.1 Resguardo del equipo. Los motores, grupos motor-generador, controladores y medios de\ndesconexión de los ascensores, montacargas, escaleras mecánicas y pasillos móviles,\nestarán instalados en una sala o recinto construido para ese uso. La sala y el espacio para\nmotores estará resguardada para evitar el acceso de personas no autorizadas.\n8.17.2 Se permitirá instalar los controladores de motores fuera de los espacios especificados,\nsiempre que estén en armarios con puertas y paneles removibles que puedan quedar","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=41","a":"consumo"},{"n":"RIC N°11","r":"8.17.3–8.18.4","h":"Canalizaciones para elevadores de sillas de ruedas","t":"cerrados y que el medio de desconexión esté situado al lado o forme parte integrante del\ncontrolador. Se permite instalar los armarios de los controladores de motores de escaleras\nmecánicas y pasillos móviles, en la baranda o al lado del pasillo, pero lejos de los escalones\ny tramos móviles. Si el medio de desconexión forma parte integrante del controlador, será\noperable sin abrir el armario.\n8.17.3 Los ascensores con los motores instalados en la cabina, el contrapeso o el hueco del\nascensor y los motores de los montacargas, montaplatos, elevadores y ascensores de\nsillas de ruedas, pueden tener los motores fuera de los espacios especificados en este\nartículo.\n8.18 Puestas a tierra\n8.18.1 Canalizaciones metálicas instaladas en cabinas. Las canalizaciones metálicas y los cables\ninstalados en las cabinas de los ascensores serán conectados equipotencialmente a las\npartes metálicas y puestas a tierra de las cabinas.\n8.18.2 Ascensores eléctricos. En los ascensores eléctricos, las carcasas de los motores,\nmáquinas, controladores y envolventes metálicas de los equipos eléctricos instalados en\nla cabina o dentro de ella y en el hueco del ascensor, se conectarán a tierra.\n8.18.3 Ascensores no eléctricos. En los ascensores que no sean eléctricos, pero que tengan\nconductores eléctricos conectados a la cabina, las carcasas metálicas de la cabina que\nsean normalmente accesibles a las personas se conectarán a tierra.\n8.18.4 Todos los enchufes monofásicos de 220 V y 16 A, instalados en los pozos, encima de las","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=43","a":"consumo"},{"n":"RIC N°11","r":"8.18.5–8.19.5","h":"Canalizaciones para elevadores de sillas de ruedas","t":"cabinas y en las escaleras mecánicas y pasillos móviles, deberán estar protegidos contra\ncortocircuito y sobrecarga, además deberán estar conectados a un protector diferencial de\nsensibilidad igual a 30 mA tipo A.\n8.18.5 Los enchufes monofásicos de 220 V y 16 A instalados en salas de máquinas y espacios\npara maquinaria deberán estar protegidos contra cortocircuito y sobrecarga, además\ndeberán estar conectados a un protector diferencial de sensibilidad igual a 30 mA tipo A.\n8.19 Sistema de protección de emergencia y respaldo\n8.19.1 Se permitirá que los ascensores estén conectados a sistemas eléctricos de respaldo o de\nemergencia.\n8.19.2 En los sistemas de ascensores que retornen potencia regenerada a la fuente de\nalimentación y que sean incapaces de absorber la potencia regenerativa cuando se supera\nel peso permitido por el ascensor, se deberá instalar un sistema que absorba dicha\npotencia.\n8.19.3 Se permite utilizar como medio de absorción de la energía requerido en el punto 8.19.2\nanterior otras cargas del edificio, tales como las de potencia y alumbrado, siempre que\ndichas cargas se conecten automáticamente al sistema de reserva o de emergencia de los\nascensores y sean lo suficientemente grandes como para absorber la energía regenerativa\ndel ascensor.\n8.19.4 Los medios de desconexión exigidos en el punto 8.15 de esta sección desconectarán los\nascensores tanto del sistema de suministro normal como del de reserva o de emergencia.\n8.19.5 Cuando esté conectada otra fuente de alimentación en el lado de la carga del medio de\ndesconexión, que permita el movimiento de la cabina del ascensor para evacuar a las\npersonas, el medio de desconexión exigido en el punto 8.15 de esta sección incluirá un\ncontacto auxiliar de apertura mecánica y la apertura no dependerá únicamente de resortes.\nEste contacto desconectará la fuente de alimentación de la carga cuando el medio de\ndesconexión esté en posición abierta.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=43","a":"consumo"},{"n":"RIC N°11","r":"9–9.1.1","h":"DATA CENTER","t":"9  DATA CENTER\n9.1  Alcance\n9.1.1  Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con los data center.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=45","a":"consumo"},{"n":"RIC N°11","r":"9.2–9.2.6","h":"DATA CENTER › Referencias normativas","t":"9.2  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nTelecommunications Infrastructure\n9.2.1 ANSI/TIA-942  2017\nStandard for Data Centers\nCommercial Building\nGrounding(Earthing) and Bonding\n9.2.2 ANSI/TIA/EIA-J-STD-607  2002\nRequirements for\nTelecommunications\nLow-voltage surge protective\ndevices - Part 11: Surge protective\n9.2.3 IEC 61643-11  2011  devices connected to low-voltage\npower systems – Requirements\nand test methods\nDispositivos de protección contra\n2012  sobretensiones a frecuencia\n9.2.4 UNE-EN 50550\nA1:2015  industrial para usos domésticos y\nanálogos (POP).\nRedes de enlace de\n9.2.5 UNE-EN 50310  telecomunicaciones para edificios\nA1:2020\ny otras estructuras..\nGeneral requirements for arc fault\n9.2.6 IEC 62606  AMD1:2017\ndetection devices.\nCSV\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=45","a":"consumo"},{"n":"RIC N°11","r":"9.3–9.4.1","h":"DATA CENTER › Terminología","t":"9.3  Terminología\n9.3.1  Data center o centro de procesamiento de datos: Es aquel espacio donde se concentran\nlos recursos necesarios para el procesamiento de la información de una organización.\n9.4  Exigencias generales\n9.4.1  El diseño e instalación de centros de datos deberá dar cumplimiento a lo establecido en la\npresente sección y en la norma ANSI/TIA-942.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=45","a":"consumo"},{"n":"RIC N°11","r":"9.4.2","h":"DATA CENTER › Exigencias generales","t":"9.4.2  En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=45","a":"consumo"},{"n":"RIC N°11","r":"9.5–9.5.2.3","h":"DATA CENTER › Conexión de equipos","t":"9.5  Conexión de equipos\n9.5.1  Los equipos que deban estar permanentemente conectados deberán hacerlo a través de\nlos enchufes indicados o sugeridos por los fabricantes de estos, en caso de no existir en\nel mercado nacional el elemento señalado, se deberá utilizar el similar técnico disponible.\n9.5.2  Conductores\n9.5.2.1  Al usar conductores multipolares para una carga puntual, la suma total de la\nsección de todos los conductores no debe ser menor a 4,5 mm² monofásico y\n7,5 mm² trifásico.\n9.5.2.2  Cuando se utiliza un conductor independiente para la tierra de protección, la\nsección mínima que deberá tener se calculará según lo indicado en la norma\nANSI/TIA/EIA-J-STD-607.\n9.5.2.3  Los conductores para la alimentación de los equipos al interior de un data center\ndeberán ser libres de halógenos, no propagantes de la llama y autoextinguibles,\nen cumplimiento de lo indicado en el punto 5.5 del Pliego Técnico Normativo\nRIC N°04.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=46","a":"consumo"},{"n":"RIC N°11","r":"9.5.3–9.5.3.5","h":"DATA CENTER › Conexión de equipos","t":"9.5.3  Protecciones\n9.5.3.1  Al interior de los data center será obligatorio el uso de protectores diferenciales\ntipo A, tipo B o monitor de corriente residual (RCM).\n9.5.3.2  Para los data center en que sea crucial que no haya un corte en el suministro\neléctrico, deberá disponerse de un equipo que monitorice el aislamiento\neléctrico de las instalaciones, o en su defecto deberá existir un monitor de\ncorriente residual (RCM), capaz de detectar fallas en CA y CC.\n9.5.3.3  Los data center deberán contar con protecciones de sobretensiones transitorias\nen conformidad con la norma IEC 61643-11 y permanentes en conformidad con\nla norma UNE-EN 50550.\n9.5.3.4  Sistema de puesta a tierra para data center. Los sistemas de puesta a tierra de\nlos data center deberán ser diseñados en base a la norma ANSI/TIA/EIA-J-STD-\n607 o UNE-EN 50310\n9.5.3.5  Los circuitos de los data center deberán quedar protegidos por un dispositivo\nde detección de falla de arco eléctrico, en conformidad de la norma IEC 62606.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=46","a":"consumo"},{"n":"RIC N°11","r":"10.1–10.3.4","h":"CONSTRUCCIONES PREFABRICADAS","t":"10  CONSTRUCCIONES PREFABRICADAS\n10.1 Alcance\n10.1.1 Esta sección aplica a todas las instalaciones de consumo de energía eléctrica de\nconstrucciones prefabricadas.\n10.2 Terminología\n10.2.1 Construcción prefabricada: Es toda edificación de una construcción cerrada que sea\nconstruida o ensamblada en fábrica, dentro o fuera del sitio de la obra, para instalarse o\nensamblarse en el sitio previsto para el edificio y que no es una vivienda móvil.\n10.3 Exigencias generales\n10.3.1 Desde el punto de vista de las instalaciones eléctricas, se entenderá como construcción\nprefabricada a aquella que se construye en módulos o paneles separados, en fábricas o\nen obras especiales, dispuestas en el mismo terreno y que su armado consiste en el\nensamble de estas unidades. La construcción es hecha de tal manera que todas las partes\nde la instalación, incorporadas durante el proceso de prefabricación, no pueden\ninspeccionarse después de instaladas sin desensamblar, dañar o destruir la construcción.\n10.3.2 Se tomarán las previsiones para establecer la ruta de la acometida de entrada, acometida\nsubterránea, alimentador, o medios de desconexión de los conductores del inmueble.\n10.3.3 En construcciones prefabricadas podrá emplearse cualquiera de los sistemas de\nreglamento, siempre que el método seleccionado sea compatible con el proceso de\nprefabricación y los componentes de la canalización no resulten dañados durante éste.\n10.3.4 Los equipos y cables descubiertos serán protegidos durante los procesos de fabricación,\nembalaje, transporte y ensamblaje en el sitio de la obra.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=47","a":"consumo"},{"n":"RIC N°11","r":"10.3.5–10.3.8","h":"CONSTRUCCIONES PREFABRICADAS","t":"10.3.5 Los paneles precableados o los componentes de construcciones, o ambos, deberán\ndisponer de los puentes de unión y la puesta a tierra de todas las piezas metálicas\ndescubiertas que pudieran quedar en contacto con partes activas.\n10.3.6 Para la interconexión en el terreno de módulos u otros componentes de edificios se\npermitirá el uso de accesorios y conectores destinados a quedar ocultos después del\nensamblaje en la obra, cuando ellos estén ensayados, identificados y aprobados por\nnormas aplicables. Estos accesorios y conectores serán iguales a los empleados en el\nmétodo de cableado en lo referente a aislamiento, aumento de temperatura, resistencia a\ncorrientes de falla y capaces de soportar las vibraciones y movimientos relativos menores\nque ocurren en los componentes del edificio prefabricado.\n10.3.7 Las instalaciones hechas en casas rodantes no se consideran dentro de la clasificación\n\"prefabricadas\". En todo caso, este tipo de instalaciones deberá cumplir las exigencias de\neste reglamento si ellas van a ser conectadas a una instalación de consumo.\n10.3.8 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=47","a":"consumo"},{"n":"RIC N°11","r":"11.1–11.3.1","h":"CONSTRUCCIONES AGRÍCOLAS","t":"11  CONSTRUCCIONES AGRÍCOLAS\n11.1 Alcance\n11.1.1 Esta sección aplica a las siguientes instalaciones de consumo de energía eléctrica de\nconstrucciones agrícolas o partes de ellas o áreas adyacentes de similar naturaleza:\n11.1.1.1 Las construcciones agrícolas en que se puede acumular polvo excesivo o polvo\ncon agua, incluidas todas las áreas de las granjas de aves, establos y sistemas\nde cría de peces, en donde se puede acumular polvo de basura, o polvo de\nalimento, incluidas partículas de alimento mineral.\n11.1.1.2 Construcciones agrícolas donde exista una atmósfera corrosiva. Tales\nconstrucciones incluyen áreas donde existen las siguientes condiciones:\na)  Excrementos de aves y animales que puedan emitir vapores corrosivos.\nb)  Partículas corrosivas que pueden combinarse con agua.\nc)  El área está húmeda y mojada por razones de lavado periódico para\nlimpieza y saneamiento con agua y agentes purificadores.\n11.2 Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nInstalaciones eléctricas de baja tensión. Parte 7-\n2011  705:  Requisitos  para  instalaciones  y\n11.2.1 UNE-HD 60364-7-705\nA12:2017 emplazamientos especiales. Establecimientos\nagrícolas y hortícolas.\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas UNE,\nlas normas IEC equivalentes.\n11.3 Terminología\n11.3.1 Construcciones agrícolas: Edificación o predio para el desarrollo de actividades","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=48","a":"consumo"},{"n":"RIC N°11","r":"11.4–11.4.4","h":"CONSTRUCCIONES AGRÍCOLAS","t":"relacionadas con la producción, manipulación y almacenamiento de productos agrícolas e\ninstalaciones para alojamiento animal.\n11.4 Exigencias generales\n11.4.1 En construcciones agrícolas se utilizarán canalizaciones rígidas o flexibles, herméticas a\npolvo y líquidos, protegidas adecuadamente ante la corrosión y con todos los accesorios\naprobados, que permitan mantener el grado de protección en toda la instalación. Se\npermitirán canalizaciones hechas con bandejas industriales, siempre que las conexiones\nse hagan en el interior de cajas estancas.\n11.4.2 En lugares donde puede estar presente polvo excesivo, las carcasas de equipos, cajas y\naccesorios instalados deberán estar diseñados para evitar la entrada de polvo.\n11.4.3 En lugares húmedos o mojados, las carcasas de equipos, cajas y accesorios instalados\ndeberán ser colocados o equipados para prevenir la entrada o acumulación de humedad\ndentro de ellos. En lugares mojados, incluyendo aquellos normalmente secos o húmedos,\ndonde las superficies son periódicamente lavadas o pulverizadas con agua, las cajas, y\naccesorios deberán ser aprobados para uso en lugares mojados y las carcasas de los\nequipos serán para uso a la intemperie, cumpliendo con lo indicado en los puntos 5.5 y 5.6\nde la sección 5 de este pliego técnico según corresponda.\n11.4.4 Cuando sea necesario, se utilizarán conexiones flexibles, conectores flexibles herméticos\nal polvo, tubos metálicos flexibles herméticos a los líquidos o cordones flexibles, aprobados\ne identificados para uso pesado. Todos los conectores y accesorios serán aprobados e","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=48","a":"consumo"},{"n":"RIC N°11","r":"11.4.5–11.4.8","h":"CONSTRUCCIONES AGRÍCOLAS","t":"identificados para su propósito.\n11.4.5 Todo circuito o equipo de una instalación en construcciones agrícolas, deberá protegerse\nmediante protectores diferenciales, de la sensibilidad adecuada al equipo energizado o la\nzona donde está emplazado este.\n11.4.6 Los motores y otras máquinas eléctricas rotativas estarán totalmente encerrados o\ndiseñados de manera que se reduzca la entrada de polvo, humedad o partículas\ncorrosivas.\n11.4.7 Las instalaciones en construcciones agrícolas y hortícolas cuya potencia instalada sea\nsuperior a 100 kVA deben ser diseñadas en conformidad con la norma UNE-HD 60364-7-\n705.\n11.4.8 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=48","a":"consumo"},{"n":"RIC N°11","r":"12.1–12.2","h":"CERCOS ELÉCTRICOS","t":"12  CERCOS ELÉCTRICOS\n12.1 Alcance\n12.1.1 Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con los cercos eléctricos.\n12.2 Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nHousehold and similar electrical appliances - Safety -","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=50","a":"consumo"},{"n":"RIC N°11","r":"12.2.1–12.4.4","h":"CERCOS ELÉCTRICOS","t":"12.2.1  IEC 60335-2-76  2018  Part 2-76: Particular requirements for electric fence\nenergizers.\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas IEC,\nlas normas UNE equivalentes.\n12.3 Terminología\n12.3.1 Cerco eléctrico: es una barrera que incluye uno o más conductores eléctricos, aislados\nde tierra, a los cuales se aplican pulsos eléctricos a través de un energizador.\n12.3.2 Cerco eléctrico de seguridad: cerco utilizado con propósitos de seguridad, que\ncomprende un cerco eléctrico y una barrera física aislada eléctricamente del cerco\neléctrico.\n12.4 Exigencias generales para cercos eléctricos\n12.4.1 Los energizadores deberán contar con un certificado de aprobación otorgado por un\norganismo de certificación aprobado por la SEC, en conformidad a la norma IEC 60335-2-\n76 y los anexos BB y CC.\n12.4.2 Para dos cercos eléctricos separados, cada uno alimentado por un energizador diferente\nindependientemente temporizado, la distancia entre los alambres de los dos cercos\neléctricos de seguridad será como mínimo de 2,5 m. Si esta brecha tuviera que cerrarse,\nesto se efectuará mediante material no conductivo eléctricamente o una barrera metálica\naislada.\n12.4.3 No se permite la electrificación de alambre de púas o de alambre tipo concertina con un\nenergizador, todos los alambres deberán ser lisos y galvanizados.\n12.4.4 Los cables conectores subterráneos serán desplegados en ductos de material aislante o\nen su defecto se utilizará cable de alta tensión aislado. Debe tenerse cuidado de evitar","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=50","a":"consumo"},{"n":"RIC N°11","r":"12.4.5–12.5","h":"CERCOS ELÉCTRICOS","t":"dañar los cables conductores debido a los efectos de las ruedas de vehículos que se\nhunden en la tierra.\n12.4.5 Los cables conectores no se deberán instalar en el mismo ducto que el cableado de\nalimentación de línea o los cables de comunicación o de datos.\n12.4.6 Los cables conectores y los alambres de cercos eléctricos no deberán cruzar por arriba de\nlas líneas aéreas de transmisión eléctrica o de comunicación.\n12.4.7 Se evitará el cruce con líneas eléctricas aéreas. Si el cruce no puede ser evitado, se\nrealizará por debajo de la línea eléctrica y tanto como sea posible a ángulos rectos respecto\nde ella.\n12.4.8 Si los cables conectores y los alambres de cercos eléctricos son instalados cerca de una\nlínea eléctrica aérea, la distancia respecto de esta no será inferior a las indicadas en la\ntabla Nº11.2.\nTabla Nº 11.2: Distancias mínimas a líneas eléctricas para cercos eléctricos\nTensión de la línea eléctrica  Distancia\nV  m\n< 1.000  3\n>1.000 y < 33.000  4\n> 33.000  8\n12.4.9 Si los cables conectores y los alambres de cercos eléctricos de seguridad son instalados\ncerca de una línea eléctrica aérea, la altura de estos sobre la tierra no será mayor de 3 m.\nEsta altura se aplica a cualquier costado de la proyección ortogonal de los conductores\nmás exteriores de la línea de alimentación sobre la superficie de la tierra, para una distancia\nde:\n12.4.9.1 2 m para líneas eléctricas que operan para una tensión nominal no mayor de\n1.000 V.\n12.4.9.2 15 m para líneas eléctricas que operan para una tensión nominal superior a\n1.000 V.\n12.5 Instalación de cercos eléctricos de seguridad","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=50","a":"consumo"},{"n":"RIC N°11","r":"12.5.1–12.5.7","h":"CERCOS ELÉCTRICOS","t":"12.5.1 Los cercos eléctricos de seguridad deberán ser instalados, operados y mantenidos de\nmodo tal de minimizar el peligro a las personas y reducir el riesgo de que las mismas\nreciban un shock eléctrico, salvo que intenten penetrar la barrera física, o se encuentren\nen el área segura sin la debida autorización.\n12.5.2 Se debe evitar las construcciones de cercos eléctricos de seguridad que puedan conducir\nal atrapamiento de personas.\n12.5.3 Las entradas de los cercos eléctricos de seguridad deberán poder ser abiertas sin que las\npersonas reciban un shock eléctrico.\n12.5.4 Los cercos eléctricos de seguridad instalados sobre rejas, murallas u otras protecciones,\ndeberán tener una altura igual o superior a 2.000 mm; en caso contrario, deberán tener\nuna barrera física, de una altura mínima de 1.800 mm, que deberá situarse a la distancia\nmenor de 200 mm o mayor de 1.000 mm. El objetivo de esta barrera es aislar el cerco de\nun contacto accidental por parte de terceros y prevenir que las personas queden atrapadas\nentre el cerco eléctrico y la barrera física.\n12.5.5 Respecto de la puesta a tierra, deberán seguirse las recomendaciones del fabricante del\nenergizador. La distancia entre el electrodo de tierra del cerco eléctrico de seguridad y\ndemás sistemas de tierra será como mínimo 2 m, salvo cuando esté asociada a una malla\nde puesta a tierra.\n12.5.6 Las partes conductivas expuestas de la barrera física serán puestas efectivamente a tierra.\n12.5.7 Cuando un cerco eléctrico de seguridad pase por debajo de conductores de líneas","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=51","a":"consumo"},{"n":"RIC N°11","r":"12.5.8–12.5.11","h":"CERCOS ELÉCTRICOS","t":"eléctricas desnudos, el elemento metálico más alto será efectivamente puesto a tierra para\nuna distancia de cómo mínimo 5 m a cualquier lado del punto de cruce.\n12.5.8 Los cercos eléctricos de seguridad deberán ser identificados con letreros de advertencia\nubicados en lugares visualmente destacados. Los carteles de advertencia deberán ser\nlegibles desde el área segura y del área de acceso público.\n12.5.9 Los carteles de advertencia deberán colocarse:\n12.5.9.1 En cada puerta o portón.\n12.5.9.2 En cada punto de acceso.\n12.5.9.3 A intervalos no mayores de 10 m.\n12.5.9.4 Adyacentes a cada cartel que indique peligros para la información de los\nservicios de emergencia.\n12.5.10 El tamaño del cartel de advertencia será como mínimo 100 mm por 200 mm. La inscripción\nserá indeleble, inscrita por ambos lados del cartel de advertencia y tendrá una altura de\ncómo mínimo 25 mm, con el texto siguiente: “PRECAUCIÓN CERCO ELÉCTRICO DE\nSEGURIDAD”.\n12.5.11 Para exigencias de instalaciones de cercos eléctricos que no se indiquen en lo puntos\nprecedentes se debe consultar la norma IEC 60335-2-76, Anexos BB y CC.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=51","a":"consumo"},{"n":"RIC N°11","r":"13.1–13.4","h":"FAENAS MINERAS","t":"13  FAENAS MINERAS\n13.1 Alcance\n13.1.1 Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con las instalaciones eléctricas en faenas mineras.\n13.2 Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nLow-voltage switchgear and controlgear assemblies - Part 1:\n13.2.1 IEC 61439-1  2020\nGeneral rules.\nLow-voltage switchgear and controlgear assemblies - Part 2:\n13.2.2 IEC 61439-2  2011\nPower switchgear and controlgear assemblies.\nLow-voltage switchgear and controlgear assemblies - Part 3:\n13.2.3 IEC 61439-3  2012  Distribution boards intended to be operated by ordinary\npersons (DBO).\nLow-voltage switchgear and controlgear assemblies - Part 4:\n13.2.4 IEC 61439-4  2012  Particular requirements for assemblies for construction sites\n(ACS).\nLow-voltage switchgear and controlgear assemblies - Part 5:\n13.2.5 IEC 61439-5  2014\nAssemblies for power distribution in public networks.\n13.2.6 NFPA 70  2020  National Electrical Code (NEC).\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas IEC,\nlas normas UNE equivalentes.\n13.3 Terminología\n13.3.1 Faena minera: Conjunto de edificaciones o predio destinado para el desarrollo de\nactividades de explotación o extracción de los minerales que se han acumulado en el suelo\ny subsuelo en forma de yacimientos.\n13.4 Disposiciones generales","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=53","a":"consumo"},{"n":"RIC N°11","r":"13.4.1–13.5.1","h":"FAENAS MINERAS","t":"13.4.1 Las instalaciones mineras deberán ser diseñadas bajo las exigencias de esta sección y en\nconformidad con las normas IEC 61439-1, IEC 61439-2, IEC 61439-3, IEC 61439-4 y IEC\n61439-5 o NFPA 70, según corresponda. Se aceptarán instalaciones que cumplan con las\nnormas IEC o NFPA, siempre que la totalidad de la instalación cumpla con la norma\nespecífica que le aplique y no se generen combinaciones de normas que hagan peligrosa\nla instalación.\n13.4.2 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.\n13.5 Requisitos generales\n13.5.1 Toda mina debe ser evaluada como una instalación especial y por ello deben clasificarse\nlas distintas áreas de acuerdo con la situación geográfica, características del ambiente,","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=53","a":"consumo"},{"n":"RIC N°11","r":"13.5.2–13.5.6","h":"FAENAS MINERAS","t":"tipos de equipos instalados, los componentes químicos presentes, etc.; conforme lo\nestablece el presente texto normativo y las normas de referencia antes citadas.\n13.5.2 Toda mina a superficie o bajo tierra, donde se use electricidad debe disponer de planos y\ndiagramas que muestren información actualizada del sistema eléctrico, la cual debe estar\nsiempre disponible para la operación, el mantenimiento, el requerimiento de la autoridad\ncompetente o los servicios de emergencia y rescate.\n13.5.3 Las reparaciones, ampliaciones y cambios en las instalaciones eléctricas deben ser\nefectuadas solamente por profesionales competentes y deben ser plasmadas en los planos\ny esquemas.\n13.5.4 Se deben instalar las protecciones y comandos en el punto de suministro de toda\ninstalación temporal. Para este propósito se consideran instalaciones eléctricas temporales\naquéllas destinadas al mantenimiento y reparación de equipos o estructuras o al traslado\nde equipos exclusivamente mientras dura la actividad, así mismo aquellas destinadas a\nservicios de hotelería del personal.\n13.5.5 Toda red aérea debe cumplir las distancias de seguridad establecidas en el presente\nreglamento y las definidas en el DS N°109/2017 del Ministerio de Energía o las\ndisposiciones que la reemplacen, incrementadas de acuerdo con las alturas máximas\nalcanzables por equipos de transporte y extracción. Las redes que estén fuera de servicio\ndeben ser desconectadas de su fuente de alimentación, aisladas y puestas a tierra.\n13.5.6 Los medios de desconexión de un circuito deben estar bloqueados a través de un sello o","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=54","a":"consumo"},{"n":"RIC N°11","r":"13.5.7–13.5.11","h":"FAENAS MINERAS","t":"mecanismo inviolable y etiquetados en la posición abierta, mientras se realicen trabajos en\nuna máquina o equipo.\n13.5.7 Los cables portátiles de potencia que no excedan los 750 V, deben ser certificados para\nuso en minería como el tipo SHD-GC o similares, aislados por lo menos para 1000 V.\n13.5.8 Todos los cables instalados en el interior de una mina y sus vías de escape, no deben ser\npropagadores de llama, tener una baja emisión de humos y ser libres de halógenos.\n13.5.9 Los cables portátiles de potencia que operen a tensiones que excedan los 750 V, deben\nser conductores de potencia apantallados individualmente y conductor de tierra, tal como\nel tipo SHD o conductores de potencia apantallados individualmente, conductores de tierra\ny un conductor de monitoreo de tierra, tal como el SHD-GC o similares. Estos cables deben\nser a prueba de llama e incluir esta condición en su rotulado.\n13.5.10 Cuando una mina es abandonada o deja de ser operada, deberán comunicarse las\nmodificaciones a las instalaciones eléctricas interiores de la mina indicando las nuevas\ndisminuciones de demanda instaladas y deben desenergizarse todos los circuitos\ninoperativos del sistema eléctrico, para evitar condiciones de riesgo para las personas.\n13.5.11 Toda instalación y equipos eléctricos instalados en lugares de almacenamiento de\nexplosivos, detonadores o en general, que presenten ambientes con gases o vapores\nexplosivos, debe cumplir con los requerimientos correspondientes indicados en el Pliego\nTécnico Normativo RIC N°12 de este reglamento, según corresponda.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=54","a":"consumo"},{"n":"RIC N°11","r":"13.5.12–13.5.16","h":"FAENAS MINERAS","t":"13.5.12 Los polvorines en superficie deben estar ubicados, como mínimo a 60 m de redes aéreas\ny como mínimo a 100 m de subestaciones eléctricas.\n13.5.13 En todos los circuitos que operen a tensiones que excedan los 380 V, se deben instalar\nmedios de desconexión del tipo apertura visible u otros que indiquen que los contactos\nestén abiertos y localizarse tan cerca como sea posible al punto de suministro. Se permite\nel uso de interruptores automáticos de caja moldeada sin apertura visible, siempre y\ncuando, se tomen medidas para asegurar que todas las fases queden abiertas.\n13.5.14 Se debe contar con un sistema de alumbrado de emergencia y señalética de evacuación\nautoenergizada con una autonomía mínima de 120 minutos, cuando exista la posibilidad\nde peligro al personal por causa de una falla en el sistema de iluminación.\n13.5.15 Toda sección accesible de una banda transportadora accionada eléctricamente debe tener\nun cordón de seguridad que se extienda a lo largo de ella y que esté dispuesto de tal\nmanera que pare la banda en caso de emergencia. El interruptor operado por el cordón de\nseguridad debe ser de reposición manual. Una banda transportadora usada en mina\nsubterránea o una banda transportadora de más de 15 m de longitud instalada en un\nedificio u otra estructura cerrada debe tener un dispositivo de detección para parar el motor\nen el caso de que la banda se obstruya o se desvíe.\n13.5.16 Cuando se hagan empalmes permanentes en cables de arrastre, éstos deben ser\nmecánicamente fuertes, con una adecuada conductividad eléctrica, aislados y sellados en","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=54","a":"consumo"},{"n":"RIC N°11","r":"13.5.17–13.6.2","h":"FAENAS MINERAS","t":"forma efectiva para evitar el ingreso de humedad. Su continuidad y aislamiento deben ser\nprobadas por profesionales competentes antes de ser puestos en servicio.\n13.5.17 Los acopladores que se usen para unir cables portátiles de potencia que operen a\ntensiones que excedan los 300 V, deben tener un dispositivo de sujeción mecánico, para\nunir el acoplador de cable, con una resistencia a la tracción mayor que el de los cables\nportátiles de potencia; dispositivos liberadores de esfuerzo adecuados para el cable portátil\nde potencia y medios para prevenir el ingreso de humedad.\n13.6 Sistema de conexión a tierra en instalaciones de minas.\n13.6.1 Se podrá utilizar cualquiera de los sistemas de puesta a tierra definidos en el Pliego Técnico\nNormativo RIC N°06. Cuando se utilice un sistema IT, los circuitos de suministro deben ser\npuestos a tierra a través de una impedancia limitadora (sistema IT), el cual requiere un\nsistema de vigilancia o monitoreo del aislamiento de la red que permita indicar\npermanentemente la continuidad del circuito de tierra y proteja la instalación mediante\ndesconexión, la cual debe hacerse como máximo en 1,5 segundos o que active un sistema\nde alarma. El monitoreo debe estar instalado en un circuito a prueba de fallas. En el caso\nde utilizar un sistema distinto al IT este deberá ser acompañado de un monitor de corriente\nresidual, implementado con sus respectivas alarmas.\n13.6.2 La impedancia limitadora debe ser dimensionada para funcionamiento continuo, excepto\ncuando se provea un dispositivo de disparo de falla a tierra; monitoreada de tal manera","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=55","a":"consumo"},{"n":"RIC N°11","r":"13.6.3–13.7.1.2","h":"FAENAS MINERAS","t":"que desenergice la fuente si la impedancia se abre y conectada al neutro tan cerca como\nsea posible de la fuente.\n13.6.3 En redes con tensiones nominales de hasta 1000 V, se debe instalar una lámpara de luz\nintermitente en zonas de permanencia de personas, la cual debe prenderse si la resistencia\nde aislamiento de la red desciende por debajo de 50 Ω por cada voltio de tensión nominal\nfase-tierra. Cuando se use una alarma visible para indicar una falla a tierra, esta alarma\nserá continua hasta que se elimine la falla. En caso de que se use alarmas audibles y\nvisibles, la alarma audible podrá ser cancelada y remplazada por la alarma visible hasta\nque se elimine la falla.\n13.6.4 Cuando se tengan sistemas no puestos a tierra se debe instalar un dispositivo indicador de\nfalla a tierra acoplado con la protección del circuito. En estos casos, una falla a tierra debe\nser investigada y eliminada tan pronto como sea posible.\n13.7 Requisitos para equipos\n13.7.1 Equipos portátiles. Los equipos portátiles que operen en baja tensión por encima de los\n300 V y estén conectados a una fuente de tensión con un cable portátil de potencia deben:\n13.7.1.1 Usar cables portátiles de potencia multiconductor con conductores de tierra,\nconductor de chequeo de tierra y un apantallado total para 1000 V o más, tal\ncomo el tipo SHD-GC o similares.\n13.7.1.2 Tener protección de falla a tierra y monitoreo del conductor de tierra en el lado\nde la fuente o conectar a la red equipotencial del sistema de puesta a tierra el\nequipo portátil, usando un conductor adicional, de capacidad equivalente a los","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=55","a":"consumo"},{"n":"RIC N°11","r":"13.7.2–13.7.4.4","h":"FAENAS MINERAS","t":"conductores de tierra del cable portátil de potencia.\n13.7.2 Los cables portátiles de potencia usados para alimentar a los equipos eléctricos móviles\ndeben ser del tipo SHD, SHD-GC o similar y certificados para uso en minería; tener\nconectores de entrada del cable que eviten el ingreso de agua, polvo y otras condiciones\nambientales a las cajas de empalme y caja de interruptores termomagnéticos.\n13.7.3 En cualquier caso, estos equipos o tableros portátiles deberán considerar en su puerta\ndelantera una parada de emergencia que desconecte la energía de todo el tablero a la vez.\n13.7.4 Subestaciones. Las subestaciones que consistan en un conjunto de equipos eléctricos\nmontados sobre una estructura autosoportante móvil deben cumplir con lo siguiente:\n13.7.4.1 La estructura autosoportante debe ser apta para el movimiento a través de\nterreno irregular o estar provista de medios de izaje para permitir el\nlevantamiento sobre un medio de transporte.\n13.7.4.2 El transformador de potencia y los demás componentes de la subestación\ndeben estar dentro de una cubierta totalmente cerrada o una malla eslabonada\nque la encierre o barrera equivalente con una altura mínima de dos metros.\n13.7.4.3 El transformador que alimente de energía a un equipo eléctrico móvil con más\nde 300 V corriente alterna, debe tener una potencia nominal al menos del 125%\nde la potencia nominal del equipo eléctrico móvil que alimenta.\n13.7.4.4 La conexión de la impedancia limitadora debe hacerse tan cerca como sea\nposible del punto neutro del transformador. Si el cable que conecta el neutro del","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=56","a":"consumo"},{"n":"RIC N°11","r":"13.7.4.5–13.7.5.3","h":"FAENAS MINERAS","t":"transformador y el dispositivo de puesta a tierra excede los dos metros de\nlongitud debe ser protegido contra daños físicos.\n13.7.4.5 Después de cada instalación o cambio de ubicación de la subestación movible,\nla resistencia del sistema de puesta a tierra debe ser medida y probada la\nprotección de falla a tierra. Se deben hacer los cambios necesarios, hasta\nasegurar que en ninguna circunstancia se sobrepasarán los límites de tensión\nde paso y de contacto tolerables.\n13.7.5 Iluminación y señalización.\n13.7.5.1 Se debe iluminar las zonas de descarga en transportadores, tanto de banda\ncomo de cadena; la descarga en las cabezas, principal y secundaria, de los\ntajos largos, las zonas de tensado y retorno en transportadores, etc.; en general,\ncualquier parte donde se desarrollen actividades de explotación que puedan\ninvolucrar a varias personas y pueda preverse la intervención en grupo.\n13.7.5.2 Se deben proveer de cofres o tableros dedicados al control de la iluminación.\n13.7.5.3 Los circuitos de alumbrado no deben tener tensión superior a 240 V de corriente\nalterna, por lo que de ser necesario por efectos de regulación se deben usar\ntransformadores auxiliares, denominados transformador o cofre de alumbrado.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=56","a":"consumo"},{"n":"RIC N°11","r":"14.1–14.3.2.3","h":"CONSTRUCCIONES FLOTANTES","t":"14  CONSTRUCCIONES FLOTANTES\n14.1 Alcance\n14.1.1 Esta sección aplica a las instalaciones de consumo de energía eléctrica de construcciones\nque flotan sobre el agua, sujeta a una construcción ubicada en tierra firme y tiene en el\npredio una conexión eléctrica permanente a un sistema de alimentación eléctrica situada\nfuera de este.\n14.2 Terminología\n14.2.1 Construcción flotante: Edificación situada flotando sobre el agua, sujeta a una\nconstrucción ubicada en tierra firme.\n14.3 Exigencias generales\n14.3.1 El equipo de medida para una construcción flotante deberá estar ubicado en tierra firme,\nadyacente al punto de sujeción, nunca dentro o sobre la construcción.\n14.3.2 Protecciones y canalizaciones\n14.3.2.1 Todo empalme que alimente a este tipo de instalación deberá contar con un\nprotector diferencial de cabecera, cuya sensibilidad no supere los 30 mA.\n14.3.2.2 Se deberá instalar una canalización flexible entre el tablero general ubicado en\ntierra y la construcción flotante. La canalización deberá instalarse de tal manera\nque ni el movimiento de la superficie del agua, ni los cambios de nivel de ésta,\npuedan crear una condición insegura.\n14.3.2.3 Para la canalización se podrá utilizar tubo metálico flexible hermético a líquidos\no tubo no metálico flexible hermético a líquidos con accesorios aprobados.\nTambién se podrá utilizar cables portátiles para trabajo extrapesado aprobados\npara las condiciones en que se instalará. Todos los elementos antes\nmencionados, deberán ser resistentes a la entrada de líquidos, luz solar y\nambientes de alta contaminación salina, si corresponde.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=57","a":"consumo"},{"n":"RIC N°11","r":"14.3.2.4–14.3.3.3","h":"CONSTRUCCIONES FLOTANTES","t":"14.3.2.4 Donde no se requiera flexibilidad se podrá utilizar otras canalizaciones\nadecuadas para el lugar con el IP correspondiente.\n14.3.2.5 Cada circuito que forme parte de la instalación flotante deberá estar protegido\ncon un protector diferencial, independiente de lo indicado en el punto 14.3.2.1\nde esta sección.\n14.3.3 Puesta a tierra\n14.3.3.1 El terminal de puesta a tierra en el equipo de medida deberá ser puesto a tierra\na través de la conexión de un conductor aislado a un electrodo de puesta a tierra\nen tierra firme, de acuerdo con lo establecido en la sección 7 del Pliego Técnico\nNormativo RIC N°06.\n14.3.3.2 En el tablero de distribución de la construcción flotante, existirá una barra de\ndistribución de tierra de protección, la cual se deberá poner a tierra a través de\nun conductor de puesta a tierra, tendido con los conductores de alimentación y\nconectado al terminal de puesta a tierra de la caja de empalme.\n14.3.3.3 Las partes metálicas en contacto con el agua, las tuberías de metal y todas las\npartes metálicas que no transporten corriente y que puedan ser energizadas,\nse deberán conectar equipotencialmente a la puesta a tierra del tablero de\ndistribución.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=57","a":"consumo"},{"n":"RIC N°11","r":"15.1–15.3.2","h":"MUELLES Y SIMILARES","t":"15  MUELLES Y SIMILARES\n15.1 Alcance\n15.1.1 Esta sección aplica a las instalaciones de consumo de energía eléctrica de las áreas que\nincluyen los muelles, desembarcaderos, diques fijos o flotantes y otras áreas en marinas,\nmuelles, astilleros, anclajes para embarcaciones, cobertizos para botes, clubes de yates,\ncondominios para embarcaciones y toda instalación con servicio de muelle asociados con\ncondominios residenciales, y cualquier lugar dique múltiple y lugares similares que se\nutilicen o se puedan utilizar para reparar, atracar, botar, almacenar o suministrar\ncombustible a pequeños barcos y para el atraque de grandes embarcaciones.\nLos lugares de dique privados, no comerciales, construidos u ocupados para el uso del\npropietario o los residentes de la unidad de vivienda unifamiliar se tratan en la sección 14\nde este pliego.\n15.2 Terminología\n15.2.1 Muelle: Obra de piedra, hormigón, hierro o madera; construida en dirección conveniente\nen la orilla del mar o de un río navegable, y que sirve para facilitar el embarque y\ndesembarque de cosas y personas, y para abrigo de las embarcaciones.\n15.3 Exigencias generales\n15.3.1 Las conexiones eléctricas serán localizadas por lo menos a 300 mm por encima de la\nplataforma de atraque de un muelle flotante. Las conexiones eléctricas serán localizadas\npor lo menos a 300 mm por encima de la plataforma de atraque de un muelle fijo, pero no\na menos de 600 mm sobre el nivel de la marea más alta que ocurre en el área.\n15.3.2 Las carcasas de los equipos eléctricos instalados en muelles, encima del nivel de la","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=58","a":"consumo"},{"n":"RIC N°11","r":"15.3.3–15.3.7","h":"MUELLES Y SIMILARES","t":"plataforma de atraque, serán aseguradas y soportadas firmemente por partes\nestructurales, independiente de cualquier tubería conectada a ellas. Si las carcasas no son\nfijadas a las superficies de montaje por medio de asas externas o agarraderas, las cabezas\nde los tornillos internos serán selladas para evitar escape de agua a través de los huecos\nde montaje.\n15.3.3 Las carcasas de los equipos eléctricos en muelles serán ubicadas de modo que no\ninterfieran con las líneas de amarre.\n15.3.4 Las canalizaciones deberán ser las permitidas para lugares mojados.\n15.3.5 Los enchufes destinados para suministrar potencia desde la costa a las embarcaciones\ndeberán estar protegidos por un protector diferencial de sensibilidad no superior a 30 mA\ny deberán ser encerrados en las salidas de potencia marina aprobados como tal, o\ninstalados en carcasas aprobadas para uso o protección a la intemperie. La integridad del\nensamble no deberá ser afectada cuando los enchufes están en uso con cualquier tipo de\nenchufe insertado, con o sin cubierta protectora.\n15.3.6 De forma justificada se aceptará el empleo de protectores diferenciales de sensibilidades\nmayores a 30 mA cuando se trate de alimentadores o subalimentadores no sumergidos y\ncuyas condiciones de operación demuestren que las corrientes de fuga normales superan\nlos 22 mA, como causa de la extensión de los circuitos protegidos. En este caso los\nprotectores diferenciales deben estar asociados a un sistema de puesta a tierra y no podrán\nser de una sensibilidad mayor a 100 mA.\n15.3.7 Se deberá disponer de los medios necesarios para reducir los esfuerzos sobre el enchufe\ncausado por el peso y ángulo de la catenaria del cordón de potencia de la costa.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=58","a":"consumo"},{"n":"RIC N°11","r":"16.1–16.3.3","h":"INSTALACIONES PROVISIONALES","t":"16  INSTALACIONES PROVISIONALES\n16.1 Alcance\nEsta sección aplica a las instalaciones provisionales que se utilizan durante el período de\nconstrucción, remodelación o demolición de edificios o estructuras, y montaje o desmontaje de\nequipos o en situaciones similares.\nEsta sección no aplica a las instalaciones eléctricas en faenas mineras.\n16.2 Terminología\n16.2.1 Instalaciones provisionales: Se denominarán instalaciones provisionales a aquellas\ndestinadas a alimentar exclusivamente instalaciones eléctricas de faenas de construcción\no situaciones similares por un período de tiempo definido, generalmente corto,\nentendiéndose por tal a un período no superior a 18 meses.\n16.3 Disposiciones generales\n16.3.1 Existirán dos tipos de instalaciones provisionales, aquellas conectadas directamente a la\nred pública a través de un empalme provisional, destinado exclusivamente a este fin y\naquellas conectadas a instalaciones permanentes que cuentan con un empalme definitivo\npara su conexión a la red pública.\n16.3.2 El período de vigencia del empalme provisional será de 18 meses y será renovable por una\núnica vez y por el mismo plazo. En este caso el empalme provisional podrá transformarse\nen definitivo con las adecuaciones necesarias a las condiciones de consumo definitivas,\nuna vez que cuenten con la inscripción definitiva de la declaración de la instalación en la\nSuperintendencia.\n16.3.3 Toda instalación provisional deberá ser ejecutada de acuerdo con un proyecto\ntécnicamente concebido, respetando todas las condiciones de seguridad.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=59","a":"consumo"},{"n":"RIC N°11","r":"16.3.4–16.4.1.1","h":"INSTALACIONES PROVISIONALES","t":"16.3.4 Según el tipo de obra, deberá existir un sistema de iluminación de emergencia, el cual\npermitirá la evacuación del personal y la puesta en marcha de las medidas de seguridad\nprevistas, en caso de falla de la iluminación normal.\n16.3.5 Los equipos, aparatos, artefactos y cualquier elemento de la instalación que esté a la\nintemperie, deberán tener como mínimo un grado de protección IP45. El resto de los\nelementos tendrán los grados de protección adecuados, según las influencias externas\ndeterminadas por las condiciones de instalación.\n16.3.6 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.\n16.4 Condiciones de montaje\n16.4.1 Alimentación\n16.4.1.1 Toda instalación deberá estar identificada según la fuente que la alimente y sólo","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=59","a":"consumo"},{"n":"RIC N°11","r":"16.4.1.2–16.4.2.4","h":"INSTALACIONES PROVISIONALES","t":"debe incluir elementos alimentados por ella, excepto circuitos de alimentación\ncomplementaria de señalización o control.\n16.4.1.2 Una misma obra puede ser alimentada a partir de varias fuentes de alimentación\nincluidos los generadores fijos o móviles.\n16.4.1.3 Las distintas alimentaciones deben ser conectadas mediante dispositivos\ndiseñados de modo que impidan la interconexión entre ellas.\n16.4.2 Tableros\n16.4.2.1 Los alimentadores, circuitos y equipos de una instalación provisional se\nprotegerán y comandarán desde tableros generales, de distribución o comando,\nsegún corresponda, los que deben cumplir todas las disposiciones del Pliego\nTécnico Normativo RIC N°02 que les sean aplicables.\n16.4.2.2 Las instalaciones provisionales conectadas a instalaciones permanentes\npodrán alimentarse desde tableros existentes de la instalación base, siempre y\ncuando en dichos tableros exista capacidad, tanto de potencia disponible como\nde espacio, y al conectar los consumos provisionales a dichos tableros no se\naltere su funcionalidad ni sus condiciones de seguridad. En toda otra\ncircunstancia se deberá alimentar la instalación provisional desde un tablero\ndestinado exclusivamente a estos fines, manteniendo las condiciones de\nseguridad y funcionalidad.\n16.4.2.3 Los tableros se ubicarán de acuerdo con las necesidades de terreno y se\ninstalarán de tal modo que sean accesibles sólo a personal calificado.\n16.4.2.4 Todos los tableros eléctricos móviles utilizados para este tipo de instalaciones\ndeberán llevar en su tapa exterior una parada de emergencia que asegure la","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=60","a":"consumo"},{"n":"RIC N°11","r":"16.4.3–16.4.3.6","h":"INSTALACIONES PROVISIONALES","t":"desconexión de energía eléctrica de todo el tablero y sus enchufes. Todos los\ntableros que se utilicen en este tipo de instalaciones, ya sea, generales,\nauxiliares de distribución o un pupitre de control, deberán cumplir las\ncondiciones para su uso.\n16.4.3 Protecciones\n16.4.3.1 Las medidas de protección contra los contactos directos serán preferentemente:\na)  Protección por aislamiento de partes activas.\nb)  Protección por medio de barreras o envolventes.\n16.4.3.2 No se permiten las medidas de protección por medio de obstáculos ni por\npuesta fuera de alcance.\n16.4.3.3 Cuando la protección de las personas contra los contactos indirectos está\nasegurada por corte automático de la alimentación, según esquema de\nalimentación TT, la tensión límite convencional no debe ser superior a 24 V de\nvalor eficaz en corriente alterna, o 60 V en corriente continua.\n16.4.3.4 Todos los circuitos o equipos de una instalación provisional deberán protegerse\nmediante protectores diferenciales.\n16.4.3.5 Los circuitos de enchufes, cuya protección sea de una corriente nominal inferior\no igual a 32 A y otros circuitos que alimentan equipos eléctricos portátiles de\ncorriente nominal inferior o igual a 32 A, deben estar protegidos por protectores\ndiferenciales, con una sensibilidad asignada no superior a 30 mA.\n16.4.3.6 Para los circuitos de enchufes, cuya protección sea de una corriente nominal\nsuperior a 32 A, se podrán utilizar como dispositivos de desconexión,\nprotectores diferenciales con una sensibilidad asignada no superior a 300 mA.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=60","a":"consumo"},{"n":"RIC N°11","r":"16.4.3.7–16.4.4.5","h":"INSTALACIONES PROVISIONALES","t":"16.4.3.7 En la alimentación de cada sector de distribución debe existir uno o varios\ndispositivos que aseguren las funciones de seccionamiento y de corte omnipolar\nen carga.\n16.4.3.8 Los dispositivos de seccionamiento de las alimentaciones de cada sector deben\npoder ser bloqueados en posición abierta (por ejemplo, por enclavamiento o\nubicación en el interior de una envolvente cerrada con llave).\n16.4.4 Canalizaciones\n16.4.4.1 Todas las instalaciones provisionales, exceptuando los tendidos subterráneos,\ndeberán canalizarse a la vista, utilizando alguno de los sistemas prescritos en\ncontinuación.\n16.4.4.2 Se aceptará el tendido aéreo de cables multiconductores o grupos de\nconductores unifilares convenientemente amarrados en haces y sujetos a\ncatenarias de acero, con alturas de montaje fijadas según las condiciones de\nterreno, pero en ningún caso inferior a 2,50 m.\n16.4.4.3 Los cables para emplear en acometidas e instalaciones exteriores serán de\ntensión asignada mínima de 450/750V, con cubierta de policloropreno o similar\ny aptos para servicios móviles.\n16.4.4.4 Las canalizaciones deben estar dispuestas de manera que no se ejerza ningún\nesfuerzo sobre las conexiones de los cables, a menos que estén previstas\nespecialmente a este efecto.\n16.4.4.5 Con el fin de evitar el deterioro de los cables, éstos no deben estar tendidos en\npasos para peatones o vehículos. Si tal tendido es necesario, debe disponerse\nprotección especial contra los daños mecánicos y contra contactos con\nelementos de la construcción y las canalizaciones deberán cumplir con lo\nsiguiente:\n  Resistencia a la compresión “Muy fuerte”.\n  Resistencia al impacto “Muy fuerte”.\nb) Para otros tipos de canalización:\n Resistencia a la compresión y resistencia al impacto, equivalentes a las\ndefinidas para tuberías.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=61","a":"consumo"},{"n":"RIC N°11","r":"17.1–17.3.1","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"17  CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS\n17.1 Alcance\n17.1.1 Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con instalaciones eléctricas en carnavales, circos, ferias y eventos masivos\nen los cuales las máquinas y las estructuras están destinadas a ser instaladas en repetidas\nocasiones, sin pérdida de seguridad, de manera temporal o permanente, además de\nparques de entretenciones y lugares similares.\n17.2 Terminología\n17.2.1 Carnaval: Fiesta popular que se celebra y consiste en mascaradas, comparsas, bailes y\notros.\n17.2.2 Circo: Edificio o recinto cubierto por una carpa, con gradería para los espectadores, que\ntiene en medio una o varias pistas donde actúan malabaristas, payasos, equilibristas,\nanimales amaestrados, etc.\n17.2.3 Feria: Mercado de mayor importancia que el común, en paraje público y días señalados.\n17.2.4 Eventos masivos: Son aglomeraciones de público, con una concentración planeada de\nun número indeterminado de espectadores, reunidos en un lugar con la capacidad e\ninfraestructura para este fin, para participar en actividades reguladas en su propósito,\ntiempo, duración y contenido (espectáculo).\n17.2.5 Parque de entretenciones: Conjunto de instalaciones recreativas, como carruseles,\nmontaña rusa, casetas de tiro al blanco, etc., y de puestos de venta de dulces y de\nchucherías, que, con ocasión de determinadas fiestas o de forma permanente, se montan\nen un sector determinado.\n17.3 Disposiciones generales\n17.3.1 Todo circuito que funcione con energía eléctrica deberá llevar un protector diferencial de","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=62","a":"consumo"},{"n":"RIC N°11","r":"17.3.2–17.3.8","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"cabecera, con una sensibilidad máxima de 30 mA.\n17.3.2 Los conductores desnudos están prohibidos. Está prohibida la utilización de conductores\nmonopolares de secciones menores a 10 mm2 y se permitirán conductores de tipo cordón.\n17.3.3 Los conductores aéreos guardarán una distancia vertical al suelo de acuerdo con lo\n17.3.4 Los juegos mecánicos y atracciones para diversión estarán a una distancia no menor de 4\nm en cualquier dirección de los cables aéreos de 600 V o menos, excepto de los\nconductores que alimentan a estos juegos o atracciones para diversión. Toda alimentación\nque se haga llegar a este tipo de entretenimientos mecánicos deberá hacerse en forma\nsubterránea, a una profundidad no menor a 20 cm.\n17.3.5 Los equipos eléctricos y método de cableado para los juegos mecánicos, ferias y similares\nestarán provistos de protección mecánica cuando estén expuestos a daños físicos.\n17.3.6 Solo se podrán utilizar cordones flexibles y éstos deberán ser aprobados para uso\nextrapesado. Cuando sean usados en exteriores los cordones flexibles y cables deberán\nser aprobados para lugares mojados y resistentes a la luz solar. Los cordones flexibles y\ncables para uso extrapesado serán permitidos como cableado permanente en pistas de\ndiversión y atracciones portátiles cuando no están sujetos a daños físicos.\n17.3.7 El cableado de un juego mecánico, tiendas, atracciones o estructura similar no estará\nsoportado por ningún otro juego mecánico o estructura.\n17.3.8 Se deberá hacer una revisión de los conductores con el fin de conocer el estado de su","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=62","a":"consumo"},{"n":"RIC N°11","r":"17.3.9–17.3.14","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"aislación. No se permitirá el uso de conductores en mal estado.\n17.3.9 Se deberá instalar una caja o accesorio en cada punto de conexión, salida, punto de\naccionamiento de interruptores o puntos de unión.\n17.3.10 Todos los juegos mecánicos y atracciones para diversión alimentados eléctricamente\nestarán provistos con un seccionador o un interruptor termomagnético de desconexión\ngeneral, además de su correspondiente protección termomagnética, situado a la vista y a\nmenos de 1,80 m de la estación del operador.\n17.3.11 El medio de desconexión será fácilmente accesible al operador, incluso cuando la atracción\nestá funcionando. Cuando sea accesible a personas no calificadas, la cubierta del\ninterruptor o interruptor termomagnético será del tipo enclavado. Un método permitido para\nabrir el circuito (con sus contactos visibles), es mediante un dispositivo de disparo manual\ny que esté situado en el puesto del operador, que al ser operado cause la desenergización.\n17.3.12 Se deberá proveer de una parada de emergencia.\n17.3.13 Todos los circuitos de iluminación que se instalen en tiendas para carnavales, circos, ferias,\neventos masivos y similares deberán contar con protectores diferenciales.\n17.3.14 El cableado eléctrico para iluminación, instalado en tiendas para carnavales, circos, ferias\nnavideñas, eventos y similares, cuando esté sujeto a daño físico, será provisto con\nprotección mecánica. Todas las lámparas para iluminación general serán protegidas contra\nrotura accidental por una adecuada luminaria o portalámpara con protector.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=63","a":"consumo"},{"n":"RIC N°11","r":"17.3.15–17.4.1.2","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"17.3.15 Las instalaciones eléctricas de estos recintos deberán ser puestas a tierra de acuerdo con\nlas exigencias de los Pliegos Técnicos Normativos RIC N°05 y N°06 de este reglamento.\n17.3.16 Las conexiones eléctricas para todos los equipos eléctricos deberán hacerse a través de\nenchufes tipo toma industrial, con la capacidad de transporte de corriente adecuada.\n17.3.17 Se prohíbe que los elementos para el accionamiento eléctrico de las cargas sean las\nprotecciones eléctricas.\n17.4 Condiciones de montaje\n17.4.1 Tableros\n17.4.1.1 Los alimentadores, circuitos y equipos de una instalación para juegos\nmecánicos, atracciones, ferias, provisionales y similares que sean alimentados\neléctricamente, se protegerán y comandarán desde tableros generales, de\ndistribución o comando, según corresponda, los que deben cumplir todas las\ndisposiciones de este reglamento que les sean aplicables.\n17.4.1.2 Las instalaciones para juegos mecánicos, atracciones, ferias, provisionales y\nsimilares conectadas a instalaciones permanentes, podrán alimentarse desde\ntableros existentes de la instalación base, siempre y cuando en dichos tableros\nexista capacidad, tanto de potencia disponible como de espacio, y al conectar\nlos consumos provisionales a dichos tableros no se altere su funcionalidad ni\nsus condiciones de seguridad. En toda otra circunstancia se deberá alimentar\nla instalación provisional desde un tablero destinado exclusivamente a estos\nfines, manteniendo las condiciones de seguridad y funcionalidad definidas en\neste reglamento.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=63","a":"consumo"},{"n":"RIC N°11","r":"17.4.1.3–17.4.2","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"17.4.1.3 Los tableros se ubicarán de acuerdo con las necesidades de terreno y se\ninstalarán de tal modo que sean accesibles sólo a personal calificado.\n17.4.1.4 Todos los tableros eléctricos utilizados para este tipo de instalaciones deberán\nllevar en su tapa exterior una parada de emergencia que asegure la\ndesconexión de energía eléctrica de todo el tablero y sus enchufes. Todos los\ntableros que se utilicen en este tipo de instalaciones, ya sea, generales,\nauxiliares de distribución o un pupitre de control, deberán cumplir las\ncondiciones para su uso.\n17.4.1.5 Todos los tableros utilizados en instalaciones para juegos mecánicos,\natracciones, ferias, provisionales y similares deberán construirse en cajas\nmetálicas resistentes y a prueba de lluvia. Se podrá utilizar otro material que\ncumpla con las condiciones de resistencia y estanqueidad. Además, deberán\ncumplir lo dispuesto en este reglamento sobre tableros eléctricos.\n17.4.1.6 Los alimentadores que suministran energía eléctrica a tableros o entre ellos, de\ninstalaciones eléctricas para juegos mecánicos, atracciones, ferias,\nprovisionales y similares deberán efectuarse en cable multiconductor y\nadecuado al uso que se le dé (aéreos, tendidos en tierra o subterráneos).\n17.4.1.7 Dispositivos de desconexión\nLos dispositivos de desconexión deberán desconectar todas las fases y el\nneutro.\nCada instalación eléctrica de un stand, cabina o juego de entretenimiento\ndeberá tener sus propios medios de desconexión, protección de sobre\ncorriente y protección diferencial, los cuales deben ser fácilmente accesibles.\n17.4.2 Protecciones","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=63","a":"consumo"},{"n":"RIC N°11","r":"17.4.2.1–17.4.2.6.2","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"17.4.2.1 Todos los circuitos o equipos de una instalación para juegos mecánicos,\natracciones, ferias, provisionales y similares deberán protegerse mediante\nprotectores diferenciales.\n17.4.2.2 Toda instalación eléctrica para este tipo de recintos deberá protegerse mediante\nel sistema de neutralización.\n17.4.2.3 Toda instalación debe estar conectada a una puesta a tierra de protección de\nresistencia medida, cuyo valor no sea superior a 20 Ohm.\n17.4.2.4 Todas las protecciones termomagnéticas deberán cortar en forma simultánea\nsus polos activos y la tierra de servicio.\n17.4.2.5 Todos los circuitos finales para iluminación, enchufes de hasta 32 A y equipos\nportátiles conectados por medio de cable o cordón flexible con una capacidad\nde transporte de corriente de 32 A o menos, serán protegidos adicionalmente\npor protectores diferenciales tipo A o tipo B con una corriente nominal de\noperación no superior a 30 mA dependiendo de la componente de corriente\ncontinua del circuito. Todo juego electromecánico deberá llevar en su tablero\nde control, comando y protección una protección diferencial de cabecera.\n17.4.2.6 Protección contra contactos indirectos:\n17.4.2.6.1 Esquema TN. Si el suministro es con esquema TN, se utilizará\núnicamente el esquema TN-S.\n17.4.2.6.2 Esquema IT. Cuando esté disponible un sistema alternativo, no se\nutilizará un esquema IT. Los esquemas IT, sin embargo, pueden\nser utilizados para CC. Cuando se utilice un sistema IT, se deberá\nutilizar supervisión permanente de fallas a tierra.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=64","a":"consumo"},{"n":"RIC N°11","r":"17.4.3–17.4.5.6","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"17.4.3 En lugares utilizados para animales, se deberá conectar todas las partes conductoras al\nsistema de tierra de protección de la instalación.\n17.4.4 Los motores que se controlan de forma automática o de forma remota y que no están\nsupervisados continuamente, deberán estar provistos de un dispositivo de protección\ncontra la sobretemperatura con reposición manual.\n17.4.5 Canalizaciones\n17.4.5.1 Todas estas instalaciones, exceptuando los tendidos subterráneos, deberán\ncanalizarse a la vista, utilizando alguno de los sistemas prescritos en la sección\n17.4.5.2 Está prohibida la instalación de conductores directamente sobre el nivel de\nsuelo; solo se podrán instalar cuando ellos estén canalizados mediante algún\nsistema pasacables o similar apropiado al lugar de la instalación.\n17.4.5.3 El grado de protección mínimo suministrado por las canalizaciones\ndirectamente sobre el nivel de suelo será el siguiente:\nN°04:\n  Resistencia a la compresión “Muy fuerte”.\n  Resistencia al impacto “Muy fuerte”.\nb)  Para otros tipos de canalización: Resistencia a la compresión y\nresistencia al impacto, equivalentes a las definidas para tuberías.\n17.4.5.4 Los dispositivos de conexión y control deberán instalarse en armarios que solo\nse puedan abrir con el uso de llave o herramienta.\n17.4.5.5 Se debe utilizar cables blindados o cables protegidos contra daños mecánicos\nen todos los lugares que haya un riesgo de daños mecánicos.\n17.4.5.6 Todos los cables temporales de distribución deben ser multipolares, a\nexcepción de los circuitos superiores a 125 A, donde se pueden utilizar los","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=64","a":"consumo"},{"n":"RIC N°11","r":"17.4.5.7–17.4.6.4","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"cables unipolares.\n17.4.5.7 Las rutas de cables enterrados en el suelo deberán estar marcados a\nintervalos adecuados. Los cables enterrados deberán estar protegidos contra\ndaños mecánicos.\n17.4.5.8 Las uniones o derivaciones en cables o cordones se aceptan sólo si se\nrealizan dentro de cajas con un grado de protección no inferior a IP45.\n17.4.5.9 Está prohibida la instalación de conductores directamente sobre el nivel de\nsuelo. Solo se podrán instalar cuando ellos estén canalizados mediante algún\nsistema pasacables o similar apropiado a lugar de la instalación.\n17.4.6 Luminarias\n17.4.6.1 Todas las luminarias y guirnaldas luminosas deberán estar firmemente sujetas\na la estructura o soporte destinado a llevarlas. Su peso no debe ser soportado\npor el cable de alimentación, salvo que se haya seleccionado y construido\npara este propósito.\n17.4.6.2 Las luminarias y guirnaldas luminosas decorativas montadas a menos de 2,5\nm (al alcance de la mano) sobre el nivel del suelo, o de otra manera accesible\na un contacto accidental, se deberán fijar firmemente y estar protegidas para\nevitar el riesgo de lesiones a las personas o la ignición de los materiales. El\nacceso a la fuente de luz fija sólo será posible después de la eliminación de\nuna barrera o un recinto, cuya operación deberá requerir el uso de una\nherramienta.\n17.4.6.3 Todas las luminarias instaladas en galerías de tiro y otros entretenimientos\ndonde se utilizan proyectiles, deberán estar protegidas contra daños\naccidentales.\n17.4.6.4 Cuando se utilicen proyectores transportables, se deberán instalar de manera","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=65","a":"consumo"},{"n":"RIC N°11","r":"17.4.6.5–17.4.7.3","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"que la luminaria sea inaccesible. Los cables de alimentación deberán ser\nflexibles y tener una protección adecuada contra daños mecánicos.\n17.4.6.5 Las luminarias y los focos deberán estar fijados y protegidos de modo tal que\nuna concentración de calor no sea suficiente para ocasionar la ignición de\ncualquier material, en ningún caso se utilizará lámpara sin luminaria.\n17.4.7 Generadores\n17.4.7.1 Todos los generadores deberán estar protegidos para evitar peligros y\nlesiones de cualquier tipo a las personas, a través del contacto accidental con\nlas superficies calientes y las partes peligrosas.\n17.4.7.2 Cuando un generador alimente una instalación provisional, sólo se utilizará\nsistema de neutralización, teniendo presente los requisitos establecidos en el\n17.4.7.3 El conductor neutro del punto de estrella del generador debe, a excepción de\nlos sistemas informáticos, conectarse a las partes conductoras expuestas del\ngenerador, debiendo asegurar la conexión equipotencial a lo largo de todo el\nsistema eléctrico.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=66","a":"consumo"},{"n":"RIC N°11","r":"18.1–18.3.3","h":"TEATROS, ÁREAS DE AUDIENCIA DE ESTUDIOS CINEMATOGRÁFICOS, TELEVISIÓN, Y","t":"18  TEATROS, ÁREAS DE AUDIENCIA DE ESTUDIOS CINEMATOGRÁFICOS, TELEVISIÓN, Y\nLUGARES SIMILARES\n18.1 Alcance\n18.1.1 Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con instalaciones eléctricas en teatros, áreas de audiencia de estudios\ncinematográficos, televisión, y lugares similares.\n18.2 Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nElectrical installations of buildings - Part 7-711:\nRequirements for special installations or locations -\n18.2.1 IEC 60364-7-711  2018\nExhibitions, shows and stands.\nLow-voltage electrical installations - Part 7-718:\nRequirements for special installations or locations -\n18.2.2 IEC 60364-7-718  2011\nCommunal facilities and workplaces.\nGeneral requirements for arc fault detection\n18.2.4 IEC 62606  AMD1:2017\ndevices.\nCSV\n18.2.3 NFPA 70  2020  National Electrical Code (NEC)\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes\n18.3 Terminología\n18.3.1 Teatro: Lugar destinado a espectáculos públicos.\n18.3.2 Áreas de audiencia de estudios cinematográficos: (Cine) Local o sala donde como\nespectáculo se exhiben las películas cinematográficas a público general.\n18.3.3 Estudio de televisión: El estudio de televisión es un lugar cerrado y aislado de luces,\nsonidos y campos magnéticos externos, en el cual se pueden instalar equipos","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=67","a":"consumo"},{"n":"RIC N°11","r":"18.4–18.4.5","h":"TEATROS, ÁREAS DE AUDIENCIA DE ESTUDIOS CINEMATOGRÁFICOS, TELEVISIÓN, Y","t":"audiovisuales tales como cámaras de televisión, focos de iluminación profesional, sonido\nprofesional para la grabación o retransmisión de programas de televisión, con o sin\npresencia de público.\n18.4 Exigencias generales\n18.4.1 El diseño y ejecución de las instalaciones eléctricas en teatros, cines, áreas de audiencia\nde estudios cinematográficos, televisión, y lugares similares será en conformidad a esta\nsección y las normas IEC 60364-7-711 e IEC 60364-7-718 o NFPA 70.\n18.4.2 Se permite que los tableros portátiles, luces del escenario, efectos especiales y cualquier\notro cableado no fijo, se conecten con cordones flexibles que cuenten con la certificación\npara este uso. Esto deberá ser indicado claramente por el fabricante del producto. Todo el\ncableado utilizado deberá cumplir con las condiciones de los locales de reunión de\npersonas.\n18.4.3 Cuando los conductores estén instalados en una bandeja portaconductores o una trinchera\ncon tapa, la suma de las áreas de las secciones transversales de todos los conductores\ncontenidos no excederá del 40% del área de la sección transversal interior de la bandeja o\ntrinchera utilizada.\n18.4.4 Se permitirá usar en exteriores, de manera temporal, el equipo portátil del escenario y el\nequipamiento de iluminación y de distribución portátil de los estudios, siempre que se\nencuentren separados del público en general y supervisados por personal calificado\ncuando están energizados.\n18.4.5 Los tableros portátiles indicados en el punto 18.4.2 de esta sección, deberán contar con","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=67","a":"consumo"},{"n":"RIC N°11","r":"18.4.6–18.4.11","h":"TEATROS, ÁREAS DE AUDIENCIA DE ESTUDIOS CINEMATOGRÁFICOS, TELEVISIÓN, Y","t":"una parada de emergencia instalada en la puerta exterior, que desconecte completamente\nel tablero, sin desmedro de la utilización de otras protecciones para las personas.\n18.4.6 En el tablero de iluminación del escenario se instalarán medios para la protección de\nsobrecorriente de los subalimentadores de iluminación del escenario, incluidos los que\nalimentan a los enchufes del escenario o auditorios utilizados para conectar los equipos\ndel escenario.\n18.4.7 Cuando el tablero eléctrico del escenario contenga reguladores de nivel luminoso para\nluces que no sean del escenario, se permitirá instalar los dispositivos de protección de\nsobrecorriente de esos subalimentadores en el mismo tablero del escenario.\n18.4.8 Los equipos de iluminación para el escenario del teatro, luces colgantes, luces del\nproscenio o hileras de luces portátiles con sus conectores, serán cableados con\nconductores que tengan un aislamiento adecuado para la temperatura a la cual van a\nfuncionar.\n18.4.9 En los camerinos no se instalarán portalámparas colgantes. Las luces y enchufes\nadyacentes a los espejos y la mesa de los tocadores, instalados en los camerinos, serán\ncontroladas por interruptores de pared instalados en la misma mesa.\n18.4.10 Las canalizaciones metálicas deberán ser puestas a tierra. Las estructuras y cubiertas\nmetálicas de todos los equipos, incluyendo las luces colgantes y aparatos de iluminación\nportátiles, deberán ser puestos a tierra.\n18.4.11 Todas las instalaciones eléctricas en teatros, áreas de audiencia de estudios","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=68","a":"consumo"},{"n":"RIC N°11","r":"18.4.12","h":"TEATROS, ÁREAS DE AUDIENCIA DE ESTUDIOS CINEMATOGRÁFICOS, TELEVISIÓN, Y","t":"cinematográficos, televisión, y lugares similares, deberán estar protegidas mediante\nprotectores diferenciales y un dispositivo de detección de falla de arco eléctrico, en\nconformidad de la norma IEC 62606.\n18.4.12 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=68","a":"consumo"},{"n":"RIC N°11","r":"19.1–19.3.3","h":"LUGARES PÚBLICOS","t":"19  LUGARES PÚBLICOS\n19.1 Alcance\n19.1.1 Esta sección aplica a las instalaciones eléctricas emplazadas en lugares públicos,\nutilizadas para alimentar todo tipo de maquinarias, artefactos, equipos con tensiones de\nalimentación superiores a 24 V.\n19.1.2 Instalaciones eléctricas destinadas a la alimentación de portones automáticos, chapas\neléctricas, iluminación de fachadas, alumbrado exterior y alumbrado público y cualquier\notro tipo de equipos o artefacto eléctrico que quede instalados en lugares públicos.\n19.2 Terminología\n19.2.1 Lugar público: Bienes nacionales de uso público como parques, plazas, veredas,\npasarelas de tránsito de peatonal, así como también las áreas exteriores de centros\ncomerciales, edificios públicos, jardines, establecimientos educacionales, recintos\nasistenciales, estacionamientos que limiten con vías de tránsito público y lugares o recintos\nsimilares.\n19.3 Exigencias generales\n19.3.1 Todas las instalaciones en lugares públicos deberán usar protectores diferenciales como\nmedio de protección contra contactos indirectos, de sensibilidad no superior a 30 mA\n19.3.2 Se aceptará el empleo de protectores diferenciales de sensibilidades mayores a 30 mA\ncuando se demuestre que las corrientes de fuga normales superan los 22 mA, como causa\nde la extensión de los circuitos protegidos. En ningún caso los protectores diferenciales\npodrán ser de sensibilidad superior a 300 mA.\n19.3.3 Los artefactos, cajas de derivación y equipos eléctricos empleados en este tipo de\ninstalaciones deberán tener un índice de protección mínimo de IP54 y un grado al impacto","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=69","a":"consumo"},{"n":"RIC N°11","r":"19.3.4–19.3.8","h":"LUGARES PÚBLICOS","t":"mínimo de IK44.\n19.3.4 Todo poste, caja, tubería u otro elemento metálico, utilizado para soportar artefactos o\nequipos eléctricos o que formen parte de la instalación, debe estar conectado a un sistema\nde puesta a tierra de protección, dimensionado de modo tal que, en caso de quedar\nenergizado, no quede sometido a potenciales de valores peligrosos. Para este efecto, se\ndeberán adoptar las medidas de seguridad indicadas en la sección 7 del Pliego Técnico\nNormativo RIC N°06.\n19.3.5 Las canalizaciones de alumbrado deben tener un diámetro mínimo de 25 mm.\n19.3.6 Las tuberías que vayan montadas a la vista serán metálicas, con resistencia a la\ncompresión al impacto de grado fuerte, así como también las cajas de derivación deberán\nser metálicas en las canalizaciones que se ubiquen en la vía pública.\n19.3.7 Las cajas de derivación instaladas en espacios públicos deberán contar con sistema de\ncierre de seguridad que no pueda ser abierto sin el uso de alguna herramienta, con la\nfinalidad de dificultar la intervención o manipulación de terceros. En este sentido también,\npara los soportes y fijaciones de cajas, tuberías u otros elementos, se deberá considerar\nla manipulación indebida por parte de terceros.\n19.3.8 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=69","a":"consumo"},{"n":"RIC N°11","r":"19.3.9–19.3.12","h":"LUGARES PÚBLICOS","t":"deberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.\n19.3.9 El diseño de alumbrado para vías de tránsito vehicular debe cumplir con las disposiciones\nestablecidas en el Decreto N°2 del Ministerio de Energía, Reglamento de Alumbrado\nPúblico de Vías de Tránsito Vehicular o cualquiera que la reemplace.\n19.3.10 El diseño de alumbrado para vías de tránsito peatonal como aceras, plazas, parques,\njardines, áreas abiertas peatonales, zonas de juegos, zonas de máquinas de ejercicios y\npasos bajo y sobre nivel, deben cumplir con las disposiciones establecidas en el Decreto\nN°51 del Ministerio de Energía, Reglamento de Alumbrado Público de Bienes Nacionales\nde Uso Público Destinados al Tránsito Peatonal o cualquiera que la reemplace.\n19.3.11 El personal calificado que realice trabajos en redes de alumbrado público debe ser provisto\ndel equipamiento y elementos de protección personal necesarios para efectuar los trabajos.\n19.3.12 Las intervenciones de redes de alumbrado deben cumplir con las exigencias de\ncoordinación entre empresas establecidas en la sección 9 y 10 del Pliego Técnico\nNormativo RPTD N° 15 del DS 109.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=70","a":"consumo"},{"n":"RIC N°11","r":"19.4–19.5.1","h":"LUGARES PÚBLICOS","t":"19.4 Exigencias para alumbrado público apoyados en postes de empresa distribuidora\n19.4.1 La exigencia de implementar una protección diferencial indicada en el punto 19.3.1 no será\nexigible en caso de que la totalidad de las luminarias del circuito de alumbrado se\nencuentren apoyadas en postes de distribución no metálicos y fuera del alcance de las\npersonas.\n19.4.2 El personal que ejecute trabajos en redes de alumbrado público apoyadas en postes de\ndistribución eléctrica o en las cercanías de éstos, deberán cumplir con las medidas de\nseguridad indicadas en el punto 6.1 del Pliego Técnico Normativo RPTD N° 14 del DS 109.\n19.4.3 Las luminarias, equipos, postes, accesorios y cualquier otro elemento que forme parte de\nla red de alumbrado público, deberán cumplir con las distancias mínimas de seguridad\nestablecidas en la sección 7 del Pliego Técnico Normativo RPTD N° 07 del DS 109.\n19.4.4 Las redes de alumbrado público deberán cumplir con las exigencias indicadas en sección\n6.3 del Pliego Técnico Normativo RPTD N° 13 del DS 109.\n19.4.5 Las luminarias y redes de alumbrado público apoyadas en postes de distribución eléctrica\ndeberán cumplir con las exigencias indicadas en las secciones 5, 6 y 7 del Pliego Técnico\nNormativo RPTD N° 14 del DS 109.\n19.5 Exigencias para instalaciones subterráneas de alumbrado público\n19.5.1 Las canalizaciones, conductores y cualquier otro elemento empleado empleados en redes\nsubterráneas de alumbrado público deben cumplir con las exigencias indicadas en sección","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=70","a":"consumo"},{"n":"RIC N°11","r":"19.5.2–19.6.5","h":"LUGARES PÚBLICOS","t":"19.5.2 En las redes de alumbrado público subterráneas solo se podrán utilizar las cámaras tipos\npresente Reglamento.\npara redes de alumbrado público se permitirá que los ductos que formen una U tengan un\nrecorrido de hasta 40 m sin la necesidad de colocar cámaras. En estos casos se los postes\ndeberán contar con caja para la verificación de las conexiones.\n19.5.4 La caja de verificación de conexiones indicada en el punto anterior deberá ser instalada\nentre 0,3 y 1.0 m de altura respecto del piso terminado. Esta caja no será exigible en los\ncasos en que los postes dispongan de una tapa que permita acceder a los conductores en\nsu interior.\n19.6 Exigencias para portones y puertas eléctricas que limiten con vías de acceso público peatonal\n19.6.1 Toda instalación eléctrica que alimente portones, puertas, chapas eléctricas o similares,\ndeberá contar con un protector diferencial como medio de protección contra contactos\nindirectos, cuya sensibilidad no supere los 30 mA.\n19.6.2 El motor eléctrico de un portón debe ser montado en un lugar que no presente riesgo de\ninundación y deberá cumplir con las características técnicas y constructivas adecuadas\npara las condiciones de servicio.\n19.6.3 La instalación para portones o puertas eléctricas deberán cumplir con las exigencias para\npresente Reglamento.\n19.6.4 Las partes metálicas de los portones o puertas eléctricas y la carcasa del motor deben ser\nconectados a tierra de acuerdo con las exigencias indicadas del Pliego Técnico Normativo\nRIC N°6 del presente Reglamento.\n19.6.5 Los ductos de la canalización eléctrica empleados para alimentar el motor o de la chapa\nque queden a la vista deberán quedar montados por la cara interna de la reja o muro\nperimetral, a fin de evitar que sean dañados por terceros de forma accidental o intencional.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=71","a":"consumo"},{"n":"RIC N°11","r":"20.1–20.3.3","h":"PALETAS Y LETREROS PUBLICITARIOS","t":"20  PALETAS Y LETREROS PUBLICITARIOS\n20.1 Alcance\n20.1.1 Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con instalaciones eléctricas para alumbrado de paletas y letreros publicitarios\ndigitales.\n20.2 Terminología\n20.2.1 Alumbrado tipo descarga eléctrica: Sistemas de alumbrado que utilizan lámparas\nfluorescentes, lámparas de descarga de alta intensidad, tubos de neón o lámparas LED.\n20.2.2 Cuerpo del anuncio: Porción del anuncio que pudiera proveer protección contra la\nintemperie, pero no es una carcasa eléctrica.\n20.2.3 Tubería de neón: Tubos de descarga eléctrica fabricados en forma de letras, partes de\nletras, siluetas, alumbrado de realce, elementos decorativos o formas de arte, y rellenos\ncon varios gases inertes.\n20.2.4 Tubos de siluetas: Tubo de neón que por sí mismo es utilizado como anuncio luminoso o\nalumbrado de realce, pero no está acoplado a un cuerpo del anuncio o carcasa.\n20.3 Exigencias generales\n20.3.1 Los anuncios e instalaciones para alumbrado de contorno serán marcados de forma\nindeleble con el nombre del fabricante, marca registrada u otro dato que lo identifique.\nAdemás, se incluirá la tensión de alimentación y la(s) potencia(s) de consumo.\n20.3.2 Los anuncios y alumbrado de contorno que utilicen portalámparas para lámparas\nincandescentes estarán marcados con la máxima potencia en Watt permitida por lámpara.\n20.3.3 Los anuncios o alumbrado de contorno que contengan equipos de alumbrado\nincandescente, fluorescente o de descarga de alta intensidad, deberán ser dimensionados","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=72","a":"consumo"},{"n":"RIC N°11","r":"20.3.4–20.5.1","h":"PALETAS Y LETREROS PUBLICITARIOS","t":"para no exceder de 20 A monofásico de consumo.\n20.3.4 Los anuncios o alumbrado de contorno exclusivos para instalaciones con tubos de neón\ndeberán ser dimensionados para no exceder de 30 A monofásico de consumo.\n20.3.5 Los transformadores y fuentes de alimentación electrónicas se deberán instalar lo más\ncerca posible de las lámparas o tubos de neón para disminuir al máximo la longitud de los\nconductores secundarios.\n20.3.6 Se deberá dejar impresa en forma visible, permanente e indeleble la información del\npropietario (teléfono, correo electrónico y responsable).\n20.3.7 Todo tipo de anuncio luminoso o alumbrado de contorno deberá ser conectado a través de\nprotecciones diferenciales.\n20.4 Canalizaciones\n20.4.1 La canalización utilizada para alimentar los sistemas de alumbrado de anuncios y de\ncontorno terminará en el anuncio como tal, en la carcasa del sistema de alumbrado de\ncontornos, en una caja de empalme adecuada o en el interior de una caja metálica.\n20.4.2 Se podrá utilizar las carcasas de los anuncios y de los transformadores como cajas de\npaso, o de empalmes, para los conductores que alimenten anuncios adyacentes,\ninstalación para alumbrado de contorno o focos que formen parte de los anuncios.\n20.4.3 Se podrá utilizar postes metálicos como soporte de los anuncios luminosos, los que\ndeberán estar conectados al sistema de puesta a tierra de protección.\n20.5 Protecciones\n20.5.1 Cada sistema de iluminación de anuncios o de contorno deberá ser controlado por un\ndispositivo de maniobra o interruptor termomagnético externo, el cual deberá desconectar","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=72","a":"consumo"},{"n":"RIC N°11","r":"20.5.2–20.6.2","h":"PALETAS Y LETREROS PUBLICITARIOS","t":"todos los conductores activos (corte omnipolar).\n20.5.2 Los medios de desconexión deberán estar dentro de la visual de los sistemas de\niluminación de anuncios y de contorno que ellos controlan. Cuando el medio de\ndesconexión esté fuera de la visual de cualquier equipo que pueda ser energizado, los\nmedios de desconexión deberán ser capaces de enclavarse en la posición \"abierto\".\n20.5.3 Los dispositivos de maniobra, dispositivos intermitentes y artefactos similares que\ncontrolen transformadores y fuentes electrónicas de suministro deberán dimensionarse\npara manejar cargas inductivas o tener una capacidad de corriente de régimen no menor\nde dos veces la corriente de régimen del transformador.\n20.5.4 Toda instalación eléctrica para alumbrado de paletas publicitarias, deberán contar con un\nprotector diferencial de una sensibilidad no mayor a 30 mA.\n20.6 Puesta a tierra de protección\n20.6.1 Los anuncios y equipos metálicos de los sistemas de iluminación de contorno deberán\nestar conectados a tierra de protección.\n20.6.2 No se permite utilizar las partes metálicas de los edificios como conductor secundario de\nretorno de tierra ni como conductor de puesta a tierra de equipos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=73","a":"consumo"},{"n":"RIC N°11","r":"21.1–21.4.1","h":"RECINTOS DEPORTIVOS","t":"21  RECINTOS DEPORTIVOS\n21.1 Alcance\n21.1.1 Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con instalaciones eléctricas en recintos deportivos.\n21.2 Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nLow-voltage electrical installations - Part 5-56:\nSelection and erection of electrical equipment -\n22.2.1 IEC 60364-5-56  2018\nSafety services.\nElectrical installations of buildings - Part 7-711:\nRequirements for special installations or locations -\n22.2.2 IEC 60364-7-711  2018\nExhibitions, shows and stands.\nLow-voltage electrical installations - Part 7-718:\n22.2.3 IEC 60364-7-718  2011  Requirements for special installations or locations -\nCommunal facilities and workplaces.\n22.2.4 NFPA 70  2020  National Electrical Code (NEC)\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.\n21.3 Terminología\n21.3.1 Recinto deportivo: Construcción provista de los medios necesarios para el aprendizaje,\nla práctica y la competición de uno o más deportes. Incluye las áreas donde se realizan las\nactividades deportivas, con o sin público, los diferentes espacios complementarios y los de\nservicios auxiliares.\n21.4 Exigencias generales\n21.4.1 Todo recinto deportivo deberá cumplir con las exigencias indicadas en los distintos pliegos\ntécnicos de este reglamento.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=74","a":"consumo"},{"n":"RIC N°11","r":"21.4.2–21.4.6","h":"RECINTOS DEPORTIVOS","t":"21.4.2 Todo recinto deportivo se considerará como lugar de reunión de personas.\n21.4.3 Todo recinto deportivo deberá contar con iluminación de seguridad, en conformidad con la\n21.4.4 Los recintos deportivos que se considere utilizar para espectáculos (conciertos, teatro,\nproyecciones cinematográficas, reuniones de culto religiosas, etc.), deberán contar con\ngrupos electrógenos que aseguren el funcionamiento completo de la iluminación,\nadicionalmente a lo indicado en el punto 21.4.3 anterior.\n21.4.5 El sistema eléctrico instalado deberá cumplir con las normas IEC 60364-5-56, IEC 60364-\n7-711 e IEC 60364-7-718, según corresponda, o NFPA 70.\n21.4.6 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=74","a":"consumo"},{"n":"RIC N°11","r":"22.1–22.3.4","h":"INSTALACIONES INTELIGENTES","t":"22  INSTALACIONES INTELIGENTES\n22.1 Alcance\n22.1.1 Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con instalaciones eléctricas inteligentes.\n22.2 Terminología\n22.2.1 Instalación inteligente: son aquellos sistemas centralizados o descentralizados, capaces\nde recoger información proveniente de puntos de entradas (sensores o mandos),\nprocesarla y emitir órdenes a unos actuadores o salidas, con el objeto de conseguir confort,\ngestión de la energía, ahorro energético y seguridad. Estos sistemas pueden tener la\nposibilidad de accesos a redes exteriores de comunicación, información o servicios, como,\npor ejemplo, red telefónica conmutada, servicio de internet etc. Según las características\ndel inmueble, la instalación se definirá como domótica o inmótica.\n22.3 Tipos de sistemas\n22.3.1 Sistemas que usan, en todo o en parte, señales que se acoplan y transmiten por la\ninstalación eléctrica de baja tensión, tales como sistemas de corrientes portadoras.\n22.3.2 Sistemas que usan, en todo o en parte, señales transmitidas por cables específicos para\ndicha función, tales como cables de pares trenzados, paralelo, coaxial, fibra óptica.\n22.3.3 Sistemas que usan señales radiadas, tales como ondas de infrarrojo, radiofrecuencia,\nultrasonidos, o sistemas que se conectan a la red de telecomunicaciones.\n22.3.4 Un sistema inteligente puede combinar varios de los sistemas anteriores, debiendo cumplir\nlos requisitos aplicables en cada parte del sistema. La topología de la instalación puede","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=75","a":"consumo"},{"n":"RIC N°11","r":"22.4–22.4.5","h":"INSTALACIONES INTELIGENTES","t":"ser de distintos tipos, tales como, anillo, árbol, barra o lineal, estrella o combinaciones de\néstas.\n22.4 Exigencias generales\n22.4.1 Todos los elementos que se instalen en el sistema deberán incorporar instrucciones o\nreferencias a las condiciones de instalación y uso que deban cumplirse para garantizar la\nseguridad y compatibilidad electromagnética de la instalación, como, por ejemplo, tipos de\ncable a utilizar, aislamiento mínimo, apantallamientos, filtros y otras informaciones\nrelevantes para realizar la instalación.\n22.4.2 En el caso de que no se requieran condiciones especiales de instalación, esta circunstancia\ndeberá indicarse expresamente en las instrucciones.\n22.4.3 Cuando el sistema domótico o inmótico esté alimentado por extra baja tensión o la\ninterconexión entre nodos y dispositivos de entrada esté realizada en extra baja tensión,\nlas instalaciones e interconexiones entre dichos elementos cumplirán lo indicado en el\nlos requisitos de instalación aplicables a las tensiones normales.\n22.4.4 Cuando se utilice cables específicos para la transmisión de la señal por la misma\ncanalización que otro de baja tensión, el nivel de aislamiento de los cables del circuito de\nseñal será equivalente a la de los cables del circuito de baja tensión adyacente, en un único\no en varios aislamientos.\n22.4.5 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=75","a":"consumo"},{"n":"RIC N°11","r":"22","h":"INSTALACIONES INTELIGENTES","t":"mantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.\nANEXO 11.3.1\nINSTALACIONES EN CENTROS ASISTENCIALES\nÁREA DEL PACIENTE\nDicha “área del paciente” se encuentra en los emplazamientos médicos del grupo 2, que es\ndonde el sistema IT debería ser usado para circuitos que alimenten equipamientos médicos y\nde soporte a la vida del paciente, aplicaciones quirúrgicas y otros equipos eléctricos, siempre\nexcluyendo los equipos siguientes:\n- Circuitos para alimentar mesas de operaciones.\n- Circuitos para unidades de rayos X.\n- Circuitos para equipamiento grande ≥ 5 kVA.\n- Circuitos para equipamiento no-critico.\nANEXO 11.3.2\nINSTALACIONES EN CENTROS ASISTENCIALES\nEjemplos para la asignación del número de grupo y la clasificación\nde los servicios de seguridad de locales de uso médico\nExplicación de los términos listados en la tabla B.1:\n1 Sala de masajes.\n2 Habitaciones de hospitalización: Habitación de uso médico o grupo de habitaciones en las que los\npacientes son acomodados durante la duración de su estancia en el hospital o en cualquier otro","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=75","a":"consumo"},{"n":"RIC N°11","r":"22","h":"INSTALACIONES INTELIGENTES","t":"establecimiento médico.\n3 Sala de partos: Sala en donde tiene lugar el parto.\n4 Salas de electrocardiografías (ECG), electroencefalografías (EEG) e histerografías (EHG).\n5 Sala de endoscopias: Sala destinada a la utilización de métodos endoscópicos para la exploración\ny/o tratamiento de órganos, a través de orificios naturales o artificiales.\nEjemplos de métodos endoscópicos son: broncoscopias, laringoscopias, cistoscopias, gastroscopia\ny procedimientos similares, si es necesaria su realización con anestesia.\n6 Sala de exploración o tratamiento.\n7 Sala de urologías (no siendo utilizadas como quirófano). Sala en donde el diagnóstico o los\nprocedimientos terapéuticos son realizados en el aparato urogenital usando equipos ME, tales como\nequipos de rayos X, endoscopios o aparatos de cirugía de alta frecuencia.\n8 Salas de diagnóstico radiológico y radioterapia.\nSala de diagnóstico radiológico: Sala destinada al uso de radiación ionizante para la visualización de\nlas estructuras internas del cuerpo humano por medio de radiografías o fluoroscopias, o por la\nutilización de isotopos radioactivos u otros procedimientos de diagnóstico.\nSala de radioterapia: Sala destinada al uso de radiación ionizante para la obtención de efectos\nterapéuticos.\n9 Sala de hidroterapia: Sala en donde los pacientes son tratados con métodos hidroterapéuticos.\nEjemplos de tales métodos son los tratamientos terapéuticos con: agua, agua salada, barro, lodo,\narcilla, vapor, arena, agua con gases, agua salada con gases, terapia de inhalación, electroterapia","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=77","a":"consumo"},{"n":"RIC N°11","r":"22","h":"INSTALACIONES INTELIGENTES","t":"en agua (con o sin aditivos), termoterapia con masajes y termoterapia en agua (con o sin aditivos).\nLas piscinas de uso general y los cuartos de baño normales no están considerados como salas de\nhidroterapia.\n10 Sala de fisioterapia: Sala en donde los pacientes son tratados con métodos fisioterapéuticos.\n11 Zona de anestesia: Sala de uso médico en donde son administrados anestésicos generales por\ninhalación.\nNOTA: Las zonas de anestesia comprenden por ejemplo el quirófano, el antequirófano, la sala de\nyesos y las salas de tratamiento.\n12 Quirófano: Sala en donde son realizadas las operaciones quirúrgicas.\n13 Antequirófano: Sala en donde los pacientes son preparados para una operación quirúrgica, por\nejemplo, con la administración de anestésicos.\n14 Sala de yesos:\nSala en donde son aplicados vendajes de yeso u otros vendajes similares mientras el paciente esta\nanestesiado.\nNOTA: Esta sala pertenece al grupo de quirófanos y generalmente está físicamente unida al\nquirófano.\n15 Sala de recuperación: Sala en donde el paciente, bajo observación, se recupera de la influencia de\nla anestesia.\nNOTA: Esta sala está generalmente muy próxima al quirófano, pero no necesariamente forma parte\ndel quirófano.\n16 Sala de cateterismo cardíaco: Sala destinada al examen y tratamiento del corazón usando catéteres.\nEjemplos de procedimientos aplicados son: la medida de la acción potencial o hemodinámica del\ncorazón, elaboración de muestras de sangre, inyección de productos de contraste de la sangre o la\naplicación de estimulantes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=78","a":"consumo"},{"n":"RIC N°11","r":"22","h":"INSTALACIONES INTELIGENTES","t":"17 Unidad de cuidados intensivos: Sala en donde los pacientes hospitalizados son vigilados\nindependientemente de la operación quirúrgica, mediante equipos ME. Si es necesario las funciones\ndel cuerpo pueden ser estimuladas.\n18 Sala de exámenes angiográficos: Sala destinada a visualización de las arterias o venas, etc. con\nmedios de contraste.\n19 Sala de hemodiálisis: Sala de un establecimiento médico destinada a conectar pacientes a un equipo\nME para desintoxicar su sangre.\n20 Resonancia magnética (MRI).\n21 Medicina nuclear.\n22 Sala de prematuros.\n23 Unidad de vigilancia intensiva: Sala en donde los pacientes hospitalizados son vigilados\nindependientemente de la operación quirúrgica, mediante equipos ME.\nANEXO 11.3.3\nSISTEMA ELÉCTRICO EN SALAS DE OPERACIÓN","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N11-Instalaciones-Especiales.pdf#page=78","a":"consumo"},{"n":"RIC N°12","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad y de operación, y\nespecificar las reglas esenciales para el diseño, ejecución, explotación, mantenimiento y reparación que\ndeben cumplir las instalaciones de consumo de electricidad del país emplazadas en ambientes\nexplosivos en los que existe riesgo de explosión o de incendio debido a la presencia de sustancias\ninflamables, con la finalidad de evitar que dichas instalaciones y sus equipos sean la causa de la\ninflamación de estas sustancias.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=1","a":"consumo"},{"n":"RIC N°12","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nEl presente pliego técnico, aplica a las instalaciones de consumo emplazadas en sectores o recintos en\nlos que existe riesgo de explosión o de incendio debido a la presencia de gases o vapores inflamables,\nlíquidos inflamables, polvos combustibles, fibras o partículas inflamables en suspensión.\nDentro del concepto de atmósferas potencialmente explosivas se consideran aquellos lugares en los\nque se fabriquen, procesen, manipulen, traten, utilicen o almacenen sustancias sólidas, líquidas o\ngaseosas, susceptibles de inflamarse, deflagrar, o explosionar, siendo sostenida la reacción por el\naporte de oxígeno procedente del aire ambiente en que se encuentran.\nPara la aplicación de este pliego, los términos aparato y equipo serán considerados como sinónimos.\nEl presente pliego no aplicará a las minas subterráneas cuya atmósfera explosiva es debida a la\npresencia de grisú; sin embargo, sí aplicará a aquellos lugares de las minas donde existan gases\ndistintos del grisú así como a sus instalaciones eléctricas en superficie.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=1","a":"consumo"},{"n":"RIC N°12","r":"3–3.2","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente\npliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\nAtmósferas explosivas.  Parte  0:  Equipo.\n3.1  UNE-EN 60079-0  A11:2014\nRequisitos generales.\n2015  Atmósferas explosivas. Parte 1: Protección del\n3.2  UNE-EN 60079-1\nAC:2018  equipo por envolventes antideflagrantes \"d\".\nAtmósferas explosivas. Parte 2: Equipos de","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=1","a":"consumo"},{"n":"RIC N°12","r":"3.3–3.5","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-2                       2015","t":"3.3  UNE-EN 60079-2  2015\nprotección por envolventes presurizadas \"p\".\nAtmósferas explosivas. Parte 5: Protección de\n3.4  UNE-EN 60079-5  2016\nequipos por relleno pulverulento \"q\"\nAtmósferas explosivas. Parte 6: Protección del\n3.5  UNE-EN 60079-6  2016\nequipo por inmersión líquida \"o\".\n2016  Atmósferas explosivas. Parte 7: Protección del","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=1","a":"consumo"},{"n":"RIC N°12","r":"3.6–3.8","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-7","t":"3.6  UNE-EN 60079-7\nA1: 2019  equipo por seguridad aumentada \"e\".\nAtmósferas  explosivas.  Parte  10-1:\n3.7  UNE-EN 60079-10-1  2016  Clasificación de emplazamientos. Atmósferas\nexplosivas gaseosas.\nAtmósferas  explosivas.  Parte  10-2:\n3.8  UNE-EN 60079-10-2  2016  Clasificación de emplazamientos. Atmósferas\nexplosivas de polvo.\nAtmósferas explosivas. Parte 11: Protección del","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=2","a":"consumo"},{"n":"RIC N°12","r":"3.9–3.11","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-11                      2013","t":"3.9  UNE-EN 60079-11  2013\nequipo por seguridad intrínseca \"i\".\n2011  Atmósferas explosivas. Parte 13: Protección del\n3.10  UNE-EN 60079-13\n2018  equipo por salas presurizadas\nAtmósferas explosivas. Parte 14: Diseño,\n3.11  UNE-EN 60079-14  2016  elección y realización de las instalaciones\neléctricas.\nAtmósferas explosivas. Parte 15: Protección del","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=2","a":"consumo"},{"n":"RIC N°12","r":"3.12–3.14","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-15                      2013","t":"3.12  UNE-EN 60079-15  2013\nequipo por modo de protección \"n\".\nExplosive atmospheres. Part 16: Artificial\n3.13  IEC TR 60079-16  1990  ventilation for the protection of analyzer (s)\nhouses\nAtmósferas explosivas. Parte 17: Inspección y\n3.14  UNE-EN 60079-17  2014\nmantenimiento de instalaciones eléctricas.\nAtmósferas explosivas. Parte 18: Protección del","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=2","a":"consumo"},{"n":"RIC N°12","r":"3.15–3.16","h":"REFERENCIAS NORMATIVAS","t":"3.15  UNE-EN 60079-18  A1:2018\nequipo por encapsulado \"m\".\nAC:2018\n2011  Atmósferas explosivas. Parte 19: Reparación,\n3.16  UNE-EN 60079-19\nA1:2016  revisión y reconstrucción de material.\nAtmósferas  explosivas.  Parte  20-1:\nCaracterísticas de los materiales para la","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=2","a":"consumo"},{"n":"RIC N°12","r":"3.17–3.19","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-20-1                    2014","t":"3.17  UNE-EN 60079-20-1  2014\nclasificación de gases y vapores. Métodos y\ndatos de ensayo.\nAtmósferas explosivas. Parte 25: Sistemas\n3.18  UNE-EN 60079-25  2017\neléctricos de seguridad intrínseca.\nAtmósferas explosivas. Parte 26: Material con\n3.19  UNE-EN 60079-26  2015\nnivel de protección de material (EPL) Ga.\nAtmósferas explosivas. Parte 27: Concepto de","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=2","a":"consumo"},{"n":"RIC N°12","r":"3.20–3.22","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-27                      2010","t":"3.20  UNE-EN 60079-27  2010\nbus de campo de seguridad intrínseca (FISCO).\nAtmósferas explosivas. Parte 28: Protección de\n3.21  UNE-EN 60079-28  2016  material y sistemas de transmisión que utilizan\nradiación óptica.\nAtmósferas explosivas. Parte 29-1: Detectores\n3.22  UNE-EN 60079-29-1  2017  de gas. Requisitos de funcionamiento para los\ndetectores de gases inflamables.\nAtmósferas explosivas. Parte 29-2: Detectores\nde gas. Selección, instalación, uso y","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=2","a":"consumo"},{"n":"RIC N°12","r":"3.23–3.24","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-29-2                    2016","t":"3.23  UNE-EN 60079-29-2  2016\nmantenimiento de los detectores de gases\ninflamables y de oxígeno.\nAtmósferas explosivas. Parte 29-3: Detectores\n3.24  UNE-EN 60079-29-3  2015  de gas. Guía sobre seguridad funcional de\nsistemas fijos de detección de gas.\nAtmósferas explosivas. Parte 29-4: Detectores\n2011  de gas. Requisitos de funcionamiento de los","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=2","a":"consumo"},{"n":"RIC N°12","r":"3.25–3.26","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-29-4","t":"3.25  UNE-EN 60079-29-4\nCORR 1:2011 detectores de camino abierto para gases\ninflamables.\nAtmósferas  explosivas.  Parte  30-1:\n3.26  UNE-EN 60079-30-1  2017  Calefactores para traceado por resistencia\neléctrica. Requisitos generales y ensayos.\nAtmósferas  explosivas.  Parte  30-2:\nCalefactores para traceado por resistencia","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=3","a":"consumo"},{"n":"RIC N°12","r":"3.27–3.28","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-30-2                       2017","t":"3.27  UNE-EN 60079-30-2  2017\neléctrica. Guía de aplicación para el diseño,\ninstalación y mantenimiento.\nAtmósferas explosivas. Parte 31: Protección del\n3.28  UNE-EN 60079-31  2016  material contra la inflamación de polvo por\nenvolvente \"t\".\n2013  Explosive atmospheres. Part 32-1: Electrostatic","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=3","a":"consumo"},{"n":"RIC N°12","r":"3.29–3.31","h":"REFERENCIAS NORMATIVAS › IEC TS 60079-32-1","t":"3.29  IEC TS 60079-32-1\nAMD1:2017  hazards, guidance\nUNE-CLS/TR  2018  Atmósferas explosivas. Parte 32-1: Peligros\n3.30\n60079-32-1  2019  electrostáticos. Guía\nAtmósferas explosivas. Parte 32-2: Riesgos\n3.31  UNE-EN 60079-32-2  2016\nelectrostáticos. Ensayos.\nExplosive atmospheres. Part 33: Equipment","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=3","a":"consumo"},{"n":"RIC N°12","r":"3.32–3.34","h":"REFERENCIAS NORMATIVAS › IEC 60079-33                            2012","t":"3.32  IEC 60079-33  2012\nprotection by special protection 's'\nUNE-CLC/TR  Atmósferas explosivas. Parte 33: Protección del\n3.33  2015\n60079-33  equipo por protección especial \"s\".\nAtmósferas explosivas. Parte 39: Sistemas de\nUNE-CLC IEC/TS\n3.34  2019  seguridad intrínseca con limitación de duración\n60079-39\nde la chispa controlada electrónicamente.\nExplosive atmospheres - Part 39: Intrinsically","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=3","a":"consumo"},{"n":"RIC N°12","r":"3.35–3.36","h":"REFERENCIAS NORMATIVAS","t":"3.35  IEC TS 60079-39  2015  safe systems with electronically controlled\nspark duration limitation\nExplosive atmospheres. Part 40: Requirements\n3.36  IEC TS 60079-40  2015  for process sealing between flammable process\nfluids and electrical systems\nExplosive atmospheres - Part 42: Electrical","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=3","a":"consumo"},{"n":"RIC N°12","r":"3.37–3.39","h":"REFERENCIAS NORMATIVAS","t":"3.37  IEC TS 60079-42  2019  safety devices for the control of potential ignition\nsources for Ex-Equipment\nExplosive atmospheres - Part 43: Equipment in\n3.38  IEC TS 60079-43  2017\nadverse service conditions\nExplosive atmospheres. Part 46: Equipment\n3.39  IEC TS 60079-46  2017\nassemblies\nTests on electric and optical fibre cables under\n2004  fire conditions - Part 1-1: Test for vertical flame","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=3","a":"consumo"},{"n":"RIC N°12","r":"3.40–3.41","h":"REFERENCIAS NORMATIVAS › IEC 60332-1-1","t":"3.40  IEC 60332-1-1\nAMD1: 2015  propagation for a single insulatedwire or cable\n– Apparatus.\nTests on electric and optical fibre cables under\nfire conditions - Part 3-10: Test for vertical flame\n3.41  IEC 60332-3-10  2018\nspread of vertically-mounted bunched wires or\ncables – Apparatus.\nMineral insulated cables and their terminations","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=4","a":"consumo"},{"n":"RIC N°12","r":"3.42–3.44","h":"REFERENCIAS NORMATIVAS","t":"3.42  IEC 60702-1  with a rated voltage not exceeding 750 V - Part\nAMD1: 2015\n1: Cables.\n2008  Conduit systems for cable management - Part\n3.43  IEC 61386-1\nAMD1:2017  1: General requirements.\nCables eléctricos de utilización industrial de\n3.44  UNE 21123-1  2017  tensión asignada 0,6/1 kV. Parte 1: Cables con\naislamiento y cubierta de policloruro de vinilo.\nCables eléctricos de utilización industrial de\ntensión asignada 0,6/1 kV. Parte 2: Cables con","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=4","a":"consumo"},{"n":"RIC N°12","r":"3.45–3.46","h":"REFERENCIAS NORMATIVAS › UNE 21123-2                            2017","t":"3.45  UNE 21123-2  2017\naislamiento de polietileno reticulado y cubierta\nde policloruro de vinilo.\nCables eléctricos de utilización industrial de\ntensión asignada 0,6/1 kV. Parte 3: Cables con\n3.46  UNE 21123-3  2017\naislamiento de etileno-propileno y cubierta de\npolicloruro de vinilo.\nCables eléctricos de utilización industrial de\ntensión asignada 0,6/1 kV. Parte 4: Cables con","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=4","a":"consumo"},{"n":"RIC N°12","r":"3.47–3.48","h":"REFERENCIAS NORMATIVAS › UNE 21123-4                            2017","t":"3.47  UNE 21123-4  2017\naislamiento de polietileno reticulado y cubierta\nde poliolefina\nCables eléctricos de utilización industrial de\ntensión asignada 0,6/1 kV. Parte 5: Cables con\n3.48  UNE 21123-5  2017\naislamiento de etileno propileno y cubierta de\npoliolefin\nCables flexibles con aislamiento de elastómero","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=4","a":"consumo"},{"n":"RIC N°12","r":"3.49–3.50","h":"REFERENCIAS NORMATIVAS","t":"3.49  UNE 21150  2020  reticulado y cubierta reforzada de elastómero\nreticulado, de tensión asignada 0,6/1 kV\nPerfiles tubulares de acero, de pared gruesa,\n3.50  UNE 36582  1986  galvanizados, para blindaje de conducciones\neléctricas. (Tubo \"conduit\").\nCables eléctricos de baja tensión. Cables de\ntensión asignada inferior o igual a 450/750 V","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=4","a":"consumo"},{"n":"RIC N°12","r":"3.51–3.52","h":"REFERENCIAS NORMATIVAS","t":"3.51  UNE EN 50525-2-21  (Uo/U). Parte 2-21: Cables de utilización\ngeneral. Cables flexibles con aislamiento de\nelastómero reticulado\nExplosive atmospheres. Part 20-1: Material\n3.52  ISO/IEC 80079-20-1  2017  characteristics for gas and vapour classification\n- Test methods and data\nAtmósferas  explosivas.  Parte  20-2:\nUNE-EN ISO/IEC  2016","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=4","a":"consumo"},{"n":"RIC N°12","r":"3.53–3.55","h":"REFERENCIAS NORMATIVAS › Características del material. Métodos de","t":"3.53  Características del material. Métodos de\n80079-20-2  AC:2017\nensayo de polvos inflamables.\n2013  General requirements for arc fault detection\n3.54  IEC 62606\nAMD1: 2017  devices\n3.55  NFPA 70  2020  National Electrical Code (NEC)\nNota 1: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas UNE,\nlas normas IEC o NFPA equivalentes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=4","a":"consumo"},{"n":"RIC N°12","r":"4–4.2","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Aparatos a prueba de explosión: Equipo encerrado en una carcasa, capaz de resistir una\nexplosión de un gas o vapor especifico que pueda ocurrir en su interior; e impedir la ignición del\ngas o vapor específico que rodea la envoltura por causa de chispas, fogonazos o explosión del\ngas o vapor en el interior de la cubierta, y que opera a temperatura exterior tal que la atmósfera\ninflamable que lo rodea no se enciende por su causa.\n4.2  Aparato a prueba de ignición de polvos: Equipo encerrado de manera tal que no permite la\npenetración de polvo y al ser instalado y protegido, no permitirá que la generación de arcos,\nchispas o calor que pueda producirse o liberarse de cualquier otra manera en su interior, provoque\nla ignición de las acumulaciones externas o en suspensión de un polvo específico, sobre o en las\ncercanías de la envolvente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=5","a":"consumo"},{"n":"RIC N°12","r":"4.3–4.4","h":"TERMINOLOGÍA","t":"4.3  Clasificación de lugares peligrosos: Consiste en la delimitación de las instalaciones que se\nconsideren como áreas clasificadas, dependiendo de la posible presencia de atmósferas\ninflamables. El resultado de la clasificación de áreas es un plano, o una serie de éstos, indicando,\ntanto en planta como en elevación, la extensión de las áreas clasificadas y las propiedades de\nlos materiales peligrosos presentes.\n4.4  Envolvente antideflagrante \"d\": Modo de protección en el que las partes que pueden inflamar\nuna atmósfera explosiva están situadas dentro de una envolvente que puede soportar los efectos\nde la presión derivada de una explosión interna de la mezcla y que impide la transmisión de la\nexplosión a la atmósfera explosiva circundante. Las reglas de este modo de protección se definen\nen la norma UNE-EN 60079-1.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=5","a":"consumo"},{"n":"RIC N°12","r":"4.5–4.7","h":"TERMINOLOGÍA","t":"4.5  Inmersión en aceite \"o\": Modo de protección en el que el equipo eléctrico o partes de éste, se\nsumergen en un líquido de protección de modo que la atmósfera explosiva que pueda encontrarse\nsobre la superficie del líquido o en el entorno de la envolvente, no resulta inflamado. Las reglas\nde este modo de protección se definen en la norma UNE-EN 60079-6.\n4.6  Modo de protección: Conjunto de medidas específicas aplicadas a un equipo eléctrico para\nimpedir la inflamación de una atmósfera explosiva que lo circunde.\n4.7  Seguridad intrínseca \"i\": Modo de protección que aplicado a un circuito o a los circuitos de un\nequipo hace que cualquier chispa o cualquier efecto térmico producido en condiciones\nnormalizadas, lo que incluye funcionamiento normal y funcionamiento en condiciones de fallo\nespecificadas, no sea capaz de provocar la inflamación de una determinada atmósfera explosiva.\nLas reglas de este modo de protección se definen en la norma UNE-EN 60079-11.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=5","a":"consumo"},{"n":"RIC N°12","r":"4.8–4.9","h":"TERMINOLOGÍA","t":"4.8  Sistema de seguridad aumentada \"e\": Modo de protección que se aplica a material eléctrico\no componentes Ex en el que son de aplicación medidas adicionales que dan seguridad\naumentada frente a la posibilidad de temperaturas excesivas y a que se produzcan arcos y\nchispas. Las reglas de este modo de protección se definen en la norma UNE-EN 60079-7.\n4.9  Sistema de seguridad intrínseca: Conjunto de materiales y equipos eléctricos interconectados\nentre sí, descritos en un documento, en el que los circuitos o partes de circuitos destinados a ser\nempleados en atmósferas con riesgo de explosión, son de seguridad intrínseca. Las reglas a que\ndeben someterse estos sistemas se encuentran en la norma UNE-EN 60079-25.\nAdemás de estos modos de protección existen otros específicos para utilizar en atmósferas de\ngas (zonas 0, 1 y 2) y en atmósferas de polvo (zonas 20, 21 y 22), que se citan más adelante.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=5","a":"consumo"},{"n":"RIC N°12","r":"5–5.1.1.3","h":"CATEGORÍA DE APARATOS A INSTALAR DE ACUERDO CON LA CLASIFICACIÓN DEL","t":"5  CATEGORÍA DE APARATOS A INSTALAR DE ACUERDO CON LA CLASIFICACIÓN DEL\nAREA (ZONAS)\n5.1  En la Zona 0 o Zona 20: Aparatos diseñados para que puedan funcionar dentro de los parámetros\noperativos determinados por el fabricante y asegurar un nivel de protección muy alto.\n5.1.1  Los modos de protección típicos que proporcionan esta categoría son:\n5.1.1.1  Aparatos y sistemas de seguridad intrínseca con nivel de protección ‘ia’ para gases y\npolvos.\n5.1.1.2  Encapsulado ‘ma’ (gases y polvos).\n5.1.1.3  Protección por envolvente ‘ta’ (polvo).","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=6","a":"consumo"},{"n":"RIC N°12","r":"5.1.1.4–5.2.1.3","h":"CATEGORÍA DE APARATOS A INSTALAR DE ACUERDO CON LA CLASIFICACIÓN DEL","t":"5.1.1.4  Equipos con doble modo de protección conformes con la norma UNE-EN 60079-26.\n5.1.1.5  Equipos con Protección Especial ‘sa’.\n5.2  En la Zona 1 o Zona 21: Aparatos diseñados para poder funcionar en las condiciones prácticas\nfijadas por el fabricante y asegurar un alto nivel de protección.\n5.2.1  Los modos de protección típicos que proporcionan esta categoría son:\n5.2.1.1  Todos los que se pueden utilizar en la Zona 0 o Zona 20\n5.2.1.2  Envolvente antideflagrante ‘d’.\n5.2.1.3  Sobrepresión interna ‘pb’, ‘pv’ (gases) o ‘pD’ (polvos).","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=6","a":"consumo"},{"n":"RIC N°12","r":"5.2.1.4–5.3","h":"CATEGORÍA DE APARATOS A INSTALAR DE ACUERDO CON LA CLASIFICACIÓN DEL","t":"5.2.1.4  Relleno pulverulento ‘q’(gases).\n5.2.1.5  Inmersión en aceite ‘o’ (gases)’.\n5.2.1.6  Seguridad aumentada ‘e’ (gases).\n5.2.1.7  Encapsulado ‘m’ o ‘mb’ (gases y polvos).\n5.2.1.8  Aparatos y sistemas de seguridad intrínseca con nivel de protección ‘ib’ (gases y\npolvos).\n5.2.1.9  Protección por envolvente ‘tb’.\n5.2.1.10 Equipos con Protección Especial ‘sb’.\n5.3  En la Zona 2 o Zona 22: Aparatos diseñados para poder funcionar en las condiciones prácticas\nfijadas por el fabricante y asegurar un nivel normal de protección.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=6","a":"consumo"},{"n":"RIC N°12","r":"5.3.1–5.3.1.6","h":"CATEGORÍA DE APARATOS A INSTALAR DE ACUERDO CON LA CLASIFICACIÓN DEL","t":"5.3.1  Los modos de protección típicos que proporcionan esta categoría son:\n5.3.1.1  Todos los que se pueden utilizar en la Zona 1 o Zona 21.\n5.3.1.2  Modo de protección simplificado ‘nA’, ‘nL’ o ‘nC’ (gases).\n5.3.1.3  Aparatos y sistemas de seguridad intrínseca con nivel de protección “ic” (gases y\npolvos).\n5.3.1.4  Sobrepresión interna ‘pc’ (gases) o ‘pD’ (polvos).\n5.3.1.5  Protección por envolvente ‘tc’.\n5.3.1.6  Equipos con Protección Especial ‘sc’.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=6","a":"consumo"},{"n":"RIC N°12","r":"6–6.2","h":"FUNDAMENTOS PARA ALCANZAR LA SEGURIDAD","t":"6  FUNDAMENTOS PARA ALCANZAR LA SEGURIDAD\n6.1  El procedimiento para alcanzar un nivel de seguridad aceptable se fundamenta en el empleo de\nequipamiento construido y seleccionado de acuerdo con ciertas reglas, así como en la adopción\nde medidas de seguridad especiales de instalación, inspección, mantenimiento y reparación, en\nrelación con la acotación del riesgo de presencia de atmósfera explosiva mediante una\nclasificación de los emplazamientos en los que se pueden producir atmósferas explosivas.\n6.2  Según la clasificación en que se incluye el emplazamiento, es necesario recurrir a un tipo\ndeterminado de medidas constructivas de los equipos, de instalación, supervisión o intervención,\ncomo se detalla en el presente pliego y normas que en él se citan.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=7","a":"consumo"},{"n":"RIC N°12","r":"6.3–6.4","h":"FUNDAMENTOS PARA ALCANZAR LA SEGURIDAD","t":"6.3  Adicionalmente, es preciso llevar a cabo la explotación, conservación y mantenimiento de la\ninstalación y sus componentes, dentro de unos límites estrictos, para que las condiciones de\nseguridad no se vean comprometidas durante su vida útil.\n6.4  Todos los servicios que componen la cadena de la instalación en locales peligrosos (clasificación\nde áreas, diseño, selección de los aparatos, montaje e instalación, operación, mantenimiento,\nreparación, inspección deberán ser realizados por un instalador autorizado por la\nSuperintendencia, que posea los conocimientos específicos de este tipo de instalaciones.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=7","a":"consumo"},{"n":"RIC N°12","r":"6.5–6.6","h":"FUNDAMENTOS PARA ALCANZAR LA SEGURIDAD","t":"6.5  De acuerdo con lo establecido en la Ley Nº 18.410, cualquier duda en cuanto a la interpretación\nde las disposiciones de este pliego técnico será resuelta por la Superintendencia.\n6.6  En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de tecnologías\ndiferentes a las establecidas en el presente pliego técnico, siempre que se mantenga el nivel de\nseguridad que el texto normativo contempla. Estas tecnologías deberán estar técnicamente\nrespaldadas en normas, códigos o especificaciones nacionales o extranjeras, así como en\nprácticas recomendadas de ingeniería internacionalmente reconocidas, o bien ser parte de\ninstalaciones de prueba para nueva tecnología. Para ello el instalador deberá presentar el\nproyecto y un ejemplar completo de la versión vigente de la norma, código o especificación\nextranjera utilizada debidamente traducida, cuando corresponda, así como cualquier otro\nantecedente que solicite la Superintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=7","a":"consumo"},{"n":"RIC N°12","r":"7–7.3.1","h":"CLASIFICACIÓN DE LUGARES PELIGROSOS","t":"7  CLASIFICACIÓN DE LUGARES PELIGROSOS\n7.1  Los lugares peligrosos se agrupan en dos Grupos según la naturaleza de la sustancia inflamable,\ndenominadas como Grupo II si el riesgo es debido a gases, vapores o nieblas y como Grupo III\nsi el riesgo es debido a polvo.\n7.2  La clasificación de lugares se realizará considerando la instalación en funcionamiento normal, es\ndecir, no se consideran los escapes que se originen en situaciones catastróficas como la rotura\nde una tubería o recipiente.\n7.3  El objetivo de la clasificación por zonas es doble:\n7.3.1  Precisar las categorías del equipo utilizado y su instalación en las zonas indicadas, a\ncondición de que éstas estén adaptadas a los gases, vapores o niebla y/o polvo;","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=7","a":"consumo"},{"n":"RIC N°12","r":"7.3.2–7.5","h":"CLASIFICACIÓN DE LUGARES PELIGROSOS","t":"7.3.2  Señalar las limitaciones de acceso, de la ejecución de trabajos y selección de materiales\ncon fuente de ignición no cubiertos por esta instrucción.\n7.4  La clasificación de un entorno requiere, como mínimo, la realización de:\n7.4.1  Lista de sustancias y sus características relacionadas con la explosión.\n7.4.2  Lista de fuentes de escape indicando sus parámetros.\n7.4.3  Plano de áreas peligrosas con vistas y cortes en cantidad suficiente como para no dejar\ndudas en ningún local.\n7.5  Tipos de sustancias","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=7","a":"consumo"},{"n":"RIC N°12","r":"7.5.1–7.5.1.2","h":"CLASIFICACIÓN DE LUGARES PELIGROSOS › Tipos de sustancias","t":"7.5.1  Las sustancias se agrupan de la siguiente forma:\n7.5.1.1 Grupo II: Comprende lugares en los que hay o puede haber gases, vapores o\nnieblas en cantidad suficiente para producir atmósferas explosivas o inflamables;\nse incluyen en esta categoría los lugares en los que hay o puede haber líquidos\ninflamables.\nLos datos relevantes de las sustancias del Grupo II se enumeran en la norma\nUNE-EN 60079-10-1, y entre estos datos se deben conocer:\na)  Estado físico de la sustancia.\nb)  Si el sistema de contención es abierto o cerrado.\nc)  Punto de inflamación y de ebullición.\nd)  Densidad relativa del gas o vapor.\ne)  Temperatura de ignición.\nf)  Límites de explosión, inferior y superior.\ng)  Presión de vapor.\nh)  Subgrupo (IIA, IIB o IIC).\ni)  Ventilación: tipo, grado y disponibilidad.\nLos datos de las sustancias más comunes pueden encontrarse en las normas\nUNE-EN 60079-20-1, ISO/IEC 80079-20-1 para gases y vapores e UNE-EN\nISO/IEC 80079-20-2 para polvos combustibles, aunque es válida cualquier otra\nfuente de información y, si corresponde, determinación por ensayo.\n7.5.1.2 Grupo III: Comprende lugares en los que hay o puede haber polvo inflamable.\nEste Grupo incluye polvos y fibras inflamables, en general sustancias sólidas que\npueden ponerse en suspensión y que se depositan por su propio peso. Bajo esta\ndefinición cabe considerar tamaños de partículas inferiores a 500 micrones.\nEs necesario recopilar los datos de las sustancias del entorno particular, tales\ncomo:\na)  Granulometría.\nb)  Humedad.\nc)  Temperatura de inflamación (en capa y en nube).\nd)  Conductividad eléctrica.\ne)  Concentración mínima explosiva.\nf)  Energía mínima de inflamación.\ng)  Presión máxima de explosión y velocidad máxima de aumento de presión\n(Kmax).\nSe debe realizar la determinación experimental de las características explosivas.\nSe establecen tres subgrupos para las sustancias del Grupo III:\n  IIIA fibras.\n  IIIB polvos no conductores.\n  IIIC polvos conductores.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=8","a":"consumo"},{"n":"RIC N°12","r":"7.5.2–7.5.2.5","h":"CLASIFICACIÓN DE LUGARES PELIGROSOS › Tipos de sustancias","t":"7.5.2  Zonas Grupo II\n7.5.2.1 Zona 0: Lugar en el que la atmósfera explosiva constituida por una mezcla de aire\nde sustancias inflamables en forma de gas, vapor o niebla está presente de modo\npermanente, o por un espacio de tiempo prolongado, o frecuentemente.\n7.5.2.2 Zona 1: Lugar en el que, en condiciones normales de funcionamiento, con la\nformación ocasional de atmósfera explosiva constituida por una mezcla con aire\nde sustancias inflamables en forma de gas, vapor o niebla.\n7.5.2.3 Zona 2: Lugar en el que, en condiciones normales de funcionamiento, con la\nformación de atmósfera explosiva constituida por una mezcla con aire de\nsustancias inflamables en forma de gas, vapor o niebla o, en la que, en caso de\nformarse, dicha atmósfera explosiva sólo subsiste por espacios de tiempo muy\nbreves.\n7.5.2.4 Las reglas para definir las zonas del Grupo II corresponderán a las definidas en\nla norma UNE-EN 60079-10-1.\n7.5.2.5 En cualquier caso, es necesario tomar precauciones cuando las zonas solapadas\nconciernen a sustancias inflamables que tienen diferente subgrupo y/o clase de\ntemperatura. Por lo que se deberán aplicar las características más restrictivas\npara la zona solapada.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=8","a":"consumo"},{"n":"RIC N°12","r":"7.5.3–7.5.3.4","h":"CLASIFICACIÓN DE LUGARES PELIGROSOS › Tipos de sustancias","t":"7.5.3  Zonas Grupo III\n7.5.3.1 Zona 20: Lugar en el que la atmósfera explosiva en forma de nube de polvo\ninflamable en el aire está presente de forma permanente, o por un espacio de\ntiempo prolongado, o frecuentemente.\nLas capas en sí mismas no constituyen una zona 20. En general estas\ncondiciones se dan en el interior de conducciones, recipientes, etc. Los lugares\nen los que hay capas de polvo, pero no hay nubes de forma continua o durante\nlargos períodos de tiempo, no entran en este concepto.\n7.5.3.2 Zona 21: Lugares en los que cabe contar con la formación ocasional, en\ncondiciones normales de funcionamiento, de una atmósfera explosiva, en forma\nde nube de polvo inflamable en el aire.\nEsta zona puede incluir entre otros, los lugares en la inmediata vecindad de, por\nejemplo, lugares de vaciado o llenado de polvo.\n7.5.3.3 Zona 22: Lugares en el que no cabe contar, en condiciones normales de\nfuncionamiento, con la formación de una atmósfera explosiva peligrosa en forma\nde nube de polvo inflamable en el aire o en la que, en caso de formarse dicha\natmósfera explosiva, sólo subsiste por breve espacio de tiempo.\nEsta zona puede incluir, entre otros, entornos próximos de sistemas conteniendo\npolvo de los que puede haber fugas y formar depósitos de polvo.\n7.5.3.4 Las reglas para definir las zonas del Grupo III corresponderán a las definidas en\nla norma UNE-EN 60079-10-2.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=9","a":"consumo"},{"n":"RIC N°12","r":"8–8.1","h":"DISPOSICIONES GENERALES","t":"8  DISPOSICIONES GENERALES\n8.1  Las instalaciones de consumo de energía eléctrica en ambientes explosivos deberán cumplir con\nlo indicado en el presente pliego y también se aceptarán instalaciones que cumplan con las\nnormas IEC o UNE-EN 60079 en todas sus partes, o NFPA 70, siempre que la totalidad de la\ninstalación cumpla con la norma específica que le aplique y no se generen combinaciones de\nnormas que hagan peligrosa la instalación. La Superintendencia podrá emitir instrucciones\ntécnicas de carácter general definiendo el procedimiento que deben cumplir las instalaciones que\nsean diseñadas bajo el estándar NFPA.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=9","a":"consumo"},{"n":"RIC N°12","r":"8.2–8.3.2","h":"DISPOSICIONES GENERALES","t":"8.2  Lo que aquí no se indique explícitamente corresponderá a los demás pliegos técnicos normativos.\nEn caso de conflicto predominará este pliego técnico.\n8.3  Condiciones generales\n8.3.1  En la medida de lo posible, los equipos eléctricos se ubicarán en áreas no peligrosas. Si\nesto no es posible, la instalación se ejecutará donde exista menor riesgo.\n8.3.2  Los equipos eléctricos se instalarán de acuerdo con las condiciones de su documentación\nparticular, se pondrá especial cuidado en asegurar que las partes recambiables, tales\ncomo lámparas, sean del tipo y características asignadas correctas. Las inspecciones de\nlas instalaciones objeto de estas disposiciones se realizarán según lo establecido en la\nnorma UNE-EN 60079-14 y UNE-EN 60079-17.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=9","a":"consumo"},{"n":"RIC N°12","r":"8.3.3","h":"DISPOSICIONES GENERALES › Condiciones generales","t":"8.3.3  Todos los circuitos que alimenten equipos eléctricos que se ubiquen en áreas peligrosas,\ndeberán quedar protegidos por un dispositivo de detección de falla de arco eléctrico, en\nconformidad de la norma IEC 62606.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=10","a":"consumo"},{"n":"RIC N°12","r":"8.3.4","h":"DISPOSICIONES GENERALES › Condiciones generales","t":"8.3.4  En el caso de circunstancias excepcionales, como por ejemplo, ciertas tareas de\nreparación que precisan soldadura, trabajos de investigación y desarrollo (operación en\nplantas piloto, realización de trabajos experimentales etc.) no será necesario que se\nreúnan todos los requisitos de las secciones 8, 9 y 10 siguientes, en el supuesto que la\ninstalación va a estar en operación solo durante un periodo limitado, bajo la supervisión\nde personal especialmente formado, y se reúnen las siguientes condiciones:\na)  Se han tomado medidas para prevenir la aparición de atmósferas explosivas\npeligrosas.\nb)  Se han tomado medidas para asegurar que el equipo eléctrico se desconecta en\ncaso de formación de una atmósfera peligrosa.\nc)  Se han tomado medidas para asegurar que las personas no van a resultar dañadas\npor incendios o explosiones.\nAdicionalmente, que estas medidas se han comunicado por escrito al personal que está\nfamiliarizado con los requisitos de este pliego y con las normas que tratan de equipos e\ninstalaciones en lugares con riesgo de explosión y tienen acceso a toda la información\nnecesaria para llevar a cabo la actuación.\nPara llevar a cabo estas operaciones será necesaria la previa elaboración de un permiso\nespecial de trabajo autorizado por el responsable de la planta o instalación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=10","a":"consumo"},{"n":"RIC N°12","r":"8.4–8.4.2","h":"DISPOSICIONES GENERALES › Documentación","t":"8.4  Documentación\n8.4.1  Para instalaciones nuevas o ampliaciones de las existentes, en el ámbito de aplicación\ndel presente pliego, se incluirá la siguiente información (según corresponda) en el\nproyecto de la instalación:\na)  Clasificación de áreas, su informe complementar con la lista de fuentes de escape y\nplano representativo.\nb)  Adecuación del modo de protección de los equipos a los diferentes emplazamientos\ny zonas.\nc)  Instrucciones de implantación, instalación y conexión de los aparatos y equipos.\nd)  Condiciones especiales de instalación y utilización.\n8.4.2  El propietario deberá conservar:\na)  Copia del proyecto en su forma definitiva.\nb)  Manual de instrucciones de los equipos.\nc)  Certificados de Conformidad de los equipos.\nd)  Documentos descriptivos del sistema para los de seguridad intrínseca.\ne)  Todo documento que pueda ser relevante para las condiciones de seguridad.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=10","a":"consumo"},{"n":"RIC N°12","r":"8.5–8.5.2","h":"DISPOSICIONES GENERALES › Mantenimiento y reparación","t":"8.5  Mantenimiento y reparación\n8.5.1  Las instalaciones objeto de este pliego se someterán a un mantenimiento que garantice\nla conservación de las condiciones de seguridad. Como criterio al respecto, se seguirá lo\nestablecido en la norma UNE-EN 60079-17.\n8.5.2  La reparación de equipos y sistemas de protección deberán ser llevados a cabo de forma\nque no comprometa la seguridad. Como criterio técnico se seguirá lo establecido en la\nnorma UNE-EN 60079-19.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=11","a":"consumo"},{"n":"RIC N°12","r":"9–9.2","h":"EMPLAZAMIENTOS DE GRUPO II","t":"9  EMPLAZAMIENTOS DE GRUPO II\n9.1  Generalidades\n9.1.1  Este tipo de instalaciones eléctricas se ejecutarán de acuerdo con lo especificado en la\nnorma UNE-EN 60079–14, salvo que se contradiga con lo indicado en el presente pliego,\nel cual prevalecerá sobre la norma.\n9.2  Selección de equipos eléctricos (excluidos cables y conductos)","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=11","a":"consumo"},{"n":"RIC N°12","r":"9.2.1–9.2.1.4","h":"EMPLAZAMIENTOS DE GRUPO II › Selección de equipos eléctricos (excluidos cables y conductos)","t":"9.2.1  Para seleccionar un equipo eléctrico el procedimiento a seguir comprende las siguientes\nfases:\n9.2.1.1  Caracterizar la sustancia o sustancias implicadas en el proceso.\n9.2.1.2  Clasificar el emplazamiento en el que se va a instalar el equipo.\n9.2.1.3  Seleccionar los equipos eléctricos de tal manera que el modo de protección esté\nde acuerdo con la sección 5 de este pliego y que éstos cumplan con los\nrequisitos que les sea de aplicación, establecidos en la norma UNE-EN 60079-\n14. Si la temperatura ambiente prevista no está en el rango comprendido entre\n-20 ºC y +40 ºC el equipo deberá estar marcado para trabajar en el rango de\ntemperatura correspondiente.\n9.2.1.4  Instalar el equipo de acuerdo con las instrucciones del fabricante.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=11","a":"consumo"},{"n":"RIC N°12","r":"9.3–9.3.2","h":"EMPLAZAMIENTOS DE GRUPO II › Reglas de instalación de equipos eléctricos","t":"9.3  Reglas de instalación de equipos eléctricos.\n9.3.1  La instalación de los equipos eléctricos se realizará de acuerdo con lo especificado en la\nnorma UNE-EN 60079-14.\n9.3.2  Adicionalmente se tendrá en cuenta que la utilización de equipos con modo de protección\npor inmersión en aceite \"o\" queda restringida a equipos de instalación fija y que no tengan\nelementos generadores de arco en el seno del líquido de protección. Para la instalación\nde sistemas de seguridad intrínseca, se tendrá en cuenta también, lo indicado en la norma\nUNE-EN 60079-25.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=11","a":"consumo"},{"n":"RIC N°12","r":"10.1–10.3.2","h":"EMPLAZAMIENTOS DEL GRUPO III","t":"10  EMPLAZAMIENTOS DEL GRUPO III\n10.1 Generalidades\n10.1.1 Este tipo de instalaciones se ejecutarán de acuerdo con lo especificado en la norma UNE-\nEN 60079-14, salvo que se contradiga con lo indicado en el presente pliego, el cual\nprevalecerá sobre la norma.\n10.2 Selección de equipos eléctricos (excluidos cables y conductos).\n10.2.1 Para seleccionar un equipo eléctrico el procedimiento a seguir comprende las siguientes\nfases:\n10.2.1.1 Caracterizar la sustancia o sustancias implicadas en el proceso.\n10.2.1.2 Clasificar el emplazamiento en el que se va a instalar el equipo.\n10.2.1.3 Seleccionar los equipos eléctricos de tal manera que el modo de protección del\nmismo esté de acuerdo con las limitaciones de la sección 5 de este pliego y que\nestos cumplan con los requisitos que les sea de aplicación, establecidos en la\nnorma UNE-EN 60079-14.\n10.2.1.4 Instalar el equipo de acuerdo con las instrucciones del fabricante.\n10.3 Reglas de instalación de equipos eléctricos.\n10.3.1 La instalación de los equipos eléctricos destinados a emplazamientos de Grupo III se hará\nde acuerdo con lo especificado en la norma UNE-EN 60079-14.\n10.3.2 Es necesario tener presente que, si un equipo eléctrico dispone de un modo de protección\npara gases, no garantiza que su protección sea adecuada contra el riesgo de inflamación\nde polvo. El equipo deberá tener en su placa de características la marcación\ncorrespondiente al uso ante riesgos de presencia de polvo.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=11","a":"consumo"},{"n":"RIC N°12","r":"11.1–11.1.6","h":"SISTEMAS DE CABLEADO","t":"11  SISTEMAS DE CABLEADO.\n11.1 Generalidades\n11.1.1 Para instalaciones de seguridad intrínseca, los sistemas de cableado cumplirán los\nrequisitos de las normas UNE-EN 60079-14, UNE-EN 60079-25, UNE-EN 60079-27 e\nUNE-CLC IEC/TS 60079-39.\n11.1.2 Los cables para el resto de las instalaciones tendrán una tensión mínima asignada de\n450/750 V.\n11.1.3 Las entradas de los cables y de las tuberías a los aparatos eléctricos se realizarán de\nacuerdo con el modo de protección previsto y no deberán disminuir ninguna de las\ncaracterísticas de seguridad de los aparatos. Los orificios de los equipos eléctricos para\nentradas de cables o tuberías que no se utilicen deberán cerrarse mediante piezas\ncertificadas acordes con el modo de protección de que vayan dotados dichos equipos.\n11.1.4 Para las canalizaciones para equipos móviles se tendrá en cuenta lo establecido en el\n11.1.5 La intensidad admisible en los conductores deberá disminuirse en un 15% respecto al\nvalor correspondiente a una instalación convencional. Además, todos los cables de\nlongitud igual o superior a 5 m estarán protegidos contra sobrecargas y cortocircuitos;\npara la protección de sobrecargas se tendrá en cuenta la intensidad de carga resultante\nfijada en el párrafo anterior y para la protección de cortocircuitos se tendrá en cuenta el\nvalor máximo para un defecto en el comienzo del cable y el valor mínimo correspondiente\na un defecto bifásico y franco al final del cable.\n11.1.6 En el punto de transición de una canalización eléctrica de una zona a otra, o de un","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=12","a":"consumo"},{"n":"RIC N°12","r":"11.2–11.2.2","h":"SISTEMAS DE CABLEADO","t":"emplazamiento peligroso a otro no peligroso, se deberá impedir el paso de gases,\nvapores o líquidos inflamables. Eso puede precisar del sellado de zanjas, tuberías,\nbandejas, etc., una ventilación adecuada o el relleno de zanjas con arena.\n11.2 Requisitos de los cables.\nLos cables a emplear en los sistemas de cableado en los emplazamientos del Grupo II y III\nserán:\n11.2.1 En instalaciones fijas:\n11.2.1.1 Cables de tensión asignada mínima 450/750V, aislados con mezclas\ntermoplásticas o termoestables; instalados en tuberías de acuerdo con el\npunto 11.3 de este pliego, metálicas rígidas o flexibles conforme a la norma\nIEC 61386-1. Los cables que atraviesan sellos en las salidas de las\nenvolventes antideflagrantes “d” deberán ser decapados dentro del sello\nquedando como conductores individuales para permitir un sellaje correcto\n11.2.1.2 Cables construidos de modo que dispongan de una protección mecánica; se\nconsideran como tales:\na)  Los cables con aislamiento mineral y cubierta metálica, según la\nnorma IEC 60702-1.\nb)  Los cables armados con alambre de acero galvanizado y con cubierta\nexterna no metálica, según la serie UNE 21123-1, 2, 3, 4 y 5.\n11.2.1.3 Los cables a utilizar en las instalaciones fijas deben cumplir, respecto a la\nreacción al fuego, lo indicado en la norma IEC 60332-3-10.\n11.2.2 En alimentación de equipos portátiles o móviles. Se utilizarán cables con cubierta de\npolicloropreno según UNE-EN 50525-2-21 o UNE 21150, que sean aptos para servicios\nmóviles, de tensión asignada mínima de 450/750V, flexibles y de sección mínima de 1,5","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=12","a":"consumo"},{"n":"RIC N°12","r":"11.3–11.3.1","h":"SISTEMAS DE CABLEADO","t":"mm2. La utilización de estos cables flexibles se restringirá a lo estrictamente necesario y\ncomo máximo a una longitud de 30 m.\n11.3 Requisitos de las tuberías.\n11.3.1 Cuando el cableado de las instalaciones fijas se realice mediante tubería o canal\nprotector, éstos serán conformes a las especificaciones dadas en las tablas siguientes:\nTabla 12.1. Características mínimas para tuberías\nCaracterística  Código  Grado\nResistencia a la compresión  4  Fuerte\nResistencia al impacto  4  Fuerte\nTemperatura mínima de instalación y\n2  -5ºC\nservicio\nTemperatura máxima de instalación y\n2  +90ºC\nservicio\nResistencia al curvado  1-2  Rígido/curvable\nPropiedades eléctricas  1-2  Continuidad eléctrica/aislante\nResistencia a la penetración de objetos\n4  Contra objetos D ≥ 1 mm\nsólidos\nContra gotas de agua cayendo\nResistencia a la penetración del agua  2  verticalmente cuando el sistema de\ntuberías está inclinado 15º\nResistencia a la corrosión de tuberías\n2  Protección interior y exterior media\nmetálicas y compuestas\nResistencia a la tracción  0  No declarada\nResistencia a la propagación de la llama  1  No propagador\nResistencia a las cargas suspendidas  0  No declarada\nTabla 12.2 Características mínimas para bandejas\nCaracterística  Grado\nDimensión del lado mayor de la sección\ntransversal  ≤ 16 mm  > 16 mm\nResistencia al impacto  Fuerte  Fuerte\nTemperatura mínima de instalación y servicio  +15ºC  -5ºC\nTemperatura máxima de instalación y servicio  +60ºC  +60ºC\nContinuidad\nPropiedades eléctricas  Aislante  eléctrica/aislante\nResistencia a la penetración de objetos sólidos  4  no inferior a 2","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=13","a":"consumo"},{"n":"RIC N°12","r":"11.3.2–11.3.3","h":"SISTEMAS DE CABLEADO","t":"Resistencia a la penetración de agua  No declarada\nResistencia a la propagación de la llama  No propagador\n11.3.2 Esto no es aplicable en el caso de canalizaciones en tuberías que se conecten a aparatos\neléctricos con modo de protección antideflagrante provistos de sellos cortafuegos, en\ndonde la tubería resistirá una presión interna mínima de 3 MPa durante 1 minuto y será,\no bien de acero sin soldadura, galvanizada interior y exteriormente, conforme a la norma\nUNE 36582, o bien conforme a la norma IEC 61386-1, con el grado de resistencia de la\ntabla siguiente:\nTabla 12.3. Características mínimas para tuberías que se conectan a aparatos eléctricos con\nmodo de protección antideflagrante provistos de sellos cortafuegos\nCaracterística  Código  Grado\nResistencia a la compresión  5  Muy fuerte\nResistencia al impacto  5  Muy fuerte\nTemperatura mínima de instalación y servicio  3  -15ºC\nTemperatura máxima de instalación y servicio  2  +90ºC\nResistencia al curvado  1  Rígido\nPropiedades eléctricas  1  Continuidad eléctrica\nResistencia a la penetración de objetos sólidos  5  Contra el polvo\nContra gotas de agua\ncayendo verticalmente\nResistencia a la penetración del agua  2\ncuando el sistema de tuberías\nestá inclinado 15º\nResistencia a la corrosión de tuberías metálicas  Protección interior y exterior\ny compuestas  elevada\nResistencia a la tracción  2  Ligera\nResistencia a la propagación de la llama  1  No propagador\nResistencia a las cargas suspendidas  2  Ligero\n11.3.3 Cuando por exigencias de la instalación, se precisen tuberías flexibles (p.ej.: por existir","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=14","a":"consumo"},{"n":"RIC N°12","r":"11.3.4–11.3.5","h":"SISTEMAS DE CABLEADO","t":"vibraciones en la conexión del cableado en tuberías), estas serán metálicas corrugadas\nde material resistente a la oxidación y características semejantes a las rígidas.\n11.3.4 Las tuberías con conductividad eléctrica deben conectarse a la red de tierra, su\ncontinuidad eléctrica quedará convenientemente asegurada. En el caso de utilizar\ntuberías metálicas flexibles, es necesario que la distancia entre dos puestas a tierra\nconsecutivas de las tuberías no exceda de 10 metros.\n11.3.5 Los sellos cortafuego utilizados en las envolventes antideflagrantes “d” deberán ser\nrellenados adecuadamente de una masa certificada por el propio fabricante del sello e\ninstalados a 50 mm de la pared de la envolvente, o lo más cerca posible de ella. Entre el\nsello y la pared de la envolvente se debe instalar una unión-doble certificada para poder\ndesinstalar la envolvente para mantenimiento.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=14","a":"consumo"},{"n":"RIC N°12","r":"12.1–12.2.2.1","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"12  INSTALACIÓN EN ISLAS DE COMBUSTIBLES\n12.1 La instalación eléctrica para lugares de expendio de combustible o islas se realizará de acuerdo\ncon lo indicado en este capítulo y las recomendaciones que pueda hacer el fabricante de los\nequipos siempre y cuando ésta represente una mejora a la seguridad en comparación con lo\nindicado en este capítulo.\n12.2 Clasificación\nLa clasificación de las zonas se realizará según el procedimiento indicado en el capítulo 7 de este\npliego para lugares peligrosos. Esta se definirá teniendo en cuenta lo siguiente:\n12.2.1 Zona. Vendrá determinada por el tipo de sustancias presentes. Las instalaciones para\nsuministro de combustibles a vehículos se consideran Áreas del Grupo II, por ser lugares\nen los que hay o puede haber gases, vapores o nieblas en cantidad suficiente, para\nproducir atmósferas explosivas o inflamables. La clasificación de zona peligrosa se\nrealizará según la norma UNE-EN 60079-10-1.\n12.2.2 Extensión de cada una de las zonas. Las zonas se clasifican en zona 0, zona 1 y zona 2,\nla definición de cada zona se realizará mediante el análisis de los factores siguientes:\n12.2.2.1 El grado de la fuente de escape. En estas instalaciones las fuentes de escape\ntípicas a considerar son:\na)  El cuerpo de los aparatos surtidores. Prensaestopas de cierre de los\nbrazos giratorios.\nb)  Tanques de almacenamiento.\nc)  Venteos de descarga.\nd)  Locales o edificios de servicio, con almacenaje de lubricantes.\ne)  Los grados se clasifican en continuo, primario y secundario.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=15","a":"consumo"},{"n":"RIC N°12","r":"12.2.2.2–12.2.2.4.2","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"12.2.2.2 Definición del tipo de zona. En función del grado de escape y la ventilación estas\npodrán ser zona 0, zona 1 y zona 2.\n12.2.2.3 Influencia de la ventilación. Es esencial considerar que las instalaciones, al\nestar situadas al aire libre, tienen un índice de ventilación (renovaciones/horas)\nelevado de tal forma que el grado de peligrosidad del emplazamiento puede\nllegar a ser no peligroso.\nPor lo tanto, aun en el caso de una fuente de escape de grado continuo las\ncondiciones de la ventilación pueden crear más de un tipo de zona alrededor\nde la fuente de escape o una zona de tipo y extensión diferente.\n12.2.2.4 Determinación de la extensión de las zonas. Una vez conocido y determinado\nlo anteriormente indicado en los puntos 12.2.2.1, 12.2.2.2 y 12.2.2.3\nprecedentes, (Determinación de las fuentes de escape y su grado, definición\ndel tipo de zona e influencia de la ventilación) la extensión de cada zona\npeligrosa obedecerá a los siguientes criterios y consideraciones:\n12.2.2.4.1  Aparatos surtidores. Los aparatos surtidores definidos en el\nprotocolo de análisis y/o ensayos de productos eléctricos\nrespectivo, establecido por la Superintendencia. Se han de cubrir\nlos  riesgos  eléctricos,  mecánicos,  de  compatibilidad\nelectromagnética y de atmósferas explosivas.\n12.2.2.4.2  Los cuerpos de los equipos, donde van alojadas las\nelectrobombas, son los equipos, pertenecientes a las instalaciones\npara suministro a vehículos, que pueden considerarse como\ndeficientemente ventilados debido a la envolvente metálica que los\nprotege.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=15","a":"consumo"},{"n":"RIC N°12","r":"12.2.2.4.3–12.2.2.4.6","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"12.2.2.4.3  El interior de la envolvente de los surtidores se clasificará como\nzona 1 porque en él una atmósfera de gas explosiva se prevé que\npueda estar presente de forma periódica u ocasionalmente,\ndurante el funcionamiento normal y además no tiene una buena\nventilación.\n12.2.2.4.4  Las envolventes exteriores de los cuerpos de los surtidores y las\nde todos aquellos elementos pertenecientes a los mismos en los\nque se pueda originar un escape, se clasifican como zona 2 porque\nen ellas; o la atmósfera explosiva no está presente en\nfuncionamiento normal y si lo está será de forma poco frecuente y\nde corta duración, o aun dándose las condiciones anteriores, el\ngrado de ventilación es óptimo.\n12.2.2.4.5  La extensión de cada zona anteriormente indicada puede limitarse\nmediante la utilización de barreras de vapor que impidan el paso\nde gases, vapores o líquidos inflamables de un emplazamiento\npeligroso a otro no peligroso.\n12.2.2.4.6  Dependiendo del tipo de construcción de los surtidores y de la\ndisposición de los cabezales electrónicos, las barreras se clasifican\nen dos tipos:\na)  Barreras de vapor tipo 1 (para surtidores con cabezal\nelectrónico adosado a su cuerpo o a la columna de\nmangueras).\nLas barreras de vapor tipo 1 cumplirán los requisitos\nsiguientes:\nI.  La barrera de protección será continua; permitirá el\npaso de cables y tuberías rígidamente instalados.\nII.  El paso de cables se realizará por medio de\nprensaestopas de tipo aprobado y certificado EExd, tal\ny como se indica en la norma UNE-EN 60079-1,\ncláusula 12.1.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=16","a":"consumo"},{"n":"RIC N°12","r":"12.2.2.4.7","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"III.  No se percibirá fuga alguna al aplicar a la barrera una\npresión diferencial de no menos de 1,5 bar, durante no\nmenos de 60 segundos.\nIV.  La barrera de vapor cubrirá toda la zona 1, de tal forma\nque no haya posibilidad de entrada de vapores\ninflamables a las zonas adyacentes no clasificadas.\nV.  El grado de protección de la barrera será IP-66.\nb)  Barreras de vapor tipo 2 (para surtidores con cabezal\nelectrónico separado de su cuerpo o de la columna de\nmangueras a una distancia no inferior de 15 mm).\nLas barreras de vapor tipo 2 cumplirán los requisitos\nsiguientes:\nI.  La barrera permitirá el paso de tuberías, cables y ejes\nrígidamente instalados.\nII.  Las barreras de vapor superarán la prueba de\nrespiración restringida y consistirán en dos barreras\nseparadas por una zona de aire libre de no menos de\n15 mm.\nIII.  El paso de cables en ambas barreras se realizará por\nmedio de prensaestopas IP54 o EExe.\nIV.  El grado de protección de cada barrera será IP54.\n12.2.2.4.7  Interior de los tanques de almacenamiento, tapas de seguridad de\nregistro o bocas de carga.\na)  El interior de los tanques de almacenamiento se clasifica\ncomo zona 0.\nb)  El interior de las tapas de seguridad se clasifica zona 0,\ndebido a su situación bajo el nivel de suelo y por tener puntos\nde escapes, bien por la descarga de cisternas, bien por la\noperación normal de medición de tanques o mantenimiento\nde la instalación.\nc)  En el interior de las tapas de seguridad de registro zona 0, se\nprocurará no instalar ningún equipo eléctrico.\nd)  Por encima del nivel del suelo, se originan dos zonas","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=16","a":"consumo"},{"n":"RIC N°12","r":"12.2.2.4.8–12.2.2.4.9","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"peligrosas diferentes, clasificados como sigue (Ver anexo\n12.1):\nd1) Uno como zona 1 que ocupará un volumen igual al de\nuna esfera de 1 m de radio con centro en el punto\nsuperior de dichas arquetas o tapa.\nd2) Otro inmediato al anterior, como zona 2 y radio 2 m\ntambién con centro en el punto superior de dichas\narquetas.\nd3) Venteos de descarga de los tanques o tapa de seguridad\nde almacenamiento. Las zonas peligrosas originadas por\nlos venteos, óptimamente ventilados, se clasifican como\nsigue:\nI.  Uno como zona 1 que ocupará un volumen igual a\nuna esfera de 1 m de radio con centro en el extremo\nmás alto de la tubería de ventilación.\nII.  Otro, inmediato al anterior, como zona 2 y de radio\n2 m también con centro en el extremo más alto de la\ntubería de ventilación.\n12.2.2.4.8  Locales o edificios de servicio con almacenaje de lubricantes.\nDado que en estos locales nunca se va a almacenar 40.000 dm o\nmás de sustancias del grupo E (punto de destello mayor de 60),\ndichos locales se considerarán como zonas no-peligrosas.\n12.2.2.4.9  Tipo de material eléctrico a instalar. A las instalaciones eléctricas\nen las zonas que resulten clasificadas como zonas con peligro de\nexplosión o de incendio, se les aplicará las prescripciones\nestablecidas en la norma UNE-EN 60079-0.\nLos vapores de las gasolinas que puedan estar presentes en las\ninstalaciones son más pesados que el aire y se clasifican en el\ngrupo II subgrupo A conforme a la norma UNE-EN 60079-0.\nLa temperatura de ignición de las gasolinas es de 280 °C, así pues,\nla temperatura máxima superficial de los materiales eléctricos no","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=17","a":"consumo"},{"n":"RIC N°12","r":"12.2.2.4.10–12.3.6","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"deberá exceder dicho valor. Por lo tanto, la clase de temperatura\ndel material eléctrico será la de T3 que permite una temperatura\nsuperficial máxima en los materiales eléctricos de 200 °C.\n12.2.2.4.10 Certificados y marcas. Cuando los equipos eléctricos vayan\nmontados en zonas peligrosas, deberán disponer del marcado:\n•  Categoría 1: si se instalan o afectan a la seguridad en zona 0.\n•  Categoría 2: si se instalan o afectan a la seguridad en zona 1.\n•  Categoría 3: si se instalan o afectan a la seguridad en zona 2.\n12.3 Conductores\n12.3.1 Los cables utilizados en estas instalaciones serán los especificados en la norma IEC\n60332-1-1.\n12.3.2 Para aquellos cables que dispongan de protección mecánica, o que dispongan de\narmadura a base de hilos de acero galvanizado, su sección mínima podrá ser de 2,5 mm 2,\npara alimentaciones de fuerza; para alumbrado y control, tendrán una sección mínima de\n1,5 mm2.\n12.3.3 Para el cálculo de la sección de los cables, la intensidad admisible de los conductores\ndeberá disminuirse en un 15 %, además de aplicar los factores de corrección\ndependiendo de las características de la instalación.\n12.3.4 Todas las acometidas a receptores de longitud superior a 5 m deberán disponer de una\nprotección contra cortocircuitos y contra sobrecargas.\n12.3.5 Los cables, en general, serán con conductor de protección. En alimentaciones trifásicas,\ntres fases y conductor de protección, en circuitos monofásicos, fase, neutro y conductor\nde protección.\n12.3.6 Para la interconexión entre los elementos del surtidor (emisor de impulsos, solenoides,","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=17","a":"consumo"},{"n":"RIC N°12","r":"12.3.7–12.4.5","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"calculador, etc.), se deberán utilizar cables con cubierta exterior de PVC/policloropreno\nresistente a los hidrocarburos, de tipo no armado ya que al ser IP 23 como mínimo el\ngrado de protección mecánica del surtidor, en condiciones normales de operación, no es\nposible ejercer acciones mecánicas que puedan dañar la integridad de los cables.\n12.3.7 Las labores de mantenimiento y reparaciones se realizarán sin tensión y por un instalador\nautorizado por la Superintendencia, que posea los conocimientos específicos de este tipo\nde instalaciones.\n12.4 Canalizaciones\n12.4.1 Las canalizaciones estarán de acuerdo con la norma UNE-EN 60079-14, según se trate\nde instalaciones en zonas no clasificadas o en zonas clasificadas con peligro de\nexplosión.\n12.4.2 Las canalizaciones subterráneas, cuando se utilicen cables armados, se realizarán en\nzanjas rellenas de arena o en tuberías rígidas de PVC.\n12.4.3 Las tuberías de acero serán sin soldadura, galvanizada interior y exterior, el roscado de\nlas mismas deberá cumplir las exigencias relativas al tipo de ejecución de seguridad.\n12.4.4 Las canalizaciones de equipos portátiles o móviles serán con tuberías metálicas flexibles,\ncorrugadas, protegidas exteriormente contra la oxidación. Los racores y accesorios\ndeberán cumplir las condiciones del tipo de construcción correspondientes a su ejecución\nde seguridad.\n12.4.5 En el punto de transición de una canalización eléctrica de una zona a otra, o de un\nemplazamiento peligroso a otro no peligroso, así como en las entradas y salidas de las","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=18","a":"consumo"},{"n":"RIC N°12","r":"12.5–12.6.2","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"envolventes metálicas de equipos eléctricos que puedan producir arcos o temperaturas\nelevadas, cuando se empleen tuberías de acero, se deberá evitar el paso de gases o\nvapores inflamables, para ello se realizará el sellado de estos pasos mediante la\nutilización de cortafuegos.\n12.5 Red de fuerza\n12.5.1 La selección del material eléctrico será realizada de acuerdo con lo establecido en la\nnorma UNE-EN 60079-14.\n12.5.2 Las entradas de los cables y de las tuberías a los equipos eléctricos, se realizará de\nacuerdo con el modo de protección previsto.\n12.5.3 Los orificios del material eléctrico, para entradas de cables no utilizados, deberán cerrarse\nmediante piezas acordes, al objeto de mantener el modo de protección de la envolvente.\n12.5.4 La distribución de fuerza se realizará desde un cuadro de distribución, compuesto por un\ninterruptor automático de protección general, un diferencial más una serie de salidas\nseparadas por cada receptor, cada una con protección contra cortocircuitos y\nsobrecargas.\n12.5.5 Siempre que sea posible, el cuadro de distribución general se instalará en el edificio de\nservicio en un emplazamiento no peligroso.\n12.6 Red de alumbrado\n12.6.1 La iluminación general de las instalaciones se llevará a cabo con la máxima intensidad y\namplitud que sea posible, suplementados por aparatos locales en los puntos que se\nrequiera observación y vigilancia.\n12.6.2 La iluminación se establecerá de manera que procure la mayor seguridad del personal\nque trabaje de noche, en las operaciones que deban ser realizadas, e intensificada en los\npuntos de actuación personal.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=18","a":"consumo"},{"n":"RIC N°12","r":"12.6.3–12.7.3","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"12.6.3 Se procurará que los aparatos de alumbrado sean instalados fuera de las zonas\npeligrosas.\n12.6.4 Los aparatos de alumbrado a instalar en emplazamientos peligrosos tendrán el modo de\nprotección de acuerdo con el tipo de zona; los cuales están definidos en la norma UNE-\nEN 60079-14. Deberán incluir en su marcado la tensión y frecuencia nominales, la\npotencia máxima y el tipo de lámpara con que pueden ser utilizados. La instalación de\nalumbrado se realizará, con circuitos separados para cada servicio, alumbrado de\nmarquesina, báculos de alumbrado, alumbrado de edificio de servicios, tomas de\nalumbrado, etc., los circuitos serán monofásicos, protegidos con interruptores\nautomáticos bipolares, de 16 A máximo.\n12.7 Red de tierra\n12.7.1 La instalación al sistema de puesta a tierra deberá cumplir con la norma UNE-EN 60079-\n14.\n12.7.2 Se instalará un sistema completo de puesta a tierra en toda la instalación, a fin de\nasegurar una adecuada protección para:\n12.7.2.1 Seguridad del personal contra descargas de los equipos eléctricos.\n12.7.2.2 Protección de los equipos eléctricos contra averías.\n12.7.2.3 Protección contra la inflamación de mezclas combustibles por electricidad\nestática.\n12.7.3 Para ello todas las partes metálicas de los equipos y aparatos eléctricos se conectarán a\ntierra a través del conductor de protección. Además, en todos los circuitos de fuerza, se\ndispondrán dispositivos de corte por corriente diferencial residual, mediante interruptores\ndiferenciales, con sensibilidad máxima de 30 mA.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=19","a":"consumo"},{"n":"RIC N°12","r":"12.7.4–12.8.2.4","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"12.7.4 Para asegurar la protección contra electricidad estática, deberá realizarse una unión\nequipotencial de masas, de acuerdo con lo indicado en la norma UNE-EN 60079-14.\nTodas las partes de material conductor externo (aéreo) deberán estar conectadas a esta\nred: estructuras metálicas, aparatos surtidores, así como los conductores de protección\nde los aparatos eléctricos.\n12.8 Sistema de protección para descarga de camiones cisterna\n12.8.1 En los almacenamientos de productos del Grupo II, las instalaciones tendrán un sistema\nde puesta a tierra donde se conectarán las cisternas de los camiones, para descargar la\nelectricidad estática.\n12.8.2 El sistema estará compuesto como sigue:\n12.8.2.1 Un cable conectado por un extremo a la red de puesta a tierra, el otro extremo\nprovisto de una pinza se conectará a un terminal situado en el vehículo en íntimo\ncontacto con la cisterna.\n12.8.2.2 El cable de puesta a tierra será extraflexible, con aislamiento, de sección\nmínima de 16 mm2.\n12.8.2.3 La conexión eléctrica de la puesta a tierra será a través de un interruptor, con\nmodo de protección adecuado al tipo de zona del emplazamiento donde va\ninstalado. El cierre del interruptor se realizará siempre después de la conexión\nde la pinza al camión cisterna.\n12.8.2.4 La tierra para el camión se unirá a la red general de tierras si ésta es de hierro\ngalvanizado o a la red local de zinc si la red general es de cobre.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=19","a":"consumo"},{"n":"RIC N°12","r":"ANEXO 12.1","h":"ANEXO 12.1","t":"ANEXO 12.1\nZONAS PELIGROSAS EN BOMBAS DE EXPENDIO DE GASOLINA\nFIG. 2 SURTIDOR CON CABEZAL ELECTRÓNICO ELEVADO Y ADOSADO A LA COLUMNA DE\nMANGUERAS (BARRERA DE VAPOR TIPO 1)\nFIG: 4 SURTIDOR CON EL CABEZAL ELECTRÓNICO ELEVADO Y SEPARADO DE LA\nCOLUMNA DE MANGUERAS A UNA DISTANCIA NO INFERIOR A 15 mm (BARRERA DE VAPOR\nTIPO 2)\nFIG. 5 DETALLES TÍPICOS DE LA CLASIFICACIÓN EN ARQUETAS O TAPA DE SEGURIDAD.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=21","a":"consumo"},{"n":"RIC N°12","r":"ANEXO 12.2","h":"ANEXO 12.2","t":"ANEXO 12.2\nEJEMPLOS DE EMPLAZAMIENTOS PELIGROSOS\nDebe considerarse a todos aquellos lugares o recintos donde se manipulen o almacenen\nsustancias inflamables como zona peligrosa, salvo que por clasificación de los mismos se\ndemuestre lo contrario, bien porque se demuestra que no hay cantidad suficiente, porque no\nhay fuentes de escape o, bien, porque la extensión de las zonas es despreciable.\nSin que esta lista sea exhaustiva, y salvo que el proyectista pueda justificar que no existe el\ncorrespondiente riesgo, serán zonas con riesgo de explosión, las siguientes:\nDe Grupo II:\n Lugares donde se trasvasen líquidos volátiles inflamables de un recipiente a otro.\n Garajes y talleres de reparación de vehículos. Se excluyen los garajes de uso privado\npara estacionamiento de 5 vehículos o menos\n Interior de cabinas de pintura donde se usen sistemas de pulverización y su entorno\ncercano cuando se utilicen disolventes.\n Secaderos de material con disolventes inflamables.\n Locales de extracción de grasas y aceites que utilicen disolventes inflamables.\n Locales con depósitos de líquidos inflamables abiertos o que se puedan abrir.\n Zonas de lavanderías y tintorerías en las que se empleen líquidos inflamables.\n Salas de gasógenos.\n Instalaciones donde se produzcan, manipulen, almacenen o consuman gases\ninflamables.\n Salas de bombas y/o de compresores de líquidos y gases inflamables.\n Interiores de refrigeradores y congeladores en los que se almacenen materias\ninflamables en recipientes abiertos, fácilmente perforables o con cierres poco\nconsistentes.\nDe Grupo III:","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=27","a":"consumo"},{"n":"RIC N°12","r":"ANEXO 12.2","h":"ANEXO 12.2","t":" Zonas de trabajo, manipulación y almacenamiento de la industria alimentaria que\nmaneja granos y derivados (ejemplo: harina de trigo, azúcar, chocolate en polvo, etc.)\n Zonas de trabajo y manipulación de industrias químicas y farmacéuticas en las que se\nproduce polvo.\n Emplazamientos de pulverización de carbón y de su utilización subsiguiente.\n Plantas de coquización.\n Plantas de producción y manipulación de azufre.\n Zonas en las que se producen, procesan, manipulan o empaquetan polvos metálicos\nde materiales ligeros (Al, Mg, etc.).\n Almacenes y muelles de expedición donde los materiales pulverulentos se almacenan\no manipulan en sacos y contenedores.\n Zonas de tratamiento de textiles como algodón, etc.\n Plantas de fabricación y procesado de fibras.\n Plantas desmotadoras de algodón.\n Plantas de procesado de lino.\n Talleres de confección.\n Industria de procesado de madera tales como carpinterías, etc.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N12-Instalaciones-en-Ambientes-Explosivos.pdf#page=27","a":"consumo"},{"n":"RIC N°13","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer las condiciones y exigencias para el diseño, la\ninstalación, la operación, el mantenimiento, la inspección y la verificación de las subestaciones y salas\neléctricas de las instalaciones de consumo de energía eléctrica del país. Estas condiciones y exigencias\nestán destinadas a garantizar la seguridad de las personas, los animales y los bienes frente a los peligros\ny los daños susceptibles de producirse durante un uso razonable de este tipo de instalaciones eléctricas y\na garantizar el funcionamiento correcto de sus equipos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=1","a":"consumo"},{"n":"RIC N°13","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nEl presente pliego técnico, se aplica a instalaciones de subestaciones y salas eléctricas, con\ntransformadores que operan a tensiones de hasta 23.000 V, en instalaciones de consumo de energía\neléctrica, en adelante e indistintamente, instalaciones.\nN°02 y al DS N°109/2017 del Ministerio de Energía o las disposiciones que las reemplacen.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=1","a":"consumo"},{"n":"RIC N°13","r":"3.1–3.9","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente pliego\ntécnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n3.1 IEC 60076-SER ed1.0  2013  Power transformers - ALL PARTS.\nStandard for General Requirements for Liquid-Immersed\n3.2 IEEE C57.12.00  2015\nDistribution, Power, and Regulating Transformers.\nStandard for Overhead-Type Distribution Transformers 500 kVA\n3.3 IEEE C57.12.20  2017  and Smaller: High Voltage, 34.500 V and Below; Low Voltage,\n7.970/13.800Y V and Below.\nStandard for Standard Terminal Markings and Connections for\n3.4 IEEE C57.12.70  2011\nDistribution and Power Transformers.\n3.5 IEEE Std C57.12.80  2010  Standard Terminology for Power and Distribution Transformers.\nStandard Test Code for Liquid-Immersed Distribution, Power, and\n3.6 IEEE C57.12.90  2015\nRegulating Transformers.\nTransformadores trifásicos de distribución tipo seco 50 Hz, de\n3.7 UNE-EN 50541-1  2012  100 kVA a 3.150 kVA, con tensión más elevada para el material\nde hasta 36 kV. Parte 1: Requisitos generales.\nTransformadores trifásicos de distribución tipo seco 50 Hz, de\n100 kVA a 3.150 kVA, con tensión más elevada para el material\n3.8 UNE-EN 50541-2  2014  de hasta 36 kV. Parte 2: Determinación de las características de\npotencia de un transformador cargado con corrientes no\nsinusoidales.\n3.9 IEC 61039  2008  Classification of insulating liquids.\nNota: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=1","a":"consumo"},{"n":"RIC N°13","r":"4–4.3","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Capacidad nominal: La capacidad nominal en un transformador es la potencia en kVA (kilo Volt\nAmperes) que entrega en el devanado secundario cuando está operando a sus valores nominales\nde tensión, frecuencia y corriente eléctricas.\n4.2  Cerco de delimitación: Cerco que forma los límites de una propiedad o área, pero no la parte del\ncerco perimetral de la subestación.\n4.3  Conductores de malla de tierra: Designa a los conductores enterrados horizontalmente, utilizados\npara interconectar las varillas de puesta a tierra o equipo similar, que conforman los electrodos de\npuesta a tierra de la subestación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=2","a":"consumo"},{"n":"RIC N°13","r":"4.4–4.7","h":"TERMINOLOGÍA","t":"4.4  Corriente nominal, aplicado a transformadores: Corrientes definidas en el diseño del equipo para\nestablecer su trabajo normal a plena carga.\n4.5  Elevación del potencial de la malla de tierra: Producto de la resistencia de puesta a tierra de la\nmalla por la máxima corriente de falla a tierra.\n4.6  Máxima corriente de falla a tierra: Magnitud de la mayor corriente de falla que puede fluir, entre la\nmalla de tierra y la tierra que la rodea durante la vida de la instalación.\n4.7  Recinto de operación: Lugar destinado a la ubicación del equipo eléctrico de una subestación\ninterior, que esta físicamente separado o aislado de los espacios de uso común y que es accesible\nexclusivamente a personal calificado. En el caso de subestaciones aéreas o subestaciones\nmodulares, su forma constructiva se considerará suficiente separación con el medio ambiente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=2","a":"consumo"},{"n":"RIC N°13","r":"4.8","h":"TERMINOLOGÍA","t":"4.8  Subestación: Conjunto de equipos y accesorios que acogen la instalación de un transformador,\ncuya finalidad es transferir energía variando su nivel de tensión, incluyendo principalmente\nterminales de líneas eléctricas, equipos de maniobra, protección y control.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=2","a":"consumo"},{"n":"RIC N°13","r":"4.9–4.15","h":"TERMINOLOGÍA","t":"4.9  Superintendencia: Superintendencia de Electricidad y Combustibles.\n4.10 Tensión eléctrica de impedancia: Es la tensión eléctrica a frecuencia nominal que se debe aplicar\na las terminales de un devanado del transformador para que a través de este circule la corriente\nnominal cuando las terminales del otro devanado están en cortocircuito. La temperatura de referencia\ndel transformador será de 120° C en conformidad con la norma UNE-EN 50541 parte 1 y 2.\n4.11 Tensión eléctrica nominal: Es la que permite que el transformador entregue su capacidad nominal\nen condiciones normales de operación.\n4.12 Transformador: Dispositivo eléctrico que por inducción electromagnética transfiere energía eléctrica\nde uno o más circuitos, a uno o más circuitos a la misma frecuencia, usualmente aumentado o\ndisminuyendo los valores de tensión y corriente eléctricas.\n4.13 Transformador tipo poste: Es aquel transformador que por su configuración externa está dispuesto\nen forma adecuada para sujetarse o instalarse en un poste o en alguna estructura similar.\n4.14 Transformador tipo subestación: Es aquel transformador que por su configuración externa está\ndispuesto en forma adecuada para ser instalado en una plataforma, cimentación o estructura aérea\ny su acceso está limitado por un área restrictiva.\n4.15 Transformador tipo sumergible: Es aquel transformador que por su configuración externa está\nfabricado para ser instalado en un pozo o bóveda y que estará expuesto a sufrir inundaciones.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=2","a":"consumo"},{"n":"RIC N°13","r":"5–5.1.2","h":"CONCEPTOS GENERALES","t":"5  CONCEPTOS GENERALES\n5.1  Clasificación de subestaciones de consumo\nAtendiendo a su disposición constructiva las subestaciones se clasificarán en:\n5.1.1  Subestaciones a la intemperie\n5.1.1.1 Subestaciones aéreas.\n5.1.1.2 Subestaciones al nivel de piso.\n5.1.2  Subestaciones bajo techo\n5.1.2.1 Subestaciones en recintos interiores para instalaciones o anexos a construcciones\ndestinadas a otros fines tales como edificios de uso general.\n5.1.2.2 Subestaciones en recintos aislados de otras construcciones.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=3","a":"consumo"},{"n":"RIC N°13","r":"5.1.3–5.1.4.1","h":"CONCEPTOS GENERALES › Clasificación de subestaciones de consumo","t":"5.1.3  Subestaciones en bóvedas\n5.1.3.1 Subestaciones instaladas en recintos ubicados en el subsuelo bajo el nivel de piso y\ncuyo techo está a nivel con éste o sobresale no más de 0,80 m. de dicho nivel.\n5.1.4  Subestaciones compactas\n5.1.4.1 Son aquellas constituidas por unidades o módulos independientes, protegidos por\ncubiertas o cajas metálicas, mecánicamente acoplables y que se interconectan\neléctricamente para formar un solo conjunto. En general, existirá un módulo de\nmedición, el módulo de alimentación en MT; él o los transformadores y él o los\nmódulos o tableros de BT.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=3","a":"consumo"},{"n":"RIC N°13","r":"6–6.1.2","h":"EXIGENCIAS GENERALES","t":"6  EXIGENCIAS GENERALES\n6.1  Exigencias generales de instalación y montaje\n6.1.1  Toda subestación deberá ser instalada de acuerdo a un proyecto técnicamente concebido el\ncual deberá asegurar que en ella no se presenten riesgos para sus operarios y usuarios, que\nse cumpla con los estándares de servicio, permita un fácil y adecuado mantenimiento y se\npueda realizar ampliaciones si ellas son necesarias.\n6.1.2  El proyecto de toda subestación para instalaciones debe ser ejecutado por un instalador\neléctrico autorizado clase A.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=3","a":"consumo"},{"n":"RIC N°13","r":"6.1.3–6.1.3.7","h":"EXIGENCIAS GENERALES › Exigencias generales de instalación y montaje","t":"6.1.3  A fin de controlar con facilidad el funcionamiento de una subestación se colocará en una\nubicación visible, próxima a los tableros, un esquema unilineal de toda la instalación que\ncomprenderá hasta la última protección de la instalación. En el esquema figurarán a lo menos\nlos siguientes datos:\n6.1.3.1  Tensiones nominales de la red y de la instalación.\n6.1.3.2  Clase y potencia de los transformadores, condensadores baterías de\nacumuladores y grupos electrógenos, si existen.\n6.1.3.3  Designación de circuitos.\n6.1.3.4  Protecciones y comandos: Clase, tipo, capacidad de ruptura, corriente nominal,\nrelación y ajuste, si procede.\n6.1.3.5  Sección de los alimentadores primarios y secundarios y su canalización.\n6.1.3.6  Capacidad nominal de cada uno de los tableros dependientes de la subestación.\n6.1.3.7  Características dimensionales y eléctricas de la puesta a tierra, así como su\nubicación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=3","a":"consumo"},{"n":"RIC N°13","r":"6.1.4","h":"EXIGENCIAS GENERALES › Exigencias generales de instalación y montaje","t":"6.1.4  En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de tecnologías\ndiferentes a las establecidas en el presente pliego técnico, siempre que se mantenga el nivel\nde seguridad que el texto normativo contempla. Estas tecnologías deberán estar\ntécnicamente respaldadas en normas, códigos o especificaciones nacionales o extranjeras,\nasí como en prácticas recomendadas de ingeniería internacionalmente reconocidas, o bien\nser parte de instalaciones de prueba para nueva tecnología. Para ello el instalador deberá\npresentar el proyecto y un ejemplar completo de la versión vigente de la norma, código o\nespecificación extranjera utilizada debidamente traducida, cuando corresponda, así como\ncualquier otro antecedente que solicite la Superintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=4","a":"consumo"},{"n":"RIC N°13","r":"6.2–6.2.3","h":"EXIGENCIAS GENERALES › Exigencias para los equipos","t":"6.2  Exigencias para los equipos\n6.2.1  Los transformadores se clasificarán según sus características de instalación, las que podrán\nser a la intemperie, en el interior de edificaciones, en forma subterránea, o sobre plataformas\na nivel de piso.\n6.2.2  Los transformadores se deben seleccionar e instalar de acuerdo con las condiciones de\nservicio, seguridad para las personas, animales y medio ambiente.\n6.2.3  Los transformadores deben ser diseñados y construidos para resistir sin daño los efectos\ntérmicos y mecánicos de cortocircuito exteriores como interiores propios de la instalación,\nque se produzcan en terminales de baja tensión, considerando el caso más severo de\ncortocircuito.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=4","a":"consumo"},{"n":"RIC N°13","r":"6.2.4","h":"EXIGENCIAS GENERALES › Exigencias para los equipos","t":"6.2.4  Los transformadores deberán cumplir con lo definido en el protocolo de análisis y/o ensayos\nde seguridad de productos eléctricos respectivo definido por la Superintendencia. En\nausencia de ellos se deberá cumplir con las normas IEC 60076-SER ed1.0, UNE-EN 50541-\n1, UNE-EN 50541-2 o IEEE C57.12.00, IEEE C57.12.20, IEEE C57.12.70, IEEE Std\nC57.12.80, IEEE C57.12.90, según corresponda.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=4","a":"consumo"},{"n":"RIC N°13","r":"6.2.5–6.2.5.18","h":"EXIGENCIAS GENERALES › Exigencias para los equipos","t":"6.2.5  Todo transformador deberá contar con una placa de características, la cual, contendrá a lo\nmenos los siguientes datos:\n6.2.5.1  La palabra \"Transformador\".\n6.2.5.2  Nombre del fabricante.\n6.2.5.3  Número de serie y fecha de fabricación.\n6.2.5.4  Número de fases.\n6.2.5.5  Tensión nominal del primario y del secundario.\n6.2.5.6  Potencia nominal (kVA)\n6.2.5.7  Frecuencia (Hz).\n6.2.5.8  Clase (kV).\n6.2.5.9  Derivaciones con su numeración y orden correspondiente.\n6.2.5.10  Polaridad.\n6.2.5.11  Relación vectorial.\n6.2.5.12  Impedancia (%).\n6.2.5.13  Tipo de aislante y refrigerante.\n6.2.5.14  Elevación de temperatura\n6.2.5.15  Peso total (kg) con aislante.\n6.2.5.16  Diagrama de conexiones.\n6.2.5.17  Nivel de ruido (db).\n6.2.5.18  Altura máxima se montaje (m)","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=4","a":"consumo"},{"n":"RIC N°13","r":"6.2.6–6.2.8","h":"EXIGENCIAS GENERALES › Exigencias para los equipos","t":"6.2.6  Además, cuando corresponda:\n6.2.6.1  Cantidad de aceite (litros).\n6.2.6.2  Las palabras \"Sellado hermético\", cuando corresponda.\n6.2.6.3  Distancia del nivel del aceite a la tapa en caso de transformadores\nherméticamente sellados.\n6.2.7  Todo transformador, deberá contar con un certificado de ensayos de seguridad de productos\neléctricos, pruebas de diseño, tipo y rutina, con todas las características de la placa y los\nvalores obtenidos en las pruebas efectuadas, proporcionado por el fabricante.\n6.2.8  Todos los materiales y equipos empleados en el montaje de una subestación deberán\ncumplir con estándares nacionales o internacionales o estar aprobados para el uso y\ncondición de montaje que se realizará.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=4","a":"consumo"},{"n":"RIC N°13","r":"6.3–6.3.4","h":"EXIGENCIAS GENERALES › Exigencias de instalación","t":"6.3  Exigencias de instalación\n6.3.1  Las subestaciones instaladas a la intemperie deberán cumplir con las disposiciones del DS\nN°109/2017 del Ministerio de Energía o las disposiciones que lo reemplacen.\n6.3.2  La zona en que está instalada una subestación, delimitada de acuerdo con las prescripciones\ndel presente pliego, se considera como un recinto de operación.\n6.3.3  En toda subestación eléctrica, cualquiera sea el tipo de montaje y condiciones de uso, las\npartes que la componen deben estar dimensionadas y establecidas para resistir los efectos\nde la corriente máxima de cortocircuito hasta el momento de su desconexión, sin que resulte\npeligro para las personas, medioambiente, riesgo de incendio, ni deterioro de las\ninstalaciones o menoscabo de su vida útil.\n6.3.4  Las condiciones de instalación y operación de los equipos y dispositivos, durante toda su\nvida útil, no deberán afectar su funcionamiento, o poner en peligro a los seres vivos o las\ncosas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=5","a":"consumo"},{"n":"RIC N°13","r":"6.3.5–6.3.7","h":"EXIGENCIAS GENERALES › Exigencias de instalación","t":"6.3.5  En el recinto de operación de una subestación, no se deberá instalar o almacenar ningún\nequipo ajeno a ella, ningún material o mobiliario, así como tampoco deberá servir de sitio de\nestadía de personas.\n6.3.6  Las disposiciones de esta sección son aplicables en zonas cuya altitud no sea superior a los\n1.000 m sobre el nivel del mar. Donde se exceda este valor se deberán tomar las\nprecauciones y medidas indicadas por las normas respectivas o por los fabricantes de los\nequipos que se instalen.\n6.3.7  Todo recinto de una subestación deberá cumplir con el nivel de iluminación para este tipo de\nlugares. Las intensidades de iluminación correspondientes a los distintos locales o zonas de\nuna subestación serán como mínimo las señaladas en el anexo 10.1 del Pliego Técnico\nNormativo RIC N°10.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=5","a":"consumo"},{"n":"RIC N°13","r":"6.4–6.4.1","h":"EXIGENCIAS GENERALES › Distancias de seguridad","t":"6.4  Distancias de seguridad\n6.4.1  Los conductores y barras desnudas energizadas deberán instalarse de modo que las\ndistancias entre fases y tierra no sean menores que las indicadas en la Tabla Nº13.1.\nTabla Nº13.1: Distancias de seguridad en subestaciones\nTensión (kV)  Distancias de seguridad (mm)\nInterior  Intemperie\nNominal  Máxima\nEntre fases Fase a tierra Entre fases Fase a tierra\n2,4  2,75  130  100  150  100\n3,3  3,6  150  120  180  120\n4,16  5  170  130  180  120\n6,6  7,2  200  150  200  150\n13,2  15  300  200  300  200\n23  25  400  300  500  400","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=5","a":"consumo"},{"n":"RIC N°13","r":"6.4.2–6.4.5","h":"EXIGENCIAS GENERALES › Distancias de seguridad","t":"6.4.2  Las distancias prescritas entre fases y tierra se medirán en el punto medio entre dos apoyos\nconsecutivos; en los puntos en que el conductor se apoya sobre aisladores, las distancias a\ntierra estarán definidas por las dimensiones del aislador.\n6.4.3  Tanto en subestaciones a la intemperie como en el interior de edificios, deberán protegerse\nlas partes energizadas situadas al alcance de la mano para evitar que puedan ser tocadas\naccidentalmente.\n6.4.4  Se considera zona alcanzable de la mano, aquella medida desde donde ésta pueda situarse\nhasta 2,5 m por arriba, 1,0 m lateralmente y 1,0 m hacia abajo, aumentada en 1 cm por cada\nkV de tensión nominal.\n6.4.5  Para proteger las partes energizadas, de acuerdo con lo indicado en el punto 6.4.3 de este\npliego, podrán emplearse cajas, celdas metálicas, barreras, barandas balaustradas y otros\naccesorios adecuados.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=5","a":"consumo"},{"n":"RIC N°13","r":"6.4.6","h":"EXIGENCIAS GENERALES › Distancias de seguridad","t":"6.4.6  La distancia mínima entre el elemento de protección y las partes energizadas se fijará de\nacuerdo con la Tabla Nº13.2.\nTabla Nº13.2: Distancias de seguridad entre elemento de protección y partes\nenergizadas en subestaciones\nCajas o  Distancia (mm)\nTensión  celdas  Altura de la barrera o baranda\nnominal (kV)  metálicas  menor de 1,6 m  mayor de 1,6 m\n(mm)  interior  intemperie  interior  intemperie\n2,4  80  500  600  160  250\n3,3  80  500  600  160  250\n4,16  100  500  600  200  280\n6,6  120  500  600  250  300\n13,2  150  500  600  250  300\n23  200  500  600  300  400","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=6","a":"consumo"},{"n":"RIC N°13","r":"6.4.7–6.4.9","h":"EXIGENCIAS GENERALES › Distancias de seguridad","t":"6.4.7  Al frente o alrededor de los equipos de una subestación deberán existir espacios libres que\npermitan la circulación del personal y las maniobras de montaje, operación y mantenimiento.\n6.4.8  Las dimensiones mínimas de estos espacios serán de un ancho de 1.000 mm y altura de\n3.000 mm medidos entre piso y cielo, para equipo eléctrico a un lado y muros o barreras fijas\nal lado opuesto. Para equipos eléctricos a ambos lados del espacio, el ancho mínimo será\nde 1.200 mm y la altura mínima de 2.000 mm medidos entre piso y cielo.\n6.4.9  Las distancias de seguridad y espacios de trabajo en salas eléctricas y tableros para baja\ntensión se diseñarán en conformidad con lo indicado en el punto 5.4 del Pliego Técnico\nNormativo RIC N°02.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=6","a":"consumo"},{"n":"RIC N°13","r":"7–7.2.2","h":"INSTALACIÓN DE SUBESTACIONES A LA INTEMPERIE","t":"7  INSTALACIÓN DE SUBESTACIONES A LA INTEMPERIE\n7.1  Subestaciones aéreas.\n7.1.1  Las subestaciones aéreas se instalarán cumpliendo las disposiciones constructivas de\nsubestaciones, establecidas en el DS N°109/2017 del Ministerio de Energía o las\ndisposiciones que lo reemplacen.\n7.2  Subestaciones a nivel de suelo.\n7.2.1  Las subestaciones se ubicarán en una zona tal que en condiciones normales de\nprecipitaciones no se deberán inundar.\n7.2.2  Todo el equipo eléctrico empleado en su montaje será a prueba de intemperie, o en su\ndefecto protegido para estas condiciones.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=6","a":"consumo"},{"n":"RIC N°13","r":"7.2.3–7.2.5","h":"INSTALACIÓN DE SUBESTACIONES A LA INTEMPERIE › Subestaciones a nivel de suelo","t":"7.2.3  El equipo eléctrico que la compone y que se instale a nivel del suelo, deberá ser montado\nsobre una base de concreto de 0,25 m de espesor como mínimo, la que deberá sobresalir\nhorizontalmente 0,15 m por lo menos desde los ejes de los puntos de apoyo o anclaje.\n7.2.4  Todo el recinto de operación de la subestación deberá estar delimitado por un cierre de\nprotección que impida el acceso a personal no calificado y animales.\n7.2.5  El cierre indicado en el punto 7.2.4 anterior podrá ser un cerco continuo o una reja. En caso\nde utilizar esta última, ella deberá tener mallas de 50 mm de abertura como máximo y deberá\nser construida de alambre de acero galvanizado de 3 mm de diámetro como mínimo o de un\nmaterial de resistencia mecánica y a la corrosión equivalentes; los marcos, si son metálicos,\nse protegerán contra la corrosión.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=6","a":"consumo"},{"n":"RIC N°13","r":"7.2.6–7.2.8","h":"INSTALACIÓN DE SUBESTACIONES A LA INTEMPERIE › Subestaciones a nivel de suelo","t":"7.2.6  El cierre de protección tendrá una altura mínima de 2,00 m y deberá quedar a una distancia\nhorizontal no menor de 1,50 m de la proyección de cualquier punto del equipo eléctrico. Esta\naltura deberá aumentarse por lo menos a 2,50 m si el cierre colinda con un sitio público y a\nla parte superior del cierre se le agregará una protección contra escalamiento.\n7.2.7  El acceso al recinto de la subestación, delimitado por el cierre indicado anteriormente, se\nasegurará mediante puertas de resistencia y dimensiones adecuadas.\n7.2.8  Si el cierre de protección es una reja metálica compuesta por varias secciones separables\nuna de otra, el conjunto deberá ser eléctricamente continuo, debiendo conectarse las\ndistintas secciones mediante conductores de una sección determinada de acuerdo con la\nque estas conexiones sean soldadas, la soldadura empleada debe ser de alto punto de\nfusión y en caso de usar puentes apernados, tanto los pernos como las prensas y\nabrazaderas usadas deberán ser de bronce.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=7","a":"consumo"},{"n":"RIC N°13","r":"7.2.9–7.2.17","h":"INSTALACIÓN DE SUBESTACIONES A LA INTEMPERIE › Subestaciones a nivel de suelo","t":"7.2.9  Si la reja no llega hasta el suelo, la distancia entre la parte inferior de ésta y el nivel del suelo\nno debe exceder los 0,05 m.\n7.2.10 La reja de protección metálica debe ser puesta a tierra cumpliendo las condiciones indicadas\nuna conexión a tierra por cada 15 m de perímetro de cierre, con un mínimo de dos\nconexiones.\n7.2.11 Si uno o más lados del cierre de protección lo constituyen muros de edificaciones\nadyacentes, sólo se aceptará esta solución si dichos muros son de material incombustible y\ntienen la resistencia mecánica adecuada. Se considerará que cumplen estas exigencias los\nmuros de albañilería de 0,15 m de espesor y los muros de concreto armado de 0,10 m de\nespesor, como mínimo.\n7.2.12 En los muros indicados en el punto 7.2.11 anterior no deberá existir ninguna abertura que\ncomunique el interior del edificio con la subestación. Si estos muros corresponden a muros\ndivisorios con otra propiedad deberán ser del tipo cortafuego.\n7.2.13 Los elementos pasivos de la subestación, tales como postes, estructuras soportantes, etc.,\ndeberán quedar dentro del cierre de protección.\n7.2.14 Si una parte conductora activa sobresale de la zona limitada por el cierre de protección,\ndeberá cumplir con las alturas mínimas exigidas para líneas aéreas de la tensión\ncorrespondiente, establecidas en el DS N°109/2017 del Ministerio de Energía o las\ndisposiciones que lo reemplacen.\n7.2.15 El suelo de la zona de la subestación, fuera de la base definida en el punto 7.2.3 de este\npliego deberá estar cubierto por una capa de gravilla de 0,05 m de espesor como mínimo, la\nque se extenderá hasta 1 m más afuera del cierre de protección en todas las direcciones\nlibres.\n7.2.16 La zona de la subestación debe estar dotada de un eficiente sistema de drenaje.\n7.2.17 Para efectos de canalizaciones eléctricas que converjan en la zona interior del perímetro de\nla subestación a través de ductos o trincheras, su accesibilidad deberá ser exclusivamente\ndesde el interior de dicho perímetro.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=7","a":"consumo"},{"n":"RIC N°13","r":"8–8.3","h":"INSTALACIÓN DE SUBESTACIONES EN INTERIOR","t":"8  INSTALACIÓN DE SUBESTACIONES EN INTERIOR\n8.1  Las subestaciones en interior se instalarán cumpliendo las disposiciones constructivas de\nsubestaciones, definidas en la presente sección y en el DS N°109/2017 del Ministerio de Energía o\nlas disposiciones que lo reemplacen.\n8.2  Los transformadores y el equipo asociado se instalarán de manera de permitir su retiro en caso de\nser necesario y que sean fácilmente accesibles al personal que los opere o mantenga, de modo que\nsea posible abandonar el recinto sin obstáculos en caso de emergencia.\n8.3  Los recintos de operación de estas subestaciones deberán contar con dos puertas, una de acceso\nde materiales y equipos, y la otra de servicio. Para cumplir con estas exigencias se construirán\npuertas de dos hojas o bien la puerta de servicio puede estar inscrita en la de acceso de materiales.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=7","a":"consumo"},{"n":"RIC N°13","r":"8.4–8.6","h":"INSTALACIÓN DE SUBESTACIONES EN INTERIOR","t":"8.4  En caso de instalarse transformadores y equipos de dimensiones reducidas, que quepan libremente\npor la puerta de servicio, se podrá omitir la puerta de acceso de materiales.\n8.5  Las puertas y las protecciones o controles de las aberturas de ventilación deberán ser de material\nincombustible, al igual que los recubrimientos de muros, pisos y cielos. Se prohíbe el uso de\nbaldosines plásticos en subestaciones con transformadores en aceite.\n8.6  La puerta de servicio deberá tener por lo menos 0,80 por 2,10 m, deberá abrir hacia el exterior y\nestar premunida de cerradura de seguridad que permita abrir desde dentro sin necesidad de llaves.\nLa puerta de acceso de los materiales deberá tener dimensiones suficientes como para permitir el\ncambio de los transformadores y de los equipos asociados de la subestación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=8","a":"consumo"},{"n":"RIC N°13","r":"8.7–8.8","h":"INSTALACIÓN DE SUBESTACIONES EN INTERIOR","t":"8.7  Las puertas deberán permanecer cerradas con llave en todo momento y sólo podrán ser abiertas por\npersonal calificado; sobre ellas deberá pintarse un letrero con la señalización correspondiente de\nacuerdo con las normas respectivas.\n8.8  Los transformadores refrigerados por aceite se colocarán sobre fosos colectores con capacidad\nsuficiente como para contener el aceite del transformador de mayor potencia, más el 30% del\ncontenido de aceite de los demás. Si se construye un foso por cada transformador, cada uno de ellos\ndeberá tener la capacidad correspondiente al volumen de aceite del respectivo transformador. Si no\nhay espacio suficiente para construir el o los fosos colectores, se construirán ductos de salida que\nconduzcan el aceite hacia el exterior a un estanque o foso recolector para estos fines.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=8","a":"consumo"},{"n":"RIC N°13","r":"8.9–8.13","h":"INSTALACIÓN DE SUBESTACIONES EN INTERIOR","t":"8.9  En caso de no ser posible la construcción de los fosos considerados en el punto 8.8 anterior, el\numbral de la puerta deberá tener una altura sobre el nivel del piso tal que impida la salida al exterior\ndel aceite del transformador de mayor potencia, en caso de rotura del estanque de éste o de una de\nfalla similar. En todo caso la altura mínima deber ser de 0,10 m la evacuación del aceite se deberá\nhacer de modo de evitar la contaminación del ambiente o de napas subterráneas de agua. Se prohíbe\nsu evacuación a través de sistema de alcantarillado.\n8.10 Los recintos en que se instale una subestación deberán ser ventilados en forma adecuada. Si se\nutiliza ventilación por circulación natural de aire, la superficie libre debe ser de 20 cm 2 por cada kVA\nde potencia del o los transformadores, con un mínimo de 0,1 m 2. Si se emplea ventilación forzada,\nse deberá producir un mínimo de 20 renovaciones por hora del volumen total de aire del recinto.\n8.11 Los recintos en que se instale una subestación deberán ubicarse de modo que en lo posible se pueda\nevacuar el aire caliente directamente al exterior, sin necesidad de ductos o chimeneas; en caso de\nque éstos sean necesarios, deberán construirse de material incombustible.\n8.12 Las bocas de admisión y evacuación de aire deberán ubicarse lo más retiradas que sea posible de\npuertas, escapes o materiales combustibles y deberán provenir y conducir a espacios exteriores\nlibres, sin poner en peligro a personas u objetos.\n8.13 Las áreas de las bocas de admisión y evacuación de aire en la subestación deberán ser en lo posible","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=8","a":"consumo"},{"n":"RIC N°13","r":"8.14–8.18","h":"INSTALACIÓN DE SUBESTACIONES EN INTERIOR","t":"iguales; se distribuirán en los muros cerca del piso y cerca del cielo, o bien en el cielo mismo. De no\nser ello posible, el área total se ubicará en la parte superior de los muros o en el cielo. En todo caso\nla ubicación relativa de las bocas será tal que permita la renovación total del aire del recinto\nimpidiendo la circulación directa de éste entre ellas.\n8.14 En el caso de ventilación forzada los extractores se colocarán en la parte alta de los muros\ntomándose las mismas precauciones señaladas en el punto 8.13 anterior, respecto de su ubicación.\n8.15 Si el aire fresco contiene polvos, gases, humos, etc., en cantidades suficientes como para producir\ncontaminación, se usará ventilación forzada y en las bocas de admisión se instalarán filtros o\nseparadores adecuados.\n8.16 Para evitar la entrada de lluvia o cuerpos extraños a través de las aberturas de ventilación estas se\nconstruirán a una altura mínima de 0.20 m sobre el nivel del piso exterior y serán protegidas con\nrejillas metálicas cuyas mallas tengan una abertura mínima de 5 mm y máxima de 15 mm. El área\nocupada por la rejilla deberá ser descontada del área libre de admisión o evacuación de aire.\n8.17 En las subestaciones ubicadas en ambientes corrosivos o tóxicos deberá instalarse un sistema de\nabsorción de aire fresco, que provenga de una zona no contaminada. El recinto de las subestaciones\nse mantendrá con una sobrepresión con respecto a la del ambiente corrosivo o tóxico y deberán\nexistir dispositivos de alarma que indiquen cuando exista una falla en este sistema de ventilación.\n8.18 Las subestaciones montadas en zonas peligrosas deberán cumplir las disposiciones específicas\nsobre la materia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=8","a":"consumo"},{"n":"RIC N°13","r":"9–9.3","h":"SUBESTACIONES DENTRO DE EDIFICIOS DE USO GENERAL","t":"9  SUBESTACIONES DENTRO DE EDIFICIOS DE USO GENERAL\n9.1  Dentro de edificios de uso general o salas eléctricas que se ubiquen en el interior de edificios se\naceptará, solo la utilización de equipos eléctricos que utilicen aislantes tipo seco o líquido clase K,\nde acuerdo con la norma IEC 61039. (aislantes con T° de ignición superior a 300°C) y en conformidad\n9.2  Para los efectos de aplicación de esta disposición se considerará líquido no propagante a aquel que\nsometido a una fuente de calor arda sin proyectar sus llamas.\n9.3  En condiciones similares a las señaladas en el punto 9.1 precedente podrán instalarse también\ndentro de edificios de uso general transformadores secos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=9","a":"consumo"},{"n":"RIC N°13","r":"9.4–9.5","h":"SUBESTACIONES DENTRO DE EDIFICIOS DE USO GENERAL","t":"9.4  Las subestaciones que tengan transformadores en aceite tendrán piso, muros y cielo resistentes al\nfuego. Si los muros están construidos de albañilería tendrán un espesor de 0,20 m considerando el\nenlucido. Si son construidos de concreto armado el espesor mínimo será de 0,10 m. Los pisos, si\nestán sobre el suelo deberán ser de concreto de 0,10 m de espesor por lo menos; si la subestación\nestá construida sobre otro recinto, el piso deberá ser una losa de concreto armado de resistencia\nmecánica adecuada a tal situación.\n9.5  Las subestaciones que tengan transformadores en aceite deberán ser accesibles desde el exterior\ndel edificio. En todo caso, la vía de escape desde el recinto de la subestación hasta el exterior deberá\ntener una distancia inferior a 10 m y no deberá interferir en los escapes del edificio, en caso de\nsiniestro en la subestación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=9","a":"consumo"},{"n":"RIC N°13","r":"9.6–9.8","h":"SUBESTACIONES DENTRO DE EDIFICIOS DE USO GENERAL","t":"9.6  Si en una subestación existe más de un transformador, entre ellos deberá existir un muro de\nseparación de una altura no inferior a 2,50 m y de características similares a las indicadas en el\npunto 9.4 de este pliego.\n9.7  Los transformadores secos, de potencia superior a 100 kVA, instalados dentro de edificios de uso\ngeneral, deberán contar con sondas de temperatura (PT100) o dispositivos equivalentes que operen\nsobre la ventilación forzada o las protecciones del transformador.\n9.8  Los transformadores en aceite, de potencia superior a 250 kVA, instalados dentro de edificios de uso\ngeneral, deberán contar con detectores de sobre temperatura o relé Buchholz o dispositivos\nequivalentes que operen sobre las protecciones del transformador.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=9","a":"consumo"},{"n":"RIC N°13","r":"9.9","h":"SUBESTACIONES DENTRO DE EDIFICIOS DE USO GENERAL","t":"9.9  Los interruptores y transformadores de medida para subestaciones en edificios de uso general\ndeberán ser con aislante resistente al fuego, autoextinguible, retardante a la llama y que emita humo\nde baja opacidad.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=9","a":"consumo"},{"n":"RIC N°13","r":"10.1","h":"SUBESTACIONES EN RECINTOS AISLADOS DE OTRAS CONSTRUCCIONES","t":"10  SUBESTACIONES EN RECINTOS AISLADOS DE OTRAS CONSTRUCCIONES\n10.1 En caso de que la subestación se instale en una construcción aislada de otras y que esté dedicada\nexclusivamente a servir como recinto de la subestación, esta construcción deberá hacerse con\nmaterial incombustible, pero no será necesario cumplir todas las exigencias de la sección 9 de este\npliego respecto a la calidad de los materiales y disposiciones constructivas, siempre que una falla\nproducida en la subestación no provoque riesgos a personas ni al medio ambiente que la rodee.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=9","a":"consumo"},{"n":"RIC N°13","r":"11.1–11.5","h":"INSTALACIÓN DE SUBESTACIONES EN BÓVEDAS","t":"11  INSTALACIÓN DE SUBESTACIONES EN BÓVEDAS\n11.1 La bóveda deberá tener sus muros y losas impermeabilizados para evitar filtraciones de agua y\ndeberá contar con un sistema de drenaje que permita evacuar el agua que eventualmente penetre\nen su interior en condiciones normales de precipitaciones. El drenaje podrá consistir en un foso\nconstruido bajo el piso del recinto de la subestación, salvo que la presencia de napas freáticas\nsuperficiales obligue a impermeabilizar el piso para evitar la entrada de agua, en esta situación\ndeberán instalarse sistemas mecánicos de drenaje.\n11.2 Los equipos eléctricos empleados en esta clase de subestaciones deberán ser del tipo sumergible.\n11.3 Las aberturas de acceso deberán cumplir en general lo establecido en los puntos 8.3 y 8.6 de este\npliego, excepto que el acceso este ubicado en el techo, en cuyo caso, las dimensiones del acceso\nde servicio podrán ser como mínimo 0,80 x 0,80 m.\n11.4 En el caso que la bóveda esté a nivel del suelo, será ventilada por aberturas hechas en su techo,\nestas aberturas deberán ser cubiertas por rejas metálicas de resistencia adecuada. Si el techo de la\nbóveda sobresale del nivel del suelo, podrá ventilarse indistintamente por aberturas en el techo o\naberturas laterales. Las aberturas de ventilación deberán cumplir lo establecido en los puntos 8.10 y\n8.16 de este pliego.\n11.5 Las aberturas de ventilación, si están ubicadas en el techo de la bóveda, podrán servir también como\nacceso a ésta siempre que cumplan lo indicado en el punto 8.7 de este pliego, omitiéndose la\nexigencia de colocar carteles indicadores.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=9","a":"consumo"},{"n":"RIC N°13","r":"12.1–12.6","h":"INSTALACIÓN DE SUBESTACIONES COMPACTAS","t":"12  INSTALACIÓN DE SUBESTACIONES COMPACTAS\n12.1 Los módulos de una subestación compacta deberán ser autosoportantes y de tamaño suficiente\ncomo para contener holgadamente los equipos en su interior y permitir que los trabajos de\nmantenimiento puedan efectuarse en forma cómoda.\n12.2 El acceso al interior de los módulos deberá ser posible a través de puertas de dimensiones\nadecuadas. En los módulos en que exista media tensión, las puertas deberán estar enclavadas con\nel sistema eléctrico de modo que al abrirse una de ellas todos los circuitos queden sin tensión.\n12.3 Las subestaciones compactas podrán instalarse tanto a la intemperie como en el interior de edificios.\nSi se instalan a la intemperie la construcción de los distintos módulos será del tipo a prueba de\nintemperie, si se instalan en el interior de edificios deberán cumplir las disposiciones de las secciones\n8, 9 y 10 de este pliego, según corresponda.\n12.4 Las distancias de seguridad dentro de los módulos de MT corresponderán a las prescritas en la tabla\nN°13.1 para instalaciones en el interior de edificios.\n12.5 Las disposiciones de montaje, especificaciones constructivas, calidad de materiales, etc., en el\nmódulo de BT se regularán por las prescripciones de este pliego técnico.\n12.6 Una vez montados los distintos módulos, la cubierta metálica será eléctricamente continua y deberá\nconectarse a tierra de protección por lo menos en dos puntos. Tanto los módulos de MT como de BT\npodrán conectare a una puesta a tierra de protección común, que cumpla con lo prescrito en la","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=10","a":"consumo"},{"n":"RIC N°13","r":"12.7–12.8","h":"INSTALACIÓN DE SUBESTACIONES COMPACTAS","t":"12.7 Cuando se usen ductos metálicos como canalización de BT, éstos no deberán quedar en contacto\ncon la cubierta metálica de la subestación compacta o con cualquier parte metálica del equipo\neléctrico que pueda estar al potencial de la puesta a tierra de protección común.\n12.8 Para lograr el cumplimiento de esta exigencia se podrán intercalar en los ductos, tramos de ductos\nno conductores de longitud suficiente y dispuestos de tal modo que eviten la transferencia de la\nelevación de potencial de la puesta a tierra a la instalación de baja tensión o a puntos remotos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=10","a":"consumo"},{"n":"RIC N°13","r":"13.1–13.5","h":"PROTECCIONES Y CONTROL DE SUBESTACIONES","t":"13  PROTECCIONES Y CONTROL DE SUBESTACIONES\n13.1 Todo transformador deberá tener un interruptor o desconectador adecuado, que permita\ndesconectarlo de su alimentador primario.\n13.2 Cada transformador que integre una subestación deberá estar protegido en su lado primario por una\nprotección individual. Si se usan fusibles como protección, su capacidad nominal no deberá exceder\nde 1,5 veces la corriente nominal del transformador y si se usan interruptores automáticos, éstos no\ndeberán tener una capacidad nominal o estar regulados a más de tres veces dicho valor.\n13.3 La protección prescrita en el punto 13.2 anterior se podrá omitir cuando la protección del alimentador\nprimario cumpla la exigencia hecha a la protección individual en cuanto a su capacidad o regulación\ny la longitud de este no sea superior a 200 m. Esta condición no es válida cuando la subestación sea\nde un propietario diferente al propietario de la alimentación o empresa distribuidora.\n13.4 Cuando el valor de 1,5 veces la corriente nominal del transformador no corresponda a una capacidad\ncomercial de fusible podrá tomarse la capacidad superior más próxima.\n13.5 Se podrá omitir la protección individual del transformador siempre que la protección del alimentador\nprimario tenga una capacidad nominal o esté regulada a valores que no excedan los indicados en la\ntabla N°13.3 y el secundario del transformador tenga un dispositivo de protección de capacidad\nnominal o que esté regulado a valores no superiores a los indicados en la citada tabla.\nTabla Nº13.3: Protección de transformadores","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=10","a":"consumo"},{"n":"RIC N°13","r":"13.6–13.9","h":"PROTECCIONES Y CONTROL DE SUBESTACIONES","t":"Protección primario  Protección secundario\nOperando a\nOperando a más de 600\nImpedancia del  600 V o\nV\ntransformador en por Automático x  Fusible  menos\nunidad  In  x In  Automático\nAutomático  Fusible\no Fusible\nx In  x In\nx In\nNo más de 0,06  6  3  3  1,5  2,5\nMás de 0,06  4  2  2,5  1,25  2,5\n13.6 Se exigirá́ la protección de la subestación mediante interruptores automáticos o reconectadores\nsiempre que los niveles de cortocircuito lo ameriten de acuerdo con las condiciones de cálculo de\nselectividad y coordinación de protecciones y en instalaciones que posean empalmes en media\ntensión cuya potencia sea igual o superior a 500 kW.\n13.7 Cuando se conecten transformadores en paralelo se deberán disponer enclavamientos que eviten\nla realimentación del primario, a través del secundario, cuando cualquiera de los transformadores se\ndesconecte de la alimentación en media tensión.\n13.8 En subestaciones en el interior de edificios no se podrá usar como protecciones desconectadores\nfusible del tipo intemperie.\n13.9 Las protecciones de una subestación interior deberán estar coordinadas con las protecciones del\nempalme de la empresa distribuidora de modo que actúen en forma selectiva. Con este fin se deberá\nefectuar el estudio de coordinación respectivo de acuerdo con los datos que deberá proporcionar la\nempresa eléctrica de distribución.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=11","a":"consumo"},{"n":"RIC N°13","r":"14.1–14.1.2.6","h":"PUESTA A TIERRA DE SUBESTACIONES","t":"14  PUESTA A TIERRA DE SUBESTACIONES\n14.1 Puesta a tierra de protección\n14.1.1 Las partes metálicas no activas de los equipos eléctricos que operen en media tensión y toda\nparte metálica dentro de una subestación, que no perteneciendo al circuito eléctrico puedan\nquedar energizados por fallas que produzcan un contacto directo a través de un arco\neléctrico, deberán conectarse a una puesta a tierra de protección. La puesta a tierra de\nprotección de los equipos y partes metálicas que puedan ser afectadas por el sistema de\nbaja tensión deberán cumplir las exigencias establecidas en la sección 7 del Pliego Técnico\nNormativo RIC N°06 de este reglamento.\n14.1.2 Dentro de las partes metálicas comprendidas en el alcance del punto 14.1.1 anterior deben\nconsiderarse:\n14.1.2.1  Las carcasas de transformadores y equipos que operen en media tensión.\n14.1.2.2  Partes del recinto tales como puertas, ventanas, escaleras, escalerillas, cercos y\nsimilares.\n14.1.2.3  Las rejas de protección desmontables o giratorias y las cubiertas que no estén\nunidas a otras partes conectadas a tierra. Las bisagras y dispositivos de\nsuspensión similares se consideran unión conductiva cuando estén unidas con\npartes conectadas a tierra.\n14.1.2.4  Los volantes, manivelas y pedales para accionamiento de equipos, cuando sus\nejes, cadenas o varillajes son metálicas y pueden quedar en contacto con\nconductores activos.\n14.1.2.5  Los soportes metálicos de aisladores.\n14.1.2.6  Las camisas o envolturas metálicas, armaduras y pantallas de cables de media\ntensión.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=11","a":"consumo"},{"n":"RIC N°13","r":"14.1.2.7–14.1.8","h":"PUESTA A TIERRA DE SUBESTACIONES","t":"14.1.2.7  Las cajas de unión de cables, mufas y similares.\n14.1.3 Los carros de maniobra de equipos eléctricos, así como los equipos enchufables deberán\ndisponer de clavijas de puestas a tierra que entrarán en contacto primero que las clavijas\nactivas al conectar y se separarán después de las clavijas activas al desconectar.\n14.1.4 La puesta a tierra deberá dimensionarse de modo que las gradientes de potencial que\naparezcan sobre ella o en su alrededor, en caso de fallas transitorias, no provoquen\ntensiones de contacto o de paso que ofrezcan riesgos a los operadores o usuarios de la\n14.1.5 Para cumplir lo dispuesto en el punto 14.1.4 anterior se tendrá en cuenta la máxima corriente\nde falla transitoria que pueda pasar por el electrodo, la resistividad específica del terreno y\nel tiempo de permanencia de la falla.\n14.1.6 La resistencia de la puesta a tierra deberá ser tal que para fallas permanentes no se deberán\nsobrepasar los límites de tensión de paso y de contacto en ninguna de las partes indicadas\nen el punto 14.1.2 de este pliego en conformidad al DS N°109/2017 del Ministerio de Energía\nN°06).\n14.1.7 Se considerará falla permanente aquella que es despejada en un tiempo superior a tres\nsegundos.\n14.1.8 El sistema de puesta a tierra deberá cubrir, en lo posible toda la zona del recinto bajo los\nequipos que se desea proteger y que se conecten a ella. En todo caso la forma y\ndimensionamiento de la puesta a tierra deberá ser tal que asegure el control de las gradientes\nde potencial que aparezcan en la zona de operación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=12","a":"consumo"},{"n":"RIC N°13","r":"14.1.9–14.2.1","h":"PUESTA A TIERRA DE SUBESTACIONES","t":"14.1.9 En las instalaciones a la intemperie se cubrirá toda la superficie del suelo bajo la cual esté\nenterrado el electrodo de tierra, con una capa de gravilla que se extenderá 1 m más allá del\nlímite del electrodo. Se mantendrá una adecuada limpieza y un drenaje satisfactorio de dicha\ncapa de gravilla.\n14.1.10 La transferencia de tensiones de contacto peligrosas a partes metálicas o equipos situados\nfuera de la instalación de puesta a tierra deberá evitarse adoptando algunas de las siguientes\nmedidas:\n14.1.10.1 Evitando el cruce de las líneas de comunicaciones, de control o de BT con un\nelectrodo de tierra. En caso de no ser ello posible, se evitarán las transferencias\nde tensión aislando dichas líneas para la máxima elevación de potencial del\nelectrodo o colocando transformadores de aislación tanto a la entrada de la línea\na la zona del electrodo, como a su salida.\n14.1.10.2 Separando los rieles ferroviarios o de carros de maniobra de equipos eléctricos\nque crucen la zona de la puesta a tierra, mediante piezas aislantes.\n14.1.10.3 Evitando el cruce de ductos metálicos, eléctricos o de otros servicios, por la zona\nde puesta a tierra, o bien, si ello no es posible intercalando coplas aislantes en\nestas canalizaciones.\n14.1.10.4 Se considerará que alguno de los elementos citados en los párrafos precedentes\nse cruza con un electrodo si pasa sobre o bajo él o corre paralelo a una distancia\nno superior a 5 m.\n14.2 Puesta a tierra de servicio\n14.2.1 Para dimensionar una puesta a tierra de servicio de una subestación se tomará como base","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=12","a":"consumo"},{"n":"RIC N°13","r":"14.2.2–14.2.5","h":"PUESTA A TIERRA DE SUBESTACIONES","t":"la máxima corriente de falla a tierra que pueda circular a través de ella considerando su\nresistencia propia. El valor de resistencia que esta puesta a tierra deberá tener, se fijará de\nmodo de asegurar que el funcionamiento del sistema eléctrico no sea afectado por ella.\n14.2.2 En instalaciones de diversas tensiones nominales conectadas a una tierra de servicio común,\nésta se dimensionará para la máxima corriente que pueda circular por ella.\n14.2.3 En una puesta a tierra de servicio en que se presenten tensiones mayores de 125 V al\nproducirse un contacto a tierra, las líneas de acometida a los electrodos de tierra se aislarán\ny se colocarán protegidas contra contactos directos.\n14.2.4 La puesta a tierra de servicio se dimensionará y ejecutará de modo que no signifique peligro\npara las personas.\n14.2.5 La puesta a tierra de servicio deberá cumplir con las disposiciones de la sección 6 del Pliego\nTécnico Normativo RIC N°06 de este reglamento.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N13-Subestaciones-y-Salas-Electricas.pdf#page=13","a":"consumo"},{"n":"RIC N°14","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer las exigencias de eficiencia energética que deben\ncumplir las instalaciones de consumo de energía eléctrica de edificios del país.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=1","a":"consumo"},{"n":"RIC N°14","r":"2–2.3","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\n2.1  Este pliego técnico se aplica a todos los edificios nuevos y sólo a los equipos que aquí se\ndescriben.\n2.2  Los equipos que se instalen en edificios existentes con posterioridad a la entrada en vigencia de\neste pliego técnico deberán cumplir con estas exigencias.\n2.3  Se exceptúan de la aplicación de este pliego las siguientes instalaciones:\n2.3.1  Edificios residenciales u oficinas de menos de 2.500 m 2 totales construidos.\n2.3.2  Los departamentos habitacionales de superficie menor a 300 m2 construidos.\n2.3.3  Áreas comunes de edificios de viviendas de menos de 5 pisos o que posean menos de\n1.000 m2 de áreas comunes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=1","a":"consumo"},{"n":"RIC N°14","r":"3–3.2","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente\npliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n2002  Switches for household and similar fixed electrical\n3.1  IEC 60669-2-1  AMD1:2008 installations - Part 2-1: Particular requirements - Electronic\nCSV  switches.\nRotating electrical machines - Part 31: Selection of energy-\n3.2  IEC TS 60034-31  2010  efficient motors including variable speed applications -\nApplication guide.\nANSI/ASHRAE/IES  Energy Standard for Buildings Except Low-Rise Residential\n3.3  2016\nStandard 90.1  Buildings (I-P Edition).\nNota: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=1","a":"consumo"},{"n":"RIC N°14","r":"4–4.3","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Control: Análisis, síntesis y acciones necesarias para modificar un proceso o mantenerlo dentro\nde un estado predeterminado.\n4.2  Monitoreo: Inspección o vigilancia de un sistema para disponer de información y/o conocer su\nestado.\n4.3  Sensor: dispositivo que, a partir de la energía del medio donde se mide, da una señal de salida\nque es función de la variable medida y que puede ser adquirida e interpretada por un equipo\ndiseñado para tal efecto.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=2","a":"consumo"},{"n":"RIC N°14","r":"5–5.2.1","h":"EXIGENCIAS GENERALES","t":"5  EXIGENCIAS GENERALES\n5.1  Caída de tensión\n5.1.1  Los conductores de los alimentadores deberán ser dimensionados para una caída\nmáxima de tensión de 2% a la carga nominal.\n5.1.2  Los conductores de las derivaciones deberán ser dimensionados para una caída máxima\nde tensión de 3% a la carga nominal en el punto más desfavorable.\n5.2  Supervisión de energía eléctrica\n5.2.1  Se deberán instalar dispositivos de medición en los edificios nuevos para supervisar el\nuso de la energía eléctrica por separado para cada uno de los siguientes aspectos:\n5.2.1.1  Energía eléctrica total.\n5.2.1.2  Sistema de calefacción, ventilación, aire acondicionado HVAC y agua caliente\nsanitaria.\n5.2.1.3  Iluminación interior.\n5.2.1.4  Iluminación exterior.\n5.2.1.5  Circuitos de enchufes.\n5.2.1.6  Sistema sanitario (agua potable y alcantarillado).\n5.2.1.7  Ascensores.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=2","a":"consumo"},{"n":"RIC N°14","r":"5.2.2–5.2.1","h":"EXIGENCIAS GENERALES › Supervisión de energía eléctrica","t":"5.2.2  Para edificios residenciales, estos sistemas se medirán y controlarán por separado para\nlos servicios comunes y por cada inquilino individual.\n5.2.3  Se registrará cada 15 minutos como mínimo, todos los consumos indicados en el punto\n5.2.1 precedente y se llevará un registro en forma horaria, diaria, mensual y anual. El\nsistema deberá ser capaz de mantener los re gistros en forma electrónica o manual\ndurante un mínimo de 12 meses.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=2","a":"consumo"},{"n":"RIC N°14","r":"5.2.4–5.2.4.3.4","h":"EXIGENCIAS GENERALES › Supervisión de energía eléctrica","t":"5.2.4  Documentación\n5.2.4.1  En el plazo de 30 días después de la fecha de recepción del sistema, se\ndeberá entregar al propietario y/o administrador del edificio los planos “as built”\nde la instalación eléctrica, incluyendo:\n5.2.4.1.1  Un diagrama unilineal del sistema de distribución eléctrica con el\nmonitoreo y/o control del edificio.\n5.2.4.1.2  Planos de la disposición de cada piso, en que se indique la\nubicación y el área servida por el sistema de distribución\nmonitoreado y/o controlado.\n5.2.4.2  La documentación y elementos mínimos a entregar serán:\n5.2.4.2.1  Manuales de usuario.\n5.2.4.2.2  Manuales de mantenimiento.\n5.2.4.2.3  Llaves de acceso a los tableros.\n5.2.4.2.4  Claves de ingreso a software: como operador, como administrador,\ncomo programador (no se debe impedir el acceso mediante clave).\n5.2.4.3  Se deberá entregar al propietario del edificio y/o administrador, un manual de\noperación y mantenimiento, el que incluirá lo siguiente:\n5.2.4.3.1  Datos de las características nominales de los equipos y las\nopciones seleccionadas para cada pieza de equipo que requiera\nmantenimiento.\n5.2.4.3.2  Manuales de operación y mantenimiento para cada pieza de\nequipo que requiera mantenimiento. Las acciones de\nmantenimiento de rutina requeridas deberán ser fácilmente\nidentificables.\n5.2.4.3.3  Nombre y dirección de por lo menos un servicio técnico calificado.\n5.2.4.3.4  Una descripción completa del uso previsto para cada sistema a\noperar.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=2","a":"consumo"},{"n":"RIC N°14","r":"5.3.1–5.3.1.4","h":"EXIGENCIAS GENERALES › Iluminación","t":"5.3.1  La potencia de la luminaria, cuando se utiliza para calcular la potencia instalada de\niluminación interior o exterior, se determinará de acuerdo con los siguientes criterios:\n5.3.1.1  La potencia de las luminarias que no contienen ballast instalados de forma\npermanente, transformadores o dispositivos similares deberán considerarse\ncomo la potencia máxima de la luminaria indicada por el fabricante.\n5.3.1.2  La potencia de las luminarias con ballast permanentemente instalados,\ntransformadores o dispositivos similares será la potencia de entrada de\nfuncionamiento de la combinación lámpara y auxiliares, basada en los valores\ninformados por los fabricantes o pruebas de laboratorios reconocidos, o será\nla potencia máxima declarada de la luminaria.\n5.3.1.3  Para carriles y ductos de barra de iluminación diseñados para permitir la\nadición y/o reubicación de luminarias sin alterar el cableado del sistema, la\npotencia será:\n5.3.1.3.1  La potencia especificada de las luminarias incluidas en el sistema\ncon un mínimo de 100 W/m lineal.\n5.3.1.3.2  El límite de potencia del interruptor del sistema o;\n5.3.1.3.3  El límite de potencia de otro dispositivo limitador de corriente\npermanente en el sistema.\n5.3.1.4  La potencia de canales de iluminación, cable conductor, riel conductor y otros\nsistemas de iluminación flexibles que permiten la adición y/o reubicación de\nluminarias sin alterar el cableado del sistema, será la potencia especificada\ndel transformador de alimentación del sistema.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=3","a":"consumo"},{"n":"RIC N°14","r":"5.3.2–5.3.2.6","h":"EXIGENCIAS GENERALES › Iluminación","t":"5.3.2  Control automático de iluminación interior\n5.3.2.1  Los sensores utilizados para el control de la iluminación interior deberán\npermitir el encendido manual a través de un aparato eléctrico, para el espacio\nque controla. Al menos uno de esos interruptores deberá estar en el acceso\nde la dependencia a controlar.\n5.3.2.2  Cada dispositivo de control (sensor), controlará una zona de no más de 200\nm2, si la superficie total a controlar es menor o igual a 1.000 m 2.\n5.3.2.3  Se deberá tener en consideración el lugar de instalación de los sensores al\ninterior del edificio, de manera de protegerlos contra el agua y el polvo, con un\níndice IP20, como mínimo para recintos cerrados, como oficinas; IP42 como\nmínimo para espacios de circulación, como pasillos y un IP44 para espacios\no recintos considerados húmedos.\n5.3.2.4  El dispositivo instalado para cumplir con lo indicado en el punto 5.3.2.3\nprecedente, será de fácil acceso y estará ubicado de forma que los ocupantes\npuedan ver la iluminación controlada cuando se utiliza el dispositivo de control.\nLos dispositivos de control deberán ser compatibles con el sistema de control\nautomático de la iluminación, a su vez, este deberá ser compatible con los\nsistemas de monitoreo que reporta la medición de este consumo.\n5.3.2.5  Se privilegiará el uso de sensores en donde la configuración no pueda ser\nalterada por los usuarios, sino que solamente pueda ser modificada por el\npersonal a cargo de mantención o instalación de los mismos.\n5.3.2.6  Los sensores utilizados, deberán cumplir con en el protocolo de análisis y/o","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=3","a":"consumo"},{"n":"RIC N°14","r":"5.3.2.7","h":"EXIGENCIAS GENERALES › Iluminación","t":"ensayos de productos eléctricos respectivo definido por la Superintendencia.\nEn ausencia de éste, se deberá cumplir lo indicado en la norma IEC 60669-2-\n1:2002+AMD1:2008 CSV.\n5.3.2.7  Todo el sistema de iluminación de las áreas comunes deberá contar con un\nsistema de control automático de iluminación interior, que permita controlar la\npotencia de iluminación, cuando no hay actividad detectada dentro de una\nzona de iluminación durante 20 minutos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=4","a":"consumo"},{"n":"RIC N°14","r":"5.3.3–5.3.3.2","h":"EXIGENCIAS GENERALES › Iluminación","t":"5.3.3  Control de iluminación de zonas de estacionamientos\n5.3.3.1  La iluminación de zonas de estacionamientos será monitoreada y controlada.\n5.3.3.2  La potencia de iluminación de cada luminaria se reducirá 30% (como mínimo)\nautomáticamente, cuando no hay actividad detectada dentro de una zona de\niluminación durante 20 minutos. Las zonas controladas de iluminación, para\nesta exigencia, no deberán ser superiores a 350 m 2. Se aceptará en casos\njustificados, que el control permita el apagado de luminarias para alcanzar\neste 30%, siempre que el tipo de luminaria lo permita y se mantenga el mismo\ngrado de seguridad.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=4","a":"consumo"},{"n":"RIC N°14","r":"5.3.4–5.3.4.5","h":"EXIGENCIAS GENERALES › Iluminación","t":"5.3.4  Control de iluminación exterior\n5.3.4.1  Toda la iluminación exterior será monitoreada y controlada.\n5.3.4.2  La iluminación será controlada por un dispositivo que apague\nautomáticamente la iluminación cuando haya suficiente luz natural disponible.\n5.3.4.3  La iluminación de fachada del edificio y de paisaje se apagará\nautomáticamente entre la medianoche o cierre de negocios, lo que ocurra más\ntarde, y las 6:00 horas o la apertura de negocios, lo que ocurra primero, o\nentre los tiempos establecidos por la autoridad competente, a no ser que por\naspectos de seguridad se decida dejar algunas luminarias encendidas más\nallá del horario antes señalado. Se exceptúa de la disposición anterior, si la\nenergía está almacenada y haya sido provista por un sistema de generación\nrenovable o de cogeneración eficiente particular del edificio.\n5.3.4.4  La iluminación no especificada en el párrafo anterior y la iluminación para la\nseñalización deberá ser controlada por un dispositivo que reduzca\nautomáticamente la potencia de iluminación conectada por al menos 30% para\nal menos una de las siguientes condiciones:\n5.3.4.4.1  De 12 de la noche o dentro de una (1) hora del fin de las\noperaciones de negocio, lo que ocurra más tarde, hasta las 6 de la\nmañana o la apertura de negocios, lo que ocurra primero.\n5.3.4.4.2  Durante cualquier período en que no se ha detectado actividad\ndurante un tiempo de no más de 15 minutos.\n5.3.4.5  Todos los temporizadores de control de encendido y apagado, deberán ser\ncapaces de mantener la programación y el ajuste de hora durante la pérdida\nde suministro por un período de al menos diez horas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=4","a":"consumo"},{"n":"RIC N°14","r":"5.4–5.7","h":"EXIGENCIAS GENERALES","t":"5.4  Para implementar eficiencia energética en recintos hospitalarios nuevos o remodelaciones,\ndeberá seguirse lo indicado en el estándar de la ANSI/ASHRAE/IES Standard 90.1.\n5.5  Para instalaciones que requieren contar con sistemas de eficiencia energética, los motores\ndeberán ser eficientes, es decir, se deberán seleccionar de modo que tengan las menores\npérdidas posibles. Para esto deben cumplir con la norma IEC TS 60034-31.\n5.6  Los edificios que requieran ser clasificados como “Edificios preparados para Electromovilidad”,\nN°15.\n5.7  De acuerdo con lo establecido en la Ley Nº 18.410, cualquier duda en cuanto a la interpretación\nde las disposiciones de este pliego técnico será resuelta por la Superintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=4","a":"consumo"},{"n":"RIC N°14","r":"5.8","h":"EXIGENCIAS GENERALES","t":"5.8  En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de tecnologías\ndiferentes a las establecidas en el presente pliego técnico, siempre que se mantenga el nivel de\nseguridad que el texto normativo contempla. Estas tecnologías deberán estar técnicamente\nrespaldadas en normas, códigos o especificaciones nacionales o extranjeras, así como en\nprácticas recomendadas de ingeniería internacionalmente reconocidas, o bien ser parte de\ninstalaciones de prueba para nueva tecnología. Para ello el instalador deberá presentar el\nproyecto y un ejemplar completo de la versión vigente de la norma, código o especificación\nextranjera utilizada debidamente traducida, cuando corresponda, así como cualquier otro\nantecedente que solicite la Superintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=5","a":"consumo"},{"n":"RIC N°14","r":"5.9–5.9.1","h":"EXIGENCIAS GENERALES › Pruebas funcionales","t":"5.9  Pruebas funcionales\n5.9.1  Los dispositivos de control de iluminación y sistemas de control se someterán a prueba\npara asegurar que el hardware y el software de control están calibrados, ajustados,\nprogramados y en buena condición de trabajo, de acuerdo con los documentos de\ninstalación e instrucciones del fabricante.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=5","a":"consumo"},{"n":"RIC N°14","r":"5.9.2–5.9.2.2.4","h":"EXIGENCIAS GENERALES › Pruebas funcionales","t":"5.9.2  Cuando se instalen sensores de presencia, temporizadores, controles horarios\nprogramables o fotosensores, como mínimo se llevarán a cabo los siguientes\nprocedimientos:\n5.9.2.1  Sensores de presencia:\n5.9.2.1.1  Certificar que el sensor ha sido instalado y dirigido de acuerdo con\nlas recomendaciones del fabricante.\n5.9.2.1.2  Para proyectos con hasta siete sensores de ocupación, todos\ndeberán ser probados, esto deberá quedar reflejado en un\nprotocolo de entrega, firmado por el instalador.\n5.9.2.1.3  Para los proyectos con más de siete sensores de ocupación, la\nprueba se realizará para cada combinación diferente de tipo de\nsensor y de geometría del espacio, esto deberá quedar reflejado\nen un protocolo de entrega, firmado por el instalador.\n5.9.2.2  Interruptores de tiempo automáticos (temporizadores):\n5.9.2.2.1  Verificar que el control del interruptor de tiempo automático está\nprogramado debidamente con los horarios de día de la semana, fin\nde semana y vacaciones, según corresponda.\n5.9.2.2.2  Documentar para el propietario, la programación de tiempo de\ndesconexión automática, incluyendo los días de semana, fin de\nsemana, y calendarios de vacaciones, así como la configuración\nde los ajustes del programa.\n5.9.2.2.3  Verificar que el ajuste de las horas y fechas en el interruptor de\ntiempo esté correcto.\n5.9.2.2.4  Comprobar que cualquier batería de respaldo (si es aplicable) esté\ninstalada, energizada y funcionando adecuadamente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2021/01/RIC-N14-Exigencias-de-eficiencia-energetica-para-edificios.pdf#page=5","a":"consumo"},{"n":"RIC N°15","r":"1","h":"OBJETIVO","t":"1  OBJETIVO\nEl objetivo del presente pliego técnico es establecer los requisitos integrales de seguridad, eficiencia y\naccesibilidad que debe cumplir la infraestructura de recarga de vehículos eléctricos, híbridos\nenchufables, ya sean livianos, medianos y pesados, con el fin de promover el desarrollo sostenible de\nla movilidad eléctrica y garantizar la protección de las personas y cosas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=3","a":"consumo"},{"n":"RIC N°15","r":"2–2.2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\n2.1  Alcance\nEl alcance del presente pliego técnico es establecer los requisitos de seguridad que deberán cumplir las\ninstalaciones de consumo de energía eléctrica destinadas a la recarga de vehículos eléctricos, ubicadas\nen lugares públicos y privados del país.\nEste pliego técnico se leerá conjuntamente con los Pliegos Técnicos Normativos RIC establecidos en el\nDecreto Supremo N°8/2020 del Ministerio de Energía.\n2.2  Aplicación\nEste pliego técnico aplica a toda la infraestructura de las instalaciones eléctricas destinadas a la recarga\nde vehículos eléctricos tanto para uso privado o público de recarga.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=3","a":"consumo"},{"n":"RIC N°15","r":"3–3.2","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\n3.1  Fuente Legal\nLa fuente legal tiene su origen del Decreto con Fuerza de Ley N°4/20.018, de 2006, del Ministerio de\nEconomía, Fomento y Reconstrucción, Ley General de Servicios Eléctricos.\n3.2  Reglamentaria\nLas fuentes reglamentarias de este pliego técnico normativo corresponden al Decreto Supremo N°8, de\n2019, del Ministerio de Energía, Reglamento de Seguridad de las Instalaciones de Consumo de Energía\nEléctrica y al Decreto Supremo N°12, de 2022, del Ministerio de Energía, Reglamento que establece la\ninteroperabilidad de los sistemas de recarga de vehículos eléctricos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=3","a":"consumo"},{"n":"RIC N°15","r":"3.3–3.3.3","h":"REFERENCIAS NORMATIVAS › Referencias Normativas","t":"3.3  Referencias Normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la presente\nsección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nElectric vehicle conductive charging system - Part 1: General\n3.3.1  IEC 61851-1  2017\nrequirements.\nElectric vehicle conductive charging system - Part 23: DC electric\n3.3.2  IEC 61851-23  2014\nvehicle charging station\nPlugs, socket-outlets, vehicle connectors and vehicle inlets -\n3.3.3  IEC 62196-1  2022  Conductive charging of electric vehicles - Part 1: General\nrequirements.\nPlugs, socket-outlets, vehicle connectors and vehicle inlets -\nConductive charging of electric vehicles - Part 2: Dimensional","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=3","a":"consumo"},{"n":"RIC N°15","r":"3.3.4–3.3.7","h":"REFERENCIAS NORMATIVAS › Referencias Normativas","t":"3.3.4  IEC 62196-2  2022\ncompatibility and interchangeability requirements for a.c. pin and\ncontact-tube accessories.\nPlugs, socket-outlets, vehicle connectors and vehicle inlets -\nConductive charging of electric vehicles - Part 3: Dimensional\n3.3.5  IEC 62196-3  2022\ncompatibility and interchangeability requirements for d.c. and\na.c./d.c. pin and contact-tube vehicle couplers\nElectric vehicle requirements for conductive connection to an\n3.3.6  IEC 61851-21-2  2018  AC/DC supply- EMC requirements for off-board electric vehicle\ncharging systems\nIn-cable control and protection device for mode 2 charging of\n3.3.7  IEC 62752  2018\nelectric road vehicles (IC-CPD)\nLow-voltage surge protective devices - Part 11: Surge protective","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=4","a":"consumo"},{"n":"RIC N°15","r":"3.3.8–3.3.13","h":"REFERENCIAS NORMATIVAS › Referencias Normativas","t":"3.3.8  IEC 61643-11  2011  devices connected to low-voltage power systems - Requirements\nand test methods\nRoad vehicles -- Vehicle-to-Grid Communication Interface - Part\n3.3.9  ISO 15118-2  2019\n2: Network and application protocol requirements\n3.3.10  UL 2594  2016  Standard for Safety Electric Vehicle Supply Equipment\nStandard for Safety Electric Vehicle (EV) Charging System\n3.3.11  UL 2202  2018\nEquipment\nElectric Vehicle Conductive Charging System – Part 1. General\n3.3.12  GB/T 18487.1  2015  Requirements, GB/T 20234: Connection Set for Conductive\nCharging of Electric Vehicles – Part 1. General Requirements\nIn-Cable Control and Protective Device for mode 2 charging of\n3.3.13  NB/T 42077  2016\nelectric road vehicles (IC-CPD)\nConnection Set for Conductive Charging of Electric Vehicles –","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=4","a":"consumo"},{"n":"RIC N°15","r":"3.3.14–3.3.20","h":"REFERENCIAS NORMATIVAS › Referencias Normativas","t":"3.3.14  GB/T 20234.1  2015\nPart 1. General Requirements\nConnection Set for Conductive Charging of Electric Vehicles –\n3.3.15  GB/T 20234.2  2015\nPart 2. AC Charging Coupler\nConnection Set for Conductive Charging of Electric Vehicles –\n3.3.16  GB/T 20234.3  2015\nPart 3. DC Charging Coupler\nCommunication Protocols between Off-Board Conductive\n3.3.17  GB/T 27930  2015\nCharger and Battery Management System for Electric Vehicle\n3.3.18  NB/T 33001  2018  Specification for electric vehicle offboard conductive charger\n3.3.19  NB/T 33002  2018  Specification for electric vehicle AC charging spot\nInspection and test specifications for electric vehicle charging\n3.3.20  NB/T 33008.1  2013\nequipment. Part 1: off-board charger\nInspection and test specifications for electric vehicle charging","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=4","a":"consumo"},{"n":"RIC N°15","r":"3.3.21–3.3.23","h":"REFERENCIAS NORMATIVAS › Referencias Normativas","t":"3.3.21  NB/T 33008.2  2018\nequipment. Part 2: AC Charging pile\n3.3.22  UL 9741  2017  Bidirectional Electric Vehicle (EV) Charging System Equipment\nBi-directional grid-connected power converters – Part 2:\n3.3.23  IEC 62909-2  2019\nInterface of GCPC and distributed energy resources\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas IEC, las normas\nUNE, JEVS, SAE o equivalentes. Las normas a utilizar en reemplazo de las indicadas se deberán\npresentar en idioma español o en su defecto en inglés.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=4","a":"consumo"},{"n":"RIC N°15","r":"4–4.2","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Acceso a la carga: Procedimiento que permite la activación de la transferencia de energía\neléctrica a un vehículo eléctrico mediante su conexión a un punto de carga.\n4.2  Áreas de servicio ubicadas en vías o carreteras interurbanas: Las Áreas de Servicio\nubicadas en vías interurbanas, corresponden a todas las zonas de descanso, espacios de\nservicios básicos, tiendas de conveniencia, áreas de comida, farmacias, estaciones de\nexpendido de combustible, servicios para vehículos, espacios con estacionamientos y otros\ntipos de servicios de diversa índole, que se encuentren ubicados en zonas o espacios\nadyacentes o cercanos a las vías interurbanas, que sean de libre acceso, y estén ubicados a\nuna distancia inferior a 1 km a la redonda, a partir de las salidas de las vías interurbanas que\nestán dispuestas para el ingreso a dichas Áreas de Servicio.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=5","a":"consumo"},{"n":"RIC N°15","r":"4.3–4.5","h":"TERMINOLOGÍA","t":"4.3  Batería del vehículo: Dispositivo de almacenamiento de energía eléctrica, incluido en un\nvehículo eléctrico, que se recarga a través de corriente continua (CC). La capacidad de la\nbatería, junto a otras variables como el rendimiento del vehículo eléctrico y estilo de conducción,\ndeterminan la autonomía a recorrer por el vehículo.\n4.4  CA: Corriente Alterna.\n4.5  Cable de carga IC-CPD: Dispositivo que suministra energía eléctrica en CA a un vehículo\neléctrico, y realiza las funciones de control piloto, proximidad y seguridad. La denominación IC-\nCPD significa In Cable Control and Protection Device. Estos dispositivos incluyen un conector\npara la inserción a la entrada de los vehículos eléctricos y una clavija a conectar en un punto\nde carga simple (PCS). Se categorizan en:","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=5","a":"consumo"},{"n":"RIC N°15","r":"4.5.1–4.5.2","h":"TERMINOLOGÍA","t":"4.5.1  Cable de carga de Viaje: Cable de carga IC-CPD cuyas clavijas se conectan a un punto\nde carga simple (PCS) monofásicos, que pueden ser del tipo L (Ver Figura 15.1.1 a) del\nAnexo N°15.1) o tipo F (Ver Figura 15.1.1 b) del Anexo N°15.1) y su corriente nominal no\nsupera los 10A. Los conectores que se conectan a la entrada de los vehículos eléctricos\npueden ser Tipo 1 o Tipo 2 o GB/T AC.\n4.5.2  Cable de carga Industrial: Cable de carga IC-CPD cuyas clavijas se conectan a un punto\nde carga simple (PCS) que pueden ser del tipo industrial monofásico (Ver Figura 15.1.1\nc) del Anexo N°15.1) o del tipo industrial trifásico (Ver Figura 15.1.1 d) del Anexo N°15.1),\nrespectivamente, y su corriente nominal estará determinada por el PCS. Los conectores\nque se conectan a la entrada de los vehículos eléctricos pueden ser Tipo 1 o Tipo 2 o\nGB/T AC.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=5","a":"consumo"},{"n":"RIC N°15","r":"4.6","h":"TERMINOLOGÍA","t":"4.6  Cable para modo de carga 3: Cable que cuenta con dos conectores, uno Tipo 2 hacia SAVE\ny otro Tipo 1 o Tipo 2 o GB/T AC, que interconecta un sistema de alimentación específico de\nvehículo eléctrico (SAVE) con modo de carga 3 (punto 6.1.3) y un vehículo eléctrico,\nsuministrando energía eléctrica en CA hacia la entrada de un vehículo eléctrico, estableciendo\nademás las funciones de control piloto y proximidad. El cable para modo de carga 3 deberá\nestar diseñado en conformidad a la normativa IEC 62196-1, IEC 62196-2, IEC 62893-3, GB/T\n20234.2, según corresponda.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=6","a":"consumo"},{"n":"RIC N°15","r":"4.7–4.8","h":"TERMINOLOGÍA","t":"4.7  Canalización: Conjunto formado por conductores eléctricos, elementos que los soportan y\naccesorios que aseguran su fijación y protección mecánica.\n4.8  CC: Corriente Continua.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=6","a":"consumo"},{"n":"RIC N°15","r":"4.9–4.13.1","h":"TERMINOLOGÍA","t":"4.9  Centro de carga de transporte público: Infraestructura de recarga destinada a flotas de buses\neléctricos que operan en el sistema de transporte público.\n4.10 Ciclo: Vehículo no motorizado de una o más ruedas, propulsado exclusivamente por una o más\npersonas situadas en él, tales como bicicletas y triciclos. También se considerarán ciclos\naquellos vehículos de una o más ruedas que cuenten con un motor auxiliar eléctrico, de una\npotencia nominal continua máxima de 0,25 kilowatts, en los que la alimentación es reducida o\ninterrumpida cuando el vehículo alcanza una velocidad máxima de 25 kilómetros por hora o\nantes si el ciclista termina de pedalear o propulsarlo.\n4.11 Circuito de recarga individual: Circuito interior de la instalación que, partiendo de un tablero\ngeneral o un circuito dedicado, está previsto para alimentar específicamente el sistema de\nalimentación específico de vehículo eléctrico (SAVE) o punto de carga simple (PCS).\n4.12 Circuito de recarga múltiple: Circuito interior de la instalación que, partiendo de un tablero\neléctrico, está previsto para alimentar dos o más sistemas de alimentación específicos de\nvehículos eléctricos (SAVE) o puntos de cargas simples (PCS).\n4.13 Conector: Para efectos de este pliego se entenderá por “conector” los dispositivos por los\ncuales se establece la alimentación del vehículo eléctrico en CC o CA y las funciones de\ncomunicación, tales como la de control piloto y proximidad. Se categorizan en conector:\n4.13.1 Tipo 1: Conector con cable que proviene de un sistema de alimentación específico de","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=6","a":"consumo"},{"n":"RIC N°15","r":"4.13.2–4.13.5","h":"TERMINOLOGÍA","t":"vehículo eléctrico (SAVE) o cable para modo de carga 3 (punto 6.1.3) y que suministra\nenergía eléctrica en CA, en 220V y una corriente máxima de 32A, hacia la entrada de un\nvehículo eléctrico, estableciendo además las funciones de control piloto y proximidad. Ver\nFigura 15.1.2 a) del Anexo N°15.1.\n4.13.2 Tipo 2: Conector con cable que proviene de un sistema de alimentación específico de\nvehículo eléctrico (SAVE) o cable para modo de carga 3 (punto 6.1.3) y que suministra\nenergía eléctrica en CA, en 220V o 380V y una corriente máxima de 63A, hacia la entrada\nde un vehículo eléctrico, estableciendo además las funciones de control piloto y\nproximidad. Ver Figura 15.1.2 b) de Anexo N°15.1.\n4.13.3 Tipo 2 sin cable: Conector sin cable instalado en un sistema de alimentación específico\nde vehículo eléctrico (SAVE) con modo de carga 3 (punto 6.1.3) que suministra energía\neléctrica en CA, en 220V o 380V y una corriente máxima de 63A. Ver Figura 15.1.2 c) del\nAnexo N°15.1.\n4.13.4 Tipo 2 hacia SAVE: Conector incluido en un cable para modo de carga 3 (punto 6.1.3),\nque es conectado al conector Tipo 2 sin cable instalado en un sistema de alimentación\nespecífico de vehículo eléctrico (SAVE). Ver Figura 15.1.2 d) de Anexo N°15.1.\n4.13.5 GB/T AC: Conector con cable que proviene de un sistema de alimentación específico de\nvehículo eléctrico (SAVE) o cable para modo de carga 3 (punto 6.1.3) y que suministra\nenergía eléctrica en CA, en 220V o 380V y una corriente máxima de 63A, hacia la entrada\nde un vehículo eléctrico, estableciendo además las funciones de control piloto y","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=6","a":"consumo"},{"n":"RIC N°15","r":"4.13.6–4.13.8","h":"TERMINOLOGÍA","t":"proximidad. Ver Figura 15.1.2 e) de Anexo N°15.1.\n4.13.6 Configuración AA: Conector con cable que proviene de un sistema de alimentación\nespecífico de vehículo eléctrico (SAVE), con modo de carga 4 (punto 6.1.4), que\nsuministra energía eléctrica en CC hacia la entrada de un vehículo eléctrico, en voltaje\nmáximo de 1000V y corriente máxima de 400A, estableciendo además las funciones de\ncomunicación y seguridad entre el sistema de alimentación específico de vehículo\neléctrico (SAVE) y vehículo eléctrico. Ver Figura 15.1.2 f) del Anexo N°15.1.\n4.13.7 Configuración BB: Conector con cable que proviene de un sistema de alimentación\nespecífico de vehículo eléctrico (SAVE), con modo de carga 4 (punto 6.1.4), que\nsuministra energía eléctrica en CC hacia la entrada de un vehículo eléctrico, en voltaje\nmáximo de 950V y corriente máxima de 250A, estableciendo además las funciones de\ncomunicación y seguridad entre el sistema de alimentación específico de vehículo\neléctrico (SAVE) y vehículo eléctrico. Ver Figura 15.1.2 g) del Anexo N°15.1.\n4.13.8 Configuración EE: Conector con cable que proviene de un sistema de alimentación\nespecífico de vehículo eléctrico (SAVE), con modo de carga 4 (punto 6.1.4), que\nsuministra energía eléctrica en CC hacia la entrada de un vehículo eléctrico, en voltaje\nmáximo de 1000V y corriente máxima de 400A, estableciendo además las funciones de\ncomunicación y seguridad entre el sistema de alimentación específico de vehículo\neléctrico (SAVE) y vehículo eléctrico. Ver Figura 15.1.2 h) del Anexo N°15.1.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=7","a":"consumo"},{"n":"RIC N°15","r":"4.13.9–4.17","h":"TERMINOLOGÍA","t":"4.13.9 Configuración FF: Conector con cable que proviene de un sistema de alimentación\nespecífico de vehículo eléctrico (SAVE), con modo de carga 4 (punto 6.1.4), que\nsuministra energía eléctrica en CC hacia la entrada de un vehículo eléctrico, en voltaje\nmáximo de 1000V y corriente máxima de 400A, estableciendo además las funciones de\ncomunicación y seguridad entre el sistema de alimentación específico de vehículo\neléctrico (SAVE) y vehículo eléctrico. Ver Figura 15.1.2 i) del Anexo N°15.1.\n4.14 Convertidor CA/CC: Convertidor de electrónica de potencia que realiza las funciones\nnecesarias para la recarga de la batería del vehículo. Puede encontrarse:\n4.14.1 A bordo: Montado y diseñado para funcionar dentro del vehículo solamente.\n4.14.2 Externo: Conectado a una red de suministro CA, y ubicado dentro de un SAVE con modo\nde carga 4, diseñado para operar completamente externo al VE. Suministra energía\neléctrica en CC al vehículo.\n4.15 Empalme: Conjunto de elementos y equipos eléctricos que conectan la unidad de medida de\nla instalación del usuario o cliente a la red de distribución.\n4.16 Empresa distribuidora o distribuidora: Empresa(s) distribuidora(s) concesionaria(s) del\nservicio público de distribución o todo aquel que preste el servicio de distribución, ya sea en\ncalidad de propietario, arrendatario, usufructuario o que opere, a cualquier título, instalaciones\nde distribución de energía eléctrica.\n4.17 Electrolinera: Infraestructura de recarga de vehículos eléctricos que presta servicio de recarga","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=7","a":"consumo"},{"n":"RIC N°15","r":"4.18–4.21","h":"TERMINOLOGÍA","t":"pública, ubicada en estaciones de servicio de expendio de combustibles o Áreas de Servicio\nubicadas en vías o carreteras interurbanas, que disponga de al menos un SAVE modo de carga\n4 con una potencia mínima de 50 kW.\n4.18 Electroterminal: Infraestructura de recarga de vehículos eléctricos livianos, medianos y\npesados destinada a flotas.\n4.19 Estado del SAVE: Estado del cargador en relación con la posibilidad de hacer uso de éste, en\nun instante de tiempo determinado. Los estados serán identificados, al menos, como estado\ndisponible, estado en falla, estado en mantenimiento, estado no disponible, según lo que\nestablezca el Instructivo de Interoperabilidad.\n4.20 Estado del conector: Estado de cada conector de un SAVE en relación con la posibilidad de\nhacer uso de éste, en un instante de tiempo determinado. Los estados serán identificados, al\nmenos, como estado disponible, estado en uso, estado en falla, estado en mantenimiento,\nestado no disponible, según lo que establezca el Instructivo de Interoperabilidad.\n4.21 Función de control piloto: Función utilizada para monitorear y controlar la interacción entre el\nvehículo eléctrico y sistema de alimentación específico de vehículo eléctrico (SAVE). Quedan\ndefinidos dos tipos de función de control piloto, el primero, de bajo nivel de comunicación el cual\nse establece mediante el uso de señales de voltaje PWM (Pulse Width Modulation) y el segundo,\nde alto nivel de comunicación, el cual se establece mediante protocolos de comunicación, tales\ncomo Power Line Comunication (PLC) u otros.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=8","a":"consumo"},{"n":"RIC N°15","r":"4.22–4.25","h":"TERMINOLOGÍA","t":"4.22 Función de contacto por proximidad: Cualquier medio, ya sea electrónico o mecánico,\nutilizado para indicar el estado de inserción del conector a la entrada del vehículo eléctrico y/o\npara indicar el estado de inserción del conector al sistema de alimentación específico de\nvehículo eléctrico (SAVE).\n4.23 Infraestructura de recarga de vehículos eléctricos (IRVE): Conjunto de dispositivos físicos\ny lógicos, destinados a la recarga de vehículos eléctricos que cumplan los requisitos de\nseguridad y disponibilidad previstos para cada caso, con capacidad para prestar servicio de\nrecarga de forma completa e integral. Una IRVE incluye los sistemas de alimentación específico\nde vehículo eléctrico (SAVE), los puntos de carga simples (PCS), el sistema de control,\ncanalizaciones eléctricas, tableros, protecciones, subestación, cuando éstos sean exclusivos\npara la recarga del vehículo eléctrico.\n4.24 Instalaciones de autoservicio con acceso a público: Infraestructura de recarga de vehículos\neléctricos que presta servicio de recarga pública y que corresponden a las instalaciones\nubicadas en la vía pública o bienes nacionales de uso público (BNUP), calles, parques, en\nestacionamientos de acceso público en restoranes, hoteles, mall, oficinas y en\nestacionamientos públicos (gratuitos o de pago).\n4.25 Instructivo de interoperabilidad: Documento que describe de manera ordenada y clara los\npasos a seguir sobre la integración y comunicación efectiva entre los diferentes sistemas,\naplicaciones o dispositivos involucrados, garantizando el intercambio de información de manera","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=8","a":"consumo"},{"n":"RIC N°15","r":"4.26–4.30","h":"TERMINOLOGÍA","t":"conjunta y oportuna, basado en Decreto N°12 de 2022, Reglamento que establece la\nInteroperabilidad de los Sistemas de Recarga de Vehículos Eléctricos o las disposiciones que\nlas reemplacen.\n4.26 NT Netbilling: Norma Técnica de Conexión y Operación de Equipamiento de Generación según\nResolución Exenta CNE N°338, de 31 de mayo 2019, o las disposiciones que las reemplacen.\n4.27 NT de Distribución: Norma Técnica de Calidad de Servicio para Sistemas de Distribución\nsegún Resolución Exenta CNE N°763, de 10 de diciembre 2019, o las disposiciones que las\nreemplacen.\n4.28 Punto de carga simple (PCS): Corresponde a un punto de carga que, dependiendo de sus\ncaracterísticas, se podrá conectar un cable de carga IC-CPD, para alimentar en CA a un\nvehículo eléctrico o un SAVE móvil industrial de modo carga 4, para alimentar en DC a un\nvehículo eléctrico. Se encuentran instalados de manera fija y pueden ser del tipo monofásico\ntipo L de capacidad nominal de al menos 10A (Ver Figura 15.4.1 b) de Anexo N°15.4), tipo F de\ncapacidad nominal de al menos 16A (Ver Figura 15.4.1 b) de Anexo N°15.4), industrial\nmonofásico de 220V (Ver Figura 15.4.1 c) de Anexo N°15.4) o industrial trifásico de 380V (Ver\nFigura 15.4.1 c) de Anexo N°15.4).\n4.29 Protección antivandálica: Medidas o dispositivos diseñados para prevenir o minimizar los\ndaños causados por actos de vandalismo, con el objeto de mantener la operatividad del SAVE.\n4.30 Protección de red e instalación (Protección RI): Protección que actúa sobre el Interruptor de","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=9","a":"consumo"},{"n":"RIC N°15","r":"4.31–4.34","h":"TERMINOLOGÍA","t":"Acoplamiento, cuando al menos un valor de operación de la red de distribución se encuentra\nfuera del rango de ajuste de esta protección.\n4.31 RIC: Reglamento de seguridad de las instalaciones de consumo de energía eléctrica aprobado\npor el Decreto Supremo N°8/2020 del Ministerio de Energía.\n4.32 Servicio de recarga privado: consiste en el servicio de recarga de vehículos eléctricos para\nuso privado o dedicado a uno o varios vehículos en específico que es realizado por un SAVE\nque tiene acceso privado, no está disponible para el público general y que no cumple con las\ncondiciones de servicio de recarga público, dentro de las cuales están las instalaciones\nindividuales, edificios o conjuntos habitacionales, etc.\n4.33 Servicio de recarga público: consiste en el servicio de recarga de vehículos eléctricos que es\nrealizado por un SAVE que se encuentra disponible para el público general, con acceso libre a\nterceros, bajo las condiciones informadas por su propietario, operador o proveedor de servicios\nen términos de su precio, horarios de funcionamiento, disposiciones del recinto, entre otros,\nsegún lo establecido en el presente pliego, dentro de las cuales están las electrolineras,\ninstalaciones de autoservicio con acceso a público, etc.\n4.34 Sistema de alimentación específico de vehículo eléctrico (SAVE) o cargador: Conjunto de\nequipos montados con el fin de suministrar energía eléctrica en CA (modo de carga 3) o en CC\n(modo de carga 4) a un vehículo eléctrico, y además cuenta con un dispositivo que establece la","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=9","a":"consumo"},{"n":"RIC N°15","r":"4.35–4.38","h":"TERMINOLOGÍA","t":"comunicación entre el vehículo eléctrico y la instalación fija. Pueden incluir protecciones\neléctricas, cables de conexión y conectores, y para el modo de carga 4, el convertidor CA/CC\nexterno.\n4.35 Sistema de gestión de carga (SGC): Sistema que permite realizar la disminución momentánea\nde la potencia destinada a la recarga del vehículo eléctrico en función de la capacidad eléctrica\nde la alimentación del tablero de la IRVE. Este sistema puede actuar desconectando cargas\ncuando se utilice el modo de carga 2 (punto 6.1.2), o regulando la intensidad de recarga cuando\nse utilicen los modos de carga 3 (punto 6.1.3) o modos de carga 4 (punto 6.1.4). La orden de\ndesconexión y reconexión podrá actuar sobre un contactor, sistema de control o equivalente.\n4.36 Sistema de protección acometida general de la instalación (SPA): Sistema que permite\nrealizar la disminución momentánea de la potencia destinada a la recarga del vehículo eléctrico\nen función de la capacidad eléctrica de la acometida general de una instalación con múltiples\nempalmes. Este sistema puede actuar desconectando cargas cuando se utilice el modo de\ncarga 2 (punto 6.1.2), o regulando la intensidad de recarga cuando se utilicen los modos de\ncarga 3 (ver punto 6.1.3) o modos de carga 4 (ver punto 6.1.4). La orden de desconexión y\nreconexión podrá actuar sobre un contactor, sistema de control o equivalente.\n4.37 Superintendencia: Superintendencia de Electricidad y Combustibles.\n4.38 Unidad de medida: Componente del sistema de medición, monitoreo y control a que se refiere","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=9","a":"consumo"},{"n":"RIC N°15","r":"4.39–4.41","h":"TERMINOLOGÍA","t":"el artículo 3-3 del Anexo Técnico de Sistemas de Medición, Monitoreo y Control de la NT de\nDistribución.\n4.39 Unidad de medida SAVE o PCS: Medidor de energía eléctrica de un sistema de alimentación\nespecífico de vehículo eléctrico (SAVE) o punto de carga simple (PCS), según sea el caso, para\nla recarga de vehículos eléctricos (VE).\n4.40 Vehículo eléctrico (VE): Vehículo motorizado apto para uso en carretera, como automóviles\nde pasajeros, buses, camiones, motocicletas eléctricas y similares, propulsados\nfundamentalmente por uno o más motores eléctricos que toman corriente de la batería del\nvehículo, arreglo fotovoltaico u otra fuente de corriente eléctrica. Se considera un vehículo\neléctrico, además de aquellos vehículos eléctricos puros (BEV – Battery Electric Vehicle), a los\nvehículos eléctricos híbridos enchufables (PHEV – Plug in Hybrid Electric Vehicle). Para los\npropósitos de este pliego, no se incluyen los vehículos eléctricos motorizados que no transiten\nen vías de circulación publica, como camiones industriales, grúas, cargadores frontales, carros\nde golf, equipo de soporte terrestre de aviones, lanchas, o similares. Además, se consideran\nvehículos eléctricos:\n4.40.1 Bus Eléctrico: Vehículos eléctricos o híbridos enchufables medianos o pesados\ndestinados para el transporte de pasajeros por carreteras o zonas urbanas.\n4.40.2 Camión Eléctrico: Vehículos eléctricos o híbridos enchufables medianos o pesados\ndestinado al transporte de carga pesada por carretera o zona urbana.\n4.41 Vehículo Liviano: todo vehículo motorizado con un peso bruto de menos de 2.700 Kg.,","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=10","a":"consumo"},{"n":"RIC N°15","r":"4.42–4.44","h":"TERMINOLOGÍA","t":"excluidos los de 3 o menos ruedas.\n4.42 Vehículo Mediano: todo vehículo motorizado destinado al transporte de personas o carga, por\ncalles y caminos, y que tiene un peso bruto vehicular igual o superior a 2.700 Kg. e inferior a\n3.860 Kg.\n4.43 Vehículo Pesado: vehículo motorizado destinado al transporte de personas o cargas, por calles\ny caminos, y que tiene un peso bruto vehicular igual o superior a 3.860 Kg.\n4.44 Vías o carreteras Interurbanas: Vías destinadas al tránsito vehicular, emplazadas en zonas\nrurales, con caminos de una o más pistas de circulación en un mismo sentido que comunica\nciudades o lugares.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=10","a":"consumo"},{"n":"RIC N°15","r":"5–5.2","h":"DISPOSICIONES GENERALES","t":"5  DISPOSICIONES GENERALES\n5.1  Toda IRVE deberá ser proyectada y ejecutada en estricto cumplimiento de las disposiciones de\neste pliego técnico y de la normativa vigente.\n5.2  Toda IRVE deberá ser ejecutada de acuerdo con un proyecto técnicamente concebido, el cual\ndeberá asegurar que la instalación no presente riesgos para operadores, usuarios o artefactos,\nsea eficiente, proporcione un buen servicio, permita un fácil y adecuado mantenimiento y tenga\nla flexibilidad necesaria como para permitir modificaciones o ampliaciones con facilidad.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=11","a":"consumo"},{"n":"RIC N°15","r":"5.3","h":"DISPOSICIONES GENERALES","t":"5.3  La comunicación de energización de toda IRVE deberá ser realizada a través de un instalador\neléctrico autorizado que cuente con su licencia vigente, según la clase que corresponda, quien\nacreditará que dicha instalación ha sido proyectada, ejecutada e inspeccionada, cumpliendo\ncon las disposiciones establecidas en los diferentes pliegos técnicos que componen el\nreglamento de instalaciones de consumo. Para lo anterior, la Superintendencia será la\nencargada de definir el procedimiento de declaración de la comunicación de energización de la\nIRVE.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=11","a":"consumo"},{"n":"RIC N°15","r":"5.4–5.6","h":"DISPOSICIONES GENERALES","t":"5.4  El funcionamiento de una IRVE conectada a la red de distribución a que se refiere este pliego\ntécnico no deberá provocar averías, disminuciones de las condiciones de seguridad, calidad, ni\nalteraciones superiores a las admitidas en la red por la norma técnica de calidad de servicio\npara sistemas de distribución.\n5.5  Las disposiciones de este pliego técnico están hechas para ser aplicadas por profesionales\nespecializados; no debe entenderse este texto como un manual.\n5.6  De acuerdo con lo establecido en la Ley Nº18.410, cualquier duda en cuanto a la interpretación\nde las disposiciones de este pliego técnico será resuelta por la Superintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=11","a":"consumo"},{"n":"RIC N°15","r":"5.7","h":"DISPOSICIONES GENERALES","t":"5.7  Durante todo el periodo de explotación u operación de las IRVE, sus propietarios u operadores\ndeberán conservar los diferentes estudios y documentos técnicos físicos o electrónicos,\nutilizados en el diseño y construcción de estas, junto a sus modificaciones, como asimismo los\nregistros de las auditorias, mantenciones, certificaciones e inspecciones de que hubiera sido\nobjeto, todo lo cual deberá estar a disposición de la Superintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=11","a":"consumo"},{"n":"RIC N°15","r":"5.8","h":"DISPOSICIONES GENERALES","t":"5.8  En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de tecnologías\ndiferentes a las establecidas en el presente pliego técnico, siempre que se mantenga el nivel\nde seguridad que el texto normativo contempla. Estas tecnologías deberán estar técnicamente\nrespaldadas en normas, códigos o especificaciones nacionales o extranjeras, así como en\nprácticas recomendadas de ingeniería internacionalmente reconocidas, o bien ser parte de\ninstalaciones de prueba para nueva tecnología. Para ello el instalador deberá presentar el\nproyecto y un ejemplar completo de la versión vigente de la norma, código o especificación\nextranjera utilizada debidamente traducida, cuando corresponda, así como cualquier otro\nantecedente que solicite la Superintendencia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=11","a":"consumo"},{"n":"RIC N°15","r":"5.9–5.12","h":"DISPOSICIONES GENERALES","t":"5.9  El propietario, en caso de dar término definitivo a las operaciones totales o parciales de una\nIRVE que presten servicio de recarga público o privado, deberá adoptar las medidas de\nseguridad necesarias para garantizar que no constituya un riesgo para la seguridad de las\npersonas y bienes. El propietario deberá comunicar a la Superintendencia el retiro de la IRVE\nbajo el procedimiento que determine esta Superintendencia. La comunicación deberá ser\nenviada a la Superintendencia dentro de los veinte días hábiles anteriores al término de las\noperaciones por el medio que la Superintendencia determine. En caso de que la IRVE presente\nuna falla irreparable, el propietario deberá notificar a la Superintendencia dentro de los\nsiguientes cinco días hábiles posteriores a la ocurrencia de la falla.\n5.10 En el diseño de la IRVE se deberán considerar las influencias externas existentes en el\nemplazamiento en el que se ubique la instalación.\n5.11 En instalaciones que se ubiquen en altitudes superiores a 1.000 m sobre el nivel del mar se\ndeberán adoptar, además de las exigencias definidas en esta norma, los factores de corrección\ne indicaciones que señale el fabricante de los equipos.\n5.12 Para efectos de este pliego se reconocerá como zona de alta contaminación salina a la franja\ncostera, definida como una zona de 10 km de ancho, medidos desde el borde costero, al igual\nque instalaciones ubicadas en recintos en donde se procesen componentes químicos\ncorrosivos, en conformidad con lo definido en el artículo 2 del D.S. N°08/2019 del Ministerio de\nEnergía.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=12","a":"consumo"},{"n":"RIC N°15","r":"5.13–5.14","h":"DISPOSICIONES GENERALES","t":"5.13 Este pliego no es aplicable a los sistemas de recarga de vehículos eléctricos por inducción, ni\na través de pantógrafos, ni al intercambio de baterías de vehículos (Battery Swapping). Para los\nsistemas mencionados anteriormente la Superintendencia emitirá una instrucción general\ndonde establecerá los requisitos de seguridad que deberán cumplir.\n5.14 Todo proyecto de una infraestructura de recarga de vehículos eléctricos deberá ser realizado\npor un instalador eléctrico autorizado vigente en la clase según corresponda al tipo de modo de\ncarga, ver punto 6.1. Para instalaciones de modo carga 1, 2 o 3, que provee de energía eléctrica\nen CA al vehículo eléctrico, deberá ser clase A, B, C o D, prevaleciendo la potencia de\ninstalación y el nivel de tensión de la infraestructura de recarga de vehículo eléctrico. Para\ninstalaciones de modo carga 4, que provee de energía eléctrica en CC al vehículo eléctrico,\ndeberá ser un instalador eléctrico de clase A o B, de acuerdo con D.S. N°92, Reglamento de\nInstaladores Eléctricos o las disposiciones que las reemplacen.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=12","a":"consumo"},{"n":"RIC N°15","r":"6–6.1.1","h":"MODOS Y CASOS DE CARGA","t":"6  MODOS Y CASOS DE CARGA\n6.1  Los diferentes modos de carga y funciones para transferir energía hacia los vehículos eléctricos\no ciclos, según corresponda, son definidos a continuación:\n6.1.1  Modo de carga 1: Conexión de un ciclo a la red de alimentación de corriente alterna de\nla instalación mediante tomas de corriente, con una intensidad no superior a los 10A y\ntensión en el lado de la alimentación no superior a 220 V utilizando conductores activos\ny protección (Ver Figura 15.4.1 a) de Anexo N°15.4). Este modo no se permitirá para la\nrecarga de vehículos eléctricos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=12","a":"consumo"},{"n":"RIC N°15","r":"6.1.2–6.1.4","h":"MODOS Y CASOS DE CARGA","t":"6.1.2  Modo de carga 2: Conexión de un vehículo eléctrico a un punto de alimentación de la\nred eléctrica de corriente alterna a través de un cable de carga IC-CPD conectado a un\nPCS (Ver Figuras 15.4.1 b) y c) de Anexo N°15.4). Este modo de carga no está permitido\nen instalaciones destinadas a dar el servicio de recarga público.\n6.1.3  Modo de carga 3: Conexión directa de un vehículo eléctrico a la red de alimentación de\ncorriente alterna utilizando un SAVE, que provee de energía eléctrica en CA al convertidor\nCA/CC a bordo (Ver definición 4.14.1) del vehículo eléctrico y además realiza las\nfunciones de control piloto y proximidad (Ver Figura 15.4.1 d) de Anexo N°15.4).\n6.1.4  Modo de carga 4: Conexión indirecta de un vehículo eléctrico a la red de alimentación\nde corriente alterna utilizando un SAVE que incorpora un convertidor CA/CC externo al\nvehículo (Ver definición 4.14.2), que provee de energía eléctrica en CC a la batería del\nvehículo eléctrico y además realiza las funciones de control piloto, proximidad y\ncomunicaciones (Ver Figura 15.4.1 e) de Anexo N°15.4).","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=12","a":"consumo"},{"n":"RIC N°15","r":"6.2–6.2.3","h":"MODOS Y CASOS DE CARGA","t":"6.2  Casos de conexión: Corresponde a la conexión entre el SAVE y el vehículo eléctrico (VE) o\nciclo a la red de alimentación. Para la aplicación de este pliego se definen tres posibles casos\nde conexión. Los casos de conexión se muestran gráficamente en el Anexo N°15.2 del presente\npliego técnico.\n6.2.1  Caso A: Conexión de un VE a la red de alimentación con cable y conector móvil fijados\nal vehículo eléctrico o ciclo de manera permanente.\n6.2.2  Caso B: Conexión de un VE a la red de alimentación con un cable de carga IC-CPD\nconectado a un PCS o un cable de carga para modo 3 conectado a un SAVE con conector\nTipo 2 sin cable.\n6.2.3  Caso C: Conexión del vehículo eléctrico a la red de alimentación con cable y conector\nmóvil extraíble al VE y de manera permanente en el SAVE.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=13","a":"consumo"},{"n":"RIC N°15","r":"7–7.1","h":"EMPALME","t":"7  EMPALME\n7.1  Los empalmes de toda IRVE deberán ser instalados y diseñados en conformidad a los métodos","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=13","a":"consumo"},{"n":"RIC N°15","r":"7.2","h":"EMPALME","t":"7.2  Las IRVE desarrolladas en instalaciones con empalme único podrán utilizar las configuraciones\na) y b) señaladas en la Figura 15.3.1 del Anexo N°15.3. En el caso excepcional de instalaciones\nde consumo ubicadas en construcciones dependientes que cuenten con una única numeración\nmunicipal propia se podrá instalar un segundo empalme, distinto al de la instalación existente,\nel cual será específico para la IRVE, y se ubicará en la zona de empalmes o estacionamiento\ntal como lo muestra la configuración c) de la Figura 15.3.1 del Anexo N°15.3. Para este segundo\nempalme, las canalizaciones y tableros eléctricos deberán estar separados eléctricamente del\nprimer empalme. Sólo podrán compartir una tierra ya existente, siempre y cuando, los empalmes\nse conecten desde el mismo transformador y, adicionalmente, cumplir con la sección 11 del\npresente pliego técnico normativo, según corresponda. Las IRVE desarrolladas en instalaciones\ncon múltiples empalmes podrán utilizar las configuraciones d), e) y f) señaladas en la Figura\n15.3.1 del Anexo N°15.3.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=13","a":"consumo"},{"n":"RIC N°15","r":"7.3","h":"EMPALME","t":"7.3  Las IRVE alimentadas desde el empalme de servicios comunes en instalaciones de múltiples\nempalmes (Ver Figura 15.3.1 f) del Anexo N°15.3) deberán contar, previa a su energización,\nuna autorización del administrador de la instalación donde se establezcan las implicancias sobre\nla energía y potencia que significará la incorporación de la IRVE a los servicios comunes. Si la\nIRVE más las otras cargas conectadas a los servicios comunes supera la capacidad del\nempalme, y éste no es modificado, entonces se deberá instalar un SGC que impida superar la\ncapacidad disponible.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=13","a":"consumo"},{"n":"RIC N°15","r":"7.4–7.5","h":"EMPALME","t":"7.4  La capacidad del empalme se ajustará a los valores normalizados indicados en el Anexo N°1.3\nasí lo establezca, de todas maneras, la capacidad del empalme se definirá según la potencia\ninstalada de la IRVE más la potencia instalada de otras cargas, conectadas al mismo empalme,\nsegún lo muestra la Fig. 15.3.2 del Anexo N°15.3.\n7.5  La potencia instalada de la IRVE será la suma de la potencia de PCS, más la suma de la\npotencia configurada de cada SAVE. Si la IRVE utiliza un SGC, la potencia instalada será la\nsuma de la potencia de PCS más el factor de gestión de carga mínimo, impuesto por el SGC,\nmultiplicado por la suma de la potencia de cada SAVE. Lo anterior, también aplicará para las\nIRVE que utilicen un SPA. Ver Figura 15.3.2 del Anexo N°15.3.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=14","a":"consumo"},{"n":"RIC N°15","r":"7.6–7.8","h":"EMPALME","t":"7.6  La unidad de medida del empalme, a la cual se refiere el Pliego Técnico Normativo N°01, no\npodrá estar instalado al interior de los SAVE. La unidad de medida de SAVE o PCS será\nobligatoria en los casos señalados de la Figura 15.3.1 del Anexo N°15.3.\n7.7  La caja de empalmes, junto a la unidad de medida estarán ubicadas en la zona de empalmes o\narmarios destinados a albergar la concentración de ellos, y en el caso de que no se disponga\nde espacio suficiente, se habilitará un nuevo local o armario.\n7.8  Las cajas de empalme y unidades de medida en edificios que alimenten a las IRVE ubicadas\nen estacionamientos subterráneos podrán ser del tipo concentrados, distribuidos o mixtos o\nestar ubicados en cajas o gabinetes fuera de estos recintos, en cada piso o en el\nestacionamiento individual donde se instale la IRVE correspondiente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=14","a":"consumo"},{"n":"RIC N°15","r":"8–8.3","h":"TABLEROS","t":"8  TABLEROS\n8.1  Los tableros emplazados en toda IRVE deberán ser instalados y diseñados en conformidad a\n8.2  La interconexión entre la instalación de consumo y los alimentadores, subalimentadores o\nconductores que alimenten a la IRVE deberán ser realizados dentro de un tablero eléctrico, a\ntravés de barras de distribución o borneras dedicadas conectadas a alguna barra de\ndistribución.\n8.3  Las protecciones de la IRVE deberán estar contenidas en un tablero eléctrico específico para\nsu uso o en algún tablero eléctrico existente, el cual deberá contar con puerta, cubierta cubre\nequipos y placa que indique “Alimentación de infraestructura de recarga de vehículos eléctricos\nIRVE”.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=14","a":"consumo"},{"n":"RIC N°15","r":"8.4–8.5","h":"TABLEROS","t":"8.4  Se deberán identificar claramente las protecciones destinadas a la recarga de vehículos\neléctricos, incluyendo las barras de distribución donde se conecte la IRVE, diferenciándola del\nresto de barras de distribución que contenga el tablero eléctrico. La identificación utilizada tanto\nen las protecciones, así como en las barras, deberá ser indicado en el diagrama unilineal del\ntablero eléctrico.\n8.5  Todos los tableros y cajas de conexión ubicados a la intemperie deberán ser instalados de forma\nque todas sus canalizaciones y conductores ingresen por la parte inferior, conservando su índice\nde protección IP. Se exceptuarán de esta exigencia los tableros que queden protegidos bajo\ntecho, sin riesgo de caída de agua por lluvia.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=14","a":"consumo"},{"n":"RIC N°15","r":"8.6","h":"TABLEROS","t":"8.6  La altura mínima de montaje de los dispositivos de comando o accionamiento colocados en un\ntablero será de 0,45 m y la altura máxima será de 2,0 m, ambas distancias medidas respecto\ndel nivel de piso terminado. En instalaciones que presten servicio de recarga público, los\ndispositivos de comando o accionamiento podrán ser instalados a una altura máxima de 4,0 m,\nsiempre y cuando se garantice un acceso seguro para su operación o mantenimiento.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=15","a":"consumo"},{"n":"RIC N°15","r":"9–9.3","h":"ALIMENTADORES","t":"9  ALIMENTADORES\n9.1  Los alimentadores y subalimentadores de toda IRVE deberán ser instalados y diseñados en\n9.2  Los conductores pertenecientes a los alimentadores y subalimentadores de las instalaciones\npara la recarga de vehículos eléctricos serán de cobre y su sección no será inferior a 4,0 mm 2.\nEn el caso de instalaciones conectadas a redes de media tensión se podrán utilizar\nalimentadores y subalimentadores de cobre o aluminio. Los conductores de aluminio se podrán\n9.3  Los alimentadores y subalimentadores deberán quedar protegidos ante sobrecargas y fallas\ncomo cortocircuito, a través de las protecciones adecuadas para cada situación. Se exceptuarán\nde esta exigencia aquellas derivaciones que alimenten un tablero dedicado para la IRVE desde\nun tablero general o un tablero general auxiliar y deberán cumplir las siguientes condiciones:","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=15","a":"consumo"},{"n":"RIC N°15","r":"9.3.1–9.3.6","h":"ALIMENTADORES","t":"9.3.1  La derivación no podrá exceder los 5 m de longitud total.\n9.3.2  Los tableros, entre los cuales se hace la derivación, deben estar en el mismo recinto, no\nse permite que la derivación cruce a otro recinto o piso.\n9.3.3  Se conecten directamente a la barra de distribución del alimentador o subalimentador.\n9.3.4  La sección de los conductores de la derivación sea tal que los conductores queden\nprotegidos ante sobrecargas y cortocircuitos por la capacidad de la protección del tablero\ngeneral o del tablero general auxiliar, según corresponda.\n9.3.5  Los conductores de derivación estén canalizados en ductos cerrados.\n9.3.6  No se permite hacer derivaciones entre el equipo de medida y el primer tablero de la\ninstalación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=15","a":"consumo"},{"n":"RIC N°15","r":"9.4","h":"ALIMENTADORES","t":"9.4  Estimación de carga según tipo de instalación para dimensionar alimentadores","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=15","a":"consumo"},{"n":"RIC N°15","r":"9.4.1","h":"ALIMENTADORES","t":"9.4.1  Para dimensionar el alimentador de una IRVE se aplicará un factor de demanda igual a\n1 para estimar la tanto la carga total de PCS, como la carga total de SAVE. En el caso de\nutilizar un SGC podrán ser aplicados, como mínimo, los factores de demanda señalados\nen la tabla N°15.1 según sea el tipo de instalación, para estimar la carga total definida\npara cada SAVE.\nTabla Nº15.1 Factores de demanda para infraestructura de carga eléctrica\nPotencia de recarga para VE sobre\nTipo de instalación  la que aplica factor de demanda  Rango FD\nTramo  kW\nHasta  10  1\nIRVE con Servicio de Recarga\nEntre  10 a 120  0,5 - 1\nPrivado\nDesde  120  0,3 - 1\nHasta  20  1\nIRVE con Servicio de Recarga\nEntre  20 a 150  0,6 - 1\nPúblico\nDesde  150  0,5 - 1\nHasta  20  1\nElectroterminales o Centros de\nEntre  20 a 150  1\ncarga para transporte público\nDesde  150  0,5 - 1","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=15","a":"consumo"},{"n":"RIC N°15","r":"9.4.2","h":"ALIMENTADORES","t":"9.4.2  Los subalimentadores serán dimensionados para soportar la corriente de cortocircuito y\nla potencia de la IRVE, a la cual abastece, considerando un factor de demanda igual a 1.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=16","a":"consumo"},{"n":"RIC N°15","r":"10.1–10.7","h":"CONDUCTORES Y CANALIZACIONES","t":"10  CONDUCTORES Y CANALIZACIONES\n10.1 Todos los conductores deberán ser canalizados en conformidad a los métodos establecidos en\n10.2 Los conductores se deberán proteger tanto a la sobrecarga como al cortocircuito, con las\nprotecciones adecuadas a cada situación.\n10.3 Los conductores eléctricos de la IRVE deberán ir canalizados en toda su extensión. Sólo se\npermitirá que el cable de salida del SAVE, el cual contiene el tipo de conector a insertar en la\nentrada al vehículo eléctrico, quede sin canalización.\n10.4 La tensión de servicio mínima de los conductores a utilizar en instalaciones monofásicas será\nde 450/750 V, en instalaciones trifásicas de 0,6/1 kV y en sistemas de distribución CC de 1,5\nkVcc.\n10.5 Las canalizaciones necesarias para la IRVE deberán cumplir con las disposiciones normativas\nen función del tipo de local donde se vaya a hacer la instalación (local de reunión de personas,\nlocal de características especiales, locales con riesgo de explosión, etc.).\n10.6 Los conductores necesarios para la IRVE no podrán ser canalizados a través de las mismas\ncanalizaciones de circuitos de otros sistemas a excepción de que los conductores de ambos\nsistemas tengan su aislación del mismo material o estén canalizados a través de bandejas,\nescalerillas o canastillos portaconductores. En ningún caso se podrá compartir las\ncanalizaciones de circuitos de CC con CA.\n10.7 Los conductores del cableado en corriente continua se identificarán o marcarán de color rojo\npara el conductor positivo, negro para el conductor negativo y verde o verde/amarillo para el","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=16","a":"consumo"},{"n":"RIC N°15","r":"10.8–10.9","h":"CONDUCTORES Y CANALIZACIONES","t":"conductor de tierra de protección.\n10.8 Se debe evitar, en lo posible, la mezcla de canalizaciones de ductos metálicos con ductos no\nmetálicos. En donde esta situación no pueda ser evitada la unión se efectuará a través de una\ncaja de paso metálica la que se conectará al conductor de protección del circuito\ncorrespondiente; en caso de no existir este conductor en esa sección del circuito, deberá ser\ntendido para estos fines. De todas maneras, se permitirá utilizar encamisados metálicos para\nevitar exponer canalizaciones no metálicas a la intemperie.\n10.9 Cuando las canalizaciones se instalen en una ubicación sujeta a riesgo de daños mecánicos,\ntales como áreas de circulación de vehículos eléctricos, éstas presentarán una resistencia\nadecuada a los daños mecánicos. En estos casos, se utilizarán canalizaciones metálicas, como\nno metálicas, según corresponda, con la codificación indicada en la tabla Nº15.2. Si se utilizan\ncanaletas protectoras o bandejas porta conductores, éstas presentarán una resistencia mínima\nIK08 a impactos mecánicos.\nTabla Nº15.2 Características mínimas para tubos en canalizaciones sujetas en área de\ncirculación de vehículos\nN° Dígitos  Característica  Código  Grado\n1  Resistencia a la compresión  5  Muy Fuerte\n2  Resistencia al impacto  4  Fuerte\n3  Temperatura mínima de instalación y servicio  2  -5 ºC\n4  Temperatura máxima de instalación y servicio  2  +90 ºC\n5  (1) / (2) /\nResistencia al curvado  Rígida / curvable / Flexible\n(4)\n6  Continuidad eléctrica /\nPropiedades eléctricas  (1) / (2)\naislante\n7  Resistencia a la penetración de objetos sólidos  5  Protegida contra el polvo\n8  Protegida contra salpicaduras\nResistencia a la penetración de agua  4\nde agua","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=16","a":"consumo"},{"n":"RIC N°15","r":"9","h":"ALIMENTADORES","t":"9  Resistencia a la corrosión de tubos metálicos y  Protección interior y exterior\n2*\ncompuestos  media","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=17","a":"consumo"},{"n":"RIC N°15","r":"12","h":"DIMENSIONAMIENTO DE CIRCUITOS Y PROTECCIONES","t":"12  Resistencia a las cargas suspendidas  0  No declarada\n* Solo aplica a canalizaciones metálicas. Para canalizaciones no metálicas debe ser un digito 0. En instalaciones en\nel exterior en ambientes húmedos o mojados con presencia de agentes químicos activos o en zonas costeras en\ncódigo será 4 con alta protección interior y exterior.\nNota: Las canalizaciones no sujetas en área de circulación de vehículos serán las definidas en el Pliego Técnico\nNormativo RIC N°04.\n10.10 Los sistemas de ductos de barras deberán cumplir con todo lo indicado en el Pliego Técnico\nNormativo RIC N°04 referente a esta materia.\n10.11 Para el caso de interconexiones en corriente continua, las canalizaciones y conductores\nempleados deben ser aquellos recomendados por el fabricante para cada uno de estos\nelementos, y además cumplir las exigencias definidas en este Pliego Técnico Normativo.\n10.12 Las uniones y derivaciones entre conductores deberán hacerse mediante métodos que\ngaranticen la conexión eléctrica y la integridad mecánica del contacto, cumpliendo los métodos\nindicados en el Pliego Técnico Normativos RIC N°04. En casos justificados, para secciones\nsuperiores a 6 mm2 e inferiores a 16 mm2, se aceptarán aquellas conexiones que utilicen los\nsiguientes métodos:\n10.12.1 Por soldadura de bajo punto de fusión, uniones deben ser mecánicamente resistente.\n10.12.2 Conectores de cables con terminales crimpados de capacidad nominal y sección\ncorrespondiente a las características de la conexión.\n10.12.3 Las uniones deberán quedar aisladas convenientemente, debiendo recuperar a lo menos\nun nivel de aislamiento equivalente al propio del conductor, utilizando para ello cintas\naislantes, cubiertas termoretráctiles u otros medios aprobados, según lo definido en el","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=17","a":"consumo"},{"n":"RIC N°15","r":"11.1–11.7.2","h":"SISTEMA DE PUESTA A TIERRA","t":"11  SISTEMA DE PUESTA A TIERRA\n11.1 Los sistemas de puesta a tierra deberán ser proyectados y ejecutados en conformidad a lo\n11.2 Las tomas de corriente de modo de carga 1 y PCS deberán ser conectados a un esquema de\nalimentación TN-S.\n11.3 Los SAVE podrán ser conectados a un esquema de alimentación TN-S o TT, según lo dispuesto\n11.4 Todas las partes metálicas de la IRVE deberán ser conectados a la tierra de protección.\n11.5 El valor de resistencia de puesta a tierra de protección será tal que cualquiera de las piezas\nconductoras, no puedan dar lugar a tensiones de contacto superiores a las definidas en la\n11.6 Las IRVE no establecidas junto a una instalación existente, deberán contar con un nuevo\nsistema de puesta a tierra que cumpla con lo indicado en el punto 11.5. El nuevo sistema de\npuesta a tierra se medirá a través del método de caída de potencial establecido en el Anexo\n11.7 Las IRVE establecidas junto a una instalación existente, podrán:\n11.7.1 Utilizar el sistema de puesta a tierra existente. Para lo anterior, se deberá verificar que el\nsistema de puesta a tierra existente, en conjunto con la IRVE, cumpla con lo indicado en\nel punto 11.5. El sistema de puesta a tierra existente se medirá a través del método de\ncaída de potencial o mediante el medidor tipo pinza, si éste aplica, establecidos en el\n11.7.2 En el caso de contar con un nuevo sistema de puesta a tierra que cumpla con lo indicado\nen el punto 11.5 el nuevo sistema de puesta a tierra necesariamente deberá ser\nconectado al sistema de puesta a tierra existente. El conductor de conexión deberá","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=18","a":"consumo"},{"n":"RIC N°15","r":"11","h":"SISTEMA DE PUESTA A TIERRA","t":"mantener al menos las mismas características del conductor de mayor sección para\nsoportar el cortocircuito en el peor caso. La unión entre estos sistemas de puesta a tierra\ndebe ser a través de procesos de soldadura exotérmica o métodos de compresión\npermanente, aprobados para la unión de puesta a tierra, de manera que aseguren la\ncontinuidad eléctrica. El nuevo sistema de puesta a tierra se medirá a través, del método\nde caída de potencial o mediante el medidor tipo pinza, ambos establecidos en el Anexo\nel nuevo sistema de puesta a tierra al sistema de puesta a tierra existente y únicamente\ncuando las condiciones de construcción lo permitan, se permitirá un sistema de puesta a\ntierra separada al existente, cumpliendo con lo dispuesto en el Pliego Técnico Normativo\nRIC N°06","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=19","a":"consumo"},{"n":"RIC N°15","r":"12.1–12.5.4","h":"DIMENSIONAMIENTO DE CIRCUITOS Y PROTECCIONES","t":"12  DIMENSIONAMIENTO DE CIRCUITOS Y PROTECCIONES.\n12.1 Los circuitos utilizados deberán ser de uso exclusivo para SAVE o PCS y no deberán alimentar\nningún otro equipo eléctrico, a excepción de las cargas auxiliares que pueda proveer el SAVE.\nPara consumos relacionados con la propia IRVE, entre los que se puede incluir la iluminación,\nse utilizarán circuitos específicos acorde a la normativa respectiva.\n12.2 Se utilizarán circuitos de recarga individual para cada SAVE o PCS. Los circuitos de recarga\nmúltiple utilizarán sólo ductos de barras.\n12.3 Los conductores, de cada circuito de recarga, deberán ser dimensionados de manera que\nqueden protegidos por el respectivo dispositivo de protección contra sobrecorriente.\n12.4 La sección mínima de los conductores instalados en circuitos en la IRVE será de 2,5 mm2.\n12.5 Medidas de protección contra contactos directos e indirectos.\n12.5.1 Las medidas generales para la protección contra los contactos directos e indirectos serán\ncontinuación.\n12.5.2 Los circuitos que alimenten a tomas de corriente de modo de carga 1 deberán quedar\nprotegidos con una protección diferencial al menos del tipo A y de una sensibilidad no\nsuperior a 30 mA. Ver Anexo N°15.4.\n12.5.3 Los circuitos que alimenten a PCS de modo de carga 2 deberán quedar protegidos con\nuna protección diferencial al menos del tipo A y de una sensibilidad no superior a 30 mA.\nVer Anexo N°15.4.\n12.5.4 Los circuitos que alimenten a SAVE con modos de carga 3 deberán quedar protegidos\ncon:\n•  Protección diferencial tipo B o","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=19","a":"consumo"},{"n":"RIC N°15","r":"12.5.5–12.6.1","h":"DIMENSIONAMIENTO DE CIRCUITOS Y PROTECCIONES","t":"•  Protección tipo A de sensibilidad no mayor a 30 mA, más un equipo de protección que\ndesconecte la alimentación del SAVE ante una fuga de corriente continua mayor a 6\nmA.\n12.5.5 En el caso de que el SAVE incluya uno de los sistemas indicados en el punto 12.5.4, para\ncada conector modo de carga 3, la protección diferencial a instalar en el circuito podrá\nser del tipo A con una sensibilidad de hasta 30 mA. Para circuitos que alimenten a los\nSAVE con una potencia total mayor a 100 kW, se permitirá utilizar una protección\ndiferencial con una sensibilidad de hasta 300 mA. Ver Anexo N°15.4.\n12.5.6 Para circuitos que alimenten a SAVE con modo de carga 4 se deberá instalar como\nmínimo un diferencial tipo A de 30 mA. En el caso de los SAVE de una potencia mayor a\n100 kW se permitirá utilizar una sensibilidad de hasta 300 mA. Ver Anexo N°15.4.\n12.5.7 En este tipo de instalaciones se admitirán exclusivamente las medidas establecidas en\nsobre protección por aislamiento de las partes activas o protección por medio de barreras\no envolventes, así como las medidas protectoras contra contactos indirectos según\nsección 8 sobre sistemas de protección clase B, corresponden a la protección por corte\nautomático de la alimentación, empleo de aislación de protección clase II o doble\naislación, o empleo de transformadores de aislación.\n12.6 Medidas de protección contra sobrecorrientes.\n12.6.1 Los dispositivos de protección contra sobrecorrientes deberán ser dimensionados para\nrealizar un servicio continúo, procurando evitar una operación intempestiva durante el","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=19","a":"consumo"},{"n":"RIC N°15","r":"12.6.2–12.6.7","h":"DIMENSIONAMIENTO DE CIRCUITOS Y PROTECCIONES","t":"proceso de recarga normal de un vehículo eléctrico.\n12.6.2 Para el caso de los circuitos de SAVE, la capacidad de los dispositivos de protección\ncontra sobrecorriente deberá ajustarse al siguiente valor de corriente: a 1,10 x In (In\ncorresponde a la Corriente nominal definida para cada SAVE).\n12.6.3 Para el caso de los circuitos de PCS, la capacidad de los dispositivos de protección contra\nsobrecorriente deberá ajustarse al valor de capacidad nominal del PCS correspondiente.\n12.6.4 Los circuitos de recarga, hasta el punto de conexión, deberán protegerse contra\nsobrecargas y cortocircuitos a través de un interruptor magnetotérmico omnipolar, es\ndecir, para el caso de instalaciones monofásicas será bipolar o tetrapolar para el caso de\ninstalaciones trifásicas. En el caso de que los SAVE incluyan protecciones contra\nsobrecorriente tetrapolares, el equipo de protección del circuito podrá ser tripolar. Ver\nAnexo N°15.4.\n12.6.5 La protección general de los circuitos de recarga y la protección individual de los SAVE\ndeberán siempre estar respaldadas por un estudio de coordinación y selectividad de\nprotección, por otro lado, es posible tener una configuración de una protección general\nde curva D y otra protección individual interna en cada SAVE de curva C.\n12.6.6 Para tomas de corriente monofásicos de modo de carga 1 el dispositivo de protección\ncontra sobrecorriente deberá ser de una capacidad nominal de 10A.\n12.6.7 Para PCS de modo de carga 2 el dispositivo de protección contra sobrecorriente deberá\nser de una capacidad nominal de al menos 16A.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=20","a":"consumo"},{"n":"RIC N°15","r":"12.6.8–12.7.3","h":"DIMENSIONAMIENTO DE CIRCUITOS Y PROTECCIONES","t":"12.6.8 Para dispositivos de protección contra sobrecorrientes termomagnéticas fijas y regulables\nmenores a 630 A se considerará como la peor condición el valor máximo de corriente que\npueda soportar la protección de manera permanente o corriente nominal.\n12.6.9 En el caso de las protecciones regulables mayores a 630 A la peor condición podrá ser\ndiferente a la capacidad de la máxima soportada de manera permanente o corriente\nnominal, siempre y cuando se cumpla:\n12.6.9.1 Que la protección no permita la modificación de la regulación definida en la\nprotección, mediante la utilización de un elemento, establecido por el\nfabricante, que garantice la fijación de la regulación.\n12.6.9.2 En el tablero se incluya una señalética de peligro que indique que no se pueda\nmodificar la regulación de la protección establecida.\n12.7 Medidas de protección contra sobretensiones.\n12.7.1 En instalaciones de servicio de recarga pública será obligatorio contar con un equipo de\nprotección contra sobretensiones transitorias de al menos del tipo 2 en conformidad a la\nnorma IEC 61643-11.\n12.7.2 Los dispositivos de protección contra sobretensiones transitorias deben ser instalados en\nel tablero que alimentan los SAVE o estar incorporado en el interior de cada SAVE.\n12.7.3 Los dispositivos de protección contra sobretensión deberán ser instalados aguas abajo\nde un dispositivo de protección contra sobrecorrientes, que el fabricante recomiende, con\nel fin de permitir la continuidad de servicio ante la ocurrencia de una descarga.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=20","a":"consumo"},{"n":"RIC N°15","r":"13.1–13.2.3","h":"INTERCONEXIÓN CON INSTALACIONES ELÉCTRICAS DE CONSUMO","t":"13  INTERCONEXIÓN CON INSTALACIONES ELÉCTRICAS DE CONSUMO\n13.1 La IRVE se podrá conectar a una instalación eléctrica de consumo existente a través de\ncualquier tablero de esta o, en caso de que se opte por no intervenir los tableros existentes de\nla instalación eléctrica de consumo, se podrá instalar un nuevo tablero general. Según sea el\ncaso (Ver Anexo N°15.8), deberá cumplir con los requisitos definidos en los puntos 13.2 o 13.3:\n13.2 Si la IRVE se conecta a un tablero de la instalación eléctrica de consumo existente, deberá\nverificar el cumplimiento de los siguientes requisitos en el tablero donde se conectará la IRVE:\n13.2.1 Todos los circuitos del tablero a intervenir deberán estar protegidos mediante\nprotecciones diferenciales. En el caso de instalaciones inscritas ante la\nSuperintendencia con anterioridad a la entrada en vigencia del Decreto Supremo N°8,\nde 2019, del Ministerio de Energía, al menos, todos los circuitos de enchufes deberán\nestar protegidos mediante protecciones diferenciales.\n13.2.2 Todos los alimentadores, conductores que forman parte del tablero a intervenir deben\nestar protegidos ante sobrecargas, es decir, las protecciones de cada circuito existente\ndeben proteger la capacidad de transporte de corriente de los conductores.\n13.2.3 Deberá verificarse que el tablero existente de la instalación eléctrica de consumo a\nintervenir no presente puntos calientes ni problemas de sobrecalentamiento. Para el\ncaso de instalaciones inferiores a 10 kW, el medio de verificación podrá realizarse a","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=21","a":"consumo"},{"n":"RIC N°15","r":"13.3–13.3.3","h":"INTERCONEXIÓN CON INSTALACIONES ELÉCTRICAS DE CONSUMO","t":"través de una inspección visual. Para el caso de instalaciones superiores a 10 kW, el\nmedio de verificación deberá realizarse a través de una inspección termográfica del\ntablero a intervenir.\n13.3 En el caso que se opte por no intervenir un tablero de la instalación eléctrica de consumo\nexistente, la IRVE deberá conectarse de la siguiente forma:\n13.3.1 Se deberá instalar un nuevo tablero general entre la unidad de medida (o del empalme)\ny la instalación eléctrica de consumo (o el primer tablero de ella). El nuevo tablero\ngeneral deberá contar con lo siguiente:\n13.3.1.1 Una protección termomagnética omnipolar general de la misma capacidad\nadecuada al empalme de la instalación eléctrica de consumo de corte\nomnipolar, considerando los consumos actuales y la potencia de la IRVE.\n13.3.1.2 Una protección termomagnética para instalación eléctrica de consumo de la\nmisma capacidad del empalme o una protección termomagnética de la misma\ncapacidad del tablero de consumo existente.\n13.3.1.3 Una protección general para el tablero de la IRVE con corte omnipolar, en caso\nde que se cuente con él, o con las protecciones indicadas en el punto 12.6.\n13.3.2 La protección general para el tablero de la IRVE deberá ser de corte omnipolar, es\ndecir, bipolar en caso de instalaciones monofásicas o tetrapolar en caso de\ninstalaciones trifásicas.\n13.3.3 En el caso de instalaciones de consumo que no cuenten con protección diferencial para\ntodos sus circuitos, se deberá instalar una protección diferencial para la instalación","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=21","a":"consumo"},{"n":"RIC N°15","r":"13.3.4","h":"INTERCONEXIÓN CON INSTALACIONES ELÉCTRICAS DE CONSUMO","t":"eléctrica de consumo, la cual no podrá ser superior a los 300 mA de sensibilidad y\ndeberá instalarse aguas abajo de la nueva protección termomagnética de la instalación\neléctrica de consumo indicada en el punto 13.3.1.2.\n13.3.4 Los conductores correspondientes al alimentador que alimentan desde este nuevo\ntablero la instalación eléctrica de consumo deberán ser continuos entre ambos tableros\neléctricos. En aquellos casos que las condiciones de la instalación no permitan la\nimplementación de un alimentador continuo, se podrá efectuar una sola unión, la cual\ndeberá garantizar el cumplimiento del punto 10.12 del presente pliego técnico\nnormativo.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=22","a":"consumo"},{"n":"RIC N°15","r":"14.1–14.1.5.2","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"14  CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN\n14.1 Instalaciones Individuales.\n14.1.1 Las instalaciones individuales consistirán en las instalaciones destinadas a proveer de\ninfraestructura de recarga para vehículos eléctricos, de usuarios domiciliarios en\nviviendas, oficinas, municipalidades, concesionarios, talleres u otros. En el caso de\ninstalarse en edificios los SAVE deberán cumplir además los requerimientos de\nInstalaciones de Edificios o Conjuntos habitacionales.\n14.1.2 Para la recarga de ciclos, motocicletas y cuatriciclos que utilicen el caso A de conexión y\ncuya corriente de recarga sea menor a 10A, será posible disponer de instalaciones modo\nde carga 1.\n14.1.3 Para la recarga de vehículos eléctricos se podrá disponer de instalaciones con modos de\ncarga 2, 3 o 4.\n14.1.4 Para las instalaciones con modo de carga 3 o 4 los circuitos de cada SAVE deberán\ncumplir con las exigencias indicadas en los puntos 12.5, 12.6 y 12.7, según corresponda.\nSi la IRVE posee sólo un SAVE con un sólo conector, ubicado a 3 metros del empalme y\nlas protecciones mencionadas se incluyen dentro del SAVE, el SAVE podrá ser\nconectado directamente al empalme.\n14.1.5 Las instalaciones de este tipo deberán cumplir con las siguientes indicaciones, según\ncorresponda:\n14.1.5.1 Si dispone modos de carga 3, deberá incluir al menos un conector Tipo 1 o Tipo\n2 o Tipo 2 sin cable o GB/T AC. Ver Anexo N°15.4.\n14.1.5.2 Si dispone modos de carga 4, deberá incluir al menos un conector configuración\nAA, BB, EE o FF, con cable. Ver Anexo N°15.4.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=22","a":"consumo"},{"n":"RIC N°15","r":"14.1.6–14.1.8","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"14.1.6 Los SAVE que cuenten con modos de carga 3 instalados en los estacionamientos de\ninstalaciones individuales podrán ser utilizados en los casos de conexión B y C, y para\nSAVE que cuenten con modos de carga 4, sólo se utilizarán en el caso de conexión C.\nVer Anexo N°15.2.\n14.1.7 En este tipo de instalaciones deberán contar con una señalética que identifique\nclaramente que es un servicio de recarga privado, siempre y cuando, se encuentre\nemplazado en un ambiente con acceso público, tales como estacionamientos, hoteles,\ncentros comerciales, oficinas, etc. La altura de la señalética debe asegurar su visibilidad.\nLos valores recomendados para la altura del borde o punto más bajo de una señal\nrespecto de la parte más alta de la calzada serán entre 1,8 m y 2,0 m según se muestra\nen el Anexo N°15.6.\n14.1.8 Se podrá utilizar un SAVE móvil industrial de modo carga 4 sólo en vehículos medianos\no pesados, como un SAVE para recargas transitoria o de emergencia, con potencia\nsuperior a 10 kW y cumpliendo el punto 14.1.5.2. El enchufe industrial del SAVE móvil\ndeberá ser conectado a un PCS del tipo industrial hembra sobrepuesto o embutido y su\ncorriente nominal estará limitada según el tipo de instalación o según la capacidad del\nPCS. En ningún caso, el SAVE móvil podrá funcionar como una IRVE fija o permanente,\nno podrá ser usado en una IRVE de servicio de recarga pública ni tampoco en\ninstalaciones de uso habitacional. El SAVE móvil industrial deberá cumplir con los puntos\n16.4.1 al 16.4.9 del presente Pliego Técnico Normativo.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=23","a":"consumo"},{"n":"RIC N°15","r":"14.2–14.2.2","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"14.2 Instalación de edificios o conjuntos habitacionales.\n14.2.1 Los edificios preparados para Electromovilidad son aquellos que en su diseño preverán\nla futura incorporación de una IRVE y se clasificarán de la siguiente forma:\n14.2.1.1 Edificios nivel preparados para electromovilidad: son aquellos que se\ninstalarán y habilitarán un PCS o un SAVE para el 100% de los\nestacionamientos subterráneos. Para el caso de los PCS, éstos deberán estar\ninstalados de manera fija y estarán disponibles para conectar cables de carga\nde viaje y/o cables de carga industrial. Para el caso de los SAVE, éstos deberán\nser de una potencia nominal, o configurada, igual o superior a los 3,7kW (Ver\nAnexo N°15.5).\n14.2.1.2 Edificios nivel semi preparados para electromovilidad: son aquellos que se\ninstalarán y habilitarán un PCS o un SAVE para al menos el 50% de los\nestacionamientos subterráneos. Para el caso de los PCS, éstos deberán estar\ninstalados de manera fija y estarán disponibles para conectar cables de carga\nde viaje y/o cables de carga industrial. Para el caso de los SAVE, éstos deberán\nser de una potencia nominal, o configurada, igual o superior a los 3,7kW.\n14.2.1.3 Para cada uno de los PCS o SAVE instalados en conformidad con los puntos\n14.2.1.1 y 14.2.1.2, será necesario obtener de manera independiente el\nconsumo energético correspondiente de cada uno de ellos.\n14.2.2 Para la recarga de ciclos, motocicletas y cuatriciclos que utilicen el caso A de conexión y\ncuya corriente de recarga sea menor a 10A, será posible disponer de instalaciones modo\nde carga 1.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=23","a":"consumo"},{"n":"RIC N°15","r":"14.2.3–14.3.1","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"14.2.3 Para la recarga de vehículos eléctricos se podrá disponer de instalaciones con modos de\ncarga 2, 3 y/o 4.\n14.2.4 Para las instalaciones con modo de carga 3 y/o 4 los circuitos de cada SAVE deberán\ncumplir con las exigencias indicadas en los puntos 12.5, 12.6 y 12.7, según corresponda.\nSi la IRVE posee sólo un SAVE con un sólo conector, ubicado a 3 metros del empalme y\nlas protecciones mencionadas se incluyen dentro del SAVE, el SAVE podrá ser\nconectado directamente al empalme.\n14.2.5 Las instalaciones de este tipo deberán cumplir con las siguientes indicaciones, según\ncorresponda:\n14.2.5.1 Si dispone modos de carga 3, deberá incluir al menos un conector Tipo 1 o Tipo\n2 o Tipo 2 sin cable o GB/T AC. Ver Anexo N°15.4.\n14.2.5.2 Si dispone modos de carga 4, deberá incluir al menos un conector configuración\nAA, BB, EE o FF. Ver Anexo N°15.4.\n14.2.6 Los SAVE que cuenten con modos de carga 3 instalados en los estacionamientos de\nedificios individuales podrán ser utilizados en los casos de conexión B y C y para SAVE\nque cuenten con modos de carga 4, sólo se utilizarán en el caso de conexión C. Ver\nAnexo N°15.2.\n14.2.7 La potencia de recarga de los SAVE, que sean utilizados en este tipo de instalaciones,\ndeberá poder ser gestionada a través de un SGC y SPA remoto.\n14.3 Instalaciones de SAVE que prestan servicios de recarga pública.\n14.3.1 Las instalaciones de SAVE que presten servicio de recarga pública ubicadas en BNUP o\nÁreas de Servicio ubicadas en vías o carreteras interurbanas deberán tener al menos una","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=24","a":"consumo"},{"n":"RIC N°15","r":"14.3.2–14.3.7","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"potencia mínima de salida por conector de 11 kW para carga trifásica o 7 kW para carga\nmonofásica.\n14.3.2 Los SAVE que presten servicio de recarga pública deberán tener la capacidad de\ncomunicar el estado del SAVE y de los conectores, señales sobre su activación, la\nenergía suministrada, la potencia demandada, registro de errores, todo lo anterior con\nsus respectivas marcas temporales, a través del protocolo de comunicación OCPP 1.6 o\nsuperior compatible.\n14.3.3 Los SAVE que presten servicio de recarga pública dispondrán de los modos de carga 3\ny/o 4 para la recarga de vehículos eléctricos. Se prohíbe utilizar el modo de carga 2 para\nla recarga de vehículos eléctricos en servicios de recarga pública.\n14.3.4 Las instalaciones que dispongan modo de carga 3 deberán incluir al menos un SAVE con\nun conector del Tipo 2 sin cable y las que se ubiquen en BNUP deberán contar con\nprotección antivandálica.\n14.3.5 Las instalaciones que dispongan modos de carga 4 deberán incluir al menos un SAVE\ncon conector de configuración FF, con una capacidad de voltaje mínimo de carga 900V.\nVer Anexo N°15.4.\n14.3.6 Las instalaciones que presten servicio de recarga público en BNUP o que se ubiquen en\nÁreas de Servicio ubicadas en vías o carreteras interurbanas y que dispongan modos de\ncarga 4, deberán disponer de al menos el 50% de conectores en configuración FF, con\nuna capacidad de voltaje mínimo de carga 900V. Ver Anexo N°15.4.\n14.3.7 Este tipo de instalaciones deberán contar con una señalética que identifique la IRVE,","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=24","a":"consumo"},{"n":"RIC N°15","r":"14.3.8–14.3.11.1","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"según lo establezca el organismo competente. En ausencia de esta señalética se deberá\nutilizar la definida en el Anexo N°15.6. La altura de la señal debe asegurar su visibilidad.\nLos valores recomendados para la altura del borde o punto más bajo de una señal\nrespecto de la parte más alta de la calzada serán entre 1,8 m y 2,0 m según se muestra\nen el Anexo N°15.6.\n14.3.8 Los SAVE y conectores que presten servicios de recarga pública deberán cumplir con la\ndisponibilidad establecida en el Instructivo de interoperabilidad, considerando el período\nde operación informado ante la Superintendencia por su propietario, operador o\nproveedor de servicios, según corresponda.\n14.3.9 Toda IRVE que preste servicio de recarga pública deberá contar con una identificación\npara cada conector y para cada SAVE, en conformidad con lo establecido en el Instructivo\nde Interoperabilidad. Esta identificación debe ser correlativa (1, 2, …, n), visible e\nindeleble.\n14.3.10 Toda IRVE que preste servicio de recarga pública deberá enviar la información a la\nSuperintendencia sobre el estado del SAVE y de los conectores, cada vez que estos\npresenten algún cambio en ellos, en conformidad con lo definido en el Instructivo de\ninteroperabilidad.\n14.3.11 Los SAVE que presten servicio de recarga pública deberán contar con al menos uno de\nlos siguientes medios de activación que permitan el acceso a la carga:\n14.3.11.1 Habilitación directa: La carga se puede habilitar directamente en el SAVE,\npudiendo éste contar con la asistencia de un operario para ello.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2024/03/RIC-N15-Version-2024.pdf#page=25","a":"consumo"},{"n":"RIC N°15","r":"14.3.11.2–14.4.6","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"14.3.11.2 Habilitación por código de respuesta rápida (QR) o métodos similares: La carga\nse puede habilitar a través de la lectura de un código disponible en el SAVE.\n14.4 Electroterminales y centro de carga para transporte público\n14.4.1 Para la recarga de flotas de vehículos, camiones y b