ctricos.\ng. Sismo.\nh. Combinaciones de las anteriores, cuando corresponda.\ni. Carga de cortocircuito.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°10-Centrales-de-producción.pdf#page=24","a":"redes"},{"n":"RPTD N°10","r":"5.16.3","h":"Centrales de generación y subestaciones de transmisión","t":"5.16.3  Diseño de edificaciones\na. El diseño de las edificaciones se realizará de acuerdo con las exigencias\nseñaladas en las normativas nacionales vigentes, incluyendo las normativas\nnacionales correspondientes a diseño sísmico tales como, NCh 433 “Diseño\nSísmico de Edificios”, NCh 2369 “Diseño Sísmico de Estructuras e\nInstalaciones Industriales”, NCh 2745 “Análisis y Diseño de Edificios con\nAislación Sísmica”, o las que las reemplacen, considerando coeficiente de\nimportancia I = 1,2 y los parámetros de suelo definidos en el estudio de\nmecánica de suelos del proyecto.\nb. Se excluirá la aplicación de la NCh 2369 a las estructuras bajas y altas\nseñaladas en el punto 5.16.1 de subestaciones de centrales y líneas de\ntransporte, pero no a sus edificaciones. El diseño deberá tomar en cuenta,\nademás, el lugar geográfico y el tipo de suelo de fundación definidos en el\nEstudio de Mecánica de Suelos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°10-Centrales-de-producción.pdf#page=25","a":"redes"},{"n":"RPTD N°10","r":"5.16.4","h":"Centrales de generación y subestaciones de transmisión","t":"5.16.4  Diseño sísmico para estructuras bajas de soporte de equipos\nPara el diseño sísmico de estructuras bajas de soporte de equipos eléctricos, se\nconsiderarán las siguientes disposiciones:\na. El diseño de la estructura, con o sin sistemas de aislación sísmica y/o\namortiguación sísmica deberá ser consistente con la calificación sísmica del\nequipo al cual soporta, de modo que no se produzcan amplificaciones a las\nsolicitaciones sísmicas con que se calificó el equipo.\nb. El diseño deberá hacerse considerando en el suelo una aceleración horizontal\nAo según lo señalado en el punto 5.17.6 letra a) de este Pliego y una\naceleración vertical según lo señalado en el punto 5.17.6 letra b) de este\nPliego, simultáneamente.\nc. La aceleración vertical se considerará actuando hacia arriba o hacia abajo,\nsegún sea la combinación más desfavorable.\nd. El diseño deberá tomar en cuenta las amplificaciones sísmicas de acuerdo\ncon el espectro de respuesta correspondiente al equipo y con el factor de\namortiguamiento propio de la estructura.\ne. Para estructuras de materiales dúctiles sin aislación sísmica ni amortiguación\nsísmica en la base, se podrá tomar en cuenta un coeficiente de modificación\nde la respuesta R a la aceleración horizontal mayor a 1.\nEn el caso de estructuras de hormigón armado o de acero, se podrá\nconsiderar un coeficiente R igual a 3.\nSin embargo, en el diseño de los sistemas de anclaje dúctiles de la estructura\nde soporte a la fundación (pernos de anclaje, placas de apoyo, llaves de corte\ny otros elementos de sujeción de la estructura a la fundación), el coeficiente R","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°10-Centrales-de-producción.pdf#page=25","a":"redes"},{"n":"RPTD N°10","r":"5.16.4","h":"Centrales de generación y subestaciones de transmisión","t":"no será superior a 2,25.\nf. Para estructuras con aislación sísmica o amortiguación sísmica en la base,\ntanto las estructuras como sus sistemas de anclaje a la fundación, deberán\ndiseñarse con un coeficiente R igual a 1.\ng. El diseño deberá considerar las amplificaciones dinámicas que puede producir\nla fundación (cabeceo), por lo que el diseño deberá considerar el conjunto\nequipo -estructura - fundación.\nh. El diseño con fundaciones superficiales deberá considerar que el nivel basal\nes el sello de fundación y que las solicitaciones sísmicas se aplican a todos\nlos pesos ubicados por encima del nivel basal, es decir, equipo, estructura,\nfundación y suelo sobre la fundación.\ni. Se deberán tomar en cuenta todas las solicitaciones que pudieran estar\nactuando simultáneamente con el sismo y en la dirección más desfavorable,\ntales como:\ni. Efecto dinámico de las conexiones flexibles con otros equipos.\nii. Fuerzas de cortocircuito.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°10-Centrales-de-producción.pdf#page=25","a":"redes"},{"n":"RPTD N°10","r":"5.16.5","h":"Centrales de generación y subestaciones de transmisión","t":"5.16.5  Diseño de estructuras altas\na. El diseño de las estructuras altas deberá tomar en cuenta las solicitaciones\ndebido a los abatimientos de los conductores de la línea desde su estructura\nde remate hacia la estructura alta, así como las conexiones con otras\nestructuras, altas o bajas, dentro de la subestación, siguiendo las\ndisposiciones señaladas en los puntos 5.9 a 5.27 del Pliego RPTD N°11\n“Líneas de transporte”. Mientras que las condiciones geográficas y\nmeteorológicas para este diseño están indicadas en el punto 5.8 del Pliego\nRPTD N°11“Líneas de transporte”.\nb. No será necesario incluir las solicitaciones sísmicas en el diseño de estas\nestructuras. Sin embargo, se deberá siempre verificar y declarar que las\ncargas laterales sísmicas son efectivamente menores que las cargas laterales\npor viento.\nc. Independiente de lo señalado en el punto b anterior, en el caso de instalar\nequipos eléctricos sobre este tipo de estructuras, deberá tomarse en cuenta lo\nseñalado en el punto 5.16.4 de este pliego.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°10-Centrales-de-producción.pdf#page=26","a":"redes"},{"n":"RPTD N°10","r":"5.17–5.17.3","h":"Centrales de generación y subestaciones de transmisión","t":"5.17  Fundaciones\n5.17.1  Las fundaciones podrán ser dados y zapatas aisladas, dados y zapatas corridas,\nlosas y plateas de fundación (radier), pilas, pilotes, ancladas en roca, otros.\n5.17.2  El diseño de las fundaciones deberá hacerse de acuerdo con los parámetros de\ndiseño y recomendaciones señalados en el Estudio de Mecánica de Suelos\ncorrespondiente.\n5.17.3  El diseño de las fundaciones deberá considerar las siguientes solicitaciones y sus\ncombinaciones, según corresponda:\na. Compresión, Corte, Volcamiento Uniaxial, Volcamiento biaxial.\nb. Tracción, Corte, Volcamiento Uniaxial, Volcamiento biaxial.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°10-Centrales-de-producción.pdf#page=26","a":"redes"},{"n":"RPTD N°10","r":"5.17.4","h":"Centrales de generación y subestaciones de transmisión","t":"5.17.4  El diseño de las fundaciones deberá cumplir con los siguientes criterios de\nestabilidad general:\na. Estabilidad a la compresión\nLa tensión de compresión máxima en el suelo no sobrepasará la tensión\nadmisible, tanto para solicitaciones normales como para solicitaciones\neventuales.\nb. Estabilidad al volcamiento\nPara fundaciones diseñadas sin colaboración lateral del suelo, se deberá\ncumplir que el área de apoyo comprimida de la fundación sea de:\n- 100% para solicitaciones normales.\n- 80% mínimo para solicitaciones eventuales.\nPara fundaciones diseñadas con colaboración lateral del suelo (tal como el\nMétodo de Sulzberger), se deberá cumplir que el ángulo de giro de la\nfundación “a” sea tal que tg(a) < 0.01.\nc. Estabilidad al deslizamiento:\nLas fundaciones diseñadas sin colaboración lateral del suelo deberán cumplir\nque la resistencia total al deslizamiento, minorada por los factores de\nseguridad (FS) que se señalan en la Tabla N° 1. El valor resultante deberá ser\nmayor o igual a la solicitación deslizante de diseño.\nTABLA Nº 1\nFuerza Resistente  FS Caso Normal  FS Caso Eventual\nFriccionante  1,5  1,3\nCohesiva  4,0  3,0\nEmpuje Pasivo  4,0  3,0\nd. Estabilidad al arrancamiento\nLa fuerza resistente al arrancamiento deberá ser mayor o igual a 1,1 veces la\nsolicitación de arrancamiento amplificada por el Factor de Seguridad o por el\nFactor de Mayoración según corresponda.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°10-Centrales-de-producción.pdf#page=26","a":"redes"},{"n":"RPTD N°10","r":"5.17.5","h":"Centrales de generación y subestaciones de transmisión","t":"5.17.5  Fundaciones en cuyo diseño se considera que el suelo colabora en la estabilidad\nde ésta, deberán construirse respetando las consideraciones utilizadas en el\ndiseño para asegurar que se desarrolla dicha colaboración del suelo. En los\nplanos de construcción de estas fundaciones deberán indicarse las\nespecificaciones técnicas para ejecutar las excavaciones, el hormigonado y los\nrellenos correspondientes. Cuando la instalación contemple en su diseño\nfundaciones tipo pilas, pilotes, ancladas en roca y otro tipo de fundaciones donde\nlo señalado en las cláusulas 5.17.4.b) y/o 5.17.4.c) no pueda ser aplicado, el\nInforme de Mecánica de Suelos deberá definir los criterios de diseño que sean\nequivalentes a los señalados en dichas cláusulas para dicho tipo de fundación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°10-Centrales-de-producción.pdf#page=27","a":"redes"},{"n":"RPTD N°10","r":"5.17.6","h":"Centrales de generación y subestaciones de transmisión","t":"5.17.6  Para la determinación de las solicitaciones símicas en fundaciones de equipos\neléctricos, se considerarán las siguientes disposiciones:\na. El diseño deberá hacerse considerando la siguiente aceleración sísmica\nhorizontal del suelo Ao definida en la Tabla N° 2.\nTABLA Nº 2\nZona Sísmica  Aceleración máxima efectiva Ao\n1  0,3 g\n2  0,4 g\n3  0,5 g\nLas Zonas Sísmicas 1, 2, 3 corresponden a las señaladas en la\nNorma NCh 2369-2003.\nb. El diseño deberá realizarse considerando una aceleración vertical\ncorrespondiente al 60% de la aceleración horizontal Ao actuando\nsimultáneamente.\nc. La aceleración vertical se considerará actuando hacia arriba o hacia abajo,\nsegún sea la combinación más desfavorable.\nd. El diseño deberá tomar en cuenta las amplificaciones sísmicas de acuerdo\ncon el Espectro de Respuesta correspondiente al equipo y con el factor de\namortiguamiento propio de la estructura o equipo que se anclará a la\nfundación.\ne. Para fundaciones de hormigón, se podrá considerar un factor de modificación\nde la respuesta de R = 3 a la aceleración horizontal.\nf. El diseño con fundaciones superficiales deberá considerar que el nivel basal\nes el sello de fundación y que las solicitaciones sísmicas se aplican a todos\nlos pesos ubicados por encima del nivel basal, es decir, equipo, estructura,\nfundación y suelo sobre la fundación. Las excepciones a esta regla deberán\njustificarse, atendiendo a condiciones particulares de confinamiento lateral de\nla fundación.\ng. La distribución sísmica del corte basal podrá ser de 2 tipos:","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°10-Centrales-de-producción.pdf#page=27","a":"redes"},{"n":"RPTD N°10","r":"5.17.6","h":"Centrales de generación y subestaciones de transmisión","t":"i. Distribución uniforme: proporcional al peso de los componentes y aplicadas\nen sus respectivos centros de gravedad.\nii. Distribución triangular: proporcional al producto de pesos por alturas de las\npartes sobre el nivel basal, aplicados en sus respectivos centros de\ngravedad.\nh. En fundaciones donde el equipo se ancla directamente a la fundación, y donde\nel tipo de suelo de fundación no produce rotación en la base, se considerará\nuna distribución de corte basal uniforme.\ni. En fundaciones donde el equipo se ancla directamente a la fundación, y donde\nel tipo de suelo de fundación puede producir rotación en la base (suelos\nblandos o aluviales), se considerará una distribución de corte basal triangular.\nj. En fundaciones donde el equipo se ancla a la fundación mediante una\nestructura baja de soporte, se considerará una distribución de corte basal\ncombinado para tomar en cuenta el efecto de cabeceo: 1/3 uniforme más 2/3\ntriangular.\nk. En fundaciones para estructuras bajas de soporte de equipos, en que\njustificadamente no se considere el efecto de cabeceo, se considerará una\ndistribución de corte basal uniforme.\nl. Las solicitaciones de momento que se obtienen según lo señalado en el punto\n5.17.6 j) de este pliego, se afectarán por el coeficiente de reducción J = 0.8 +\n0.2 h / H, donde h es la cota donde se evalúa la solicitación de momento y H\nes la altura de la parte más alta del sistema, ambas medidas desde el nivel\nbasal señalado en el punto 5.17.6 f) de este pliego.\nm. Se deberán tomar en cuenta todas las solicitaciones que pudieran estar\nactuando simultáneamente con el sismo y en la dirección más desfavorable,\ntales como:\ni. Efecto dinámico de las conexiones flexibles con otros equipos.\nii. Fuerzas de cortocircuito.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°10-Centrales-de-producción.pdf#page=28","a":"redes"},{"n":"RPTD N°10","r":"5.17.7","h":"Centrales de generación y subestaciones de transmisión","t":"5.17.7  Los sistemas de anclaje de las estructuras y equipos a sus fundaciones deberán\ncumplir las siguientes disposiciones generales:\na. Los pernos de anclaje deberán ser de materiales dúctiles y con resiliencia o\ntenacidad garantizada mínima de 27 Joule a la temperatura que defina el\ndiseñador, según sea la ubicación de la subestación, pero en ningún caso\nserá mayor a 0 °C. Esta propiedad será medida en ensayos de impacto sobre\nprobeta con entalle simplemente apoyada, de acuerdo a la norma NCh 926.\nb. Los pernos de anclaje deberán considerar en su diseño la interacción tracción\n- corte.\nc. Los pernos de anclaje de fundaciones de equipos pesados, que consideren en\nsu diseño llaves de corte o topes sísmicos que toman todo el esfuerzo de\ncorte sísmico, se diseñarán solo para resistir las solicitaciones de tracción.\nd. Para estructuras y equipos sin aislación sísmica ni amortiguación sísmica en la\nbase, el diseño de los sistemas de anclaje a sus fundaciones, tales como\npernos de anclaje según lo señalado en 5.17.7.a, placas de apoyo, llaves de\ncorte y otros elementos de sujeción a la fundación, deberán considerar en su\ndiseño un factor de modificación de la respuesta R a la aceleración horizontal\nno superior a 2,25.\ne. Para estructuras y equipos con aislación sísmica o amortiguación sísmica en\nla base, el diseño de los sistemas de anclaje a sus fundaciones, tales como\npernos de anclaje, placas de apoyo, llaves de corte y otros elementos de\nsujeción a la fundación, deberán considerar en su diseño un factor de\nmodificación de la respuesta R igual a 1.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°10-Centrales-de-producción.pdf#page=28","a":"redes"},{"n":"RPTD N°10","r":"5.17.7","h":"Centrales de generación y subestaciones de transmisión","t":"f. El anclaje a sus fundaciones de equipos eléctricos o estructuras de soporte de\nequipos eléctricos podrá realizarse mediante pernos de anclaje químicos\nsiempre y cuando la calidad del perno químico propuesto en el diseño tenga la\ngarantía del fabricante de su resistencia y buen comportamiento a cargas\nsísmicas. El diseño de estos pernos de anclaje deberá realizarse con un factor\nde modificación de la respuesta R igual a 1.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°10-Centrales-de-producción.pdf#page=29","a":"redes"},{"n":"RPTD N°11","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad que\ndeberán cumplir las líneas de eléctricas aéreas, subterráneas o subacuáticas, cuya tensión\nnominal de operación sea superior a 23.000 volts.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=1","a":"redes"},{"n":"RPTD N°11","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica a las instalaciones de transporte de energía eléctrica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=1","a":"redes"},{"n":"RPTD N°11","r":"3","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del\npresente pliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n3.1 IEC 60287-1-1 ed2.0  2006  Electric cables - Calculation of the current rating\n- Part 1-1: Current rating equations (100 % load\nfactor) and calculation of losses – General.\n3.2 IEC 60287-1-2 ed1.0  1993  Electric cables - Calculation of the current rating\n- Part 1: Current rating equations (100 % load\nfactor) and calculations of losses - Section 2:\nSheath eddy current loss factors for two circuits\nin flat formation.\n3.3 IEC 60287-1-3 ed1.0  2002  Electric cables - Calculation of the current rating\n- Part 1-3: Current rating equations (100 % load\nfactor) and calculation of losses - Current\nsharing between parallel single-core cables and\ncalculation of circulating current losses.\n3.4 IEC 60287-2-1 ed1.1 2001  Electric cables - Calculation of the current rating\nConsol.  - Part 2-1: Thermal resistance - Calculation of\nthermal resistance.\n3.5 IEC 60287-2-2 ed1.0  1995  Electric cables - Calculation of the current rating\n- Part 2: Thermal resistance - Section 2: A\nmethod for calculating reduction factors for\ngroups of cables in free air, protected from solar\nradiation.\n3.6 IEC 60287-3-1 ed1.1 1999  Electric cables - Calculation of the current rating\nConsol.  - Part 3-1: Sections on operating conditions -\nReference operating conditions and selection of\ncable type.\n3.7 IEC 60287-3-2 ed2.0  2012  Electric cables - Calculation of the current rating","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=1","a":"redes"},{"n":"RPTD N°11","r":"3","h":"Referencias normativas","t":"- Part 3-2: Sections on operating conditions -\nEconomic optimization of power cable size.\n3.8 IEC 60287-3-3 ed1.0  2007  Electric cables - Calculation of the current rating\n- Part 3-3: Sections on operating conditions -\nCables crossing external heat sources.\n3.9 IEC 60826 ed3.0  2003  Design criteria of overhead transmission lines.\n3.10 NCH 926  1972  Acero y otros metales - Ensayo de impacto\nsobre probeta con entalle, simplemente\napoyada.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=2","a":"redes"},{"n":"RPTD N°11","r":"4–4.3","h":"Terminología y definiciones","t":"4  Terminología y definiciones\n4.1  Accesible  Al alcance de personas, sin auxilio de medio\nalguno.\n4.2  Aislador  Elemento compuesto de un material aislante,\ndiseñado para soportar físicamente un\nconductor y separarlo eléctricamente de otros\nconductores u objetos.\n4.3  Anclaje  Son aquellas destinadas a establecer puntos\nfijos del conductor a lo largo de la línea, para\ndividir ésta en sectores mecánicamente\nindependientes. Se les emplea tanto en\nalineaciones rectas como en puntos de\nángulo.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=2","a":"redes"},{"n":"RPTD N°11","r":"4.4–4.5","h":"Terminología y definiciones","t":"4.4  Apoyo  Nombre genérico dado al dispositivo de\nsoporte de conductores y aisladores de las\nlíneas o redes aéreas. Pueden ser postes,\ntorres u otro tipo de estructura.\n4.5  Armadura  Protección  metálica  contra  efectos\nmecánicos, constituida por alambres de\nsección circular o rectangular, flejes (bandas)\no trenzas colocadas sobre un cable.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=2","a":"redes"},{"n":"RPTD N°11","r":"4.6–4.8","h":"Terminología y definiciones","t":"4.6  Banco de ductos  Canalización eléctrica que se desarrolla entre\ndos puntos comunes y que posee dos o más\nductos.\n4.7  Cable  Uno o más conductores formados por hilos\ntrenzados, con o sin aislamiento o cubiertas\nprotectoras.\n4.8  Cable de guardia  Conductor,  con  o  sin fibras  de\ntelecomunicación, conectado a tierra,\ncolocado a una altura superior de los\nconductores energizados, con el objeto de\nprotegerlos de descargas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=2","a":"redes"},{"n":"RPTD N°11","r":"4.9","h":"Terminología y definiciones","t":"4.9  Cámara  Estructura sólida situada encima o debajo del\nsuelo para facilitar el tendido, mantenimiento\ny reparación de conductores, permitiendo el\nempalme de los distintos ductos que\nconforman la canalización.\n4.10 Circuito  Camino cerrado por donde fluye la corriente\neléctrica de una fuente de alimentación (pila,\nbatería, generador, etc.).\n4.11 Coeficiente  de  Denominado también como factor de\nseguridad  seguridad, es el cociente resultante entre el\nvalor calculado de la capacidad máxima de\nun sistema y el valor del requerimiento\nesperado real al que se verá sometido. Por\neste motivo, se trata de un número mayor que\nuno, que indica la capacidad de exceso que\ntiene el sistema sobre sus requerimientos.\n4.12 Cross bonding  Consiste en la distribución de las pantallas de\nlos cables en las secciones o tramos\nelementales llamadas menores, cruzando las\npantallas de tal manera que se neutralice la\ntotalidad del voltaje inducido en 3 secciones\nconsecutivas.\n4.13 Ducto  Canalización cerrada que sirve como vía a\nconductores o cables.\n4.14 Estructura  Todo aquello que puede ser construido o\nedificado. Puede ser fija o móvil, estar en el\naire, sobre o bajo la tierra o en el agua.\n4.15 Falla  Alteración de la capacidad de un sistema, o\ncomponentes para cumplir una función\nrequerida, sea esta intencional o fortuita o por\ndegradación de sus elementos.\n4.16 Fase  Designación de un conductor, un grupo de\nconductores, un terminal, un devanado o\ncualquier otro elemento de un sistema\npolifásico, que va a estar energizado durante\nel servicio normal.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=3","a":"redes"},{"n":"RPTD N°11","r":"4.9","h":"Terminología y definiciones","t":"4.17 Flecha de un conductor  En un vano de una línea aérea, es la\ndistancia medida entre la línea recta\nimaginaria que une los apoyos del conductor\ny la tangente al conductor paralela a ella.\n4.18 Flecha máxima  de  Es la flecha del conductor en reposo en la\nconductor  condición de corriente máxima y de\ntemperatura ambiente de diseño de la línea.\n4.19 Fusible  Elemento cuya función es abrir, por la fusión\nde uno o varios de sus componentes, el\ncircuito en el cual está inserto.\n4.20 Generación  En este Reglamento  es  sinónimo  de\nProducción.\n4.21 Galloping  Corresponde a oscilaciones de baja\nfrecuencia y gran amplitud de líneas de\ntransporte debido al viento.\n4.22 Haz de conductores  Conjunto de dos o más conductores\n(conductor múltiple)  utilizados como un solo conductor, con\nseparadores  para  mantener  una\nconfiguración  predeterminada.  Los\nconductores individuales de este conjunto se\nllaman subconductores.\n4.23 Instalación eléctrica  Conjunto de aparatos eléctricos, conductores\ny circuitos asociados, previstos para un fin\nparticular: producción, transporte, prestación\nde servicios complementarios, sistemas de\nalmacenamiento y distribución de energía\neléctrica. Para los efectos del presente Pliego\nTécnico, deberá considerarse como un\nproducto terminado.\n4.24 Instalación de tensión  Se consideran en este grupo las\nreducida  instalaciones con tensiones nominales\nmenores o iguales a 100 V, como es el caso\nde líneas de telefonía, comunicaciones,\ntelevisión por cable, circuitos de monitoreo,\ncircuitos de vigilancia, cámaras de tránsito o\nsimilares.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=4","a":"redes"},{"n":"RPTD N°11","r":"4.9","h":"Terminología y definiciones","t":"4.25 Línea aérea  Línea eléctrica elevada sobre el suelo,\nsoportada en postes u otro tipo de\nestructuras, con los accesorios necesarios\npara la fijación, separación y aislamiento de\nlos conductores.\n4.26 Línea de transporte  Para los efectos de la aplicación del presente\npliego, cuando se hable de línea de\ntransporte, se estará refiriendo a las líneas\neléctricas cuya tensión nominal de operación\nsea superior a 23.000 Volts.\n4.27 Mantenimiento  Conjunto de acciones o procedimientos\ntendientes a preservar o restablecer un bien\na un estado tal que le permita garantizar la\nmáxima confiabilidad.\n4.28 Sleet jump  o  Ice  Es el salto del conductor en un vano\njumping  determinado a raíz del desprendimiento\nrepentino de parte o la totalidad del manguito\nde hielo depositado en él, lo que produce el\nsalto (jumping) hacia arriba y abajo del\nconductor en pocas oscilaciones de gran\namplitud.\n4.29 Sobrecarga  Funcionamiento de un elemento excediendo\nsu capacidad nominal.\n4.30 Soporte o estructura de  Son las destinadas a establecer puntos fijos\nAnclaje  del conductor a lo largo de la línea para dividir\nésta  en  sectores  mecánicamente\nindependientes. En consecuencia, deben ser\ncapaces  de  resistir  desequilibrios\nconsiderables en la dirección de la línea. Se\nles emplea tanto en alineaciones rectas\ncomo en puntos de ángulo.\n4.31 Soporte o estructura de  Es la empleada normalmente en los puntos\nRemate  de inicio y término de la línea. En\nconsecuencia, deben ser capaces de resistir\nel esfuerzo de todos los conductores y cables\nde guardia rematados todos hacia un mismo\nvano.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=4","a":"redes"},{"n":"RPTD N°11","r":"4.9","h":"Terminología y definiciones","t":"4.32 Soporte o estructura de  Son aquellas cuyo principal objeto es\nSuspensión  soportar los conductores de modo que\nmantengan sus distancias al suelo.\nGeneralmente deben resistir sólo esfuerzos\nmoderados en la dirección de la línea. Se les\nemplea normalmente en alineaciones rectas\ny ocasionalmente en puntos con ángulos\npequeños.\n4.33 Tensión de contacto  Diferencia de potencial entre el aumento\npotencial de tierra y el potencial de superficie\nen el punto en que una persona está de pie,\nmientras que al mismo tiempo tiene una\nmano en contacto con una estructura\nconectada a tierra.\n4.34 Tensión máxima  Tensión mecánica máxima que toma el\nconductor.\n4.35 Tensión normal  Tensión mecánica del conductor en\ncondiciones normales, sin considerar la\nacción del viento.\n4.36 Vida útil  Tiempo durante el cual un bien cumple la\nfunción para la que fue concebido.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=5","a":"redes"},{"n":"RPTD N°11","r":"5–5.1","h":"Líneas de transporte aéreas","t":"5  Líneas de transporte aéreas\n5.1  Requisitos básicos\n5.1.1 Una línea eléctrica aérea deberá estar diseñada y construida de tal manera\nque:\na. Cumpla su propósito bajo un conjunto de condiciones definidas.\nb. No signifique riesgo de lesiones o pérdida de vidas humanas.\nc. No signifique riesgo para las cosas.\n5.1.2 Los requisitos anteriores deberán cumplirse por la elección de materiales\nadecuados, por su diseño apropiado, por los procedimientos de control para\nel diseño, la fabricación, la construcción y el uso al que está destinado el\nproyecto en particular.\n5.1.3 Coordinación de las tensiones mecánicas. Una línea aérea, como un sistema,\nrequiere la coordinación de las tensiones mecánicas de los componentes que\nla constituyen.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=6","a":"redes"},{"n":"RPTD N°11","r":"5.2–5.3","h":"Líneas de transporte aéreas","t":"5.2  Consideraciones adicionales\nLos soportes de líneas de transporte colocados en lugares de frecuente concurrencia\nde personas y a los cuales sea fácil trepar, llevarán placas con inscripciones que\nrepresenten en forma ostensible el peligro de muerte al cual se expone el que se\nacerque a los conductores. Estas inscripciones deberán cumplir con lo establecido\nen el Pliego RPTD N°09 y se colocarán de manera que sean difícil deteriorarlas.\n5.3  No se permite fijar líneas de transporte a edificios, salvo cuando estos sirven\nexclusivamente a la explotación de las instalaciones eléctricas o están destinados a\nuna subestación de utilización.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=6","a":"redes"},{"n":"RPTD N°11","r":"5.4–5.5","h":"Líneas de transporte aéreas","t":"5.4  No podrán construirse líneas aéreas de cualquier categoría sobre edificios existentes,\nni hacer construcciones debajo de las líneas aéreas existentes, salvo aquellas\nedificaciones propias de la explotación de las mismas instalaciones eléctricas y que\nno perturben el libre ejercicio de las servidumbres establecidas por la ley o el\nreglamento.\n5.5  La sección en los conductores utilizados en líneas de transporte se determinará de\nmodo tal que la temperatura máxima del conductor en condiciones de diseño no sea\nsuperior a la definida por el fabricante para el tipo de material seleccionado.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=6","a":"redes"},{"n":"RPTD N°11","r":"5.6","h":"Líneas de transporte aéreas","t":"5.6  Los soportes y torres al borde de caminos deberán colocarse de manera que no\nperturben la circulación de los vehículos y las personas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=6","a":"redes"},{"n":"RPTD N°11","r":"5.7","h":"Líneas de transporte aéreas","t":"5.7  Cruces y paralelismos que involucran líneas de transporte de corriente alterna\n5.7.1 Consideraciones generales\na.  Se entiende por paralelismo el de líneas vecinas que siguen de manera\naproximada la misma dirección, aun cuando sus trazados no sean\nrigurosamente paralelos.\nb.  Se entiende por cruce el punto donde los trazados de líneas diferentes se\ninterceptan. La línea que pasa por encima de la otra se designa por “línea\nsuperior”, y sus soportes más cercanos al punto de cruce por “soportes\nde la línea superior”. Los soportes de la línea inferior son aquellos que\nllevan los conductores que pasan por debajo de los conductores de la\notra línea.\n5.7.2 Para todas las distancias concernientes a cruces y paralelismos aéreos aquí\ndefinidos, serán aplicables las disposiciones del punto 5.4 del Pliego RPTD\nN°07, que establecen las distancias mínimas a cumplir.\nCuando el propietario de una línea necesite ejecutar un cruce o paralelismo\ncon otras líneas existentes o con vías férreas, deberá dar cumplimiento al\nsiguiente procedimiento:\ni.  El interesado presentará una solicitud por escrito a los propietarios\nafectados de las líneas o vías férreas existentes.\nii.  Las empresas afectadas deberán dar respuesta en un plazo no\nsuperior a 60 días.\niii.  Si en el plazo de 120 días contados desde la fecha de la presentación\nde la solicitud no hay acuerdo entre las partes, o las empresas\nafectadas no han dado respuesta a la solicitud, a petición del\ninteresado, la Superintendencia resolverá oyendo a las partes","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=6","a":"redes"},{"n":"RPTD N°11","r":"5.7","h":"Líneas de transporte aéreas","t":"5.7.3 En los cruces a que se refiere el punto 5.7.7 y en los vanos vecinos no se\npermitirá el uso de uniones.\n5.7.4 Paralelismos aéreos de instalaciones de tensión reducida y líneas eléctricas\nEn trazados paralelos, las instalaciones de tensión reducida de propiedad de\nterceros se deberán instalar sobre soportes distintos y fuera de la franja de\nseguridad de las líneas de transporte. Se excluyen de esta disposición los\ntrazados de líneas de multitensión.\n5.7.5 Cruces de líneas de tensión eléctrica reducida y líneas eléctricas\na. Los conductores de líneas eléctricas de transporte aéreas deberán pasar\npor encima de las líneas de tensión reducida, y los trazados deberán,\ncortarse en un ángulo superior a 15°.\nb. No se permiten los cruces de conductores de líneas de alta tensión de más\nde 23 kV y de conductores de tensión reducida sobre soportes comunes.\nc. El cruce deberá hacerse en las proximidades de uno de los soportes de la\nlínea superior, salvo que las condiciones en terreno no lo permitan.\nd. La distancia horizontal entre los conductores de tensión reducida y los\nconductores o soportes de la línea eléctrica de transporte aérea que estén\nmás cercanos deberá ser por lo menos igual a la calculada de acuerdo a\nlo señalado en el punto 5.4 del Pliego RPTD N°07.\ne. La distancia vertical mínima entre los conductores más cercanos de líneas\neléctricas de transporte aéreas y líneas de tensión reducida que se cruzan\nno deberá ser inferior a los siguientes valores para las líneas eléctricas de\ntransporte:\n1,80 m + 0,01 m por kV","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=7","a":"redes"},{"n":"RPTD N°11","r":"5.7","h":"Líneas de transporte aéreas","t":"f. Si la distancia entre el punto de cruce y la estructura más cercana de la\nlínea superior es mayor de 50 m, la distancia indicada en la letra e. anterior,\nse aumentará en 0,003 m por cada metro de exceso sobre 50 m.\ng. La distancia indicada en la letra e anterior se determinará para las\ncondiciones de flecha máxima en el conductor superior, es decir, para la\ntemperatura máxima de diseño de la línea, y para el conductor inferior se\nconsiderará éste a una temperatura de 15º C y sin sobrecarga (sin\nconsiderar la acción del viento ni del hielo).\n5.7.6 Paralelismos de líneas eléctricas aéreas entre sí\na. Siempre que sea posible, se evitará la construcción de líneas paralelas de\nenergía eléctrica a distancias inferiores a 1,5 veces de altura del apoyo\nmás alto entre las trazas de los conductores más próximos. Se exceptúan\nde la anterior prescripción las zonas de acceso a centrales generadoras y\nestaciones transformadoras.\nb. La distancia mínima entre los conductores más cercanos de las dos líneas\nno deberá ser inferior a aquella que se señala en el punto 5.4 del Pliego\nRPTD N°07.\nc. En todo caso, para determinar la separación horizontal entre los\nconductores contiguos de las líneas paralelas, se debe tomar como\nreferencia la línea eléctrica de mayor tensión entre las dos. La distancia de\nseparación horizontal entre los conductores contiguos más cercanos de las\nlíneas paralelas no deberá ser inferior a:\n1 metro, si la línea de referencia es de Baja Tensión.\n2 metros, si la línea de referencia es de Media Tensión","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=7","a":"redes"},{"n":"RPTD N°11","r":"5.7","h":"Líneas de transporte aéreas","t":"3 metros, si la línea de referencia es de Alta Tensión o de una tensión\nsuperior.\nd. La distancia entre conductores deberá verificarse para las condiciones de\nflecha máxima y mínima en la combinación más crítica.\n5.7.7 Cruces de líneas eléctricas aéreas entre sí\na. Los cruces entre líneas eléctricas deberán ejecutarse en tramo libre de\nestructuras.\nb. Los cruces sobre soportes comunes de líneas eléctricas se permiten\ncuando el cruce en tramo libre de estructuras presenta dificultades técnicas\ny si los soportes comunes no sufren por ese hecho una sobrecarga superior\na la capacidad mecánica admisible.\nc. En los cruces de líneas eléctricas aéreas, la distancia horizontal que\ndeberá mantenerse entre los conductores de la línea inferior y las partes\nmás cercanas de los soportes de la línea superior deberá cumplir lo\nestablecido en el punto 5.2 del Pliego RPTD N°07. En todo caso no podrá\nser inferior a lo siguiente:\nF\n1,5 + 2 m, si la línea inferior es una línea de baja tensión.\n√\nF  kV\n1,5 +  +  m, si la línea inferior es de media, alta o extra alta\n√2  170\ntensión.\nPara este efecto, F representa la flecha aparente, medida en el punto de\ncruce de los conductores de la línea inferior sin sobrecarga (sin viento y sin\nhielo) y a la temperatura del conductor en condiciones de operación normal\nmáxima; kV representa la tensión nominal de la línea inferior en kV.\nd. Los cruces de líneas deberán establecerse en la proximidad de uno de los\nsoportes de la línea superior.\ne. La distancia vertical entre los conductores más cercanos de las líneas","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=8","a":"redes"},{"n":"RPTD N°11","r":"5.7","h":"Líneas de transporte aéreas","t":"eléctricas que se cruzan en tramos libres deberá cumplir lo establecido en\nel punto 5.4 del Pliego RPTD N°07; en todo caso, no podrá ser inferior a lo\nsiguiente:\n1 m, si se trata de conductores de baja tensión.\nkVS +kVi\n1,5 +  m, si alguna de las líneas es de media, alta o extra alta\ntensión.\nDonde kVs y kVi son las tensiones nominales de la línea superior e inferior\nrespectivamente, medidos en kV.\nSi la distancia entre el punto de cruce y la estructura más cercana de la\nlínea superior es mayor de 50 m, las distancias indicadas aumentarán en\n0,003 m por cada metro en exceso sobre 50.\nLas distancias indicadas en el párrafo anterior deberán cumplirse para las\nsiguientes condiciones:\ni.  Flecha máxima en el conductor superior; para el conductor inferior se\nconsiderará éste a una temperatura de 15º C y sin sobrecarga (sin\nconsiderar la acción del viento ni del hielo).\nii.  Para los conductores de ambas líneas en condiciones de temperatura\nmínima de cálculo, considerando, cuando corresponda, la acción del hielo.\nPara la verificación de distancia mínima al cable de guardia se considerará\nKVi = 0.\n5.7.8 Cruces y paralelismos de líneas eléctricas con ferrocarriles.\na. Las líneas eléctricas y sus soportes no deberán estorbar el gálibo del\nespacio libre del ferrocarril, ni tampoco perturbar la visibilidad de la vía y\nde sus señales.\nb. La disposición del punto 5.8.3 se aplica a las líneas que crucen las vías\nférreas.\nc. Las líneas aéreas de transporte deberán cruzar las vías férreas siguiendo\nsu trazado y en su vano, no sobrepase de 100 m. Excepto en aquellos","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=8","a":"redes"},{"n":"RPTD N°11","r":"5.7","h":"Líneas de transporte aéreas","t":"casos que técnicamente no se pueda cumplir dicho valor.\nd. Los tramos de las líneas aéreas de transporte no tendrán limitación de\nlongitud cuando estén constituidas por conductores cableados de 3 o más\nhebras y cuando cada conductor tenga una sección igual o superior a 30\nmm2, si es cobre. Si es de otro metal o aleación, deberá tener una sección\nque dé una resistencia a la ruptura por lo menos igual a aquella de un\nconductor de cobre de 30 mm2.\ne. El coeficiente de seguridad del cruce, calculado de acuerdo con las\ndisposiciones aplicables del punto 5.12 será por lo menos igual a 3 para\nlos soportes y espigas de los aisladores y para los conductores.\nf. Las fundaciones de los soportes deberán resistir el volcamiento con un\ncoeficiente de seguridad de 1,5 y deberán ser proyectadas de acuerdo con\nla naturaleza del terreno.\ng. En los cruces de vías férreas los conductores de líneas aéreas de\ndistribución y transporte deberán tener por lo menos una resistencia\nequivalente a la sección y tensión mecánica de ruptura establecida en el\npunto 5.3 del Pliego RPTD N°04","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=9","a":"redes"},{"n":"RPTD N°11","r":"5.7.9","h":"Líneas de transporte aéreas","t":"5.7.9  Cruces de líneas eléctricas con ferrocarril que tiene línea aérea de contacto\na. Los pasos de líneas eléctricas por encima de la faja de los ferrocarriles,\ncuya tensión de servicio de la línea de contacto es igual o superior a 1.500\nV, están prohibidos, salvo cuando se trata de las siguientes situaciones:\ni. Líneas aéreas de transporte de alta y extra alta tensión.\nii. Líneas aéreas de distribución cuyos conductores, en caso de ruptura,\nno pueden tocar las líneas de contacto.\niii. Cables fijados a puentes u otras estructuras que pasan por encima de\nla vía.\nb. Cuando se trata de ferrocarriles, tranvías o trolebuses de una tensión\ninferior a 1.500 V, las líneas aéreas de toda clase de tensión pueden ser\nconducidas por encima de la vía.\nc. Para determinar la distancia vertical mínima entre las líneas de servicio de\nlos ferrocarriles y los conductores que pasan por encima, se aplicarán por\nanalogía las disposiciones de los puntos 5.7.7, letra e) del presente Pliego.\nSin embargo, se deberá mantener entre las líneas de contacto de una\ntensión igual o superior a 1.500 V y los conductores de líneas de transporte\nque pasan por encima, una distancia vertical de por lo menos 2 m.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=9","a":"redes"},{"n":"RPTD N°11","r":"5.7.10","h":"Líneas de transporte aéreas","t":"5.7.10  Cruces de líneas eléctricas con ferrocarril que no tiene línea aérea de\ncontacto\na. Las líneas aéreas de cualquier tipo pueden pasar por encima de las vías\nférreas, pero los cruces deberán ser tan poco numerosos como sea\nposible.\nb. Los conductores deberán estar a una altura de por lo menos 7 m por\nencima del nivel superior de los rieles.\nc. Los soportes de las líneas aéreas colocadas a ambos lados del cruce\ndeberán estar tan cerca como sea posible del límite de la faja de la vía\nférrea, sin que su distancia al borde exterior del riel más cercano pueda ser\ninferior a 6 m. Además, los conductores deberán colocarse a una distancia\nhorizontal del conductor de líneas eléctricas o de tensión reducida\npreexistentes más cercano que sigue a lo largo de la vía, igual a los dos\ntercios de la separación de los conductores, sin que esta distancia pueda\nser inferior a 2 m.\nd. Los soportes metálicos de la línea aérea en el cruce deberán conectarse a\ntierra.\ne. En los cruces, las líneas eléctricas deberán atravesar la faja de los\nferrocarriles, en lo posible, en la zona más angosta.\nf. La amarra de los conductores a los aisladores de los soportes que limitan\nel cruce deberá ser hecha de modo que los conductores no deslicen en el\ncaso de cortadura en un tramo vecino.\ng. En todo caso, las distancias entre los conductores y el nivel superior de los\nrieles, especificadas en los puntos 5.8.9 c) y 5.8.10 b), deberán\nmantenerse aun en el caso de cortadura de los conductores a ambos lados\ndel tramo de cruce.\nh. Los soportes de cruces de líneas aéreas de transporte que atraviesan\nferrocarriles deberán colocarse, en general, a una distancia tal de la vía\nque, aún en caso de caída, ellos no estorben el gálibo del espacio libre del\nferrocarril.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=10","a":"redes"},{"n":"RPTD N°11","r":"5.7.11–5.8","h":"Líneas de transporte aéreas","t":"5.7.11  Cruces de líneas aéreas con andariveles\na. Los cruces entre líneas eléctricas aéreas e instalaciones de andariveles no\nestán permitidos.\nb. Cuando no se pueda evitar un cruce con una instalación de andarivel, la\nlínea eléctrica deberá ser subterránea.\n5.8  Condiciones geográficas y meteorológicas","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=10","a":"redes"},{"n":"RPTD N°11","r":"5.8.1","h":"Líneas de transporte aéreas","t":"5.8.1.  Para el diseño de las líneas de transporte, se considerará la región en que\néstas se encuentran ubicadas, de acuerdo a la siguiente división del país:\na. ZONA I:\nComprenderá en general las zonas ubicadas a una altura en metros\nsobre el nivel del mar superior a la dada por Tabla N° 1.\nTABLA Nº 1\nALTITUD\nEntre los paralelos de\n(m)\nPuerto Montt y Los\nÁngeles\nLos Ángeles y La Serena  1.000\nLa Serena y Copiapó  1.500\nAl Norte de Copiapó  2.000\nb. ZONA II\nComprenderá en general una faja costera de 20 km de ancho, entre los\nparalelos de Tongoy y Puerto Montt.\nc. ZONA III\nEl resto del país al norte del paralelo de Puerto Montt.\nd. ZONA IV\nEl resto del país al sur del paralelo de Puerto Montt.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=10","a":"redes"},{"n":"RPTD N°11","r":"5.8.2–5.8.3","h":"Líneas de transporte aéreas","t":"5.8.2.  Las condiciones meteorológicas mínimas que se considerarán en cada\nzona señalada en la disposición anterior son las indicadas en la Tabla N°2.\nTABLA Nº 2\nPresión de viento en Temperatura\nZona  conductor  ambiente\nkg/m  °C\nZona II  50  5\nZona III  40  10\n5.8.3.  Las presiones de viento señaladas en el punto 5.8.2 se consideran\nconstantes hasta una altura promedio del punto de fijación de los\nconductores, hc, de 50 metros sobre el nivel del terreno donde está ubicada\nla estructura; y para alturas de la estructura, medida entre el nivel del\nterreno y la punta del canastillo del cable de guardia de hasta 50 m.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=11","a":"redes"},{"n":"RPTD N°11","r":"5.8.4–5.8.5","h":"Líneas de transporte aéreas","t":"5.8.4.  Para alturas promedio del punto de fijación de los conductores hc mayores\na 50 m, el cálculo de las solicitaciones o desviaciones debidas al viento\nsobre conductores o aisladores deberá considerar las presiones de viento\nde la tabla Nº2 amplificadas por el factor Gc que, dependiendo de la zona,\nse calculará como sigue:\nZona II: Gc = 0,2914 × Ln |h𝑐 | + 1,0468\nZona III: Gc = 0,4936 × Ln |h𝑐 | + 0,9124\nDonde Ln es la función logaritmo natural.\nPara estructuras con alturas superiores a los 50 m, medida entre el nivel\ndel terreno y la punta del canastillo del cable de guardia, el valor de la\npresión del viento, a considerar en el cálculo de las solicitaciones debidas\nal viento sobre estructuras, se deberá determinar mediante un estudio, el\ncual deberá tener en cuenta al menos la amplificación del viento por altura.\n5.8.5.  Las presiones de viento señaladas en el punto 5.8.2 se deberán considerar\nactuando en forma simultánea con la temperatura ambiente\ncorrespondiente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=11","a":"redes"},{"n":"RPTD N°11","r":"5.8.6","h":"Líneas de transporte aéreas","t":"5.8.6.  Los valores señalados en este apartado no representan condiciones\nmeteorológicas que se apliquen para la totalidad de los casos, debiendo\nverificarse su validez para las condiciones particulares de la línea de\ntransporte o parte de ella, o establecer si se deberán considerar valores\nmás exigentes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=11","a":"redes"},{"n":"RPTD N°11","r":"5.8.7","h":"Líneas de transporte aéreas","t":"5.8.7.  Para las Zonas I y IV, se deberán tomar en cuenta las siguientes\ndisposiciones:\nPara el diseño de las instalaciones se deberá presentar un estudio, que\ncontenga, al menos, la siguiente información:\ni. Estudio climático y meteorológico de la zona del trazado de la línea.\nii. Determinación de escenarios meteorológicos extremos a los que se\nverá sometido el proyecto.\niii. Zonificación meteorológica del trazado de la línea y puntos\nsingulares.\niv. Determinación de las distintas solicitaciones meteorológicas, tales\ncomo temperatura, carga de viento y hielo, a las que estarán\nsometidos los distintos tramos y puntos singulares de la línea.\nv. Definición de escenarios meteorológicos de cargas, que incluya\ndiferentes combinaciones de cargas, conforme a la climatología\nchilena.\nvi. Determinación del riesgo de tormentas eléctricas del proyecto.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=11","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"5.9  Estructuras de soporte\n5.9.1. Las estructuras de soporte podrán ser metálicas reticuladas, postes\nmetálicos, postes de hormigón u otro tipo de material que cumpla con los\nesfuerzos mecánicos requeridos.\n5.9.2. Las estructuras de soporte portante o de suspensión deberán resistir sólo\nesfuerzos mecánicos en la dirección de la línea. Se les emplea normalmente\nen alineaciones rectas y ocasionalmente en puntos con ángulos pequeños.\n5.9.3. Los anclajes deberán ser capaces de resistir esfuerzos mecánicos en la\ndirección de la línea o en distintas direcciones, para dividir ésta en sectores\nmecánicamente independientes.\n5.10 Solicitaciones estructurales\n5.10.1. Para efectos del cálculo de las solicitaciones estructurales que se señalan a\ncontinuación, se considerará lo siguiente:\na. Los cables de tierra y mensajeros se tratarán para estos efectos como si\nfueran conductores.\nb. Una fase podrá estar compuesta por un sólo conductor o por un haz de\nconductores.\nc. La tensión normal se considerará a una temperatura de 15º C.\nd. Tensión máxima.\ne. Sin sobrecarga, es decir, sin considerar la acción del viento ni del hielo.\n5.10.2. La tensión mecánica máxima que se admitirá en los conductores de una línea\naérea será 50 % de la tensión de ruptura del conductor.\n5.10.3. Para las condiciones climáticas donde se considere la presencia de manguito\nde hielo, la tensión mecánica máxima que se admitirá en los conductores de\nuna línea aérea podrá ser mayor a lo señalado en el punto 5.10.2, pero no\nmayor al 70 % de la tensión de ruptura del conductor.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=12","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"5.10.4. En general, las solicitaciones que deberán considerarse en el diseño de una\nlínea de transporte aérea son las siguientes:\na.  Viento máximo.\nb.  Ángulo.\nc.  Cortadura de conductor.\nd.  Desequilibrio de tensiones mecánicas en conductor.\ne.  Tendido de conductores.\nf.  Remate.\ng.  Montaje y mantenimiento.\nh.  Hielo máximo.\ni.  Desequilibrio por hielo.\nj.  Torsión por hielo.\n5.10.5. Debido a que las solicitaciones sísmicas son proporcionales al peso de la\nestructura, en el caso del diseño de las estructuras y fundaciones de líneas\nde transporte, las solicitaciones sísmicas son considerablemente menores\nque las solicitaciones debido al peso y tensión mecánica de los conductores.\nPor esta razón, no es necesario incluir las solicitaciones sísmicas en el diseño\nde estas estructuras.\n5.10.6. Para cada una de las solicitaciones señaladas en el punto 5.10.4, se deberán\nconsiderar actuando simultáneamente las siguientes solicitaciones de peso:\na. Peso propio de la estructura y todos los elementos ligados a ella en forma\npermanente.\nb. Peso debido al conductor de acuerdo con el tramo virtual que descarga\nsobre la estructura de soporte.\nc. Peso debido al manguito de hielo sobre el conductor de acuerdo con el\ntramo virtual que descarga sobre la estructura de soporte.\nd. Peso debido al manguito de hielo sobre la estructura.\ne. Para los casos c y d se considerará un peso específico de 0,9 gr/cm3 para\nel hielo.\n5.11 Solicitación de viento\n5.11.1. Presión del viento perpendicular a la línea actuando sobre el soporte,","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=12","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"crucetas, aisladores y otros elementos. Sobre los conductores actuando en\nlos dos semivanos contiguos.\n5.11.2. Presión del viento paralelo a la línea actuando sobre el soporte, crucetas,\naisladores y otros elementos. Sobre los conductores, igual a ¼ de la presión\ndel viento sobre los conductores, calculados según lo indicado en el punto\n5.11.1.\n5.11.3. Presión del viento a 45° con respecto al eje de la estructura actuando sobre\nel soporte, crucetas, aisladores y otros elementos. Sobre los conductores,\nigual a lo calculado en los puntos 5.11.1 y 5.11.2, considerando la presión de\nviento proyectada perpendicular a la línea.\n5.11.4. La presión de viento deberá considerarse aplicada en cada uno de los\nconductores que conforman la fase y sin considerar reducción por efecto de\napantallamiento en caso de un haz de conductores.\n5.11.5. La presión de viento sobre los conductores será la obtenida según lo señalado\nen el punto 5.8.\n5.11.6. La presión de viento sobre la cadena de aisladores será la presión de viento\nsobre el conductor amplificada por el factor 1,2. En caso de varias cadenas\nde aisladores en una fase, se considerará que el viento sobre dicha fase está\nactuando en cada una de las cadenas.\n5.12 Solicitaciones de viento sobre la estructura\nEl cálculo de las solicitaciones de viento sobre la estructura se hará de acuerdo a las\nsiguientes disposiciones:\n5.12.1. La fuerza de viento actuando sobre la estructura se calcula como:\nFz = Gt ∙ Cf ∙ qc ∙ Af\nDonde:\nGt = Factor de efecto de turbulencia para la estructura.\nCf = Factor de forma, que depende del tipo de estructura.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=13","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"qc = Presión de viento sobre el conductor, de acuerdo a lo señalado en el\npunto 5.8.\nAf = Área de los elementos de una cara, proyectada perpendicular a la\ndirección del viento.\n5.12.2. El factor de efecto de turbulencia para la estructura Gt es de:\na. 1,0 para postes de hormigón.\nb. 1,0 para postes de sección circular o tubular con diámetro menor a 50 cm.\nc. 1,2 para postes de sección circular o tubular con diámetro desde 50 cm.\nd. 1,25 para estructuras reticuladas de sección cuadrada o rectangular.\n5.12.3. El factor de forma Cf para estructuras no reticuladas es de:\na. 2,0 para postes de hormigón.\nb. 1,4 para postes tubulares poligonales de hasta 8 lados.\nc. 1,0 para postes circulares y postes tubulares poligonales de más de 8\nlados.\n5.12.4. El factor de forma Cf para una estructura reticulada de sección cuadrada o\nrectangular se calcula como:\nCf = 4.0 ∙ e2 − 5.9 ∙ e + 4.0\nDonde:\ne=  Af / Ag = factor de solidez\nAg =  Área bruta de una cara de la torre para el segmento de análisis.\nEl cálculo de Cf señalado en este punto toma en cuenta ambas caras de la\nestructura reticulada.\n5.12.5. Para estructuras ubicadas en Zona I y Zona IV, según definición del punto 5.8,\nel cálculo de Af deberá considerar la sección aumentada por el manguito de\nhielo, cuando corresponda.\n5.13 Solicitación de ángulo\n5.13.1. Corresponde a las fuerzas horizontales (transversales y longitudinales según\nlos ejes de la estructura), actuando en los puntos de suspensión o de anclaje\nde los conductores y en el punto de sujeción del cable de guardia,\nrespectivamente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=14","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"5.13.2. El valor y dirección de estas fuerzas serán los mismos que los resultantes de\nlas tensiones mecánicas finales de los conductores y del cable de guardia no\ncortados de ambos vanos adyacentes a la estructura.\n5.14 Solicitación de cortadura del conductor\n5.14.1. Esta carga se producirá por efecto de conductores o del cable de guardia\ncortados en un mismo vano adyacente a la estructura.\n5.14.2. Consistirá en fuerzas horizontales, en la dirección del vano, aplicadas en el\npunto de suspensión o de anclaje de los conductores y en el punto de sujeción\ndel cable de guardia respectivamente.\n5.14.3. La solicitación de cortadura se considerará actuando de manera simultánea\nen 1/3 de las fases o en el canastillo, en la combinación que produzca la\nsolicitación más desfavorable en cada elemento de la estructura de soporte.\n5.14.4. Para estructuras de 3 o más circuitos, se considerará aplicada de manera\nsimultánea en 2 canastillos, 1 canastillo cualquiera más 1 fase cualquiera o 2\nfases cualesquiera, tomando la combinación que produzca la solicitación más\ndesfavorable en cada elemento de la estructura de soporte.\n5.14.5. El diseño de las estructuras deberá considerar simultáneamente la flexión en\nelementos horizontales debido a operarios sobre éstas, durante las faenas de\nreparación.\n5.14.6. Para líneas ubicadas en Zonas II y III, según lo señalado en el punto 5.8, el\nvalor de estas fuerzas se deberá calcular de acuerdo a la Tabla N° 3.\nTABLA Nº 3\nCable de\nEstructura  Conductores\nGuardia\nSuspensión\nAnclaje y\nRemate\nDonde:\nn=  número de conductores que conforman la fase.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=14","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"n1= número mínimo de conductores que se deberán considerar cortados en\nuna estructura de suspensión.\nTn=  tensión normal de cada conductor.\nTmáx= tensión máxima de cada conductor.\nk=  factor de reducción de la solicitación de cortadura sobre la estructura de\nsoporte de suspensión.\nk=  0,7 cuando existan elementos que tienden a reducir el esfuerzo de\ncortadura, tales como grampas deslizantes, crucetas móviles,\ndesviación de la cadena.\nk=  1,0 en otro caso.\n5.14.7. Para estructuras de suspensión con hasta 2 conductores por fase, n1 será\nigual a 1. Para estructuras de suspensión desde 3 conductores por fase, n1\ncorresponderá como mínimo al 50% de los conductores del haz; en caso de\nun haz conformado por un número impar de conductores, se deberá\nconsiderar el número entero superior.\n5.14.8. Para líneas ubicadas en zonas donde ocurra la acción simultánea de viento y\nhielo, es decir, Zonas I y IV según el punto 5.8, se deberá definir cuáles serán\nlas tensiones mecánicas a considerar, las que en ningún caso serán menores\na las señaladas en 5.15.6.\n5.15 Solicitación de desequilibrio por tensiones mecánicas en conductor\n5.15.1 Ocurre en estructuras de anclaje y representa la diferencia de las tensiones\nmecánicas de los conductores y del cable de guardia de ambos vanos\nadyacentes a la estructura.\n5.15.2 Se deberá calcular como fuerzas horizontales, actuando hacia un mismo vano\nadyacente a la estructura, aplicadas en los puntos de anclaje de los\nconductores y en el punto de sujeción de cada cable de guardia\nrespectivamente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=15","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"5.15.3 El valor de estas fuerzas se deberá calcular de acuerdo a lo siguiente:\na. 50% de la tensión mecánica del conductor para la condición de viento\nmáximo sin hielo (Zonas II y III).\nb. Para líneas ubicadas en zonas donde ocurra la acción simultánea de viento\ny hielo, es decir, Zonas I y IV según el punto 5.8, se deberá definir cuál\nserá el valor de la tensión mecánica a considerar, las que en ningún caso\nserán menores a las señaladas en la letra a) anterior.\n5.16 Solicitación de Remate\n5.16.1 Se deberá calcular como fuerzas horizontales, en la dirección del vano,\nactuando hacia un mismo vano adyacente a la estructura, aplicadas en los\npuntos de anclaje de las fases y del cable de guardia respectivamente.\n5.16.2 El valor de estas fuerzas se deberá calcular de acuerdo a lo siguiente:\na. 100% de la tensión mecánica del conductor para la condición de viento\nmáximo sin hielo (Zonas II y III).\nb. 100% de la tensión mecánica del conductor para la condición de viento con\nhielo (Zonas I y IV).\nEstas fuerzas se considerarán aplicadas simultáneamente desde uno hasta\nel total de las fases y del cable de guardia del mismo vano, en todas las\ncombinaciones posibles.\n5.17 Solicitación de Tendido de Conductores\n5.17.1 Esta solicitación deberá considerar los esfuerzos derivados del empleo de las\nestructuras de anclaje como remate provisorio.\n5.17.2 Para la instalación del primer circuito, se deberá considerar el remate del\ncable de guardia y remate desde uno hasta el total de los conductores\npertenecientes a cada una de las fases a instalar, correspondientes a un vano","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=15","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"adyacente a la estructura, y considerando que todos o ninguno de los\nconductores y el cable de guardia de esta fase, pertenecientes al otro vano\nadyacente a la estructura, están rematados a ella.\n5.17.3 Para la instalación de los siguientes circuitos, se deberá considerar el remate\ndel cable de guardia (si hubiera más de uno) y remate de los conductores\ncomo lo señalado en el punto anterior, considerando que el cable de guardia\ny conductores del circuito anterior están completamente instalados en la\nestructura.\n5.17.4 El cálculo de las solicitaciones sobre la estructura deberá realizarse en\nconcordancia con el procedimiento de tendido propiamente tal que se llevará\na cabo en terreno.\n5.18 Solicitación de Montaje\nEl diseño de las estructuras deberá considerar las condiciones de montaje,\ntales como fijación de elementos en las crucetas, flexión en elementos que\nformen un ángulo menor a 45° con respecto a la horizontal, debido a operarios\nsubidos en la estructura, u otras consideraciones.\n5.19 Solicitación de Mantenimiento\nEl diseño de las estructuras deberá considerar las condiciones de\nmantenimiento, tales como:\n5.19.1 Sobrecarga vertical\nConsistirá en cargas verticales de valor igual al peso de los conductores por\nfase o igual al peso del cable de guardia, aplicadas en los puntos de\nsuspensión o anclaje de los conductores y en el punto de sujeción del cable\nde guardia, respectivamente.\nEsta sobrecarga se deberá considerar aplicada a la estructura actuando de la\nsiguiente manera:\na.  Sobre un cable de guardia y una fase cualquiera.\nb.  Sobre dos fases cualesquiera.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=16","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"5.19.2 Desequilibrio en torres de suspensión\nEstas fuerzas representan las componentes de la tensión mecánica de los\nconductores y del cable de guardia, que pueden aparecer durante el montaje\no reparación, y deberán considerarse aplicadas en la dirección del vano, en\ntodas las combinaciones posibles, desde una hasta el total de fases y cables\nde guardia, con un valor correspondiente a 0,15 de la tensión normal.\n5.20 El diseño de las estructuras deberá considerar simultáneamente con esta solicitación\nde mantenimiento, la flexión en elementos horizontales debido a operarios subidos a\nésta.\n5.21 Solicitación de hielo máximo\n5.21.1 Consistirá en cargas verticales iguales al peso del manguito de hielo máximo\nformado sobre los conductores y cable de guardia, según corresponda,\nempleando para su cálculo el vano de peso correspondiente, aplicadas en los\npuntos de suspensión o de anclaje de los conductores y en el punto de\nsujeción del cable de guardia, respectivamente.\n5.21.2 Esta solicitación se considerará aplicada a la estructura en todos los\nconductores y en el cable de guardia simultáneamente.\n5.22 Solicitación de desequilibrio por hielo y torsión por hielo\n5.22.1 La acumulación desigual de hielo genera solicitaciones de desequilibrio y de\ntorsión.\n5.22.2 La aplicación de estas solicitaciones se realizará de acuerdo con lo señalado\nen la norma IEC 60826.\n5.23 Otras solicitaciones\nDeberán considerarse en el diseño otro tipo de solicitaciones según sean las\nparticularidades de cada situación.\n5.24 Galloping y Sleet Jump","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=16","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"El diseño de líneas ubicadas en Zonas I y IV, según el punto 5.8, deberá tomar en\ncuenta la presencia de los fenómenos de Galloping y de Sleet Jump.\n5.25 Solicitaciones mínimas a considerar en el diseño de soportes portantes o de\nsuspensión\n5.25.1 Viento máximo más ángulo: En caso de ser estructuras en recta, se deberá\nconsiderar como mínimo 1° de deflexión.\n5.25.2 Los esfuerzos provocados por la cortadura de conductores se tomarán en\ncuenta según sea la importancia de la línea.\n5.25.3 Montaje y mantenimiento.\n5.25.4 Hielo máximo, desequilibrio por hielo y torsión por hielo.\n5.26 Solicitaciones mínimas a considerar en el diseño de soportes de anclaje\n5.26.1 Viento máximo más ángulo: En caso de ser estructuras en recta, se deberá\nconsiderar como mínimo 1° de deflexión.\n5.26.2 Cortadura de conductor: Estructuras de soporte en postes de hormigón\ndeberán considerar tirantes en su diseño, para tomar en cuenta este tipo de\nsolicitación.\n5.26.3 Desequilibrio de tensiones mecánicas en conductor.\n5.26.4 Tendido de conductores.\n5.26.5 Montaje y mantenimiento.\n5.26.6 Hielo máximo, desequilibrio por hielo y torsión por hielo.\n5.27 Solicitaciones mínimas a considerar en el diseño de soportes de remate\n5.27.1 Viento máximo más remate.\n5.27.2 Montaje y mantenimiento.\n5.27.3 Hielo máximo, desequilibrio por hielo y torsión por hielo.\n5.28 Diseño de estructuras de soporte\n5.28.1 Las estructuras de soporte deberán diseñarse considerando su naturaleza\nespacial y de acuerdo a lo indicado en las normas chilenas aplicables. En","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=17","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"caso que dichas normas no existan o no apliquen, se considerarán normas\ninternacionales emitidas por organismos reconocidos, tales como: American\nSociety of Civil Engineers (ASCE), International Electrotechnical Commission\n(IEC), u otro equivalente.\n5.28.2 Las estructuras de soporte deberán considerar en sus diseños la elección de\nmateriales y/o sistemas de protecciones adecuados para las condiciones de\ncontaminación y/o corrosión ambiental donde se ubicará la línea; especial\natención se deberá tener en cuenta en zonas con ambientes salinos\nimportantes, tales como zonas costeras y zonas interiores en el norte del país.\nLa elección de materiales y sistemas de protección deberá hacerse en\nconcordancia con las condiciones de mantenimiento que tendrá la línea.\n5.28.3 Las estructuras que se encuentren en bordes de caminos, calles y plazas\npúblicas, deberán instalarse de manera que no queden expuestos a los daños\nque puedan producir los vehículos, así como no deberán obstruir la circulación\nde éstos.\n5.28.4 La resistencia de cada elemento de la estructura de soporte deberá verificarse\npara la hipótesis de cálculo más desfavorable de las indicadas en el punto\n5.12, para cada tipo de soporte.\n5.28.5 Estructuras metálicas reticuladas\na. Son estructuras de sección cuadrada o rectangular, conformadas por\nperfiles angulares laminados.\nb. Los espesores de diseño de estas estructuras no serán menores a 5 mm\npara elementos principales, como cantoneras y cuerdas inferiores de\ncrucetas, ni a 3 mm para otros elementos. Las planchas de conexión no\nserán de espesor menor a 5 mm.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=18","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"c. No se emplearán pernos de un diámetro inferior a 12 mm.\nd. Los soportes ubicados en lugares de acceso público y donde la presencia\nde personas no autorizadas a la instalación eléctrica es frecuente, se\ndeberá disponer de las medidas oportunas para dificultar su escalamiento\nhasta una altura mínima de 2,5 m.\ne. Las estructuras metálicas reticuladas podrán ser autosoportantes o\natirantadas.\n5.28.6 Postes metálicos\na. Son postes cuyo cuerpo podrá ser fabricado con tubos laminados sin\ncostura o simplemente lámina de acero doblada (forma poligonal), cuya\nunión deberá hacerse mediante soldadura. La forma del cuerpo podrá ser\ncónica o cilíndrica.\nb. La soldadura deberá ser realizada mediante soldadores calificados y no\ndeberá presentar ningún tipo de fisura en su interior o exterior.\n5.28.7 Postes de hormigón\na. Serán, preferentemente, del tipo armado vibrado, respondiendo los tipos y\ncaracterísticas señaladas en las normas nacionales o internacionales\npertinentes.\nb. Se deberá prestar también particular atención a todas las fases de\nmanipulación en el transporte y montaje, empleando los medios\napropiados para evitar el deterioro del poste.\nc. Cuando se empleen apoyos de hormigón, en suelos o aguas que sean\nagresivos al mismo, deberán tomarse las medidas necesarias para su\nprotección.\nd. Los postes de hormigón armado deberán calcularse de manera que\nresistan los esfuerzos provenientes de la hipótesis de cálculo más\ndesfavorable, con un coeficiente de seguridad igual a 2 con respecto a la\nruptura.\ne. Si el soporte contiene elementos estructurales de acero, como crucetas,","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=18","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"extensiones, etc., se aplicarán a éstos las disposiciones sobre soportes de\nacero. Se exceptúan los tirantes, para los cuales regirá lo indicado en el\npunto 5.29.9.\nf. Las disposiciones anteriormente mencionadas, regirán para el cálculo de\nlos soportes formados por postes de hormigón armado de longitud de hasta\n18 m.\n5.28.8 Disposiciones particulares para el diseño de estructuras de soporte, o partes\nde ellas, constituidas por elementos de acero estructural al carbono\na. Las estructuras de soporte deberán calcularse de tal manera que\ncompletas resistan, sin que se presenten deformaciones permanentes en\nninguno de sus elementos, por lo menos las solicitaciones provocadas por\nla hipótesis de cálculo más desfavorables de acuerdo a lo señalado en el\npunto 5.11, multiplicadas por el correspondiente \"factor de mínima\nsobrecarga\" que se indica en la Tabla N° 4.\nTABLA Nº 4\nFactor de mínima\nsobrecarga\nEn condiciones normales\n(Viento máximo, ángulo, desequilibrio por tensiones  1,5\nmecánicas de conductor en torres de anclaje,\nremate)\nHielo máximo, desequilibrio por tensiones\nmecánicas de conductor para viento con hielo,  1,4\nremate para viento con hielo\nEn condiciones eventuales\n(cortadura de conductores, mantenimiento, montaje,  1,2\ntendido, desequilibrio de hielo, torsión por hielo)\nEl factor anterior significa que si la estructura completa fuera ensayada,\nsometiéndola a las cargas de cálculo multiplicadas por dicho factor, ningún\nelemento de la estructura quedaría fatigado más allá del límite de fluencia\ndel material.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=19","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"b. Las estructuras de soportes de acero, incluyendo las partes de la fundación\nque queden sobre el suelo, deberán construirse de tal manera que todas\nlas partes sean accesibles para inspección, limpieza y pintado, de modo\nque no queden cavidades en las que pueda acumular agua, lluvia o anidar\npájaros.\nc. Las estructuras de soportes de acero y en general todas las partes de\nacero, deberán ser protegidas mediante galvanización, pintura u otros\ntratamientos que retarden en forma efectiva la corrosión. Tales\nprotecciones deberán mantenerse en forma adecuada.\n5.28.9 Tirantes\nPara cumplir con los requisitos de resistencia de las estructuras de soporte\nse podrá recurrir al uso de tirantes, en cuyo caso éstos deberán cumplir\ncon las siguientes condiciones:\na. Los tirantes deberán ser cables de acero galvanizado, o de otro material\nigualmente resistente a la corrosión. El diámetro mínimo será 3/8”.\nb. El conjunto formado por el tirante y sus elementos de fijación a la\nestructura y a la fundación anclada en el suelo deberá calcularse para\nque resistan los esfuerzos transmitidos por la hipótesis de cálculo más\ndesfavorable, con un coeficiente de seguridad por lo menos igual a 2,0\ntanto en condiciones normales como en condiciones eventuales,\nconsiderando cargas no amplificadas por los factores señalados en el\npunto 5.29.9.\nc. La capacidad resistente a rotura del cable del tirante y sus elementos\nde sujeción deberá ser garantizada mediante certificados de ensayos a\ntracción realizados a cada uno de los componentes.\nd. El anclaje al suelo deberá diseñarse de modo que resista al","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=19","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"arrancamiento el esfuerzo del tirante con un factor de seguridad de 2,5.\ne. En el caso de estructuras de soporte conformadas por postes de\nhormigón armado u otros, capaces de deformarse antes de romperse,\nse considerará para el cálculo de los respectivos tirantes que los postes\nno contribuyen en absoluto a resistir las componentes horizontales en\nla dirección en que actúe el tirante.\nf. Los tirantes deberán estar provistos de mordazas o tensores adecuados\npara poder regular su tensión.\ng. En lugares frecuentados, los tirantes deberán estar convenientemente\nprotegidos hasta una altura de 2 m sobre el terreno.\n5.29 Fundaciones de líneas de transporte","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=20","a":"redes"},{"n":"RPTD N°11","r":"5.29.1–5.29.6","h":"Líneas de transporte aéreas","t":"5.29.1  Las fundaciones podrán ser dados y zapatas aisladas, dados y zapatas\ncorridas, losas y plateas de fundación (radier), pilas, pilotes, ancladas en\nroca, u otras.\n5.29.2  El diseño de las fundaciones deberá hacerse de acuerdo con los\nparámetros de diseño y recomendaciones señalados en el estudio de\nmecánica de suelos correspondiente.\n5.29.3  El diseño de las fundaciones deberá considerar las siguientes\nsolicitaciones y sus combinaciones, según corresponda:\n5.29.4  Compresión, corte, volcamiento uniaxial, volcamiento biaxial.\n5.29.5  Tracción, corte, volcamiento uniaxial, volcamiento biaxial.\n5.29.6  El diseño de las fundaciones deberá cumplir con los criterios de estabilidad\ngeneral para compresión, volcamiento, deslizamiento y arrancamiento, de\nacuerdo a lo señalado en el punto 5.17.4 del Pliego RPTD N°10","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=20","a":"redes"},{"n":"RPTD N°11","r":"5.29.7","h":"Líneas de transporte aéreas","t":"5.29.7  Fundaciones en cuyo diseño se considera que el suelo colabora en la\nestabilidad de ésta, deberán construirse respetando las consideraciones\nutilizadas en el diseño para asegurar que se desarrolla dicha colaboración\ndel suelo. En los planos de construcción de estas fundaciones deberán\nindicarse las especificaciones técnicas para ejecutar las excavaciones, el\nhormigonado y los rellenos correspondientes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=20","a":"redes"},{"n":"RPTD N°11","r":"5.29.8","h":"Líneas de transporte aéreas","t":"5.29.8  Los sistemas de anclaje de las estructuras a sus fundaciones deberán\ncumplir las siguientes disposiciones generales:\na. Los pernos de anclaje deberán ser de materiales dúctiles y con\nresiliencia o tenacidad garantizada mínima de 27 Joule, a la temperatura\nque defina el diseñador según sea la ubicación de la línea de transporte,\npero en ningún caso será mayor a 0° C. Esta propiedad será medida en\nensayos de impacto sobre probeta con entalle simplemente apoyada,\nde acuerdo a la norma NCh 926.\nb. Los pernos de anclaje deberán considerar en su diseño la interacción\ntracción - corte.\nc. Las barras de fundación o stub deberán ser de los mismos materiales\nque la estructura y deberán considerar en su diseño la colocación de\nanclas.\n5.30 Apoyos en postes por terceros\nPara los apoyos de terceros en postes de líneas de transporte aéreas, se aplicarán\nlas mismas condiciones, exigencias y procedimientos señalados en el Pliego RPTD\nN°14.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=20","a":"redes"},{"n":"RPTD N°11","r":"6–6.1","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6  Líneas de transporte subterráneas y subacuáticas de corriente alterna.\n6.1  Condiciones generales\n6.1.1 Este capítulo se aplica a todas las instalaciones eléctricas de transporte\nsubterráneas y subacuáticas.\n6.1.2 Se aplica a los cables, equipos y accesorios, en sistemas subterráneos o\nsubacuáticos.\n6.1.3 Las empresas propietarias de los cables deberán disponer de planos de\nubicación y trazado de los mismos, en los que figuren las cotas y referencias\nsuficientes para su posterior identificación. Estos planos deberán servir tanto\npara la identificación de posibles averías en los cables, como para poder\nseñalizarlos frente a obras de terceros.\n6.1.4 Para las líneas de transporte subterráneas, se prohíbe la plantación de\nárboles y la construcción de edificios e instalaciones industriales en su franja\nde seguridad. Estos requisitos no se aplicarán a cables dispuestos en\ngalerías.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=21","a":"redes"},{"n":"RPTD N°11","r":"6.2","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.2  Materiales\n6.2.1 Cables\nLos cables a utilizar en las instalaciones de transporte subterránea y\nsubacuática deberán cumplir con las disposiciones aplicables del punto 7 del\nPliego RPTD N°04.\nPara instalaciones subacuáticas deberá considerarse, además, el uso de\narmaduras metálicas o protecciones mecánicas adicionales en los cables, con\nel fin de hacerlos resistentes a los esfuerzos mecánicos presentes en este\nmedio.\n6.2.2 Ductos y sistemas de ductos\na. El material del ducto deberá ser resistente a la corrosión y adecuado para\nel ambiente previsto.\nb. Los materiales del banco de ductos, la construcción del ducto, o ambos,\nserán diseñados de tal manera que una avería en el cable instalado en el\nducto no dañe al banco de ductos, en la medida que pueda ocasionar\ndaños a los cables en los ductos adyacentes.\nc. El interior de los ductos será liso, para facilitar la instalación o sustitución\ndel cable o circuito averiado.\nd. El sistema de ductos subterráneos, incluyendo cámaras, será diseñado\npara soportar fuerzas externas a las cuales puede estar sometido, debido\na las cargas superficiales.\n6.2.3 Accesorios y terminales\na.  Los accesorios y terminales del cable estarán diseñados para resistir\nesfuerzos mecánicos, térmicos, ambientales y eléctricos esperados\ndurante el período de operación.\nb.  Los accesorios y terminales del cable estarán diseñados y construidos para\nmantener la integridad estructural de los cables a los cuales son aplicados,\ny para resistir la magnitud y duración de la corriente de falla esperada\ndurante el período de operación, salvo en la proximidad inmediata a la falla.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=21","a":"redes"},{"n":"RPTD N°11","r":"6.3","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.3  Intensidades de corriente admisibles\n6.3.1 La selección de un cable se hará considerando que deberá asegurarse una\nsuficiente capacidad de transporte de corriente, una adecuada capacidad para\nsoportar corrientes de cortocircuito, una adecuada resistencia mecánica y un\nbuen comportamiento ante las condiciones ambientales.\n6.3.2 Las condiciones de uso de los distintos tipos de cables y la determinación de\nlas capacidades de transporte admisibles, en las distintas formas de\ndisposición, subterráneas o subacuáticas, se regirán por las disposiciones\nestablecidas en las normas IEC 60287-1-1, IEC 60287-1-2, IEC 60287-1-3, IEC\n60287-2-1, IEC 60287-2-2, IEC 60287-3-1, IEC 60287-3-2, IEC 60287-3-3, en\nlo que corresponda.\n6.3.3 Para cables sometidos a ciclos de carga, las intensidades máximas admisibles\npodrán ser superiores a las correspondientes en servicio permanente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=22","a":"redes"},{"n":"RPTD N°11","r":"6.4","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.4  Aislación\n6.4.1 Los extremos y uniones de los conductores aislados, a menos que sean\nprotegidos de otra manera, tendrán un revestimiento de aislamiento equivalente\nal de las otras partes del conductor.\n6.4.2 El aislamiento de los conductores, donde no cuenten con pantalla o cubierta\nmetálica, deberá ser protegido contra daños, humedad y esfuerzo eléctrico\nexcesivo.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=22","a":"redes"},{"n":"RPTD N°11","r":"6.5","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.5  Instalación de cables aislados\n6.5.1 Condiciones generales\na.  Los cables podrán instalarse directamente enterrados, en ductos,\ncanaletas, galerías, sujetos a pared y fondos acuáticos, con las\ncondiciones que se establecen en esta sección del presente Pliego.\nb.  La flexión del cable de poder durante su manipulación, instalación y\noperación deberá estar controlada a fin de evitar daños.\nc.  Las tensiones de tracción y las presiones de superficie laterales en el cable\nde poder deberán limitarse a fin de evitar daños. Se deberán tener en\ncuenta las recomendaciones del fabricante como guía.\nd.  Los ductos deberán estar limpios de material extraño que podría dañar el\ncable de poder durante las operaciones de tracción.\ne.  Los lubricantes del cable no deberán ser perjudiciales para el cable o los\nsistemas de banco de ductos.\nf.  En las pendientes o recorridos verticales, los cables deberán estar\ndebidamente fijados.\ng.  Los cables de transporte no deberán instalarse en el mismo ducto con\ncables de comunicación salvo los que sirven a la propia instalación\neléctrica. En estos casos se debe evitar que exista posibilidad de inducción\nelectromagnética en los cables de comunicaciones.\nh.  En el diseño de los conductores o cables instalados en banco de ductos\nno metálico, se considerará la necesidad de una pantalla con puesta a\ntierra efectiva, una cubierta protectora exterior, o ambas.\ni.  Se deberá considerar el radio de curvatura recomendado por el fabricante\ndel cable de poder.\nj.  Como parte del proyecto de tendido de los cables de poder deberá","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=22","a":"redes"},{"n":"RPTD N°11","r":"6.5","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"analizarse el realizar Cross-bonding de las pantallas, el realizar puesta a\ntierra en un extremo de la pantalla del cable de poder, uso de limitadores\nSVL o aterrizado en ambos extremos.\n6.5.2 Instalación de cables directamente enterrados\na.  Para cables de enterramiento directo, el fondo de la zanja será una\nsuperficie firme, lisa, libre de discontinuidades y sin obstáculos. El cable se\ndispondrá a una profundidad mínima de 1 m respecto de la superficie del\nterreno.\nb.  Cuando existan impedimentos que no permitan lograr las profundidades de\nla letra a anterior, éstas podrán reducirse, disponiendo protecciones\nmecánicas suficientes.\nc.  La profundidad de instalación deberá aumentarse en los casos de cruces\ny paralelismos señalados en el punto 6.8.\nd.  Para proteger los cables frente a excavaciones hechas por terceros, éstos\ndeberán tener una protección mecánica que cubra el ancho ocupado por\nlos mismos, así como una cinta de señalización que advierta la existencia\nde los cables eléctricos de A.T. Se acepta también la colocación de placas\ncon doble misión de protección mecánica y de señalización.\ne.  En canalizaciones con pendiente, la instalación debe hacerse de tal\nmanera que no ocurran efectos de aluvión, que socave el terreno o los\nrellenos de arena.\nf.  En caso de que los conductores tendidos directamente en tierra deban\ncruzar bajo una calzada o vereda, este cruce deberá hacerse a través de\nun ducto apropiado que cubra todo el tramo.\ng.  Las uniones y derivaciones de los conductores tendidos directamente en","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=22","a":"redes"},{"n":"RPTD N°11","r":"6.5","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"tierra se harán en cámaras, mediante mufas o cajas de conexiones\naprobadas, usando para ello los sistemas de uniones aprobados.\n6.5.3 Instalación de cables en ductos\na.  La profundidad, hasta la parte superior del ducto más próximo a la\nsuperficie, no será menor de 0,6 m en acera o en tierra, ni de 0,8 m en\ncalzada.\nb.  El diámetro interior de los ductos no será inferior a una vez y media el\ndiámetro exterior del cable o del diámetro aparente del circuito en el caso\nde varios cables instalados en el mismo ducto.\nc.  No se instalará más de un circuito por ducto. Si se instala un solo cable\nunipolar por ducto, los ductos deberán ser de material no ferromagnético.\nd.  La canalización deberá tener una señalización colocada de la misma forma\nque la indicada en el punto anterior, para advertir de la presencia de cables\nde transporte.\ne.  La instalación de cables en ductos deberá cumplir con lo indicado en los\npuntos 6.5 y 6.7 del Pliego RPTD N°13.\n6.5.4 Instalación de cables en galerías\na.  Las galerías serán de hormigón armado o de otros materiales de rigidez,\nestanqueidad y duración equivalentes. Se dimensionarán para soportar la\ncarga de tierras y pavimentos situados por encima y las cargas del tránsito\nque corresponda.\nb.  Las paredes deberán permitir una sujeción segura de las estructuras de\nsoporte de los cables.\nc.  Las galerías en que pueden circular personas se usarán preferentemente\nsólo para instalaciones eléctricas de potencia y cables de control y\ncomunicaciones. En ningún caso podrán coexistir en la misma galería","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=23","a":"redes"},{"n":"RPTD N°11","r":"6.5","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"instalaciones eléctricas e instalaciones de gas o líquidos inflamables.\nd.  Las galerías visitables dispondrán de pasillos de circulación de 0,6 m de\nancho y 1,8 m de altura, ambas dimensiones como mínimo.\ne.  Los accesos a la galería deberán quedar cerrados de forma que se impida\nla entrada de personas ajenas al servicio, pero que permita la salida al\npersonal que esté en su interior. Para evitar la existencia de tramos de\ngalería con una sola salida, deberán disponerse de accesos en las zonas\nextremas de las galerías.\nf.  La ventilación de las galerías será suficiente para asegurar que el aire se\nrenueve, a fin de evitar acumulaciones de gas y condensaciones de\nhumedad y contribuir a que la temperatura máxima de la galería sea\ncompatible con los servicios que contenga. La temperatura en el interior de\nla galería no deberá ser superior a 50° C, lo cual se tendrá en cuenta para\ndeterminar la intensidad admisible en servicio permanente del cable.\ng. Los suelos de las galerías deberán tener la pendiente adecuada y un\nsistema de drenaje eficaz, que evite la formación de charcos.\nh. Las galerías de longitud superior a 400 m, además de las disposiciones\nanteriores, dispondrán de iluminación fija y de accesos de personal cada\n400 m como máximo y alumbrado de señalización.\ni. Los cables se dispondrán de forma que su trazado sea recto y procurando\nconservar su posición relativa con los demás. Las entradas y salidas de los\ncables en las galerías se harán de forma que no dificulten ni el\nmantenimiento de los cables existentes ni la instalación de nuevos cables.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=23","a":"redes"},{"n":"RPTD N°11","r":"6.5","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"j. Todos los cables deberán estar debidamente señalizados e identificados,\nde forma que se indique la empresa a quien pertenecen, la designación del\ncircuito, la tensión y la sección de los cables.\nk. Los cables deberán estar fijados a las paredes o a las estructuras de la\ngalería mediante elementos de sujeción, para evitar que los esfuerzos\ntérmicos o electrodinámicos, debidos a las distintas condiciones que\npueden presentarse durante la explotación de las redes de B.T., M.T. y\nA.T., puedan moverlos o deformarlos.\nl. En el caso de cables unipolares, si se quiere sujetar cada cable por\nseparado, las sujeciones deberán disponerse de manera que no se formen\ncircuitos ferromagnéticos cerrados alrededor del cable.\nm. Todos los elementos metálicos para sujeción de los cables u otros\nelementos metálicos accesibles al personal que circula por las galerías se\nconectarán eléctricamente al sistema de puesta a tierra de la galería.\n6.5.5 Instalación de cables en canaletas\na.  En ciertas ubicaciones con acceso restringido al personal autorizado, como\nes el interior de centrales de generación y subestaciones de transporte,\ndestinadas exclusivamente a contener instalaciones eléctricas, deberán\nutilizarse canaletas con tapas prefabricadas de hormigón o de cualquier\notro material de elevada resistencia mecánica, desmontables a mano.\nb.  Los cables de distintas tensiones en el interior de canaletas deberán\ninstalarse en forma separada (aprovechando el fondo y las dos paredes).\nLos cables de menor tensión deberán instalarse por encima o en una pared\ndistinta, de los cables de mayor tensión.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=24","a":"redes"},{"n":"RPTD N°11","r":"6.5","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.5.6 Instalación de cables en fondos acuáticos\na.  Cuando el trazado de un cable incluya el paso por fondos acuáticos\n(marinos, lacustres o fluviales), se deberá realizar un proyecto técnico\ncompleto de la instalación y del tendido, considerando todas las acciones\nque el cable pueda sufrir (esfuerzos por mareas o corrientes, presión,\nesfuerzos durante el tendido y en el cable instalado, empuje hidráulico).\nb.  Se deberán tomar las medidas preventivas para que el cable no pueda ser\nafectado por ningún dispositivo arrastrado por cualquier embarcación\n(ancla, red de arrastre).\nc.  La zona de transición del tendido del cable, de agua a tierra, puede estar\nespecialmente sometida a corrientes, oleajes y mareas. Se deberá\nestudiar, para dicha zona, la manera de instalar el cable de forma que se\nevite su movimiento.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=24","a":"redes"},{"n":"RPTD N°11","r":"6.6","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.6  Identificación\n6.6.1 Los cables deberán estar permanentemente identificados, mediante marcas o\nde cualquier otra forma, en cada cámara de inspección u otras aberturas de\nacceso del sistema de ductos.\n6.6.2 Toda identificación deberá ser de material resistente a la corrosión y adecuada\npara el medio ambiente.\n6.6.3 Toda identificación será de buena calidad, perdurable y estará ubicada de tal\nmanera que sea legible con alumbrado auxiliar.\n6.6.4 Los cables en cámaras de inspección o cámaras subterráneas que son\noperadas y mantenidas por diferentes empresas de servicio deberán ser\nidentificadas mediante marcados o etiquetas permanentes, que indiquen el\nnombre de la empresa y el tipo de cable usado.\n6.6.5 Las pantallas sobre el aislamiento del cable y de los terminales serán puestas\na tierra de manera efectiva.\n6.6.6 Las cubiertas metálicas del cable o las pantallas que se encuentran conectadas\na tierra en una cámara serán enlazadas o conectadas a una tierra común.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=24","a":"redes"},{"n":"RPTD N°11","r":"6.7","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.7  Sistema de puesta a tierra en instalaciones subterráneas\n6.7.1 Las pantallas metálicas de los cables se conectarán a tierra, por lo menos en\nuna de sus cajas o cámaras terminales extremas. Cuando no se conecten\nambos extremos a tierra, se deberá justificar, en el extremo no conectado, que\nlas tensiones provocadas por el efecto de las fallas a tierra o por inducción de\ntensión entre la tierra y pantalla, no producen una tensión de contacto aplicada\nsuperior al valor indicado en el Pliego RPTD N°06, salvo que en este extremo\nla pantalla esté protegida por envolvente metálica puesta a tierra o sea\ninaccesible.\n6.7.2 En las instalaciones en galerías, se dispondrá de una instalación de puesta a\ntierra única, accesible a lo largo de toda la galería, formada por el tipo y número\nde electrodos que se calcule necesarios. Se dimensionará para la máxima\ncorriente de falla a tierra que pueda producir. El valor de la resistencia global\nde puesta a tierra de la galería deberá ser tal que, durante el despeje de una\nfalla, las tensiones de contacto que puedan aparecer tanto en el interior de la\ngalería como en el exterior (si hay transferencia de potencial debido a ductos u\notros elementos metálicos que salgan al exterior) no deberán superar los\nvalores admisibles de tensión de contacto aplicada según lo establecido en el\nPliego RPTD N°06.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=25","a":"redes"},{"n":"RPTD N°11","r":"6.8","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.8  Cruces y paralelismos\n6.8.1 Cruces de líneas de transporte subterráneas con otras líneas eléctricas\na. Cuando haya cruces y paralelismos de cables subterráneos de distribución\ny transporte con distancia mínima entre esos cables inferiores a 20 cm, cada\nlínea deberá colocarse en un ducto de protección o entre tabiques de\nseparación fijos, suficientemente sólidos, compuestos de un material\naislante del calor y difícilmente fusible. Esta prescripción también se aplica\npara los cruces o paralelismos de cables de transporte que pertenezcan a\ncircuitos diferentes. La línea que sea instalada con posterioridad no deberá\nocasionar una pérdida en la capacidad de transporte de la línea existente.\nb. Cuando cables de transporte y distribución sin protección especial están en\nla misma excavación, los primeros deberán colocarse por lo menos 20 cm\nmás abajo que los otros.\nc. Los conductos de protección deberán ser fabricados de un material\nresistente a la acción del tiempo, y suficientemente lisos interiormente para\nfacilitar el tendido de los cables. Los tabiques de separación serán de un\nmaterial retardante del fuego, resistente a la acción del tiempo y de\nresistencia mecánica apropiada.\n6.8.2 Separaciones entre los sistemas de banco de ductos de cables de transporte y\nde comunicación\na. La separación entre un sistema de banco de ductos y otras estructuras\nsubterráneas puestas en paralelo, será lo suficientemente amplia para que\npermita el mantenimiento del sistema sin ocasionar daños a las estructuras\npuestas en paralelo. Un banco de ductos que cruce sobre otra estructura","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=25","a":"redes"},{"n":"RPTD N°11","r":"6.8","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"subterránea o cimiento tendrá una separación suficiente para limitar las\nposibilidades de daño a cada estructura.\nb. Los sistemas de bancos de ductos que van a ser ocupados por los\nconductores de comunicación serán separados de los sistemas de banco de\nductos que se utilizarán para los sistemas de transporte, mediante una de\nlas siguientes medidas mínimas:\ni. 75 mm de concreto.\nii. 100 mm de mampostería.\niii. 300 mm de tierra bien apisonada.\n6.8.3 Alcantarillas, red sanitaria, red de distribución de agua y evacuación de aguas\nlluvia\na. En caso que se requiera la instalación de un banco de ductos paralelo\ndirectamente sobre una red sanitaria, alcantarilla o sumidero de lluvia, éste\npuede hacerse siempre que las empresas involucradas estén de acuerdo\ncon el método.\nb. Donde el banco de ductos cruce sobre una alcantarilla, será diseñado con\nsoportes a cada lado de la alcantarilla, a fin de reducir las posibilidades de\ntransferencia de cualquier carga directa sobre la alcantarilla.\nc. El banco de ductos deberá ser instalado tan lejos como sea posible de una\ntubería principal de agua, a fin de protegerlo de la socavación en caso que\nse rompa la tubería principal de agua. El banco de ductos que cruza una\ntubería principal de agua deberá ser diseñado de tal manera que tenga un\nsoporte adecuado en cada lado, según sea necesario, para reducir las\nposibilidades de transferencia de cualquier carga directa a la tubería\nprincipal de agua.\n6.8.4 Tuberías de vapor, gas u otros combustibles\na.  El banco de ductos deberá tener una separación de 30 cm de las tuberías","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=25","a":"redes"},{"n":"RPTD N°11","r":"6.8","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"de vapor, gas y de otros combustibles, para permitir el uso de equipo de\nmantenimiento de tuberías. El conducto no deberá ingresar en la misma\ncámara de inspección, cámara de registro o cámara subterránea, junto con\nlas tuberías de vapor, gas o de otros combustibles.\nb.  El banco de ductos deberá ser instalado de modo tal de evitar la\ntransferencia de calor perjudicial entre los sistemas de banco de ductos y\nlas tuberías de vapor.\n6.8.5 Depósitos de combustibles líquidos\nLos ductos de los cables de transporte distarán, como mínimo, 1,2 m del\ndepósito. Los extremos de los ductos rebasarán al depósito, como mínimo, 2 m\npor cada extremo.\n6.8.6 Cruces subacuáticos\nLos cruces subacuáticos serán diseñados y/o instalados de manera que se\nvean protegidos de la erosión debido a la acción de las mareas, corrientes,\nanclas de barco y pesca de arrastre, cuando corresponda.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=26","a":"redes"},{"n":"RPTD N°11","r":"6.9","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.9  Protecciones y sistemas de seguridad\n6.9.1. Protección eléctrica\na. Los conductores y el aislamiento deberán ser protegidos contra el\ncalentamiento excesivo mediante el diseño del sistema y a través de\ndispositivos de sobrecorriente, alarma, indicación o desconexión.\nb. Las derivaciones tomadas desde un alimentador deberán protegerse\ncontra las sobrecargas y los cortocircuitos. Se exceptuarán de esta\nexigencia aquellas derivaciones de no más de 10 m de largo, cuya sección\nno sea inferior a un tercio de la del alimentador y que sean canalizadas en\nductos cerrados, y aquellas que queden protegidas por la protección del\nalimentador.\nc. Los conductores puestos a tierra para la protección de las personas,\ndeberán instalarse sin protección contra sobrecorriente u otros medios que\npodrían interrumpir su continuidad a tierra.\nd. Los circuitos de cables aislados estarán provistos de protección contra\ncortocircuito, que aislará el cortocircuito de la fuente de alimentación.\n6.9.2. Protección y soporte mecánico\na. Todos los conductores deberán estar adecuadamente sostenidos y\namarrados a fin de resistir las fuerzas ocasionadas por la máxima corriente\nde cortocircuito a la cual pueden estar sujetos.\nb. Donde los soportes de los conductores se extiendan fuera de la\nsubestación de suministro eléctrico, los conductores y sus soportes\ndeberán cumplir con los requerimientos del grado de construcción,\nresistencia y carga del punto 5.29. Donde los conductores, el aislamiento\ndel conductor o los soportes del conductor puedan estar sujetos a daño\nmecánico, se emplearán cubiertas, armaduras u otros medios, para limitar\nla posibilidad de daño o perturbación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=26","a":"redes"},{"n":"RPTD N°11","r":"7","h":"Líneas de transporte de energía eléctrica de corriente continua “HVDC”","t":"7  Líneas de transporte de energía eléctrica de corriente continua “HVDC”\n7.1 Las líneas de transporte de energía eléctrica, previa autorización de la\nSuperintendencia de Electricidad y Combustibles, podrán contemplar el uso de\ncorriente continua “HVDC”, así como el uso de tecnología diferente a la establecida en\nel presente pliego técnico, siempre que el desarrollo y establecimiento del proyecto\nmantenga como base el nivel de seguridad que el presente texto normativo contempla.\nLo anterior, se deberá justificar técnicamente por la empresa requirente, presentando\nante la Superintendencia el proyecto que comprenda la descripción de la línea de\ntransporte de energía eléctrica, acompañando un ejemplar completo y vigente del\nestándar técnico empleado en el proyecto, el cual debe ser reconocido\ninternacionalmente y debidamente traducido al español cuando corresponda, así como\ncualquier otro antecedente que sea requerido por la Superintendencia.\n7.2 Cualquier convalidación de las disposiciones de la normativa establecida en este pliego\nque sean requeridos a la Superintendencia con el objeto de permitir aplicarlos en las\nlíneas de transporte HVDC, así como el uso de tecnologías diferentes a las establecidas\nen el presente pliego deberá ser justificado en base a los respaldos técnicos señalados\nen el punto 7.1 del presente pliego.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2022/04/Pliego-Tecnico-Normativo-RPTD-N11-Lineas-de-Alta-y-Extra-Alta-Tension_Modificacion_Final_300322_PublicarSEC.pdf#page=27","a":"redes"},{"n":"RPTD N°12","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad para\nlíneas eléctricas de diferente tensión en estructura común, conocidas como\nmultitensión.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°12-Líneas-eléctricas-de-diferente-tensión-en-estructura-común-multitensión.pdf#page=1","a":"redes"},{"n":"RPTD N°12","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica a las instalaciones de transporte y distribución de energía\neléctrica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°12-Líneas-eléctricas-de-diferente-tensión-en-estructura-común-multitensión.pdf#page=1","a":"redes"},{"n":"RPTD N°12","r":"3","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación, son parte\nintegrante del presente pliego técnico y solo deben ser aplicadas en los puntos en\nlos cuales son citadas.\nNTSyCS  Norma Técnica de Seguridad y Calidad de Servicio, aprobada\npor Resolución Exenta CNE Nº 786, de fecha 18 de diciembre\nde 2019, del Ministerio de Energía, o la disposición que la\nreemplace.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°12-Líneas-eléctricas-de-diferente-tensión-en-estructura-común-multitensión.pdf#page=1","a":"redes"},{"n":"RPTD N°12","r":"4–4.3","h":"Terminología y definiciones","t":"4  Terminología y definiciones\n4.1  Apoyo  Nombre genérico dado al dispositivo de soporte de\nconductores y aisladores de las líneas o redes aéreas.\nPueden ser postes, torres u otro tipo de estructura.\n4.2  Estructura  Todo aquello que puede ser construido o edificado. Puede\nser fija o móvil, estar en el aire, sobre o bajo la tierra o en el\nagua.\n4.3  Instalación con  Instalación eléctrica con tensión nominal menor o igual a 100\ntensión reducida  V.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°12-Líneas-eléctricas-de-diferente-tensión-en-estructura-común-multitensión.pdf#page=1","a":"redes"},{"n":"RPTD N°12","r":"5–5.3","h":"Generalidades","t":"5  Generalidades\n5.1  Las líneas de multitensión podrán tener hasta tres niveles distintos de tensión,\nsiempre y cuando el diseño cumpla con las solicitaciones estructurales, las\ndistancias mínimas entre conductores, entre cada conductor y el soporte, así como\ntambién a otros conductores (cables de guardia, líneas de tensión reducida) y a\nconstrucciones y edificaciones en general, establecidas en los Pliegos RPTD N°11,\nRPTD N°13 y RPTD N°07.\n5.2  En las líneas de multitensión, los conductores de mayor tensión deberán colocarse\npor encima de los otros.\n5.3  Todos los tendidos de multitensión deberán compartir la misma cantidad de\nsoportes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°12-Líneas-eléctricas-de-diferente-tensión-en-estructura-común-multitensión.pdf#page=2","a":"redes"},{"n":"RPTD N°12","r":"5.4–5.6","h":"Generalidades","t":"5.4  En caso de ocupar conductores protegidos en líneas de multitensión, la máxima\npotencia de estos, se encontrará limitada por la temperatura de diseño de operación\ndel conductor y el cumplimiento de los requerimientos señalados en el Pliego RPTD\nN°04.\n5.5  Las líneas de multitensión deberán cumplir con las solicitaciones estructurales\nindicadas en el punto 5.10 del Pliego RPTD N°11.\n5.6  En el caso que líneas de tensión reducida ocupen postación común con líneas de\nmultitensión, se deberá dar cumplimiento a lo establecido en el Pliego RPTD N°14.\nEstas líneas podrán establecerse en postación común con líneas de transporte, sólo\nsi están acompañadas de líneas de baja o media tensión por encima de ellas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°12-Líneas-eléctricas-de-diferente-tensión-en-estructura-común-multitensión.pdf#page=2","a":"redes"},{"n":"RPTD N°12","r":"5.7","h":"Generalidades","t":"5.7  El esquema de multitensión solo será aplicable para sistemas de transmisión\ndedicados y sistemas de transmisión para polos de desarrollo.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°12-Líneas-eléctricas-de-diferente-tensión-en-estructura-común-multitensión.pdf#page=2","a":"redes"},{"n":"RPTD N°12","r":"6","h":"Cruces y Paralelismos","t":"6  Cruces y Paralelismos\nCuando se produzcan cruces o paralelismos entre una línea de transporte y una\nlínea de multitensión, o entre dos líneas de multitensión, se deberán cumplir las\ndisposiciones señaladas en el punto 5.7 del Pliego RPTD N°11. Para efectos del\ncálculo de las distancias horizontales y verticales que se deberán respetar en los\ncruces, se considerará el valor de tensión más alto de los tendidos de la línea de\nmultitensión.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°12-Líneas-eléctricas-de-diferente-tensión-en-estructura-común-multitensión.pdf#page=2","a":"redes"},{"n":"RPTD N°12","r":"7–7.2","h":"Distancias entre conductores","t":"7  Distancias entre conductores\n7.1  La distancia entre dos conductores de líneas de tensión diferentes, que están fijados\nsobre soportes comunes, deberá respetar las distancias mínimas correspondientes\na la línea de tensión más elevada. La distancia de los conductores a las estructuras\ndeberá respetar las distancias mínimas correspondientes a la tensión propia de\ncada línea.\n7.2  Las distancias señaladas en el inciso anterior se deberán calcular de acuerdo a lo\nindicado en el punto 5 del Pliego RPTD N°07. En todo caso, la separación entre\nconductores de tensión diferente deberá ser siempre superior a 1,7 m.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°12-Líneas-eléctricas-de-diferente-tensión-en-estructura-común-multitensión.pdf#page=2","a":"redes"},{"n":"RPTD N°12","r":"7.3","h":"Distancias entre conductores","t":"7.3  La distancia entre conductores deberá verificarse para las condiciones más críticas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°12-Líneas-eléctricas-de-diferente-tensión-en-estructura-común-multitensión.pdf#page=2","a":"redes"},{"n":"RPTD N°12","r":"8","h":"Franja de seguridad","t":"8  Franja de seguridad\nPara determinar la franja de seguridad asociada a un vano cualquiera de una línea\nde multitensión, primeramente, se deberá calcular el ancho de la franja de seguridad\nasociada a cada tendido de diferente tensión que es parte de la estructura común,\nde manera individual, como si los otros tendidos no estuvieran presentes, teniendo\nen cuenta las consideraciones señaladas en los puntos 4.2 a 4.8 del Pliego RPTD\nN°07. Posteriormente, se deberá utilizar el ancho de franja de mayor valor entre\ntodos los calculados. Finalmente, se deberá corregir el valor de ancho antes\nescogido, en función de lo señalado en el punto 4.7 del Pliego RPTD N°07, tomando\nen cuenta el efecto acumulativo de los campos electromagnéticos de todos los\ntendidos de diferente tensión que comparten las estructuras.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°12-Líneas-eléctricas-de-diferente-tensión-en-estructura-común-multitensión.pdf#page=3","a":"redes"},{"n":"RPTD N°12","r":"9–9.3","h":"Protecciones","t":"9  Protecciones\n9.1  Los sistemas de protección asociados a líneas de multitensión deberán cumplir lo\nestipulado en la NTSyCS..\n9.2  El sistema de protección de las líneas de MT y BT deberá ser capaz de detectar\nsobrecorrientes y sobretensiones.\n9.3  Se prohíben las uniones de conductores en los vanos de la línea superior, en líneas\nde multitensión.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°12-Líneas-eléctricas-de-diferente-tensión-en-estructura-común-multitensión.pdf#page=3","a":"redes"},{"n":"RPTD N°13","r":"1","h":"Objetivo","t":"1.  Objetivo\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad que\ndeberán cumplir las líneas eléctricas aéreas, subterráneas y subacuáticas de baja y\nmedia tensión, en particular las redes de distribución.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=1","a":"redes"},{"n":"RPTD N°13","r":"2","h":"Alcance","t":"2.  Alcance\nEste pliego técnico aplica a las instalaciones de, transporte y de distribución de\nenergía eléctrica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=1","a":"redes"},{"n":"RPTD N°13","r":"3–3.3","h":"Referencias normativas","t":"3.  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación, son parte\nintegrante del presente pliego técnico y solo deben ser aplicadas en los puntos en\nlos cuales son citadas.\n3.1  ANSI/SCTE 77  2013  Specification for Underground Enclosure Integrity.\n3.2  IEC 60076-SER  2013  Power transformers - ALL PARTS.\ned1.0\n3.3  IEC 60502- 4  2010  Power cables with extruded insulation and their\naccessories for rated voltages from 1 kV (U_m = 1.2\nkV) up to 30 kV (U_m = 36 kV) – Part 4: test","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=1","a":"redes"},{"n":"RPTD N°13","r":"3.4–3.6","h":"Referencias normativas","t":"3.4  IEC 60840  2011  Power cables with extruded insulation and their\naccessories for rated voltages above 30 kV(U_m =\n36 kV) up to 150 kV (U_m = 170 kV) – Test\nmethods.\n3.5  IEC 62271 – 1  2017  High – voltage switchgear and controlgear – Part 1:\nCommon specifications for alternating current\nswitchgear and controlgear.\n3.6  IEEE 48  2009  Standard for Test Procedures and Requirements\nfor Alternating-Current Cable Terminations Used on\nShielded Cables Having Laminated Insulation\nRated 2.5 kV through 765 kV or Extruded Insulation\nRated 2.5 kV through 500 kV.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=1","a":"redes"},{"n":"RPTD N°13","r":"3.7–3.9","h":"Referencias normativas","t":"3.7  IEEE 404  2012  IEEE Standard for Extruded and Laminated\nDielectric Shielded Cable Joints Rated 2.5 kV to\n500 kV.\n3.8  IEEE C57.12.00  2015  Standard for General Requirements for Liquid-\nImmersed Distribution, Power, and Regulating\nTransformers.\n3.9  IEEE C57.12.20  2017  Overhead-Type Distribution Transformers 500 KVA\nAnd Smaller; High Voltage, 34 500 V And Below;\nLow Voltage, 7970/13 800Y V And Below","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=2","a":"redes"},{"n":"RPTD N°13","r":"3.10–3.14","h":"Referencias normativas","t":"3.10  IEEE C57.12.70  2011  Terminal Markings And Connections  For\nDistribution And Power Transformers\n3.11  IEEE C57.12.80  2010  Terminology  For  Power  And  Distribution\nTransformers\n3.12  IEEE C57.12.90  2015  Test Code For Liquid-Immersed Distribution,\nPower, And Regulating Transformers\n3.13  IEEE 1584  2018  IEEE Guide for Performing Arc-Flash Hazard\nCalculations.\n3.14  IEEE C37.20.7  2017  IEEE Guide for Testing Metal-Enclosed Switchgear\nRated Up to 38 kV for Internal Arcing Faults.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=2","a":"redes"},{"n":"RPTD N°13","r":"3.15–3.17","h":"Referencias normativas","t":"3.15  NChElec. 4  2003  Instalaciones de Consumo en Baja Tensión”,\ndeclarada Norma Chilena Oficial de la República\nmediante Decreto Supremo Nº 115, de 2004, del\nMinisterio  de  Economía,  Fomento  y\nReconstrucción, sus modificaciones o disposición\nque lo reemplace.\n3.16  NFPA 70E  2018  Standard for Electrical Safety in the Workplace.\n3.17  UNE-EN 50541-1  2012  Transformadores trifásicos de distribución tipo seco\n50 Hz, de 100 kVA a 3.150 kVA, con tension más\nelevada para el material de hasta 36 kV. Parte 1:\nRequisitos generals.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=2","a":"redes"},{"n":"RPTD N°13","r":"3.18","h":"Referencias normativas","t":"3.18  UNE-EN 50541-2  2014  Transformadores trifásicos de distribucion tipo seco\n50 Hz, de 100 kVA a 3.150 kVA, con tension más\nelevada para el material de hasta 36 kV. Parte2:\nDeterminación de las caracteristicas de potencia de\nun transformador cargado con corrientes no\nsinusoidales.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=2","a":"redes"},{"n":"RPTD N°13","r":"4–4.4","h":"Terminología y definiciones","t":"4.  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes:\n4.1  Accesible  Al alcance de personas, sin auxilio de medio alguno.\n4.2  Acometida  Conjunto de conductores y accesorios, que se conectan a la red\nde distribución y que llegan a un punto de la instalación del\nusuario.\n4.3  Banco de ductos  Canalización eléctrica que se desarrolla entre dos puntos\ncomunes y que posee dos o más ductos.\n4.4  Bóveda  Encerramiento con acceso sólo para personas calificadas,\nreforzado para resistir el fuego, sobre o bajo el nivel del terreno,\nque aloja transformadores de potencia para uso interior.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=3","a":"redes"},{"n":"RPTD N°13","r":"4.5–4.7","h":"Terminología y definiciones","t":"4.5  Cámara  Estructura sólida situada encima o debajo del suelo para facilitar\nel tendido, mantenimiento y reparación de conductores,\npermitiendo el empalme de los distintos ductos que conforman\nla canalización.\n4.6  Canalización  Elementos utilizados para tender y contener conductores\neléctrica  eléctricos, dándoles resguardo.\n4.7  Circuito  Camino cerrado por donde fluye la corriente eléctrica, producto\nde una fuente de alimentación (pila, batería, generador, etc.).","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=3","a":"redes"},{"n":"RPTD N°13","r":"4.8–4.11","h":"Terminología y definiciones","t":"4.8  Conductor neutro  Conductor destinado a conectar el punto neutro de un sistema\neléctrico o proveer un camino de retorno de la energía eléctrica\nhacia su fuente.\n4.9  Distribución de  Acto de distribuir la energía eléctrica a los consumidores finales,\nenergía eléctrica  dentro de un área específica.\n4.10  Ducto  Canalización cerrada que sirve como vía a conductores o cables.\n4.11  Empresa (s)  Propietaria(s) u operadora(s) de instalaciones destinadas a la\nproducción, transporte y/o distribución de energía eléctrica, o\nunidades constructivas componentes de esas instalaciones, que\nestán sujetas al cumplimiento de las disposiciones del presente\nPliego.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=3","a":"redes"},{"n":"RPTD N°13","r":"4.12–4.14","h":"Terminología y definiciones","t":"4.12  Flecha  de  un En un vano de una línea aérea, es la distancia medida entre la\nconductor  línea recta imaginaria que une los apoyos del conductor y la\ntangente al conductor paralela a ella.\n4.13  Fusible  Elemento cuya función es abrir, por la fusión de uno o varios de\nsus componentes, el circuito en el cual está inserto.\n4.14  Herrajes  Todos los elementos utilizados para la fijación de los aisladores\na la estructura, del conductor al aislador, del cable de guardia a\nla estructura, los elementos de protección eléctrica de los\naisladores y los accesorios del conductor.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=3","a":"redes"},{"n":"RPTD N°13","r":"4.15–4.17","h":"Terminología y definiciones","t":"4.15  Línea aérea  Línea eléctrica elevada sobre el suelo, soportada en postes u\notro tipo de estructuras, con los accesorios necesarios para la\nfijación, separación y aislamiento de los conductores.\n4.16  Mantenimiento  Conjunto de acciones o procedimientos tendientes a preservar o\nrestablecer un bien a un estado tal que le permita garantizar la\nmáxima confiabilidad.\n4.17  Puesta a tierra  Toma o conexión que permite el establecimiento de un circuito\nde retorno a tierra y el mantenimiento de su potencial de tierra.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=4","a":"redes"},{"n":"RPTD N°13","r":"4.18–4.20","h":"Terminología y definiciones","t":"4.18  Sobrecarga  Funcionamiento de un elemento excediendo su capacidad\nnominal.\n4.19  Tierra de servicio  La destinada a conectar en forma permanente a tierra ciertos\npuntos del circuito eléctrico de las instalaciones eléctricas.\n4.20  Vida útil  Tiempo durante el cual un bien cumple la función para la que fue\nconcebido.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=4","a":"redes"},{"n":"RPTD N°13","r":"5.1","h":"Tecnología y equipamiento","t":"5.1  Conductores\n5.1.1 Los conductores, cables de guardia y cables de tirantes usados en líneas eléctricas\nde media y baja tensión, deberán cumplir los requerimientos eléctricos y mecánicos\npara las condiciones donde sean instalados. Particularmente, deberán cumplir con\nlo dispuesto en el punto 5.14 del Pliego RPTD N° 11.\n5.1.2 Los conductores y el aislamiento se deberán proteger contra el calentamiento\nexcesivo como consecuencia de su operación, mediante sistemas de detección y\nprotección adecuados.\n5.1.3 Los conductores puestos a tierra para la protección de las personas deberán\ninstalarse sin protección contra sobrecorriente u otros medios que podrían\ninterrumpir su continuidad a tierra.\n5.1.4 Conductores desnudos aéreos\na. Deberán instalarse con los herrajes apropiados para el tipo, material y calibre del\nconductor.\nb. Las uniones de conductores aéreos deberán garantizar que el conductor no se\ndeslice, para una tensión mecánica de 80 % en baja tensión y de 90% en media\ntensión, de la tensión mecánica de ruptura.\nc. Los conectores o uniones con otros conductores deberán ser de materiales\napropiados que no produzcan par galvánico o que pongan en riesgo de rotura el\nconductor.\nd. Todos los conductores deberán estar adecuadamente sostenidos o fijados a fin\nde resistir las fuerzas ocasionadas por la máxima corriente de cortocircuito a la\ncual pueden estar sometidos.\ne. La sección en los conductores desnudos utilizados en líneas eléctricas de media\ny baja tensión se determinará de modo tal que la temperatura máxima en servicio","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=4","a":"redes"},{"n":"RPTD N°13","r":"5.1","h":"Tecnología y equipamiento","t":"(calentamiento más temperatura ambiente) no sea superior a la definida por el\nfabricante para el tipo de material seleccionado.\n5.1.5 Conductores protegidos y aislados aéreos\n5.1.5.1 Conductores protegidos\nLos conductores protegidos se podrán utilizar cumpliendo con las\ncondiciones y exigencias establecidas en el punto 6 del Pliego RPTD N°04.\n5.1.5.2 Conductores aislados\nLos conductores aislados se podrán utilizar cumpliendo con las condiciones\ny exigencias establecidas en el punto 7 del Pliego RPTD N°04.\n5.1.6 Conductores aislados subterráneos\nPara los cables subterráneos a utilizar en las líneas eléctricas de media y baja\ntensión, serán aplicables, en lo que corresponda, las disposiciones del punto 6.2.1\ndel Pliego RPTD N°11.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=4","a":"redes"},{"n":"RPTD N°13","r":"5.2","h":"Tecnología y equipamiento","t":"5.2  Aislación\n5.2.1 Nivel de aislación\nPara la determinación del nivel de aislación, se aplicarán en lo que corresponda, las\ndisposiciones del punto 5 del Pliego RPTD N°05.\n5.2.2 Aisladores eléctricos\nLos aisladores a utilizar en las líneas eléctricas de media y baja tensión deberán\ncumplir con las disposiciones aplicables del punto 6 del Pliego RPTD N°05.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=5","a":"redes"},{"n":"RPTD N°13","r":"5.3","h":"Tecnología y equipamiento","t":"5.3  Transformadores\n5.3.1 Los transformadores se deberán seleccionar e instalar de acuerdo con las\ncondiciones de servicio.\n5.3.2 La tensión nominal de los transformadores que se conecten a líneas de media y baja\ntensión, deberá ajustarse a lo señalado a los puntos 5.2.a y 5.2.b del Pliego RPTD\nN°01.\n5.3.3 Los centros de transformación prefabricados cumplirán con las disposiciones\nestablecidas en el punto 5.6.1 del Pliego RPTD N°10.\nEn todos los centros de transformación se considerarán los elementos de seguridad\nsuficientes que eviten la explosión de la envolvente de los equipos de media tensión\nen caso de defecto interno y se elegirán las direcciones de escape, en su caso, de\nlos fluidos (gases, líquidos, etc.) para evitar posibles daños a las personas, conforme\na los criterios de seguridad y estudios señalados en el punto 6.8.4. del presente\npliego.\n5.3.4 Los centros de transformación que utilicen celdas de media tensión, deberán contar\ncon protección contra defecto interno, en conformidad a lo indicado en el punto 5.6.2\ndel Pliego RPTD N°10, y deberán ser instalados respetando la disposición y\ndistancias establecidas por el fabricante.\n5.3.5 La placa de características contendrá a lo menos, los siguientes datos:\n− La palabra \"Transformador\".\n− Marca o razón social del fabricante.\n− Número de serie dado por el fabricante.\n− Año de fabricación.\n− Clase de transformador.\n− Número de fases.\n− Frecuencia (Hz).\n− Potencia nominal (kVA).\n− Tensiones nominales, número de derivaciones.\n− Corrientes nominales.\n− Impedancia de cortocircuito\n− Elevación de temperatura..","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=5","a":"redes"},{"n":"RPTD N°13","r":"5.3","h":"Tecnología y equipamiento","t":"− Peso total en kg.\n− Grupo de conexión.\n− Diagrama de conexiones.\n− Norma de fabricación del transformador.\nAdemás, cuando corresponda:\n− Cantidad de aceite (litros).\n− Las palabras \"Sellado Hermético\", cuando corresponda.\n− Distancia del nivel del aceite a la tapa en caso de transformadores\nherméticamente sellados.\n5.3.6 Los transformadores deberán cumplir con lo definido en el protocolo de análisis y/o\nensayos de seguridad de productos eléctricos respectivo definido por la\nSuperintendencia. En ausencia de ellos se deberá cumplir con las normas IEC\n60076-SER ed 1.0, UNE-EN 50541-1, UNE-EN 50541-2 o IEEE C57.12.00, IEEE\nC57.12.20, IEEE C57.12.70, IEEE C57.12.80, IEEE C57.12.90, según corresponda.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=6","a":"redes"},{"n":"RPTD N°13","r":"5.4","h":"Tecnología y equipamiento","t":"5.4  Equipamiento\nLos equipos, tanto de instalación aérea, de superficie, interior o subterránea,\ndeberán cumplir con lo dispuesto en los siguientes puntos.\n5.4.1 Accesibilidad. Todo equipo eléctrico conectado deberá proveer los espacios para su\noperación y mantenimiento.\n5.4.2 Indicación de posición de operación. Los equipos de protección y seccionamiento\ndeberán indicar claramente su posición de \"abierto\" o \"cerrado\", ya sea que se\nencuentren dentro de carcasas o estén descubiertos.\n5.4.3 Fijación de posición. Los equipos de protección y seccionamiento instalados en\nlugares accesibles a personas no calificadas deberán estar provistos de\nmecanismos de seguridad que permitan asegurar su posición de \"abierto\" o\n\"cerrado\" para evitar operaciones no deseadas.\n5.4.4 Los equipos de protección o seccionamiento para operar en forma remota o\nautomática deberán estar provistos de medios locales que impidan la operación del\ncontrol remoto o automático.\n5.4.5 Los equipos, incluyendo dispositivos auxiliares, fusibles y portafusibles deberán\ndiseñarse para soportar los efectos de condiciones normales, de emergencia y de\nfalla que se presenten durante su operación.\n5.4.6 Los equipos subterráneos que se instalen dentro de cámaras y bóvedas deberán\nser adecuados al entorno donde van a prestar servicio. Asimismo, aquellos que\npuedan sufrir corrosión deberán tener una protección adecuada para evitar este\nproblema.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=6","a":"redes"},{"n":"RPTD N°13","r":"5.5","h":"Tecnología y equipamiento","t":"5.5  Estructuras de soporte\n5.5.1 Las líneas eléctricas aéreas de media y baja tensión se deberán soportar sobre\nestructuras tales como: torres, postes de hormigón en cualquiera de sus técnicas de\nconstrucción (armado o pretensado); postes de hierro, postes de madera u otros\nmateriales, siempre que cumplan con los requisitos establecidos en este punto.\n5.5.2 Los postes de hormigón armado deberán calcularse con las condiciones\nestablecidas en el punto 5.28.7 del Pliego RPTD N°11.\n5.5.3 Los postes de madera y, en general, los elementos estructurales de madera deberán\nser capaces de resistir las cargas provenientes de las hipótesis de cálculo más\ndesfavorables, con un coeficiente de seguridad por lo menos igual a 4 con respecto\na la ruptura.\n5.5.4 Los soportes de acero deberán calcularse con las condiciones establecidas en el\npunto 5.28.6 del Pliego RPTD N°11.\n5.5.5 Las estructuras de soporte:\na. Para cumplir con los requisitos de resistencia de los soportes se podrá recurrir al\nuso de tirantes de tal forma que preserven la seguridad de las personas y sus\ncosas e integridad de las instalaciones. Las estructuras que presenten fisuras u\notros deterioros que comprometan sus condiciones mecánicas y de seguridad,\ndeberán ser cambiadas de inmediato.\nb. La parte de los tirantes que quede vecina al suelo deberá protegerse mediante\nun trozo de cañería o dispositivo similar, visible.\nc. Los tirantes deberán cumplir con los criterios y disposiciones establecidos en el\npunto 8 del Pliego RPTD N°06. Se exceptúa cuando los tirantes tengan uno o\nmás aisladores.\n5.5.6 Las estructuras de soporte y los tirantes no deberán instalarse frente a los accesos\npeatonales o de vehículos de cualquier inmueble.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=7","a":"redes"},{"n":"RPTD N°13","r":"6.1","h":"Criterios de diseño y seguridad","t":"6.1  Líneas Aéreas\n6.1.1 Las líneas eléctricas aéreas de media y baja tensión deberán cumplir los\nrequerimientos de aislamiento de las partes energizadas para evitar contactos, tanto\npor disminución en las distancias de seguridad cuando el aislamiento es el aire,\ncomo por deficiencias o insuficiencias de los materiales aislantes.\n6.1.2 En el diseño deberá tenerse en cuenta el criterio de pérdidas técnicas en la selección\ndel conductor económico.\n6.1.3 Uso de estructuras en común.\na. Se deberá privilegiarla utilización de las estructuras en común para los circuitos\nubicados a lo largo de las carreteras, caminos, calles y pasajes.\nb. En el caso señalado en el literal anterior, se deberá verificar que los esfuerzos\nmecánicos cumplan con los factores de seguridad considerados en el diseño,\nsegún tipo de estructura y soporte.\n6.1.4 Las estructuras que se encuentren en bordes de caminos, calles y plazas públicas,\ndeberán instalarse de manera que no queden expuestos a los daños que puedan\nproducir los vehículos, así como no deberán obstruir la circulación de éstos.\n6.1.5 Cuando los conductores de líneas de diferentes tensiones se cruzan entre sí, o\nexisten 2 o más estructuras próximas, las líneas de mayor tensión deberán ser\ninstaladas en el nivel más alto.\n6.1.6 Donde los conductores de líneas eléctricas de media o baja tensión y de tensión\nreducida se cruzan entre sí o están ubicados en las mismas estructuras, los\nconductores de media o baja tensión deberán ser instalados en el nivel más alto.\n6.1.7 Todos los equipos de las líneas eléctricas de media y baja tensión, así como las de\ntensión reducida, deberán ser colocados para que ocupen posiciones uniformes, o\ndeberán ser construidos, ubicados, marcados o numerados, a fin de facilitar su\nidentificación al personal autorizado para trabajar en ellos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=7","a":"redes"},{"n":"RPTD N°13","r":"6.2","h":"Criterios de diseño y seguridad","t":"6.2  Redes Subterráneas\n6.2.1 El diseño, materiales y construcción de las redes subterráneas deberán estar de\nacuerdo con la tensión eléctrica, intensidad de corriente eléctrica, corriente eléctrica\nde cortocircuito, elevación de temperatura y condiciones mecánicas y ambientales\na que se sometan durante su instalación y operación, de acuerdo con las\nrecomendaciones del fabricante, según corresponda.\n6.2.2 En instalaciones verticales o con pendientes, los cables deberán soportarse\nadecuadamente para evitar deslizamientos y deformaciones debido a su masa.\n6.2.3 Se prohíbe instalar cables de tensión reducida de otros servicios con cables de\nlíneas eléctricas de media o baja tensión dentro de un mismo ducto.\n6.2.4 Puestas a tierra\na. Las pantallas de aislamiento del cable y empalmes deberán ser puestos a tierra.\nb. Las cubiertas y pantallas que estén puestas a tierra en las cámaras y bóvedas\ndeberán ser conectadas a una tierra común.\nc. Los cables de conexión y de puesta a tierra deberán ser de material resistente a\nla corrosión y adecuados al ambiente o bien estar protegidos de éste.\n6.2.5 Terminales de cables\na. Las terminaciones para cables apantallados deberán ser diseñados e instalados\nconforme las indicaciones de la norma IEEE 48 ó IEC 60840, siendo calificados\ncomo Terminaciones de Clase 1, las cuales deberán controlar adecuadamente el\ncampo eléctrico, resistir las corrientes de fuga superficial y otorgar un sello\nhermético al cable de manera de impedir la penetración de humedad.\nb. Cuando los terminales se coloquen en postes, la separación entre partes vivas","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=8","a":"redes"},{"n":"RPTD N°13","r":"6.2","h":"Criterios de diseño y seguridad","t":"deberá estar de acuerdo con lo indicado en el punto 6 del Pliego RPTD N°07.\n6.2.6 Uniones y accesorios para cables\na. Deberán soportar los esfuerzos mecánicos, térmicos, eléctricos y del medio\nambiente a que estén expuestos durante su operación.\nb. Deberán ser compatibles al tipo de cable y a las condiciones del medio ambiente,\npara evitar efectos dañinos en sus componentes.\nc. Deberán soportar sin dañarse la magnitud y duración de corrientes eléctricas de\nfalla que se presenten durante su operación, instalándose de tal manera que\ncuando uno falle no afecte a las otras instalaciones.\nd. Deberán evitar la penetración de humedad dentro de los cables.\ne. Deberán cumplir alguno de los siguientes estándares IEEE 404 ó IEC 60502-4.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=8","a":"redes"},{"n":"RPTD N°13","r":"6.3","h":"Criterios de diseño y seguridad","t":"6.3  Redes de Alumbrado Público\n6.3.1 Las redes de alumbrado público deberán cumplir con las disposiciones aplicables\ndel presente Pliego y de los relacionados.\n6.3.2 Los conductores de alimentación deberán ser continuos, sin uniones ni derivaciones\nde la acometida a la luminaria.\n6.3.3 Se deberán asegurar las uniones entre los cables de la luminaria y los de\nalimentación, tanto eléctrica como mecánicamente, y el material usado para aislarlos\ndeberá tener una clase térmica al menos igual que la de los cables para la\nalimentación de la luminaria.\n6.3.4 Cuando una luminaria esté instalada en postes de distribución, deberán mantener\nuna distancia mínima de seguridad según lo especificado en el Pliego RPTD N°07,\nentre el conductor de distribución más bajo y la parte superior de la luminaria o del\nsoporte metálico de ésta.\n6.3.5 Los soportes, abrazaderas o elementos similares, deberán ser de un material\nresistente a la corrosión, o tener algún recubrimiento resistente a ésta.\n6.3.6 El alumbrado público, con luminarias individuales o en conjunto con empalme\ncomún, deberá contar con medios de protección, conexión y desconexión, con el fin\nde aislar fallas eléctricas que causen daños al equipo, y para permitir las labores de\nmantenimiento y el servicio de la instalación.\n6.3.7 La postación de alumbrado público deberá ubicarse de tal manera que no provoque\no reciba daño físico de o hacia vehículos o peatones.\n6.3.8 Las redes de alumbrado público deberán estar siempre alimentadas del\ntransformador que alimenta la red de baja tensión en el mismo sector.\n6.3.9 Respecto a modificaciones y el mantenimiento de alumbrado público se deben\nrealizar en conformidad al Pliego RPTD N°15.\n6.3.10 El alumbrado público deberá cumplir con las distancias de seguridad señaladas en\nlos puntos 6.3 y 7 del Pliego RPTD N°07.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=9","a":"redes"},{"n":"RPTD N°13","r":"6.4","h":"Criterios de diseño y seguridad","t":"6.4  Transformadores\n6.4.1 Cada transformador deberá tener dispositivos de protección para el primario y para\nel secundario, de capacidad o ajuste adecuado para despejar las corrientes de\nfallas, limitar sobrecargas y aislar eléctricamente el transformador de la red por\noperación o mantenimiento.\n6.4.2 Deberán tomarse todas las medidas para reducir a un mínimo la posibilidad de daño\na los transformadores por causas externas, cuando estén expuestos a daño físico.\n6.4.3 Los transformadores deberán estar instalados de modo que las partes vivas estén\nresguardadas.\n6.4.4 Los transformadores y bóvedas de transformadores deberán ser fácilmente\naccesibles al personal.\n6.4.5 Los transformadores o reguladores del tipo seco o que contienen un líquido no\ninflamable pueden ser instalados en el interior de un edificio, sin que el recinto sea\na prueba de fuego. Cuando se instala en un edificio utilizado para fines distintos de\nla distribución eléctrica, toda la unidad debe estar encerrada a fin de limitar la\nprobabilidad de contacto inadvertido por las personas con cualquier parte de la\ncarcasa o del cableado.\n6.4.6 Dentro de edificios de uso general se aceptará, sin adoptar medidas especiales de\nseguridad, la instalación de transformadores aislados por líquidos no propagantes\nque tengan un punto de combustión superior a 300° C.\n6.4.7 Los transformadores conectados directamente a una red de distribución pública\ndeberán tener una adecuada distribución de las cargas o consumos.\n6.4.8 La protección contra cortocircuitos de transformadores de potencia igual o superior\na 1.000 kVA se realizará siempre con interruptor automático.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=9","a":"redes"},{"n":"RPTD N°13","r":"6.5","h":"Criterios de diseño y seguridad","t":"6.5  Canalizaciones\n6.5.1 Las canalizaciones no metálicas a la vista deberán ser de tipo incombustible o\nautoextinguible, resistente a los impactos, a las compresiones y a las deformaciones\ndebidas a los efectos del calor.\n6.5.2 Al realizar un proyecto de canalizaciones subterráneas, deberá efectuarse un\nestudio de las condiciones del terreno y las instalaciones; en función de estas\ncondiciones se determinará el tipo de canalización a emplear y sus características\nde construcción.\n6.5.3 En las canalizaciones subterráneas se considerará el uso de cámaras tipos A, B o\nC, especificadas en la norma NChElec. 4/2003 o en la disposición que la reemplace.\n6.5.4 Las cámaras de las canalizaciones eléctricas no deberán contener cañerías de agua\nni de gas.\n6.5.5 Las uniones y derivaciones de los conductores en canalizaciones deberán ser\naccesibles.\n6.5.6 El circuito y sus fases deberán quedar debidamente identificados en las cámaras de\ninspección.\n6.5.7 Todas las transiciones entre tipos de cables, las conexiones a las cargas, o las\nderivaciones, deberán realizarse en cámaras o cajas de inspección que permitan\nmantener las condiciones y grados de protección aplicables. Las dimensiones\ninternas útiles de las cajas o cámaras de paso, derivación, conexión o salida\ndeberán ser adecuadas a las funciones específicas y permitir el tendido en función\nde la sección de los conductores.\n6.5.8 Las cámaras deberán tener un drenaje que facilite la evacuación de las aguas.\n6.5.9 En zonas muy lluviosas o en que existan napas freáticas que puedan inundar las","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=10","a":"redes"},{"n":"RPTD N°13","r":"6.5","h":"Criterios de diseño y seguridad","t":"cámaras y los ductos, el sistema deberá construirse impermeabilizado. Si esta\nmedida es insuficiente deberá instalarse un sistema mecanizado de evacuación de\nlas aguas o utilizar conductores y conexiones apropiadas para trabajar sumergidos.\n6.5.10 Las cámaras que queden expuestas al paso permanente de vehículos no podrán\nser prefabricadas y deberán ser de una calidad tal que soporte dicha condición. Las\ncámaras que queden expuestas esporádica o al paso de vehículos, deberán contar\ncon tapas metálicas con una resistencia mínima de carga estática de 6.000 kg.\n6.5.11 Las cajas y tapas para redes subterráneas podrán ser prefabricadas, siempre que\nsean de materiales resistentes a la corrosión, que resistan impacto y aplastamiento,\ndependiendo del ambiente y el uso del suelo donde se instalen, en conformidad a la\nnorma ANSI/SCTE 77.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=10","a":"redes"},{"n":"RPTD N°13","r":"6.6","h":"Criterios de diseño y seguridad","t":"6.6  Instalación de cables directamente enterrados\n6.6.1 Para cables de enterramiento directo, el fondo de la zanja será una superficie firme,\nlisa, libre de discontinuidades y sin obstáculos. El cable se dispondrá a una\nprofundidad mínima de 1 m respecto de la superficie del terreno. Como protección\ncontra el deterioro mecánico, se utilizarán ladrillos o cubiertas y a una distancia entre\n20 y 30 cm por encima del cable deberán instalarse cintas de identificación o\nseñalización no degradables en un tiempo menor a la vida útil del cable enterrado.\n6.6.2 No se permite el tendido de conductores directamente en tierra en jardines, bajo\ncalzadas, bajo aceras, recintos pavimentados o sitios sobre los cuales se levanten\nconstrucciones definitivas.\n6.6.3 En caso de que los conductores tendidos directamente en tierra deban cruzar bajo\nuna calzada o vereda, este cruce deberá hacerse a través de un ducto apropiado\nque cubra todo el tramo.\n6.6.4 Las uniones y derivaciones de los conductores tendidos directamente en tierra se\nharán en cámaras, mediante mufas o cajas de conexiones, usando para ello los\nsistemas de uniones.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=10","a":"redes"},{"n":"RPTD N°13","r":"6.7","h":"Criterios de diseño y seguridad","t":"6.7  Instalación de cables en ductos\n6.7.1 Podrán usarse como sistemas de canalización eléctrica en media y baja tensión,\nductos o tuberías metálicas y no metálicas. En una misma canalización no podrán\nmezclarse tuberías metálicas de distintos materiales.\n6.7.2 Los ductos deberán ser de materiales que reúnan las siguientes condiciones:\na. No higroscópicos.\nb. Mantener un grado de protección adecuado al tipo de uso.\nc. Garantizar que no rasguen o deterioren el aislamiento de los conductores.\n6.7.3 En alimentaciones de corriente alterna canalizadas en tuberías metálicas, deberá\nevitarse el calentamiento de éstas debido a la inducción electromagnética,\ncolocando todos los conductores, incluido el neutro cuando corresponda, en una\nmisma tubería. Las tuberías metálicas deberán protegerse contra la corrosión, ser\ngalvanizadas en caliente y estar conectadas eléctricamente a tierra.\n6.7.4 Las uniones entre ductos deberán asegurar la máxima hermeticidad posible, y no\ndeberán alterar su sección transversal interna.\n6.7.5 En donde se presenten condiciones desfavorables de resistencia mecánica del\nterreno se deberán tomar las medidas necesarias para asegurar un adecuado\nsoporte y protección de los ductos.\n6.7.6 Las canalizaciones subterráneas en base a ductos deberán tener cámaras de\ninspección o de paso, instaladas a una distancia entre ellas que permita la\ninstalación de los cables sin provocarles daño ni afectar su resistencia mecánica.\n6.7.7 Las entradas y salidas de los ductos hacia y desde las cámaras se deberán hacer","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=11","a":"redes"},{"n":"RPTD N°13","r":"6.7","h":"Criterios de diseño y seguridad","t":"de tal modo que no se produzcan cantos agudos que puedan dañar la aislación o la\ncubierta de los conductores, para lo cual se emplearán boquillas del mismo material\nde los ductos o bien boquillas metálicas resistentes a la corrosión.\n6.7.8 Se aceptará una distancia máxima de recorrido entre cámaras de 90 m, con un\nmáximo de dos curvas y una desviación por cada curva no superior a 60º con\nrespecto a la línea recta y radios de curvatura de 10 veces el diámetro del ducto\nrespectivo como mínimo.\n6.7.9 Si existen más de dos curvas o una desviación superior a la señalada en el punto\nanterior, se deberán colocar cámaras intermedias.\n6.7.10 En tramos rectos se aceptará, colocar cámaras hasta una distancia máxima de 120\nm entre ellas. El ducto que se utilice en estos casos será de un diámetro mínimo de\n50 mm.\n6.7.11 En tramos cuyo recorrido no sea superior a 20 m se aceptará que los ductos\nmetálicos y las tuberías de PVC o Polietileno formen una U, sin colocar cámaras.\n6.7.12 Los ductos se colocarán en una zanja de ancho y profundidad suficiente,\nconsiderando que deberán ir cubiertos por 0,60 m de tierra de relleno, exigiéndose\nuna profundidad de 0,80 m en zonas de tránsito de vehículos. El fondo de la\nexcavación deberá emparejarse con una capa de arena y los ductos deberán tener\nuna pendiente mínima de 0,25% hacia las cámaras próximas.\n6.7.13 Los ductos o bancos de ductos de líneas eléctricas de media y baja tensión no\ndeberán quedar en contacto con ninguna tubería de drenaje, agua, vapor o\ncombustible. En el caso de cruzamientos sobre dichas instalaciones, deberán","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=11","a":"redes"},{"n":"RPTD N°13","r":"6.7","h":"Criterios de diseño y seguridad","t":"colocarse en ambos lados soportes adecuados para evitar que el peso de los ductos\npueda dañar a las instalaciones.\n6.7.14 Los bancos de ductos deberán conservar la misma disposición y ordenamiento de\nlos ductos individuales, a lo largo de todo su recorrido, asegurando que se mantenga\nla separación de los circuitos.\n6.7.15 La canalización subterránea deberá tener una señalización colocada de la misma\nforma que la indicada en el punto 6.6.1, para advertir de la presencia de cables\neléctricos.\n6.7.16 Las uniones y derivaciones de conductores dentro de cámaras se harán utilizando\nmufas, en conformidad a la norma IEEE 48.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=12","a":"redes"},{"n":"RPTD N°13","r":"6.8","h":"Criterios de diseño y seguridad","t":"6.8  Equipo subterráneo\n6.8.1 Se considera como equipo subterráneo a todo aquel instalado bajo el nivel del suelo,\nutilizado para la operación de las líneas eléctricas subterráneas de media y baja\ntensión.\n6.8.2 No deberán instalarse equipos de comunicación de otros servicios en una misma\ncámara o bóveda de equipos eléctricos. Cuando no sea posible cumplir esta\ndisposición, será necesario un acuerdo entre las partes involucradas. En caso de no\nhaber acuerdo, resolverá la Superintendencia.\n6.8.3 Los equipos deberán ser colocados dentro de las cámaras o bóvedas, en soportes\nu otros dispositivos que los fijen y resistan su masa y el de las cargas a que estén\nsometidos, así como los esfuerzos que se presenten durante su operación.\n6.8.4 Las carcasas de los equipos que contengan fusibles, interruptores u otras partes\nsusceptibles de producir gases, deberán estar construidas en tal forma que resistan\nlas presiones interiores que se produzcan, para no causar daños a personas u otros\nequipos próximos. Conforme a los resultados de los estudios que determinen el nivel\nde protección requerido para cada equipo y/o las medidas de mitigación e\nidentificación de riesgos, procedimientos e instructivos que se deberán adoptar,\nsegún lo establecido en las normas NFPA 70E; IEEE 1584; IEEE C37.20.7; IEC\n62271-1.\n6.8.5 Los equipos y sus estructuras no deberán obstruir el acceso o salida del personal\nen las cámaras o bóvedas.\n6.8.6 Los equipos no deberán interferir con estructuras de drenaje.\n6.8.7 Los equipos no deberán obstaculizar la ventilación de las instalaciones.\n6.8.8 Las partes vivas de los equipos subterráneos deberán quedar instaladas, aisladas o\nprotegidas, de modo que se evite el contacto accidental de personas.\n6.8.9 Los equipos instalados en cámaras o bóvedas deberán contar con placas o algún\notro medio que los identifique permanentemente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=12","a":"redes"},{"n":"RPTD N°13","r":"6.9","h":"Criterios de diseño y seguridad","t":"6.9  Puestas a Tierra\n6.9.1 En los sistemas de puesta a tierra se deberán cumplir los criterios y disposiciones\nestablecidos en el Pliego RPTD N°06.\n6.9.2 La tierra de servicio se diseñará de modo tal que, en caso de circulación de una\ncorriente de falla permanente, la tensión de cualquier conductor activo de la red con\nrespecto a tierra no sobrepase los 250 V.\n6.9.3 El conductor neutro se pondrá a tierra en la proximidad de la subestación y en\ndistintos puntos de la red de distribución en baja tensión, a distancias no superiores\na 200 m y en los extremos de líneas, cuando las líneas de distribución excedan dicha\nlongitud.\nLa resistencia combinada de todas las puestas a tierra resultantes de la aplicación\nde esta exigencia no deberá exceder de 5 Ohm.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=12","a":"redes"},{"n":"RPTD N°13","r":"6.10","h":"Criterios de diseño y seguridad","t":"6.10  Protecciones eléctricas\n6.10.1 Dispositivos de protección contra sobrecorrientes y sobrecargas\na. Las instalaciones de media y baja tensión deberán estar debidamente protegidas\ncontra los efectos peligrosos, térmicos y dinámicos, que puedan originar las\ncorrientes de cortocircuito y las de sobrecarga, cuando éstas puedan producir\naverías y daños en las citadas instalaciones.\nb. Entre los diferentes dispositivos de protección contra las sobrecorrientes y\nsobrecargas pertenecientes a la misma instalación de baja o media tensión, se\nestablecerá una adecuada coordinación de actuación, para que la parte\ndesconectada en caso de cortocircuito o sobrecarga sea la menor posible.\nc. Cada uno de los circuitos de baja tensión de una subestación de distribución\ndeberá ser protegido en forma independiente mediante dispositivos para\nsobrecorrientes y sobrecargas. Los fusibles y los aparatos automáticos, como\ninterruptores y reconectadores, deberán interrumpir el máximo nivel de corriente\nde cortocircuito que pueda producirse en el lugar donde ellos están instalados.\nLos aparatos automáticos deberán ser capaces de soportar varias\ndesconexiones sucesivas, de acuerdo con las normas correspondientes.\n6.10.2 Dispositivos de protección contra sobretensiones\na. Las sobretensiones peligrosas deberán ser evitadas por una construcción\napropiada de las instalaciones, o sus efectos deberán ser atenuados por el\nempleo de aparatos convenientemente elegidos.\nb. Toda subestación de baja y media tensión deberá tener, por lo menos en el lado\nprimario del transformador, protección contra sobretensiones (DPS), que cumpla\nlas características señaladas en el punto 5.12.5 del Pliego RPTD N°10.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=13","a":"redes"},{"n":"RPTD N°13","r":"6.11","h":"Criterios de diseño y seguridad","t":"6.11  Otras protecciones\n6.11.1 Para la protección del público y para la operación confiable de las líneas\naéreas de servicio público, dentro del área que ocupa la franja de seguridad no\ndeberán existir anuncios, obstáculos ni construcciones de ninguna naturaleza.\n6.11.2 Se exceptúan los obstáculos que son necesarios para la prestación de los\nservicios públicos, siempre y cuando la distancia vertical entre el conductor, en la\ncondición de flecha máxima, y la parte superior de los obstáculos, dentro de la franja\nde seguridad, no sea inferior a la señalada en la columna “Exposición a conductores\nmóviles” de la Tabla N° 1 del Pliego RPTD N°15.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=13","a":"redes"},{"n":"RPTD N°13","r":"6.12","h":"Criterios de diseño y seguridad","t":"6.12  Prohibiciones y obligaciones\n6.12.1 Las redes de distribución de energía eléctrica sólo pueden destinarse para\nser usadas en aquellos fines reconocidos por el marco regulatorio vigente, de\nmanera que se prohíbe que las mismas puedan ser destinadas a otras finalidades,\nparticularmente, a servir de apoyo físico a objetos de propaganda electoral, pública\no particular.\n6.12.2 Las empresas concesionarias deberán proceder al retiro de la propaganda y\nelementos afines instalados en sus redes eléctricas y disponer de equipos\nespecialmente destinados al cumplimiento de dicha tarea.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=13","a":"redes"},{"n":"RPTD N°13","r":"7–7.1","h":"Cruces y paralelismos","t":"7.  Cruces y paralelismos\n7.1  Consideraciones generales\n7.1.1 Los cruzamientos de conductores aéreos de un mismo circuito deberán hacerse\nsujetándose en la misma estructura; de no ser posible, deberá mantenerse la\nseparación de acuerdo con los requisitos de esta sección.\n7.1.2 Las separaciones horizontales y verticales se aplican bajo las siguientes\ncondiciones:\na. Las separaciones deberán determinarse en el punto de mayor acercamiento\nentre los dos conductores.\nb. Ambos conductores deberán analizarse desde su posición de reposo hasta un\ndesplazamiento ocasionado por una presión de viento de 30 kg/m2, con flecha\ninicial y final a 15° C de temperatura en el conductor, sin viento, y con flecha\ninicial y final a 50° C de temperatura en el conductor, sin viento. La presión de\nviento puede reducirse a 20 kg/m 2 en áreas protegidas por edificios u otros\nobstáculos. Cuando se usen aisladores de suspensión con movimiento libre, el\ndesplazamiento de los conductores deberá incluir la inclinación de la cadena de\naisladores.\nc. La dirección supuesta del viento deberá ser aquélla que produzca la separación\nmás crítica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=14","a":"redes"},{"n":"RPTD N°13","r":"7.2","h":"Cruces y paralelismos","t":"7.2  Paralelismos\nLa separación horizontal entre conductores aéreos adyacentes soportados en\ndiferentes estructuras deberá ser cuando menos de 2 m para líneas eléctricas con\ntensiones de hasta 23 kV.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=14","a":"redes"},{"n":"RPTD N°13","r":"7.3","h":"Cruces y paralelismos","t":"7.3  Cruces\na. La separación vertical entre conductores que se crucen, en metros, soportados\nen diferentes estructuras, por condiciones de seguridad, deberá ser como mínimo\nla indicada en la Tabla N° 1.\nTABLA Nº 1\nConductor superior\nTensión\nConductor  Baja  Media\nreducida y  Tirantes\ninferior  Tensión  Tensión\nmensajeros\nTensión\nreducida y  1,0  1,0  1,2\nmensajeros\nBaja\n-  1,0  1,3  1,75\nTensión\nTirantes  -  -  -  1,75\nMedia\n-  -  2,0  2,0\nTensión\nb. Cuando una línea aérea de baja tensión cruza en el mismo tramo conductores\naéreos de líneas de tensión reducida y una línea aérea de contacto de\nferrocarriles, la resistencia de ruptura de los conductores de dicha línea no podrá\nser inferior a 400 kg.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=14","a":"redes"},{"n":"RPTD N°13","r":"7.4","h":"Cruces y paralelismos","t":"7.4  Cruces Férreos\nLas líneas de media tensión con conductores desnudos o aislados, que crucen vías\nférreas, deberán considerar como mínimo una altura de 10,7 m, medida en el punto\nmás bajo dentro del ancho de la zona de cruce.\nLos cruces de líneas eléctricas de baja tensión con ferrocarriles, cuya tensión de\nservicio de la línea de contacto sea igual o superior a 1.500 V, deberán ser\nsubterráneos.\nEn los pasos bajo nivel de las vías férreas, los cruces de líneas aéreas deberán ser\ncon canalizaciones ubicadas en el muro o bajo la losa de la vía férrea, de manera\nde impedir el contacto directo e indirecto a través de elementos o herramientas de\nmantenimiento, con personas que se encuentren bajo la vía férrea.\nLos revestimientos metálicos de protección y las cubiertas de los cables de líneas\ndeberán conectarse a tierra.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=14","a":"redes"},{"n":"RPTD N°13","r":"7.5","h":"Cruces y paralelismos","t":"7.5  Cruces y paralelismos de canalizaciones de líneas eléctricas de baja y media tensión\nsubterráneas con redes de gas, agua potable y alcantarillado\na. La distancia mínima entre el borde externo del ducto, banco de ductos o\nconductor, de canalización eléctrica subterránea de baja o media tensión, y\ncualquier otro servicio (gas, agua, calefacción, vapor, aire comprimido, entre\notros), deberá ser de un mínimo de 0,20 m.\nSi esta distancia no puede ser mantenida, se deberán separar en forma efectiva\nlas instalaciones a través de una hilera cerrada de ladrillos u otros materiales\ndieléctricos resistentes al fuego y al arco eléctrico, de por lo menos 5 cm de\nespesor.\nb. La separación mínima entre ductos o bancos de ductos de líneas eléctricas de\nbaja y media tensión con instalaciones de combustibles líquidos deberá ser 1 m.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=15","a":"redes"},{"n":"RPTD N°13","r":"7.6","h":"Cruces y paralelismos","t":"7.6  Cruces y paralelismos de canalizaciones de líneas de baja y media tensión\nsubterráneas con líneas de alta tensión y de tensión reducida\nCuando haya cruces y paralelismos de canalizaciones de líneas de baja y media\ntensión subterránea con líneas de alta tensión y de tensión reducida, la distancia\nmínima entre éstas no deberá ser inferior a 20 cm.\nEn caso de cruces o paralelismos líneas subterráneos de diferentes tensiones, la\nlínea de mayor tensión deberá quedar instalada a mayor profundidad respecto del\nsuelo terminado.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=15","a":"redes"},{"n":"RPTD N°13","r":"8","h":"Instalaciones subacuáticas","t":"8.  Instalaciones subacuáticas\nLas líneas eléctricas de baja y media tensión cuyo trazado pase por fondos\nacuáticos (marinos, lacustres o fluviales), deberán cumplir con las disposiciones\nseñaladas en el punto 6 del pliego RPTD Nº11, que se refieran a este tema.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°13-Líneas-eléctricas-de-media-y-baja-tensión.pdf#page=15","a":"redes"},{"n":"RPTD N°14","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es establecer los requisitos y condiciones de\nseguridad que deben cumplir los apoyos de terceros en postes de propiedad de la\nempresa distribuidora eléctrica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=1","a":"redes"},{"n":"RPTD N°14","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica a las redes de distribución e instalaciones de tensión\nreducida y no es aplicable para el caso de paralelismo de instalaciones eléctricas de\ntensión diferente como es el caso de líneas de multitensión.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=1","a":"redes"},{"n":"RPTD N°14","r":"3","h":"Referencias normativas","t":"3  Referencias normativas\nLa norma técnica a la que se hace referencia a continuación, es parte integrante del\npresente pliego técnico y solo debe ser aplicada en los puntos en los cuales es citada.\nNFPA 70E  2012  Standard for Electrical Safety in the Workplace.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=1","a":"redes"},{"n":"RPTD N°14","r":"4–4.2","h":"Terminología y definiciones","t":"4  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes.\n4.1  Apoyo  Nombre genérico dado al dispositivo de soporte de\nconductores y aisladores de las líneas o redes aéreas.\nPueden ser postes, torres u otro tipo de estructura.\n4.2  Apoyo en poste  Apoyos de elementos de red, líneas de tensión reducida,\nequipos de sistemas de tensión reducida, luminaria\npública con sujeción física a postes de distribución de\nenergía eléctrica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=1","a":"redes"},{"n":"RPTD N°14","r":"4.3–4.4","h":"Terminología y definiciones","t":"4.3  Empresa Distribuidora o  Empresa(s) distribuidora(s) concesionaria(s) del servicio\nDistribuidora  público de distribución o todo aquel que preste el servicio\nde distribución, ya sea en calidad de propietario,\narrendatario, usufructuario o que opere, a cualquier\ntítulo, instalaciones de distribución de energía eléctrica.\n4.4  Instalación de tensión  Se consideran en este grupo las instalaciones con\nreducida  tensiones nominales menores o iguales a 100 V, como\nes el caso de líneas de telefonía, comunicaciones,\ntelevisión por cable, circuitos de monitoreo, circuitos de\nvigilancia, cámaras de tránsito o similares.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=2","a":"redes"},{"n":"RPTD N°14","r":"4.5–4.6","h":"Terminología y definiciones","t":"4.5  Servicio de apoyo  Servicio prestado por la empresa distribuidora eléctrica\npara que los propietarios de redes o instalaciones de\ntensión reducida utilicen la infraestructura comprendida\nen los apoyos, con la finalidad de sustentar los diferentes\nelementos que componen su red de instalaciones de\ntensión reducida.\n4.6  Usuario de apoyo  Empresa, sociedad de giro telecomunicaciones o\ncualquier otra entidad o persona jurídica o persona\nnatural, que utiliza el servicio de apoyo prestado por la\nempresa distribuidora eléctrica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=2","a":"redes"},{"n":"RPTD N°14","r":"5–5.2","h":"Condiciones para la prestación del servicio de apoyo","t":"5  Condiciones para la prestación del servicio de apoyo\n5.1  El servicio de apoyo comprende exclusivamente el uso de la estructura de la\npostación de la empresa distribuidora eléctrica como elemento de sustentación\nmecánica de dichos apoyos.\n5.2  El usuario de apoyo podrá instalar, modificar y/o retirar apoyos en poste, previa\nsolicitud y autorización por escrito por parte de la empresa de distribución eléctrica,\nconforme al procedimiento contemplado en los contratos o convenios de apoyo en\npostes, los que en todo caso deberán ajustarse a las normas reglamentarias o\ntécnicas de telecomunicaciones y eléctricas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=2","a":"redes"},{"n":"RPTD N°14","r":"5.3","h":"Condiciones para la prestación del servicio de apoyo","t":"5.3  La empresa distribuidora eléctrica que preste el servicio de apoyo, sin perjuicio de las\nresponsabilidades que ante ella adquieran los propietarios de redes o instalaciones\nde tensión reducida, deberán dar estricto cumplimiento a las exigencias de este pliego\ny serán responsables ante la autoridad de garantizar la seguridad y calidad de servicio\nde sus instalaciones.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=2","a":"redes"},{"n":"RPTD N°14","r":"5.4","h":"Condiciones para la prestación del servicio de apoyo","t":"5.4  Para la instalación, modificación o retiros de apoyos en poste, el solicitante deberá\npresentar el requerimiento por escrito a la empresa distribuidora eléctrica, a la cual\ndeberá acompañar el proyecto que incluya los detalles técnicos, operacionales y\nadministrativos, y que al menos contendrá los siguientes aspectos:\na. La naturaleza de los trabajos que se requieren ejecutar.\nb. La indicación precisa y clara de las instalaciones que se intervendrán.\nc. La especificación de cables proyectados.\nd. La cantidad precisa y determinada de los nuevos apoyos en poste solicitados.\ne. La o las autorizaciones previas requeridas para estos efectos.\nf. Indicación precisa y clara de las líneas y apoyos existentes en el sector y, en\ngeneral, todos aquellos otros antecedentes del trabajo que se ejecutará.\ng. Indicación de los elementos de red y líneas en desuso que se retirarán.\nh. Plano de elevación y planta del proyecto.\ni. El plano correspondiente al proyecto deberá reflejar fielmente las condiciones de\nterreno e incluir todas las consideraciones de estabilidad mecánica necesarias\npara compensar los esfuerzos mecánicos generados en la postación, como\nconsecuencia de la instalación, modificación o retiro de los apoyos en poste.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=2","a":"redes"},{"n":"RPTD N°14","r":"5.5–5.6","h":"Condiciones para la prestación del servicio de apoyo","t":"5.5  Recibido el proyecto, con todos los antecedentes especificados, la empresa\ndistribuidora eléctrica tendrá un plazo máximo de 30 días corridos para emitir un\ninforme por escrito al propietario de la red o instalación de tensión reducida, indicando\nla autorización o rechazo del proyecto para la instalación, modificación o retiros de los\napoyos. En caso de rechazo, el informe deberá precisar los aspectos técnicos,\noperacionales y/o administrativos que impiden la prestación del servicio solicitado.\n5.6  La autorización señalada en el punto 5.5, una vez otorgada, tendrá una validez de 60\ndías corridos. Transcurrido este plazo, sin haber ejecutado las obras, el solicitante\ndeberá gestionar una nueva autorización en los mismos términos y formas indicados.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=3","a":"redes"},{"n":"RPTD N°14","r":"5.7","h":"Condiciones para la prestación del servicio de apoyo","t":"5.7  La empresa distribuidora debe convenir con los usuarios de apoyos algunas\nexigencias generales orientadas a resguardar la seguridad de las personas y la\ncontinuidad del suministro de las instalaciones eléctricas, como es el caso de\ncondiciones técnicas de construcción, operación, mantenimiento, modificación,\nsupervisión, tiempos de respuesta ante fallas, retiro temporal o definitivo de los\napoyos en poste de la empresa distribuidora. En el caso de apoyos en postes\ncorrespondientes a tendidos de telecomunicaciones, además de las consideraciones\nanteriores se deberán cumplir las exigencias contenidas en la Ley 18.168 y sus\nmodificaciones, normas reglamentarias o técnicas de telecomunicaciones y\neléctricas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=3","a":"redes"},{"n":"RPTD N°14","r":"5.8","h":"Condiciones para la prestación del servicio de apoyo","t":"5.8  En el caso de instalación, modificación y/o retiro de apoyos, la empresa distribuidora\ndeberá realizar una inspección final para verificar que no existan riesgos para la\nseguridad de las personas, las instalaciones o la continuidad del suministro eléctrico.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=3","a":"redes"},{"n":"RPTD N°14","r":"6–6.1","h":"Condiciones de seguridad","t":"6  Condiciones de seguridad\n6.1  Quien ejecute los trabajos asociados al apoyo en poste, deberá cumplir con todas las\nmedidas de seguridad en las diferentes actividades relacionadas con trabajos de\ninstalación, modificación, mantenimiento, operación o retiro de apoyos, incluyendo los\nprocedimientos de trabajo seguro y el uso de los elementos de protección personal,\nen conformidad a la norma NFPA 70E.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=3","a":"redes"},{"n":"RPTD N°14","r":"6.2","h":"Condiciones de seguridad","t":"6.2  En los trabajos de instalación de apoyos en poste de líneas de tensión reducida, se\ndeberá conservar la debida distancia de seguridad, entendiéndose por tal a la mínima\ndistancia que deberá mantener cualquier parte del cuerpo del trabajador, o elemento\nconductor que manipule, con los circuitos eléctricos energizados circundantes. La\ndistancia de seguridad mínima con equipos o con redes energizadas es la que se\nindica en la Tabla N° 1.\nTABLA Nº 1\nTensión de la red eléctrica  Distancia mínima de\nentre fases (V)  seguridad (m)\n380  0,30\nMayor a 380 y hasta 15.000  0,70\nMayor a 15.000 y hasta 23.000  0,80","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=3","a":"redes"},{"n":"RPTD N°14","r":"6.3–6.5","h":"Condiciones de seguridad","t":"6.3  La red eléctrica de baja tensión no deberá ser usada como fuente de energía de\ninstalaciones de tensión reducida.\n6.4  En el caso de que líneas de tensión reducida crucen calles, pasajes, caminos rurales,\no similares, los propietarios de esas líneas deberán garantizar una altura mínima\ndesde el suelo de 4,5 m, medidos desde el punto más bajo de la línea al suelo.\n6.5  Cuando las líneas de tensión reducida deban cruzar carreteras, autopistas, avenidas\no similares, o en vías de salida de recintos portuarios en donde se traslade con cierta\nregularidad cargas de grandes dimensiones, la altura mínima indicada en el punto 6.4\npodrá ser incrementada en común acuerdo con las partes involucradas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=3","a":"redes"},{"n":"RPTD N°14","r":"7–7.2","h":"Retiro de cables de tensión reducida","t":"7  Retiro de cables de tensión reducida\n7.1  Será motivo de rechazo de la solicitud indicada en el punto 5.4, la existencia de\ninstalaciones en desuso del usuario de apoyo en postes de la empresa distribuidora\neléctrica.\n7.2  Las líneas de tensión reducida, así como sus correspondientes equipos y elementos\nde apoyo en poste que se encuentran en desuso, constituyen un riesgo para la\nseguridad de las personas, las cosas y las instalaciones de la empresa distribuidora,\ny por tanto, deben ser retirados de acuerdo con los plazos, criterios, procedimiento y\nmecanismos de resolución de discrepancias acordados entre las partes o los\nestablecidos en la Ley N° 18.168 o la que la reemplace, en normas reglamentarias o\ntécnicas de telecomunicaciones y eléctricas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°14-Apoyo-en-postes-por-terceros.pdf#page=4","a":"redes"},{"n":"RPTD N°15","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad en la\noperación y mantenimiento de las instalaciones de producción, transporte, prestación\nde servicios complementarios, sistemas de almacenamiento y distribución de energía\neléctrica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=1","a":"redes"},{"n":"RPTD N°15","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica a las instalaciones de producción, transporte, prestación de\nservicios complementarios, sistemas de almacenamiento y distribución de energía\neléctrica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=1","a":"redes"},{"n":"RPTD N°15","r":"3–3.2","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación, son parte integrante\ndel presente pliego técnico y solo deben ser aplicadas en los puntos en los cuales son\ncitadas.\n3.1  NFPA 70E  2012  Standard for Electrical Safety in the Workplace.\n3.2  OSHA 1910.269  2014  Occupational Safety and Health Standards - Electric\nPower Generation, Transmission, and Distribution.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=1","a":"redes"},{"n":"RPTD N°15","r":"4–4.3","h":"Terminología y definiciones","t":"4  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes:\n4.1  Accesible  Al alcance de personas, sin auxilio de medio alguno.\n4.2  Arco eléctrico  Descarga disruptiva generada por la ionización de un\nmedio gaseoso entre dos superficies o elementos a\ndiferente potencial.\n4.3  Bóveda  Encerramiento con acceso sólo para personas\ncalificadas, reforzado para resistir el fuego, sobre o\nbajo el nivel del terreno, que aloja transformadores de\npotencia para uso interior.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=2","a":"redes"},{"n":"RPTD N°15","r":"4.4–4.6","h":"Terminología y definiciones","t":"4.4  Cámara  Estructura sólida situada encima o debajo del suelo\npara facilitar el tendido, mantenimiento y reparación\nde conductores, permitiendo el empalme de los\ndistintos ductos que conforman la canalización.\n4.5  Coordinador  Coordinador independiente del sistema eléctrico\nnacional al que se refiere el Título VI bis de la Ley.\n4.6  Circuito  Camino cerrado por donde fluye la corriente eléctrica\nproducto de una fuente de alimentación (pila, batería,\ngenerador, etc.).","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=2","a":"redes"},{"n":"RPTD N°15","r":"4.7–4.10","h":"Terminología y definiciones","t":"4.7  Conductor energizado  Conductor que no está conectado a tierra y está sujeto\na tensión eléctrica.\n4.8  Distancia de seguridad  Distancia a un conductor energizado, que minimiza el\nriesgo de accidente de personas por acercamiento, o\nuna descarga a elementos a potencial cero.\n4.9  Distribución de energía  Acto de distribuir la energía eléctrica a los\neléctrica  consumidores finales, dentro de un área específica.\n4.10  Estructura  Todo aquello que puede ser construido o edificado.\nPuede ser fija o móvil, estar en el aire, sobre o bajo la\ntierra o en el agua.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=2","a":"redes"},{"n":"RPTD N°15","r":"4.11–4.12","h":"Terminología y definiciones","t":"4.11  Frontera de aproximación Una frontera de protección contra choque eléctrico\nlimitada  que la puede cruzar únicamente personal calificado.\n4.12  Frontera de aproximación Límite de aproximación a una distancia de una parte\nprohibida  viva expuesta (energizada), dentro de la cual se\nconsidera lo mismo que estar haciendo contacto con\nla parte viva. También se define este límite como\naquel dentro del cual aumenta el riesgo de choque,\ndebido a arco eléctrico ocasionado por movimientos\ninvoluntarios, para personal que trabaja cerca de una\nparte viva.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=2","a":"redes"},{"n":"RPTD N°15","r":"4.13–4.14","h":"Terminología y definiciones","t":"4.13  Instalación eléctrica  Conjunto de aparatos eléctricos, conductores y\ncircuitos asociados, previstos para un fin particular:\nproducción, transporte, prestación de servicios\ncomplementarios, sistemas de almacenamiento y\ndistribución de energía eléctrica. Para los efectos del\npresente Pliego Técnico, deberá considerarse como\nun producto terminado.\n4.14  Línea energizada  Línea eléctrica con tensión.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=3","a":"redes"},{"n":"RPTD N°15","r":"4.15–4.18","h":"Terminología y definiciones","t":"4.15  Maniobra  Conjunto de procedimientos tendientes a operar una\nred eléctrica en forma segura.\n4.16  Mantenimiento  Conjunto de acciones o procedimientos tendientes a\npreservar o restablecer un bien a un estado tal que le\npermita garantizar la máxima confiabilidad.\n4.17  Nivel de tensión  Valor4.18\nde la tensión nominal utilizado en un sistema\ndado.\n4.18  Puesta a tierra  Toma o conexión que permite el establecimiento de un\ncircuito de retorno a tierra y el mantenimiento de su\npotencial de tierra.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=3","a":"redes"},{"n":"RPTD N°15","r":"5–5.2","h":"Aspectos generales de operación y mantenimiento","t":"5  Aspectos generales de operación y mantenimiento\n5.1  Cada propietario u operador de instalaciones de producción, transporte,\nprestación de servicios complementarios, sistemas de almacenamiento o\ndistribución de energía eléctrica deberá poseer procedimientos de operación\ny mantenimiento de sus instalaciones, que permitan dar cumplimiento a los\nestándares de seguridad y calidad definidos en la normativa vigente.\n5.2  Las instalaciones eléctricas serán sometidas a inspección y mantenimiento en\nlas frecuencias que se determine en el Sistema de Gestión de Integridad de\nInstalaciones eléctricas establecido en el pliego RPTD N° 17. SGIIE.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=3","a":"redes"},{"n":"RPTD N°15","r":"6–6.3","h":"Seguridad en las labores de operación y mantenimiento","t":"6  Seguridad en las labores de operación y mantenimiento\n6.1  Los trabajos en instalaciones eléctricas deberán ser ejecutados de manera que\nse evite todo peligro para las personas y no ocasionen daños a terceros o las\ncosas.\n6.2  En lo concerniente a la seguridad de las instalaciones eléctricas intervenidas,\nse deberán considerar procedimientos de trabajo reconocidos y validados por\ncada propietario u operador, los cuales deberán estar basados en la norma\nNFPA 70E o OSHA 1910.269.\n6.3  Los trabajos en instalaciones eléctricas, aun cuando no estén con presencia de\ntensión, deberán ser ejecutados por personal preparado y provistos de equipos\ny elementos de protección personal apropiados.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=3","a":"redes"},{"n":"RPTD N°15","r":"6.4–6.5","h":"Seguridad en las labores de operación y mantenimiento","t":"6.4  Será responsabilidad del propietario u operador de la respectiva instalación\neléctrica entregar instrucciones claras y precisas a todas las personas respecto\nde la labor que se debe ejecutar y sus riesgos asociados. Además, será\nresponsabilidad del propietario u operador de la respectiva instalación eléctrica\nla adecuada supervisión de todas las labores que se ejecutan en las\ninstalaciones.\n6.5  Todas las herramientas empleadas para la operación y mantenimiento deberán\nser conservadas en estado satisfactorio, de acuerdo a los procedimientos\ndefinidos por cada empresa en conformidad a las disposiciones del Pliego\nRPTD N°17 y a las especificaciones técnicas de los fabricantes.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=3","a":"redes"},{"n":"RPTD N°15","r":"6.6","h":"Seguridad en las labores de operación y mantenimiento","t":"6.6  Las herramientas que se utilicen para trabajos en líneas energizadas, con\nmétodo de contacto, deberán ser completamente aisladas y acordes al nivel de\ntensión en el cual se esté interviniendo. A su vez, las herramientas serán\nperiódicamente sometidas a pruebas dieléctricas según políticas de revisión de\ncada empresa.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=4","a":"redes"},{"n":"RPTD N°15","r":"7–7.2","h":"Operación en instalaciones y líneas energizadas","t":"7  Operación en instalaciones y líneas energizadas\n7.1  Sólo se podrán ejecutar trabajos en instalaciones y/o líneas energizadas cuando\nse emplee personal especializado en trabajos con presencia de tensión, con el\nconocimiento de prácticas de trabajo seguro y provisto de equipo y elementos\nde protección adecuados.\n7.2  El personal que intervenga en instalaciones y/o líneas energizadas deberá\nhaber sido debidamente autorizado para estos fines por el propietario u\noperador de la instalación eléctrica, según los protocolos y procedimientos que\nse establezcan por cada propietario u operador.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=4","a":"redes"},{"n":"RPTD N°15","r":"7.3","h":"Operación en instalaciones y líneas energizadas","t":"7.3  Es responsabilidad de cada propietario u operador de instalaciones eléctricas,\nmantener informada al interior de ella, la nómina del personal autorizado para\nintervenir en instalaciones y líneas energizadas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=4","a":"redes"},{"n":"RPTD N°15","r":"7.4","h":"Operación en instalaciones y líneas energizadas","t":"7.4  Antes de iniciar cualquier trabajo en una instalación eléctrica energizada, se\ndeberán cumplir las siguientes condiciones:\n7.4.1 La persona a cargo del trabajo deberá asegurarse de las condiciones de\nseguridad del entorno antes de desarrollar el trabajo. Las condiciones\nincluyen, sin ser éstas exclusivas ni taxativas, los voltajes nominales de\nlíneas y equipos, presencia de voltajes inducidos peligrosos, condición de\nlas instalaciones de protección y conductores de puesta a tierra de\nequipos, condición de postes, estructuras y las condiciones ambientales.\n7.4.2 Cada herramienta para el trabajo en líneas energizadas deberá ser\nlimpiada e inspeccionada antes de su uso, según lo estipulado en el punto\n6.6 de este Pliego.\n7.4.3 Inhibir la reconexión automática de los equipos que energizan\ndirectamente las instalaciones en que se efectuarán los trabajos.\n7.4.4 Se deberá asegurar en todo momento el cumplimiento de la distancia de\nseguridad para los trabajos de redes energizadas.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=4","a":"redes"},{"n":"RPTD N°15","r":"7.5","h":"Operación en instalaciones y líneas energizadas","t":"7.5  La distancia de seguridad para los trabajos en o en proximidad de instalaciones\ny/o líneas energizadas, debe considerar la mayor tensión de impulso de\nmaniobra a la cual puede estar expuesta una persona, en cualquier sistema, en\nel cual el medio aislante sea el aire y a la mayor tensión indicada en las Tablas\nN° s. 1 y 2, que se definen de acuerdo a los lineamientos de NFPA 70E. La\ndistancia de cualquier parte del cuerpo del operador incluidas las herramientas\ny/o instrumentos que utilice a la instalación y/o línea deberá ser igual o mayor a\nlos valores indicados en las Tablas N°1 y N°2 de este pliego.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=4","a":"redes"},{"n":"RPTD N°15","r":"7.6","h":"Operación en instalaciones y líneas energizadas","t":"7.6  Las fronteras de protección contra choque eléctrico, identificadas como Frontera\nde Aproximación Limitada y Frontera de Aproximación Prohibida, son aplicables\na la situación en la cual el personal que se aproxima está expuesto a\nconductores eléctricos o partes de circuitos energizados. Las Tablas N° s. 1 y 2\nidentifican las distancias asociadas a los diferentes sistemas de tensión, ya sea\nen Corriente Alterna (CA) o en Corriente Continua (CC).","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=4","a":"redes"},{"n":"RPTD N°15","r":"7.7","h":"Operación en instalaciones y líneas energizadas","t":"7.7  En la frontera de aproximación prohibida sólo se podrá realizar trabajos por\npersonal calificado y provisto de equipo y elementos de protección personal\nnecesarios para efectuar trabajos con energía viva en conformidad a las\ndisposiciones del Pliego RPTD N°17, en algunos de los tres métodos existentes:\na potencial, a contacto (aislado) o a distancia (mediante el uso de pértigas).\nCorresponde a la columna 4 de las Tablas N° s. 1 y 2, según corresponda.\nTABLA N° 1\nLímites de aproximación a \"partes vivas\" para la protección contra el\nshock eléctrico en sistema eléctrico de corriente alterna\nTodas las dimensiones son distancias desde \"partes vivas\" al\ntrabajador (en metros)\n1  2  3  4\nFrontera\nFrontera aproximación limitada  aproximación\nprohibida,\nExposición a  Exposición a  incluye\nRango de voltaje\nconductores  partes de  movimientos\nnominal\nmóviles  circuitos fijos  inadvertidos\nNo\n0 - 50 V  No especificado No especificado\nespecificado\nEvitar el\n51 V - 300 V  3,0  1,0\ncontacto\n301 V - 750 V  3,0  1,0  0,3\n751 V -15 kV  3,0  1,5  0,7\n15,1 kV - 36 kV  3,0  1,8  0,8\n36,1 kV - 46 kV  3,0  2,5  0,8\n46,1 kV - 72,5 kV  3,0  2,5  1,0\n72,6 kV - 121 kV  3,3  2,5  1,0\n138 kV - 145 kV  3,4  3,0  1,2\n161 kV - 169 kV  3,6  3,6  1,3\n230 kV - 242 kV  4,0  4,0  1,7\n345 kV - 362 kV  4,7  4,7  2,8\n500 kV - 550 kV  5,8  5,8  3,6\n765 kV - 800 kV  7,2  7,2  4,9\nNota: Para el rango de voltaje nominal 0 – 50 V no existe límite de aproximación\nlimitada, como tampoco de aproximación prohibida.\nTABLA N° 2\nLímites de aproximación a \"partes vivas\" para la protección contra el","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=4","a":"redes"},{"n":"RPTD N°15","r":"7.7","h":"Operación en instalaciones y líneas energizadas","t":"shock eléctrico en sistema eléctrico de corriente continua\nTodas las dimensiones son distancias desde \"partes vivas\" al\ntrabajador (en metros)\n1  2  3  4\nFrontera aproximación  Frontera\nlimitada  aproximación\nprohibida,\nExposición a  Exposición a  incluye\nRango de voltaje\nconductores  partes de  movimientos\nnominal\nmóviles  circuitos fijos  inadvertidos\nNo\n0 - 100 V  No especificado No especificado\nespecificado\nEvitar el\n101 V - 300 V  3,0  1,0\ncontacto\n300 V -1 kV  3,0  1,0  0,3\n1,1 kV - 5 kV  3,0  1,5  0,5\n5,1 kV - 15 kV  3,0  1,5  0,7\n15,1 kV - 45 kV  3,0  2,5  0,8\n45,1 kV - 75 kV  3,0  2,5  1,0\n75,1 kV - 150 kV  3,3  3,0  1,2\n150,1 kV - 250 kV  3,6  3,6  1,6\n250,1 kV - 500 kV  6,0  6,0  3,5\n500,1 kV - 800 kV  8,0  8,0  5,0\nNota: Para el rango de voltaje nominal 0 – 50 V no existe límite de aproximación\nlimitada, como tampoco de aproximación prohibida.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=5","a":"redes"},{"n":"RPTD N°15","r":"8–8.1","h":"Exigencias para realizar intervenciones seguras","t":"8  Exigencias para realizar intervenciones seguras\n8.1  Las instalaciones de generación y subestaciones de Media, Alta y Extra Alta\nTensión, deberán indicar en sus accesos principales, los peligros más\nrelevantes existentes al interior del recinto, e indicar los elementos de protección\npersonal mínimos a utilizar por las personas que ingresen a éstas. Además, en\nsu cerco o muro perimetral, que las separa de zonas de libre tránsito de\npersonas naturales, deberá instalarse señalética de prohibición de ingreso y del\npeligro de muerte a quien traspase dicha delimitación en conformidad a las\ndisposiciones del Pliego RPTD N°09.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=6","a":"redes"},{"n":"RPTD N°15","r":"8.2–8.3","h":"Exigencias para realizar intervenciones seguras","t":"8.2  Cuando se ejecuten trabajos de intervención en las instalaciones eléctricas, se\ndeberá contar con una delimitación de la zona de trabajo, adecuada y visible,\npara prevenir el ingreso por parte de personas no involucradas en la faena.\n8.3  Las instalaciones de cables subterráneos enterrados directamente en el suelo\no que no se encuentren protegidos por alguna canalización rígida y robusta,\ndeberán estar señalizados con una cinta de peligro, ubicada entre la superficie\ny el cable en comento, indicando la presencia de un cable de alta o media\ntensión según corresponda e idealmente indicando el nivel de tensión y el\npropietario u operador del cable. La señalización deberá establecerse en\nconformidad a las disposiciones del Pliego RPTD N°09.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=6","a":"redes"},{"n":"RPTD N°15","r":"8.4","h":"Exigencias para realizar intervenciones seguras","t":"8.4  Los Coordinados del Sistema Eléctrico Nacional deberán tener un sistema\neficaz de comunicación de voz y datos con el Coordinador, de acuerdo a lo\ndefinido en las respectivas normas técnicas. Los propietarios u operadores\ndeberán disponer y utilizar en sus instalaciones equipamiento, sistemas de\ncontrol, sistemas de protecciones y/o sistemas de comunicaciones que le\npermitan dar cumplimiento a los niveles de seguridad y calidad de servicio para\nsus clientes exigido por la normativa vigente.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=7","a":"redes"},{"n":"RPTD N°15","r":"9–9.1.2","h":"Coordinaciones entre propietarios y operadores de instalaciones eléctricas","t":"9  Coordinaciones entre propietarios y operadores de instalaciones eléctricas\n9.1 Seguridad para intervenciones de personal en terreno\n9.1.1  Toda intervención realizada por el propietario u operador de una\ninstalación eléctrica mediante personal en terreno, deberá ser realizada\nprevia coordinación con el propietario u operador de instalaciones\neléctricas que puedan ser afectadas por la referida intervención.\n9.1.2  La excepción a esta coordinación se permitirá cuando exista riesgo\ninminente para las personas o instalaciones que se están interviniendo;\nen tal caso, solo se permitirán maniobras que impliquen una\ndesenergización. Sin perjuicio de lo anterior, se deberá informar de estas\nmaniobras a la brevedad posible al operador, con el objeto de mantener\nen todo momento la debida coordinación, control y la seguridad de las\npersonas y del sistema eléctrico.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=7","a":"redes"},{"n":"RPTD N°15","r":"9.1.3–9.1.4","h":"Coordinaciones entre propietarios y operadores de instalaciones eléctricas","t":"9.1.3  El operador deberá comunicar al personal de terreno toda maniobra que\nefectúen sobre equipos que afecten la zona de trabajo o perturben la\nintervención del personal en el terreno.\n9.1.4  El encargado del trabajo en terreno será responsable de identificar los\nriesgos involucrados y comunicará al personal bajo su supervisión las\nmedidas de seguridad a adoptar por escrito. Sin perjuicio de lo anterior,\nse deberá respetar en todo momento lo establecido en los puntos 6.1,\n6.2 y 6.3 de este Pliego.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=7","a":"redes"},{"n":"RPTD N°15","r":"9.1.5","h":"Coordinaciones entre propietarios y operadores de instalaciones eléctricas","t":"9.1.5  Previo a la intervención en instalaciones eléctricas desconectadas del\nsistema, se deberán considerar como mínimo los siguientes pasos:\na) Desconectar las fuentes de energía que alimentan las instalaciones a\nintervenir. Para efectuar esta desconexión se utilizarán tantos\nelementos de interrupción como se estime necesarios y, dentro de\néstos, se incluirán preferentemente, elementos de corte visible.\nb) Bloquear el cierre accidental de los elementos de corte. El bloqueo\nde los elementos de corte se efectuará con los mecanismos que los\nequipos disponen para tal efecto o por mecanismos que garanticen el\nefectivo bloqueo de cierre accidental.\nc) Señalizar, mediante el uso de carteles o tarjetas personales, los\npuntos de bloqueo y enclavamiento.\nd) Verificar que las instalaciones a intervenir se encuentran sin tensión,\npara lo cual se utilizarán instrumentos adecuados al rango de\noperación, considerando previamente el estado general de dicho\ninstrumento.\ne) Se deberá realizar la puesta a tierra utilizando aquellos equipos de\noperación diseñados para tal efecto o a través de puestas a tierra\nportátiles. La conexión a tierra se hará preferentemente en la\nproximidad de la obra y entre esta última y el punto de alimentación.\nSe harán en todo caso de manera que no puedan ser interrumpidas\npor los trabajos a realizar. Si una instalación puede ser puesta en\ntensión, ya sea por contacto o por inducción desde varios puntos, se\ntendrá en cuenta este hecho colocando un número suficiente de\npuestas a tierra. La conexión a tierra no podrá ser suprimida sino\ndespués que hayan cesado todos los trabajos.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=7","a":"redes"},{"n":"RPTD N°15","r":"9.1.6","h":"Coordinaciones entre propietarios y operadores de instalaciones eléctricas","t":"9.1.6  Si para la ejecución de trabajos en partes de instalaciones\ndesconectadas se requiere que el personal opere apoyado en\nestructuras metálicas, éstas deberán conectarse a la misma puesta a\ntierra de las partes conductoras de la instalación intervenida.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=8","a":"redes"},{"n":"RPTD N°15","r":"9.1.7","h":"Coordinaciones entre propietarios y operadores de instalaciones eléctricas","t":"9.1.7  No se deberá volver a energizar la instalación sino después de haberse\nasegurado que el personal, herramientas y puestas a tierra respectivas\nse hayan retirado del sector de la instalación que haya sido intervenida\ny que no existe ningún peligro. Los momentos de desconexión y de re-\nenergización se confirmarán por comunicación directa entre las\npersonas responsables de la operación, y del trabajo.\n9.2 Coordinación entre empresas eléctricas y otras empresas\n9.2.1 Para eventos de trabajos programados o por contingencias, en cercanía\na instalaciones eléctricas de distribución que coexistan en soportes\ncomunes con instalaciones de tensión reducida, deberá existir un\nprotocolo de coordinación entre los respectivos propietarios u operadores,\ncon el objeto de advertir previamente los posibles peligros para las\npersonas o cosas o perturbaciones en el sistema eléctrico.\n9.2.2 El mencionado protocolo de coordinación deberá ser confeccionado por\nla empresa distribuidora y comunicado a los propietarios involucrados. En\ncaso de discrepancias respecto del protocolo de coordinación entre los\ndistintos propietarios, resolverá la Superintendencia.\n9.2.3 El sistema de alumbrado podrá instalarse en los mismos postes de\ndistribución eléctrica. Los propietarios del alumbrado público solo podrán\nintervenir dichas instalaciones si se encuentran en circuitos\nindependientes y ubicados bajo las redes de distribución de baja tensión.\n9.2.4 En el caso que deba intervenirse instalaciones que se ubiquen en los\nmismos postes y en la frontera entre la red de distribución de baja tensión","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=8","a":"redes"},{"n":"RPTD N°15","r":"9.1.7","h":"Coordinaciones entre propietarios y operadores de instalaciones eléctricas","t":"y la red de alumbrado público, los propietarios u operadores involucrados\ndeberán coordinar previamente la intervención antes de iniciar los\ntrabajos.\n9.2.5 La construcción y las instalaciones del sistema de alumbrado público\ndeberá cumplir con la normativa vigente aplicable, así como las exigencias\nestablecidas en el punto 6.3 del Pliego RPTD N° 13.\n9.2.6 En cualquier caso, los propietarios de instalaciones de alumbrado público\nno podrán intervenir los empalmes donde se ubica el medidor de energía\nni la protección del empalme en el punto de conexión con la red de\ndistribución, facultad que sólo tiene la empresa eléctrica de distribución.\n9.2.7 Las faenas solicitadas por agentes externos a la explotación de servicios\neléctricos que requieran trabajar en la proximidad de líneas eléctricas de\nmedia y baja tensión, o bien, que requieran la desconexión de un tramo o\narranque para fines particulares, deberán solicitar autorización con al\nmenos 20 días corridos de anticipación al propietario de dichas líneas y/o\ninstalaciones con la finalidad que cada propietario pueda verificar dicha\nfactibilidad en términos operativos, contractuales, como también las\ncondiciones de riesgo que pudieran existir. La distribuidora de energía\neléctrica deberá dar respuesta fundada y por escrito en un plazo máximo\nde 10 días corridos, en caso de una respuesta negativa la empresa\ndistribuidora deberá indicar la fecha en que estos trabajos sean factibles,\nen un plazo no superior a los 5 días.\n9.2.8 Asimismo, se deberá incorporar en esta solicitud, a través de un formato\nestablecido por cada distribuidora de energía eléctrica, lo relacionado con\nel detalle de los trabajos, condiciones operacionales requeridas, intervalos\nde duración y procedimiento de trabajo seguro para la tarea a realizar. Por\notro lado, quien ejecute el trabajo deberá dotar al personal que intervendrá\ncon todos los elementos de protección personal, herramientas y equipos\nnecesarios.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=8","a":"redes"},{"n":"RPTD N°15","r":"10","h":"Entorno para una operación y mantenimiento seguros de instalaciones","t":"10  Entorno para una operación y mantenimiento seguros de instalaciones\neléctricas","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=9","a":"redes"},{"n":"RPTD N°15","r":"10.1","h":"Entorno para una operación y mantenimiento seguros de instalaciones","t":"10.1  Manejo del entorno a instalaciones eléctricas aéreas\n10.1.1 El propietario u operador de la línea eléctrica en explotación deberá\nrealizar un monitoreo constante para identificar y evaluar el estado de\naquellos árboles alrededor de la franja de seguridad que por su altura\npudiesen dañar los conductores o estructuras de la línea eléctrica, en una\neventual caída; o que sus ramas pudieran crecer hasta tocar los\nconductores eléctricos.\n10.1.2 Los árboles que representen riesgos (inclinados, volcados, enfermos o\ncon otro tipo de problemas), o si sus ramas pudiesen crecer hasta tocar\nlos conductores eléctricos, corresponderá tomar las medidas necesarias\npara proteger la integridad de la línea eléctrica, realizando tareas tales\ncomo, podar o talar dichos árboles, elevar a mayor altura los conductores\nde la línea, cambiar la disposición de las crucetas y conductores, alejar\nlas instalaciones de la línea eléctricas de dichos árboles, entre otras, de\nacuerdo a las instrucciones de carácter general que emita la\nSuperintendencia para estos efectos.\nSin perjuicio de lo anterior, la empresa propietaria u operadora de las\nlíneas eléctricas, deberán monitorear constantemente el estado de los\nárboles que limitan con la franja de seguridad, de manera de adoptar las\nmedidas a que se refiere el párrafo precedente si alguno de los referidos\nárboles cambia su estado a los indicados en el referido párrafo.\n10.1.3 El propietario de la línea eléctrica deberá mantener su franja de seguridad\nlibre de toda vegetación o material que pueda poner en peligro la línea en\ncaso de incendio.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=9","a":"redes"},{"n":"RPTD N°15","r":"10.1","h":"Entorno para una operación y mantenimiento seguros de instalaciones","t":"10.1.4 Es deber del propietario u operador de la línea monitorear constantemente\nsus instalaciones, a fin de adoptar las medidas necesarias para que se dé\ncumplimiento a lo señalado en el punto 4.9 del Pliego RPTD N° 07 “Franja\ny distancias de seguridad\".\n10.1.5 Las instalaciones eléctricas que se encuentran en explotación, que\npudieran verse afectadas por la aparición de agentes externos que\nproporcionen al ambiente material particulado o polución, a un nivel tal\nque degrade o produzcan descargas parciales en el aislamiento, deberán\nser sometidas a un plan sistemático de reemplazo de componentes por\notros con mayor nivel de aislación a fin de preservar la calidad del servicio\neléctrico y la seguridad tanto de terceros como de las propias\ninstalaciones.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=9","a":"redes"},{"n":"RPTD N°15","r":"10.2","h":"Entorno para una operación y mantenimiento seguros de instalaciones","t":"10.2  Manejo del entorno a instalaciones eléctricas subterráneas.\n10.2.1 Los equipos subterráneos que se instalen dentro de cámaras y bóvedas\nde instalaciones subterráneas, deberán ser inspeccionados y mantenidos\nen forma periódica, para evitar la acumulación de basura, agua, tierra,\netc., que pueda poner en riesgo la operación de las instalaciones.\n10.2.2 Cada vez que se realicen intervenciones programadas en instalaciones\nsubterráneas, se deberán realizar y registrar previamente las\ncoordinaciones respectivas inter-empresas, especialmente cuando se\ntrate de lugares donde existan instalaciones colindantes de los diferentes\nservicios, de tal manera que estas coordinaciones resulten posteriormente\nen verificaciones del estado de conservación de las instalaciones, además\nde la validación que estas instalaciones no fueron dañadas a causa de las\nintervenciones que se estuvieron realizando, a fin de mantener la calidad\ny continuidad del servicio.\n10.2.3 Los propietarios u operadores deberán mantener sus instalaciones\ninaccesibles a terceros, sea esto a través de candados y/o sistemas\nespeciales de control de acceso. A su vez, deberán implementar un plan\nsistemático de revisión y monitoreo, incorporando como criterio los\nsectores en donde existan interferencias entre los distintos servicios.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°15-Operación-y-mantenimiento.pdf#page=9","a":"redes"},{"n":"RPTD N°16","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es establecer el procedimiento para la puesta en\nservicio de una instalación eléctrica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°16-Puesta-en-servicio.pdf#page=1","a":"redes"},{"n":"RPTD N°16","r":"2","h":"Alcance","t":"2  Alcance\nLa aplicación de este pliego técnico será sobre las instalaciones destinadas a la producción,\ntransporte, prestación de servicios complementarios, sistemas de almacenamiento y\ndistribución de energía eléctrica.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°16-Puesta-en-servicio.pdf#page=1","a":"redes"},{"n":"RPTD N°16","r":"3–3.2","h":"Terminología y definiciones","t":"3  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes\n3.1  As built  Según lo construido.\n3.2  Empresa  Propietaria(s)  u  operadora(s)  de\ninstalaciones destinadas a la producción,\ntransporte y/o distribución de energía\neléctrica,  o  unidades  constructivas\ncomponentes de esas instalaciones, que\nestán sujetas al cumplimiento de las\ndisposiciones del presente pliego.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°16-Puesta-en-servicio.pdf#page=1","a":"redes"},{"n":"RPTD N°16","r":"4–4.1","h":"Procedimiento","t":"4  Procedimiento\n4.1  Las obras de producción, transporte prestación de servicios complementarios,\nsistemas de almacenamiento y distribución o partes de ellas no podrán ser puestas en\nservicio sin haberlas comunicado previamente el dueño de ellas, a la\nSuperintendencia, por lo menos con quince días de anticipación. En dicha\ncomunicación se deberá indicar al menos, una descripción general de las obras que se\nponen en servicio, una relación de los principales equipos y materiales, sus\ncaracterísticas técnicas y la indicación de si son nuevos o reacondicionados. En el\ncaso de empresas de servicio público, se deberá señalar, además, su costo,\ndesglosado en el de equipo o material y el de mano de obra.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°16-Puesta-en-servicio.pdf#page=2","a":"redes"},{"n":"RPTD N°16","r":"4.2","h":"Procedimiento","t":"4.2  En la descripción general a que se refiere el punto anterior, se incluirá la información\nque permita la comprensión de las características principales de las obras. La referida\ndescripción general deberá incluir, al menos, lo siguiente:\na.  Indicación del emplazamiento de la instalación.\nb.  Descripción de la instalación, señalando sus características, principales equipos y\nelementos instalados.\nc.  Declaración de que en el conjunto de la instalación se cumple la normativa que se\nestablece en los reglamentos y normas técnicas aplicables.\nd.  Fecha de puesta en servicio.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°16-Puesta-en-servicio.pdf#page=2","a":"redes"},{"n":"RPTD N°16","r":"4.3–4.4","h":"Procedimiento","t":"4.3  La comunicación de puesta en servicio se deberá efectuar, en las oficinas de la\nSuperintendencia de Electricidad y Combustibles correspondientes a la o las regiones\nen las cuales las instalaciones serán ejecutadas o de acuerdo a los procedimientos\nque defina esta Superintendencia para estos efectos.\n4.4  Los antecedentes señalados a continuación deberán estar a disposición de la\nSuperintendencia de Electricidad y Combustibles y presentarse a su requerimiento.\na) Estudios y criterios de diseño señalados en el Pliego RPTD N°03 “Proyectos\ny estudios”, cuando corresponda.\nb) Planos as built de disposición general de la instalación, incluyendo los\naccesos al lugar de la instalación.\nc) Diagrama unilineal general as built de la instalación.","u":"https://www.sec.cl/sitio-web/wp-content/uploads/2020/09/Pliego-Técnico-Normativo-RPTD-N°16-Puesta-en-servicio.pdf#page=2","a":"redes"},{"n":"DS 109","r":"art. 1","h":"TÍTULO I OBJETIVO Y ALCANCE","t":"Artículo 1°.- El presente reglamento establece los requisitos mínimos de seguridad que deberán cumplir las instalaciones eléctricas destinadas a la producción, transporte, prestación de servicios complementarios, sistemas de almacenamiento y distribución de energía eléctrica, en adelante \"instalaciones eléctricas\", en materias de diseño, construcción, puesta en servicio, operación, mantenimiento, reparación, y término definitivo de operaciones, así como las obligaciones de las personas naturales y jurídicas que intervienen en dichas actividades a objeto de desarrollarlas en forma segura.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921776","a":"redes"},{"n":"DS 109","r":"art. 2","h":"TÍTULO I OBJETIVO Y ALCANCE","t":"Artículo 2°.- Tratándose de instalaciones eléctricas destinadas a la distribución de energía eléctrica, las disposiciones del presente reglamento serán aplicables hasta el punto de conexión del usuario final con la red de distribución.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921777","a":"redes"},{"n":"DS 109","r":"art. 3 (parte 1)","h":"TÍTULO II TERMINOLOGÍA","t":"Artículo 3°.- Para los efectos del presente reglamento, los siguientes términos tendrán el significado y alcance que en este artículo se indican:\n a) Accidente: Suceso repentino e inesperado, que altera el orden regular de las actividades asociadas a las instalaciones eléctricas que causa daño a las personas o a las cosas.\n b) Comisión: Comisión Nacional de Energía. \n c) Coordinador: Coordinador independiente del sistema eléctrico nacional a que se refiere el Título VI bis de la ley.\n d) Incidente: Suceso repentino e inesperado que genere una alteración en la operación normal, continuidad o calidad del suministro eléctrico, y que no produce daños a las personas o a las cosas.\n e) Inspección: Conjunto de procedimientos de medición, verificación y ensayos, que tiene por objeto corroborar que un producto, sistema o instalación cumple con las disposiciones legales, reglamentarias y técnicas.\n f) Ley o Ley General de Servicios Eléctricos: Decreto con fuerza de ley Nº 4/20.018, de 2006, del Ministerio de Economía, Fomento y Reconstrucción, que fija el texto refundido, coordinado y sistematizado del decreto con fuerza de ley Nº 1, de Minería, de 1982, Ley General de Servicios Eléctricos, en materia de energía eléctrica, y sus modificaciones posteriores o disposición que la reemplace.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921779","a":"redes"},{"n":"DS 109","r":"art. 3 (parte 2)","h":"TÍTULO II TERMINOLOGÍA","t":"Artículo 3°.- Para los efectos del presente reglamento, los siguientes términos tendrán el significado y alcance que en este artículo se indican: […]\ng) Operador: Persona natural o jurídica que opera una instalación eléctrica, sea en calidad de arrendatario, usufructuario o a cualquier otro título.\n h) Propietario: Persona natural o jurídica que acredita dominio sobre una instalación eléctrica. El propietario podrá tener la calidad de Operador.\n i) Riesgo: Probabilidad de ocurrencia de un suceso que pueda causar un daño a las personas, o a las cosas.\n j) Seguridad: Condición en que se mitiga el riesgo de sufrir o causar un daño a las personas o a las cosas.\n k) Sistema de Gestión de Integridad de Instalaciones Eléctricas o SGIIE: Conjunto de actividades sistemáticas, debidamente formalizadas y documentadas, destinadas a controlar los riesgos de accidentes y daños a las personas o las cosas, que una organización se propone cumplir en un período determinado.\n l) Superintendencia: Superintendencia de Electricidad y Combustibles.\n Para otras definiciones o expresiones técnicas relativas a materias contenidas en este reglamento, se deberá consultar la terminología contenida en otras disposiciones legales, reglamentarias, técnicas o en los pliegos de normas técnicas correspondientes.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921779","a":"redes"},{"n":"DS 109","r":"art. 4","h":"TÍTULO III RESPONSABILIDADES","t":"Artículo 4°.- Los propietarios u operadores de todo tipo de instalaciones eléctricas, serán responsables de dar cumplimiento a las normas de seguridad establecidas en la ley, en la reglamentación vigente y en las normas técnicas sobre la materia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921781","a":"redes"},{"n":"DS 109","r":"art. 5","h":"TÍTULO III RESPONSABILIDADES","t":"Artículo 5°.- Toda instalación eléctrica deberá ejecutarse de acuerdo a un proyecto técnicamente concebido, el cual deberá asegurar que la instalación no presente riesgos para las personas o las cosas, cumpliendo además con las condiciones de eficiencia, y mantenimiento, establecidas en la normativa vigente.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921782","a":"redes"},{"n":"DS 109","r":"art. 6","h":"TÍTULO III RESPONSABILIDADES","t":"Artículo 6°.- Durante todo el período de operación de las instalaciones eléctricas los propietarios u operadores deberán conservar los diferentes estudios y documentos técnicos utilizados en el diseño, certificación y construcción de las mismas y sus modificaciones, todo lo cual deberá estar a disposición de la Superintendencia.\n Asimismo, los propietarios u operadores de las instalaciones eléctricas deberán conservar los registros de las auditorías e inspecciones de que hubieran sido objeto, todo lo cual deberá estar a disposición de la Superintendencia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921783","a":"redes"},{"n":"DS 109","r":"art. 7","h":"TÍTULO III RESPONSABILIDADES","t":"Artículo 7°.- Los propietarios u operadores deberán adoptar las medidas necesarias para evitar cualquier daño a las redes de gas, agua potable o alcantarillado, telecomunicaciones o electricidad de otras instalaciones distintas a las suyas, que se pudieran ver afectadas por modificaciones, obras nuevas, obras de mantención o reparaciones de sus instalaciones.\n Para tal efecto, deberán informar, previo al inicio de las obras, el cronograma de actividades a desarrollar a las empresas propietarias u operadoras de dichas redes. Asimismo, deberán utilizar procedimientos de excavación, ruptura, reposición y tapada apropiados, y coordinarse con las mencionadas empresas.\n Las empresas de transporte y distribución de gas que hayan sido informadas de obras y/o construcciones de instalaciones eléctricas que se inicien en la proximidad de sus redes, deberán dar cumplimiento a lo establecido en el artículo 8º inciso segundo del decreto supremo Nº 280, de 2009, del Ministerio de Economía, Fomento y Reconstrucción.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921784","a":"redes"},{"n":"DS 109","r":"art. 8","h":"TÍTULO III RESPONSABILIDADES","t":"Artículo 8°.- Toda actividad de prevención que deba realizar la empresa de electricidad con ocasión de la ejecución de los trabajos u obras, deberá ser supervisada por el instalador eléctrico de las instalaciones eléctricas, debidamente autorizado por la Superintendencia o aquellos profesionales señalados en el decreto supremo Nº 92, de 1983, del Ministerio de Economía, Fomento y Reconstrucción.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921785","a":"redes"},{"n":"DS 109","r":"art. 9","h":"TÍTULO III RESPONSABILIDADES","t":"Artículo 9°.- Los operadores de las instalaciones eléctricas deberán contar con un SGIIE, que incluya lo requerido en el Pliego Técnico Normativo - RPTD Nº 17, al que se refiere el artículo 10 del presente reglamento.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921786","a":"redes"},{"n":"DS 109","r":"art. 10","h":"TÍTULO III RESPONSABILIDADES","t":"Artículo 10.- Los pliegos de normas técnicas que deberá dictar la Superintendencia, previa aprobación de la Comisión, de conformidad con lo dispuesto en el artículo 10º de la ley, serán los siguientes:","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921787","a":"redes"},{"n":"DS 109","r":"art. 11","h":"TÍTULO IV PUESTA EN SERVICIO","t":"Artículo 11.- Los propietarios u operadores de nuevas instalaciones eléctricas de generación o transmisión eléctrica, sean líneas o subestaciones, que se interconecten al sistema eléctrico deberán cumplir con lo señalado en el artículo 72º-17 de la ley y en la normativa técnica correspondiente.\n De conformidad a lo antes señalado, sólo podrán iniciar su puesta en servicio, aquellas instalaciones eléctricas que hayan sido declaradas en construcción por la Comisión y que cuenten con la respectiva autorización por parte del Coordinador para energizar dichas instalaciones. La energización de toda instalación deberá ser comunicada a la Superintendencia, por lo menos con 15 días de anticipación, de conformidad a lo dispuesto en la normativa vigente.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921789","a":"redes"},{"n":"DS 109","r":"art. 12","h":"TÍTULO IV PUESTA EN SERVICIO","t":"Artículo 12.- La energización de nuevas instalaciones eléctricas, distintas de las señaladas en el artículo anterior, deberá ser comunicada por su propietario a la Superintendencia, con a lo menos 15 días de anticipación. En dicha comunicación se incluirán al menos, una descripción general de las obras que se energizarán, una relación de los principales equipos y materiales, sus características técnicas y la indicación de si son nuevos o reacondicionados. En el caso de concesionarios de servicio público de distribución, se deberá señalar además, su costo, desglosado en el de equipo o material y el de mano de obra.\n Es responsabilidad de los propietarios de todo tipo de instalaciones eléctricas el cumplir con las normas técnicas y reglamentos que se establezcan en virtud de la ley; el no cumplimiento de estas normas o reglamentos podrá ser sancionada por la Superintendencia con multas y/o desconexión de las instalaciones correspondientes, en conformidad a lo que establezcan los reglamentos respectivos.\n Podrán ejecutar instalaciones eléctricas, y en consecuencia firmar los planos correspondientes, los que posean licencia de instalador eléctrico, o bien los que posean título en las profesiones que determinen los reglamentos.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921790","a":"redes"},{"n":"DS 109","r":"art. 13","h":"TÍTULO V TÉRMINO DEFINITIVO DE OPERACIONES","t":"Artículo 13.- El retiro, modificación relevante, desconexión o el cese de operaciones, se regirán de conformidad a lo dispuesto en el artículo 72º -18 de la ley.\n El SGIIE deberá contar con un manual de seguridad que contendrá, entre otros, los procedimientos conforme a los cuales se deberá efectuar el desmantelamiento y retiro definitivo de toda instalación eléctrica que constituye un peligro para las personas o las cosas, incluyendo el equipamiento de control y comunicación cuando corresponda.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921792","a":"redes"},{"n":"DS 109","r":"art. 14","h":"TÍTULO V TÉRMINO DEFINITIVO DE OPERACIONES","t":"Artículo 14.- El propietario estará obligado a desmantelar íntegramente las instalaciones eléctricas cuando ellas puedan constituir un peligro para las personas o las cosas.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921793","a":"redes"},{"n":"DS 109","r":"art. 15","h":"TÍTULO VI COMUNICACIONES E INFORMES","t":"Artículo 15.- Los propietarios u operadores de instalaciones eléctricas deberán informar a la Superintendencia de cualquier hecho esencial relativo a la actividad fiscalizada. para estos efectos, se entenderá por hecho esencial todo evento que pueda afectar gravemente la continuidad, calidad, regularidad y seguridad de los servicios eléctricos, para un número de usuarios igual o superior al 5% de los abastecidos por el informante. La comunicación se entregará inmediatamente después de ocurrido el hecho o desde que se tomó conocimiento del mismo, o a más tardar dentro de los 3 días siguientes, aun cuando no hubiere mediado requerimiento de la Superintendencia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921795","a":"redes"},{"n":"DS 109","r":"art. 16","h":"TÍTULO VI COMUNICACIONES E INFORMES","t":"Artículo 16.- Sin perjuicio de lo dispuesto en el artículo anterior, los propietarios u operadores de instalaciones eléctricas deberán comunicar a la Superintendencia los accidentes e incidentes que ocurran en sus instalaciones.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921796","a":"redes"},{"n":"DS 109","r":"art. 17","h":"TÍTULO VI COMUNICACIONES E INFORMES","t":"Artículo 17.- En los casos de accidentes o incidentes, el propietario u operador de la instalación deberá comunicar el evento a la Superintendencia, dentro del plazo de 24 horas de ocurrido el hecho o de su toma de conocimiento, consignándose, además, la siguiente información:\n\n a. Identificación de la instalación eléctrica afectada y antecedentes del Propietario u operador, según corresponda.\n b. Información del accidente o incidente: descripción de los hechos, fecha, hora y lugar de ocurrencia de cada uno de ellos, cantidad de personas afectadas, efectos del siniestro, duración, estimación del plazo previsto en que la operación se encuentre detenida y si medió la participación de terceros.\n c. Identificación de organismos relacionados en el control del accidente o incidente: Centro Asistencial u Hospitalario, Carabineros de Chile, Compañía del Cuerpo de Bomberos de Chile, Gobernación Marítima, entre otros.\n d. Medidas de emergencia adoptadas.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921797","a":"redes"},{"n":"DS 109","r":"art. 18","h":"TÍTULO VI COMUNICACIONES E INFORMES","t":"Artículo 18.- El propietario u operador deberá entregar a la Superintendencia, dentro de los treinta días siguientes a la ocurrencia del accidente o incidente que gatilló la comunicación señalada en el artículo 16 anterior, un informe que contenga, al menos:\n\n a. Causas del accidente o incidente, tanto directas como indirectas.   b. Accidentes o incidentes ocurridos con antelación en la instalación eléctrica siniestrada.   c. Registros de inspección o mantenimiento de la instalación eléctrica afectada.   d. Informes técnicos que avalen las causas identificadas del accidente o incidente.   e. Consecuencias finales del accidente o incidente, avaladas por informes técnicos.\n\n Asimismo, el propietario u Operador deberá entregar a la Superintendencia, dentro de los sesenta días siguientes a la ocurrencia del accidente o incidente que gatillo la comunicación señalada en el artículo 16 anterior, un informe que contenga, al menos:\n\n a. Acciones implementadas para evitar la ocurrencia de hechos de similar naturaleza en el futuro.\n b. Acciones correctivas definitivas, incluyendo el plan o actividades previstas para su implementación y seguimiento.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921798","a":"redes"},{"n":"DS 109","r":"art. 19","h":"TÍTULO VII DISPOSICIONES FINALES","t":"Artículo 19.- La Superintendencia será el organismo encargado de fiscalizar y supervigilar el cumplimiento del presente reglamento y los respectivos pliegos de normas técnicas.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921800","a":"redes"},{"n":"DS 109","r":"art. 20","h":"TÍTULO VII DISPOSICIONES FINALES","t":"Artículo 20.- Toda infracción a las disposiciones del presente reglamento será sancionada por la Superintendencia de conformidad a lo dispuesto en la Ley Nº 18.410, que Crea la Superintendencia de Electricidad y Combustibles.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921801","a":"redes"},{"n":"DS 109","r":"art. 21","h":"TÍTULO VII DISPOSICIONES FINALES","t":"Artículo 21.- Los plazos expresados en días que señala el presente reglamento serán de días hábiles, entendiéndose que son inhábiles los días sábados, los domingos y los festivos.\n Cuando el último día del plazo sea inhábil, éste se entenderá prorrogado al primer día hábil siguiente.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1119451&idParte=9921802","a":"redes"},{"n":"DS 92","r":"art. 1","h":"","t":"CAPITULO I\n\n Generalidades\n\n ARTICULO 1° Para poder proyectar, ejecutar y dirigir una instalación eléctrica se requiere poseer la respectiva licencia de instalador eléctrico, que será otorgada por el Ministerio de Economía, Fomento y Reconstrucción, con los requisitos y condiciones que se establecen en el presente reglamento, o bien poseer título en alguna de las profesiones que se indican.\n Para poder realizar la mantención y supervigilancia de las instalaciones eléctricas de los recintos de espectáculos públicos se requiere poseer la respectiva licencia de electricista de recintos de espectáculos públicos, que otorga el Ministerio de Economía, Fomento y Reconstrucción con los requisitos y condiciones que se establecen.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055567","a":"instaladores"},{"n":"DS 92","r":"art. 2","h":"","t":"ARTICULO 2° El postulante que desee una licencia, deberá presentar al Ministerio una solicitud con los siguientes antecedentes:\n a) Nombre completo.\n b) Nacionalidad.\n c) Edad.\n d) Domicilio.\n e) Licencia a la cual postula.\n f) Número de cédula de identidad y gabinete.\n g) Certificado de antecedentes (para fines especiales).\n h) Dos fotografías tamaño carnet, con nombre completo y número de cédula de identidad.\n i) Certificado que acredite haber aprobado el examen de competencia a que se refiere la letra b) del artículo 3º, en su caso.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055568","a":"instaladores"},{"n":"DS 92","r":"art. 3","h":"","t":"ARTICULO 3° El Ministerio de Economía, Fomento y Reconstrucción otorgará las licencias a que se refiere el artículo 1°:\n a) A quienes acrediten ser egresado de la institución de enseñanza y en las carreras que señala este decreto, mediante certificado emitido por la correspondiente institución.\n b) A quienes acrediten haber aprobado un examen de competencia ante la Superintendencia de Electricidad y Combustibles, de acuerdo al procedimiento técnico de competencias y de control que definirá la mencionada Superintendencia. Este organismo podrá asimismo suscribir, de conformidad a la ley, un convenio en virtud del cual una persona jurídica, de derecho público o privado, tomará el mencionado examen, conservando su rol de organismo fiscalizador respecto de todo el proceso y su atribución para otorgar las respectivas licencias a los que aprueben dicha evaluación.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055569","a":"instaladores"},{"n":"DS 92","r":"art. 4","h":"","t":"ARTICULO 4° A los postulantes que hayan entregado completa la solicitud a que se refiere el artículo 2º, se les otorgará la respectiva licencia en un plazo no mayor a quince días hábiles, a contar de la fecha de la presentación de la solicitud.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055570","a":"instaladores"},{"n":"DS 92","r":"art. 5","h":"","t":"ARTICULO 5° Las personas que deseen rendir el examen de competencia a que se refiere la letra b) del artículo 3º se deberán presentar en la Superintendencia, en donde se les informará la fecha en que se tomará el examen y, en su caso, la persona jurídica que se encargará de la toma de dicho examen.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055571","a":"instaladores"},{"n":"DS 92","r":"art. 6","h":"","t":"CAPITULO II  De las Instalaciones Eléctricas  ARTICULO 6° Las instalaciones eléctricas se clasifican según el grado de conocimiento necesario para su diseño y mantención en:\n 1.- Instalaciones tipo \"A\": Son las de alta y baja tensión sin límite de potencia instalada.\n 2.- Instalaciones tipo \"B\": Son las de baja tensión con 500 kW máximo de potencia instalada.\n 3.- Instalaciones tipo \"C\": Son las que conllevan riesgo de explosión o incendio, o que sirven para espectáculos públicos o de diversión.\n Estas instalaciones se dividirán en dos categorías:\n _ Instalaciones tipo C1: De alta y baja tensión, sin límite de potencia instalada.\n _ Instalaciones tipo C2: De baja tensión hasta 500 kW de potencia instalada.\n 4.- Instalaciones tipo \"D\": Son las de alumbrado en baja tensión con un máximo de 100 kW de potencia instalada total y límites máximos para cada alimentador y subalimentador de 10 kW de potencia por fase y 100 metros de longitud.\n 5.- Instalaciones tipo \"E\": Son las de calefacción y fuerza motriz en baja tensión con un máximo de 50 kW de potencia instalada total y límites máximos para cada alimentador y subalimentador de 10 kW de potencia por fase y 100 metros de longitud.\n 6.- Instalaciones tipo \"F\": Son las de alumbrado en baja tensión con un máximo de 10 kW de potencia total instalada , sin alimentadores.\n 7.- Instalaciones tipo \"G\": Son las de calefacción y fuerza motriz en baja tensión con un máximo de 5 kW de potencia total instalada, sin alimentadores.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055572","a":"instaladores"},{"n":"DS 92","r":"art. 7 (parte 1)","h":"","t":"ARTICULO 7° Para proyectar, ejecutar y dirigir la construcción de cada tipo de instalación eléctrica que se indica a continuación será necesario:\n 1.- Instalaciones tipo \"A\" y demás: Poseer licencia de instalador eléctrico clase A o ser titulado en alguna Universidad o Instituto Profesional autorizado de acuerdo a la norma legal vigente, en alguna de las siguientes profesiones: Ingeniero Civil Electricista, Ingeniero de Ejecución Electricista, o sus equivalentes respectivos, o que se les haya reconocido por expresa disposición legal la equivalencia de su título con alguno de los anteriores.\n 2.- Instalaciones tipo \"B\", \"C2\", \"D\", \"E\", \"F\" y \"G\":\n Poseer licencia de instalador eléctrico clase B o ser titulado de Técnico Electricista, o su equivalente, en alguna de las Universidades, Institutos y Escuelas Técnicas autorizadas de acuerdo a la normativa legal vigente y cuyo programa, para los efectos de este decreto, sea aprobado por el Ministerio de Economía, Fomento y Reconstrucción.\n 3.- Instalaciones tipo \"D\",\"E\", \"F\" y \"G\":\n Poseer licencia de instalador eléctrico clase C o ser titulado de Técnico Electricista, o su equivalente, en alguna de las Universidades, Institutos y Escuelas Técnicas autorizadas de acuerdo a la normativa legal vigente y cuyo programa, para los efectos de este decreto, sea aprobado por el Ministerio de Economía, Fomento y Reconstrucción.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055573","a":"instaladores"},{"n":"DS 92","r":"art. 7 (parte 2)","h":"","t":"ARTICULO 7° Para proyectar, ejecutar y dirigir la construcción de cada tipo de instalación eléctrica que se indica a continuación será necesario: […]\n4.- Instalaciones tipo \"F\" y/o \"G\":\n Poseer licencia de instalador eléctrico clase D o título en la especialidad de electricidad en alguna de las Universidades, Institutos y Escuelas Técnicas autorizadas de acuerdo a la normativa legal vigente y cuyo programa, para los efectos de este decreto, sea aprobado por el Ministerio de Economía, Fomento y Reconstrucción.\n Sólo para ejecutar instalaciones eléctricas tipos \"F\" y \"G\", quedando de consiguiente excluido proyectarlas o dirigirlas: Poseer licencia de instalador eléctrico clase E o título en la especialidad de electricidad en alguna de las Universidades, Institutos y Escuelas Técnicas autorizadas de acuerdo a la normativa legal vigente y cuyo programa, para los efectos de este decreto, sea aprobado por el Ministerio de Economía, Fomento y Reconstrucción.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055573","a":"instaladores"},{"n":"DS 92","r":"art. 8","h":"","t":"ARTICULO 8° Para realizar la mantención y supervigilancia de las instalaciones eléctricas a que hace mención el artículo 6° y que se usen en recintos de espectáculos públicos o de diversión, es necesario:\n 1.- Instalaciones tipo \"A\" y demás:\n Poseer licencia de electricista de recintos de espectáculos públicos clase A.\n 2.- Instalaciones tipo \"B\", \"C2\", \"D\", \"E\", \"F\" y \"G\":\n Poseer licencia de electricista de recintos de espectáculos públicos clase B.\n 3.- Instalaciones tipo \"D\", \"E\", \"F\" y \"G\":\n Poseer licencia de electricista de recintos de espectáculos públicos clase C.\n 4.- Instalaciones tipo \"F\" y/o \"G\":\n Poseer licencia de electricista de recinto de espectáculos públicos clases D o E.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055574","a":"instaladores"},{"n":"DS 92","r":"art. 9 (parte 1)","h":"","t":"TITULO III  De las Licencias de Instalador Eléctrico y las de Electricista de Recintos de Espectáculos Públicos  ARTICULO 9° Las licencias de instalador eléctrico, y las de electricista de recintos de espectáculos públicos tendrán los mismos requisitos para su otorgamiento. En cada una de ellas se indicará, además, la clase que tiene relación con el tipo de instalación eléctrica en que se le autoriza trabajar.\n Los requisitos para obtener estas licencias son el ser egresado de los Institutos de Estudio que se indican o haber aprobado un examen, y el criterio para indicar cada clase es el que se indica a continuación:\n 1.- Requisito de egreso de algún Instituto de Estudio.\n Clase A: para quienes sean egresados de la carrera de Ingeniería Civil Electricista o Ingeniería de Ejecución Electricista, o sus equivalentes, de alguna Universidad o Instituto Profesional de conformidad con lo dispuesto en el artículo 7°, N° 1 de este decreto.\n Clase B y C: para quienes sean egresados de la carrera de Técnico Electricista, o su equivalente, de alguna Universidad, Instituto o Escuela Técnica de conformidad con lo dispuesto en el artículo 7°, N°s.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055575","a":"instaladores"},{"n":"DS 92","r":"art. 9 (parte 2)","h":"","t":"TITULO III  De las Licencias de Instalador Eléctrico y las de Electricista de Recintos de Espectáculos Públicos  ARTICULO 9° Las licencias de instalador eléctrico, y las de electricista de recintos de […]\n2 y 3 de este reglamento.\n Clase D y E: para quienes sean egresados de la especialidad de electricidad de alguna Universidad, Instituto o Escuela Técnica de conformidad con lo dispuesto en el inciso final del artículo 7° de este decreto.\n 2.- Requisito de examen de conocimiento.\n Clase A: para quienes aprueben las cuatro partes del examen.\n Clase B: para quienes aprueben los conocimientos elementales, básicos y medios.\n Clase C: para quienes aprueben los conocimientos elementales y básicos.\n Clase D: para quienes aprueben los conocimientos elementales.\n Clase E: para quienes aprueben el punto I de la Primera Parte: Conocimientos elementales, señalado en el artículo 11°.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055575","a":"instaladores"},{"n":"DS 92","r":"art. 10","h":"","t":"ARTICULO 10° Podrán además obtener la licencia correspondiente, las personas que sustituyan el certificado de egreso, a que hace mención la letra a) del artículo 3°, por el certificado de título. Debiendo en este caso cumplir además con todos los demás requisitos que establece este reglamento para los postulantes egresados.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055576","a":"instaladores"},{"n":"DS 92","r":"art. 11 (parte 1)","h":"","t":"CAPITULO IV  Del Examen  ARTICULO 11° El examen de conocimiento estará dividido en cuatro partes. Cada una de ellas comprenderá las siguientes materias:","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055577","a":"instaladores"},{"n":"DS 92","r":"art. 11 (parte 2)","h":"","t":"CAPITULO IV  Del Examen  ARTICULO 11° El examen de conocimiento estará dividido en cuatro partes. […]\na) Primera parte \"Conocimientos Elementales\". Se subdividirá en:\n I.- Conocimiento de la Ley de Ohm.\n - Conocimiento y aplicación de las medidas usuales en electricidad.\n - Medición de Corriente, Voltaje y Aislación.\n - Conocimientos elementales sobre las siguientes protecciones eléctricas: Interruptores, Fusibles, Interruptores Automáticos (Disyuntores), Protector Diferencial.\n - Conocimiento de sistemas de partida de motores de corriente continua y alterna.\n - Interpretación de proyectos de Instalaciones Eléctricas y esquemas unilineales.\n - Conocimientos elementales de riesgos eléctricos y primeros auxilios.\n - Conocimiento y aplicación de las normas técnicas en materias específicas de su competencia.\n - Conocimientos que demuestren experiencia práctica en trabajos relacionados con la licencia que solicita.\n II.- Teoría elemental sobre corriente continua y alterna;\nresistencia, coeficiente de temperatura, conductividad, resistencias en serie, paralelo y mixta. Ley de Ohm.\nCorriente, voltaje, potencia, factor de potencia.\n - Mediciones de resistencia, corriente, voltaje, aislación, etc. en C.C. y C.A.\n - Conocimientos elementales sobre funcionamiento de control de máquinas eléctricas de corriente continua y alterna.\n - Cálculo de coordinación de fusibles e interruptores automáticos. Relé Diferencial.\n - Nociones elementales de puestas a tierra en baja tensión.\n - Conocimientos y aplicación de la ley, Reglamentos y Normas Técnicas, en materias específicas de su competencia.\n - Conocimientos que demuestren experiencia práctica en trabajos relacionados con la licencia que solicita.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055577","a":"instaladores"},{"n":"DS 92","r":"art. 11 (parte 3)","h":"","t":"CAPITULO IV  Del Examen  ARTICULO 11° El examen de conocimiento estará dividido en cuatro partes. […]\nb) Segunda parte \"Conocimientos básicos\":\n - Teoría básica o elemental sobre corriente continua y alterna, potencia, resistencia eléctrica, conductores y aislación, conductividad, resistencias en serie, paralelo y mixtas, coeficientes de temperatura.\n - Conocimiento y aplicación de unidades de medida usuales en electricidad.\n - Mediciones de resistencia, corriente, voltaje, potencia y aislación.\n - Cálculo y diseño de líneas de baja tensión en corriente continua y alterna, con consumos concentrados o repartidos. Conocimiento de la Ley de Ohm.\n - Conocimientos generales sobre funcionamiento y sistemas de control de máquinas eléctricas de corriente continua y alterna para motores y transformadores.\n - Cálculo y coordinación de fusibles e interruptores automáticos.\n - Instalación de protección diferencial.\n - Cálculo y diseño elemental de puestas a tierra en baja tensión.\n - Conocimientos básicos de elementos de seguridad y riesgos eléctricos.\n - Conocimiento y aplicación de la Ley y de los Reglamentos y Normas Técnicas en materias específicas de su competencia.\n - Conocimientos que demuestren experiencia práctica en trabajos relacionados con la licencia que solicita.\n Podrán eximirse de esta materia aquellas personas que acrediten, mediante certificado otorgado por el profesional o técnico con licencia, contratista o propietario de la (s) obra (s), en que se muestre la experiencia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055577","a":"instaladores"},{"n":"DS 92","r":"art. 11 (parte 4)","h":"","t":"CAPITULO IV  Del Examen  ARTICULO 11° El examen de conocimiento estará dividido en cuatro partes. […]\nc) Tercera parte \"Conocimientos medios\":\n - Cálculo de cualquier tipo de iluminación.\n - Cálculo de cortocircuitos y especificación de capacidad de ruptura.\n - Cálculo y diseño de líneas de baja tensión en corriente continua y alterna.\n - Teoría general de funcionamiento y sistemas de control de máquinas eléctricas de corriente continua y alterna; por ejemplo, motores, generadores, transformadores, convertidores, y otros.\n - Cálculo de protecciones, sistemas de control y coordinación de protecciones.\n - Teoría de corriente continua y alterna, resolución de todo tipo de circuitos y determinación de potencia, energía, pérdidas, y otros.\n - Cálculo y diseño de puestas a tierra en baja tensión, como mallas de tierra.\n - Conocimientos generales sobre seguridad industrial y riesgos eléctricos.\n - Conocimiento y aplicación de la Ley y de los Reglamentos y Normas Técnicas en las materias específicas de su competencia.\n - Conocimientos que demuestren experiencia práctica en trabajos relacionados con la licencia que solicita.\n Podrán eximirse de esta materia aquellas personas que crediten, mediante certificado otorgado por el profesional o técnico con licencia, contratista o propietario de la (s) obra (s), en que se muestre la experiencia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055577","a":"instaladores"},{"n":"DS 92","r":"art. 11 (parte 5)","h":"","t":"CAPITULO IV  Del Examen  ARTICULO 11° El examen de conocimiento estará dividido en cuatro partes. […]\nd) Cuarta parte \"Conocimientos superiores\".\n - Conocimientos de física  - Conocimientos de evaluación técnico económica de proyectos.\n - Conocimientos de ingeniería mecánica.\n - Conocimientos básicos de resistencia de materiales.\n - Conocimientos avanzados de ingeniería eléctrica, electrónica y electromagnetismo.\n - Conocimientos que demuestren experiencia práctica en trabajos relacionados con la licencia que solicita.\n Podrán eximirse de esta materia aquellas personas que acrediten, mediante certificado otorgado por el profesional o técnico con licencia, contratista o propietario de la (s) obra (s), en que se muestre la experiencia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055577","a":"instaladores"},{"n":"DS 92","r":"art. 12","h":"","t":"ARTICULO 12° DEROGADO","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055578","a":"instaladores"},{"n":"DS 92","r":"art. 13","h":"","t":"CAPITULO V\n\n De las Obligaciones\n\n ARTICULO 13° Son obligaciones prioritarias de los instaladores eléctricos de cualquier categoría, las siguientes:\n a) Velar por el fiel cumplimiento de las leyes, los reglamentos y normas técnicas vigentes;\n b) Son responsables ante el propietario que los contrate y el Ministerio, del proyecto y/o la ejecución de las instalaciones eléctricas;\n c) Comunicar al Ministerio dentro del plazo de 48 horas, cualquier cambio de domicilio, y\n d) Atender los requerimientos que le formule el Ministerio, sobre cualquier materia relativa a su ejercicio profesional, en los plazos y condiciones que aquél fije.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055579","a":"instaladores"},{"n":"DS 92","r":"art. 14","h":"","t":"ARTICULO 14° Es privativo del Ministerio disponer inspecciones en las instalaciones eléctricas, en cualquiera de las etapas de ejecución o de obra terminada, para lo cual los instaladores y/o propietarios de las instalaciones deberán otorgar las facilidades que les requiera el Ministerio.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055580","a":"instaladores"},{"n":"DS 92","r":"art. 15","h":"","t":"CAPITULO VI\n\n De las Sanciones\n\n ARTICULO 15° Sin que la enumeración sea taxativa, se considerarán infracciones sujetas a sanción, especialmente las siguientes:\n\n a) Que los proyectos y/o instalaciones ejecutadas no cumplan las leyes, reglamentos y normas técnicas vigentes;\n b) Usar y/o instalar productos eléctricos que no cuenten con el certificado de aprobación correspondiente;\n c) No comunicar oportunamente al Ministerio las nuevas instalaciones eléctricas, o la modificación de las existentes, y\n d) No atender los requerimientos que le formule el Ministerio, en uso de sus facultades, dentro de los plazos y condiciones que aquél fije.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055581","a":"instaladores"},{"n":"DS 92","r":"art. 16","h":"","t":"ARTICULO 16° Las sanciones que contempla este reglamento se aplicarán de acuerdo al reglamento de sanciones y según su gravedad, serán las siguientes:\n a) Multa;\n b) Suspensión temporal hasta por seis meses, y c) Suspensión definitiva.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055582","a":"instaladores"},{"n":"DS 92","r":"art. 17","h":"","t":"ARTICULO 17° La multa consiste en la sanción pecuniaria que se aplica al infractor, que podrá ser entre una y cinco Unidades Tributarias Mensuales.\n La suspensión temporal hasta por seis meses, priva al infractor de todos sus derechos para ejercer como instalador eléctrico o electricista de recintos de espectáculos públicos.\n La suspensión definitiva, importa la caducidad de los derechos para ejercer las funciones de instalador eléctrico o de electricista de recintos de espectáculos públicos.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055583","a":"instaladores"},{"n":"DS 92","r":"art. 18","h":"","t":"CAPITULO VII\n\n Disposiciones Varias\n\n ARTICULO 18° Los profesionales titulados a que se refiere el artículo 7° del presente reglamento y que no posean licencia de acuerdo al artículo 10°, deberán acreditar ante el Ministerio de Economía, Fomento y Reconstrucción las funciones de instalador eléctrico en las categorías correspondientes, mediante la presentación de su título o certificado de título y la cédula de identidad, en cada ocasión que tengan que actuar ante dichas instituciones.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055584","a":"instaladores"},{"n":"DS 92","r":"art. 1","h":"","t":"CAPITULO VIII\n\n Disposiciones Transitorias\n\n ARTICULO 1° Los instaladores inscritos en el Registro de Profesionales de la Superintendencia de Servicios Eléctricos y de Gas, en la categoría Alta y Baja, con anterioridad a la fecha de publicación del presente reglamento, mantendrán el derecho a continuar ejerciendo las funciones de instalador eléctrico en la Clase A.\n Las licencias de los demás instaladores inscritos en el Registro de la Superintendencia de Servicios Eléctricos y de Gas en la categoría Alta y Baja, con anterioridad a la fecha de publicación de este reglamento, continuarán vigentes por el lapso que fueron concedidas, vencido el cual podrán postular a la licencia que corresponda conforme a las normas de este decreto.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055585","a":"instaladores"},{"n":"DS 92","r":"art. 2","h":"","t":"ARTICULO 2° Las licencias de 1ra. y 2a. categoría que se encuentren vigentes a la fecha de publicación del presente reglamento, caducarán definitivamente en la fecha que termine su validez, en el intertanto sus poseedores podrán continuar como instaladores autorizados en la clase B o C si tenía 1ra. o 2a. categoría respectivamente.","u":"https://www.bcn.cl/leychile/navegar?idNorma=9058&idParte=9055586","a":"instaladores"},{"n":"DS 57","r":"art. 1","h":"TÍTULO I DISPOSICIONES GENERALES › CAPÍTULO 1 OBJETIVO Y ALCANCE","t":"Artículo 1º.- El presente reglamento tiene por objeto establecer las disposiciones aplicables en materia de generación distribuida destinada para el autoconsumo, en particular el procedimiento para llevar a cabo la conexión del equipamiento de generación y el costo de las obras adicionales, adecuaciones y ajustes para la conexión, establecer los límites a la conexión y a las inyecciones de los equipamientos de generación que no requieren de obras adicionales, adecuaciones o ajustes para la conexión, las mediciones y valorización de las inyecciones y los traspasos de excedentes de energías renovables no convencionales, así como las demás materias necesarias para el adecuado desarrollo de la generación distribuida para el autoconsumo.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161759","a":"generacion"},{"n":"DS 57","r":"art. 2","h":"TÍTULO I DISPOSICIONES GENERALES › CAPÍTULO 1 OBJETIVO Y ALCANCE","t":"Artículo 2º.- Las disposiciones del presente reglamento se aplicarán a:\n \n a) Los usuarios finales sujetos a fijación de precios, que dispongan para su propio consumo de equipamiento de generación de energía eléctrica por medios renovables no convencionales o de instalaciones de cogeneración eficiente de manera individual o colectiva, que hagan uso de su derecho a inyectar los excedentes de energía que de esta forma generen a la red de distribución a través de los respectivos empalmes, cuya capacidad instalada no supere los 300 kilowatts y cumplan los demás requisitos establecidos en la ley y en el presente reglamento;\n b) Las empresas distribuidoras de electricidad;\n c) Los clientes que reciban descuentos en los cargos por suministro eléctrico de las facturaciones debido a la operación de un equipamiento de generación; y\n d) Instaladores eléctricos debidamente autorizados por la Superintendencia o por aquellos profesionales señalados en el decreto Nº 92, de 1983, del Ministerio de Economía, Fomento y Reconstrucción, o la norma que lo reemplace.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161760","a":"generacion"},{"n":"DS 57","r":"art. 3","h":"TÍTULO I DISPOSICIONES GENERALES › CAPÍTULO 1 OBJETIVO Y ALCANCE","t":"Artículo 3º.- Para acceder a los derechos a que se refieren los artículos 149 bis y siguientes de la ley, el equipamiento de generación deberá encontrarse comprendido en alguna de las categorías indicadas a continuación:\n \n a) Instalaciones de generación de energía eléctrica por medios renovables no convencionales, cuya energía primaria provenga de alguna de las fuentes indicadas en el literal aa) del artículo 225 de la ley.\n b) Instalaciones de cogeneración eficiente, según estas se definen por el literal ac) del artículo 225 de la ley.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161761","a":"generacion"},{"n":"DS 57","r":"art. 4 (parte 1)","h":"TÍTULO I DISPOSICIONES GENERALES › CAPÍTULO 2 DEFINICIONES Y PLAZOS","t":"Artículo 4º.- Para efectos del presente reglamento se entenderá por:\n a) Adecuaciones: Obras físicas y trabajos en el punto de conexión de un equipamiento de generación a la red de distribución eléctrica necesarias para la construcción o modificación de la respectiva instalación de conexión o empalme, así como para la instalación o modificación del equipo de medida del respectivo equipamiento de generación;\n b) Ajustes: Modificaciones de parámetros técnicos de configuración para la operación de componentes existentes en la red de distribución, sin que se requiera su recambio para permitir la operación de un equipamiento de generación;\n c) Cargos por Suministro Eléctrico: Cargos tarifarios correspondientes a las distintas opciones tarifarias de acuerdo a lo establecido en el decreto 11T, de 2016, del Ministerio de Energía, que fija fórmulas tarifarias aplicables a los suministros sujetos a precios regulados que se señalan, efectuados por las empresas concesionarias de distribución que se indican, o el que lo reemplace;\n d) Capacidad Instalada: Suma de la potencia máxima de las unidades de generación que conforman el equipamiento de generación de un usuario final, expresada en kilowatts;","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161763","a":"generacion"},{"n":"DS 57","r":"art. 4 (parte 2)","h":"TÍTULO I DISPOSICIONES GENERALES › CAPÍTULO 2 DEFINICIONES Y PLAZOS","t":"Artículo 4º.- Para efectos del presente reglamento se entenderá por: […]\ne) Capacidad Instalada Permitida: Cálculo de la capacidad del equipamiento de generación máxima que puede conectar un usuario final en un punto de conexión de la red de distribución eléctrica, sin requerir la realización de estudios adicionales para determinar el impacto del equipamiento de generación en la red ni de la realización de obras adicionales, adecuaciones o ajustes, expresada en kilowatts;\n f) Capacidad de Inyección: Suma de la potencia máxima que el equipamiento de generación es capaz de inyectar a la red, expresada en kilowatts;\n g) Cliente: Persona natural o jurídica que acredite dominio sobre un inmueble o instalaciones que reciben servicio eléctrico. En este inmueble o instalación quedarán radicadas todas las obligaciones derivadas del servicio para con la empresa distribuidora;\n h) Empresa(s) Distribuidora(s): Concesionario(s) de servicio público de distribución de electricidad o todo aquel que preste el servicio de distribución, ya sea en calidad de propietario, arrendatario, usufructuario o que opere, a cualquier título, instalaciones de distribución de energía eléctrica;","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161763","a":"generacion"},{"n":"DS 57","r":"art. 4 (parte 3)","h":"TÍTULO I DISPOSICIONES GENERALES › CAPÍTULO 2 DEFINICIONES Y PLAZOS","t":"Artículo 4º.- Para efectos del presente reglamento se entenderá por: […]\ni) Equipamiento(s) de Generación: Unidad o conjunto de Unidades de Generación y aquellos componentes necesarios para su funcionamiento, conectados a la red de distribución a través del empalme. Comprende además las protecciones y dispositivos de control necesarios para su operación y control;\n j) Equipamiento de Generación Individual: Equipamiento de Generación del que dispone un único usuario final y tiene por objeto abastecer sus propios consumos de energía e inyectar los excedentes de energía a la red de distribución;\n k) Equipamiento de Generación Individual con Descuentos Remotos: Equipamiento de Generación Individual cuyos remanentes de energía valorizados, de acuerdo a lo establecido en el artículo 149 bis de la ley, son descontados de los Cargos por Suministro Eléctrico correspondientes a más de un inmueble o instalación de propiedad del mismo Cliente, conectadas a las redes de distribución del mismo concesionario de servicio público de distribución;","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161763","a":"generacion"},{"n":"DS 57","r":"art. 4 (parte 4)","h":"TÍTULO I DISPOSICIONES GENERALES › CAPÍTULO 2 DEFINICIONES Y PLAZOS","t":"Artículo 4º.- Para efectos del presente reglamento se entenderá por: […]\nl) Equipamiento de Generación Conjunto: Equipamiento de Generación del que disponen dos o más usuarios finales conectados a la misma red de distribución, en calidad de propietarios del mismo y que tiene por objeto abastecer sus propios consumos de energía e inyectar los excedentes de energía a la red de distribución. El Equipamiento de Generación deberá estar conectado a un único empalme de la misma red de distribución a la que se encuentran conectados los usuarios finales;\n m) Informe de Criterios de Conexión: Informe emitido por la Empresa Distribuidora para dar cumplimiento a las exigencias de seguridad y calidad de servicio vigentes y permitir la conexión y operación de un pequeño medio de generación distribuido o la modificación de las condiciones previamente establecidas para la conexión u operación de uno ya existente, conforme a lo dispuesto en el literal n) del artículo 6º del decreto supremo Nº244 de 2006 del Ministerio de Economía, Fomento y Reconstrucción, que aprueba el Reglamento para Medios de Generación No Convencionales y Pequeños Medios de Generación, o el que lo reemplace en el futuro;","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161763","a":"generacion"},{"n":"DS 57","r":"art. 4 (parte 5)","h":"TÍTULO I DISPOSICIONES GENERALES › CAPÍTULO 2 DEFINICIONES Y PLAZOS","t":"Artículo 4º.- Para efectos del presente reglamento se entenderá por: […]\nn) Inyección de Excedentes Permitida: Cálculo de la inyección máxima de potencia que el Equipamiento de Generación puede realizar en régimen permanente en un punto de conexión de la red de distribución eléctrica, sin requerir la realización de estudios adicionales para determinar el impacto del equipamiento de generación en la red ni de la realización de obras adicionales, adecuaciones o ajustes, expresada en kilowatts;\n o) Ley o Ley General de Servicios Eléctricos: Decreto con fuerza de ley Nº 4/20.018, de 2006, del Ministerio de Economía, Fomento y Reconstrucción, que fija el texto refundido, coordinado y sistematizado del decreto con fuerza de ley Nº 1, de Minería, de 1982, Ley General de Servicios Eléctricos, en materia de energía eléctrica, y sus modificaciones posteriores o disposición que la reemplace;\n p) Norma Técnica de Distribución: Norma Técnica de Calidad de Servicio para Sistemas de Distribución, fijada a través de resolución exenta Nº 706, de 7 de diciembre de 2017, de la Comisión Nacional de Energía, y sus modificaciones posteriores o disposición que la reemplace;\n q) Obras Adicionales: Obras físicas mayores y trabajos en la red de distribución eléctrica, necesarias para la conexión de un Equipamiento de Generación;\n r) Superintendencia: Superintendencia de Electricidad y Combustibles;","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161763","a":"generacion"},{"n":"DS 57","r":"art. 4 (parte 6)","h":"TÍTULO I DISPOSICIONES GENERALES › CAPÍTULO 2 DEFINICIONES Y PLAZOS","t":"Artículo 4º.- Para efectos del presente reglamento se entenderá por: […]\ns) Unidad de Generación: Equipo generador eléctrico que posee dispositivos de accionamiento o conversión de energía propios;\n t) Usuario Final: Persona natural o jurídica sujeta a fijación de precios de acuerdo a lo dispuesto en la Ley General de Servicios Eléctricos y que utiliza el suministro de energía eléctrica para consumirlo. El Usuario Final podrá tener la calidad de Cliente;\n u) Usuario Final Residencial: Usuario Final que cuente con una tarifa destinada a usuarios residenciales de acuerdo a lo establecido en decreto 11T, de 2016, del Ministerio de Energía, que fija fórmulas tarifarias aplicables a los suministros sujetos a precios regulados que se señalan, efectuados por las empresas concesionarias de distribución que se indican, o el que lo reemplace.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161763","a":"generacion"},{"n":"DS 57","r":"art. 5","h":"TÍTULO I DISPOSICIONES GENERALES › CAPÍTULO 2 DEFINICIONES Y PLAZOS","t":"Artículo 5º.- Los plazos de días señalados en el presente reglamento son de días hábiles, entendiéndose que son inhábiles los días sábados, domingos y festivos.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161764","a":"generacion"},{"n":"DS 57","r":"art. 6","h":"TÍTULO II MODALIDADES DE OPERACIÓN DE LOS EQUIPAMIENTOS DE GENERACIÓN › CAPÍTULO 1 CONSIDERACIONES GENERALES","t":"Artículo 6º.- Los Equipamientos de Generación podrán operar en cualquiera de las siguientes modalidades:\n \n a) Equipamiento de Generación Individual.\n b) Equipamiento de Generación Individual con Descuentos Remotos.\n c) Equipamiento de Generación Conjunto.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161767","a":"generacion"},{"n":"DS 57","r":"art. 7","h":"TÍTULO II MODALIDADES DE OPERACIÓN DE LOS EQUIPAMIENTOS DE GENERACIÓN › CAPÍTULO 1 CONSIDERACIONES GENERALES","t":"Artículo 7º.- En cualquier momento los Usuarios Finales o los propietarios de un Equipamiento de Generación Conjunto podrán modificar su modalidad de operación de acuerdo al procedimiento y requisitos establecidos en el presente reglamento.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161768","a":"generacion"},{"n":"DS 57","r":"art. 8","h":"TÍTULO II MODALIDADES DE OPERACIÓN DE LOS EQUIPAMIENTOS DE GENERACIÓN › CAPÍTULO 2 DEL EQUIPAMIENTO DE GENERACIÓN CONJUNTO","t":"Artículo 8º.- Los Usuarios Finales que se agrupen y dispongan para su propio consumo de un Equipamiento de Generación Conjunto, tendrán derecho a inyectar la energía que de esta forma generen a la red de distribución a través del empalme al cual se encuentra conectado el Equipamiento de Generación, valorizar dichas inyecciones y descontarlas de los Cargos por Suministro Eléctrico de las facturaciones correspondientes asociadas a los números de identificación de los respectivos servicios, de acuerdo a lo establecido en los Capítulos 2 y 3 del Título VII del presente reglamento.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161770","a":"generacion"},{"n":"DS 57","r":"art. 9","h":"TÍTULO II MODALIDADES DE OPERACIÓN DE LOS EQUIPAMIENTOS DE GENERACIÓN › CAPÍTULO 2 DEL EQUIPAMIENTO DE GENERACIÓN CONJUNTO","t":"Artículo 9º.- Para ejercer el derecho señalado en el artículo anterior los miembros de la agrupación deberán estar conectados a las redes de distribución del mismo concesionario de servicio público de distribución y acreditar la propiedad conjunta del Equipamiento de Generación Conjunto. Dicha acreditación podrá realizarse demostrando la existencia de títulos o derechos de participación en una persona jurídica previamente constituida que sea propietaria de un Equipamiento de Generación; mediante una declaración en el contrato de propiedad conjunta referido en el artículo siguiente; o mediante cualquier otro medio que dé cuenta de la propiedad conjunta de manera fehaciente. Los antecedentes que acrediten la propiedad conjunta deben acompañarse al momento de presentar la Notificación de Conexión, en adelante \"NC\", de acuerdo a lo establecido en el Capítulo 3 del Título III del presente reglamento.\n Ninguno de los Usuarios Finales miembros de la agrupación podrá ejercer una posición dominante respecto de los demás propietarios del Equipamiento de Generación Conjunto, lo que deberá considerarse especialmente en las estipulaciones del contrato señaladas en los literales d), f) e i) del artículo siguiente.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161771","a":"generacion"},{"n":"DS 57","r":"art. 10 (parte 1)","h":"TÍTULO II MODALIDADES DE OPERACIÓN DE LOS EQUIPAMIENTOS DE GENERACIÓN › CAPÍTULO 2 DEL EQUIPAMIENTO DE GENERACIÓN CONJUNTO","t":"Artículo 10º.- Los miembros de la agrupación deberán suscribir un contrato de propiedad conjunta que contenga, a lo menos, las siguientes estipulaciones:\n a) La identificación completa de todos los miembros de la agrupación, incluyendo su nombre completo o razón social, domicilio y los respectivos números de identificación de servicio donde se realizarán los respectivos descuentos a que se refiere el artículo 8º anterior.\n b) El porcentaje de participación de cada uno de ellos en la propiedad del Equipamiento de Generación Conjunto que dé cuenta del 100% de la propiedad del mismo.\n c) La designación e individualización del representante de la agrupación ante la Empresa Distribuidora y las atribuciones que determinen las partes, que podrán incluir las indicadas en el literal siguiente y la facultad de representar a los miembros de la agrupación ante las autoridades administrativas que correspondan.\n d) La organización y modalidad de administración de la agrupación, que permita a las partes adoptar decisiones que digan relación con su funcionamiento, tales como la tramitación del proceso de conexión, instalación, operación, mantención, desmantelamiento y/o reparación del Equipamiento de Generación Conjunto.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161772","a":"generacion"},{"n":"DS 57","r":"art. 10 (parte 2)","h":"TÍTULO II MODALIDADES DE OPERACIÓN DE LOS EQUIPAMIENTOS DE GENERACIÓN › CAPÍTULO 2 DEL EQUIPAMIENTO DE GENERACIÓN CONJUNTO","t":"Artículo 10º.- Los miembros de la agrupación deberán suscribir un contrato de propiedad conjunta que contenga, a lo menos, las siguientes estipulaciones: […]\ne) Un mecanismo de recaudación de fondos para gastos de la agrupación, tales como la adquisición, funcionamiento, mantención, operación, potenciales ampliaciones del Equipamiento de Generación Conjunto, así como cualquier otro gasto que pudiere derivar del funcionamiento de la agrupación.\n f) Las reglas de repartición de las inyecciones, de acuerdo a lo establecido en el artículo 52º del presente reglamento.\n g) Una declaración de conformidad, de quien corresponda, para dar acceso al lugar donde se ubique el Equipamiento de Generación Conjunto a la Superintendencia, Empresa Distribuidora u otros fiscalizadores si fuese necesario.\n h) Reglas y disposiciones ante incumplimientos de las obligaciones de las partes del contrato.\n i) Un mecanismo de solución al que deberán ser sometidas las diferencias que ocurran entre los miembros de la agrupación.\n j) Causales de término del contrato de propiedad conjunta y mecanismo de cesión de derechos.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161772","a":"generacion"},{"n":"DS 57","r":"art. 11","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 11º.- Para efectos del procedimiento regulado en el presente Título, el Usuario Final podrá ser representado por un tercero mediante el otorgamiento de un poder simple. En el caso de la solicitud de conexión de un Equipamiento de Generación Conjunto, el poder simple deberá ser otorgado por al menos dos interesados en abastecer sus propios consumos de energía e inyectar los excedentes de energía.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161775","a":"generacion"},{"n":"DS 57","r":"art. 12 (parte 1)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 12º.- Con el objeto de proteger la seguridad de las personas y de los bienes, y la seguridad y continuidad del suministro eléctrico, las Empresas Distribuidoras deberán mantener a disposición de cualquier interesado la información técnica necesaria de la red de distribución y del o los Usuarios Finales, sin perjuicio del cumplimiento de la Ley Nº 19.628, sobre Protección de la Vida Privada, si corresponde, para proceder a la conexión segura del Equipamiento de Generación y para su adecuado diseño e instalación. Asimismo, deberá mantener a disposición de los interesados la información relativa a los costos de efectuar o supervisar la conexión del Equipamiento de Generación.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161776","a":"generacion"},{"n":"DS 57","r":"art. 12 (parte 2)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 12º.- Con el objeto de proteger la seguridad de las personas y de los bienes, y la seguridad y continuidad del suministro eléctrico, las Empresas Distribuidoras deberán mantener a disposición […]\nLa información antes mencionada deberá ser puesta a disposición en los términos que se establecen en el presente Título y en la normativa técnica vigente.\n La información relativa a la Capacidad Instalada Permitida, a la Inyección de Excedentes Permitida y la necesaria para realizar el cálculo de las mismas, indicada en el literal c) del artículo 17º del presente reglamento, así como la información de carácter técnico de las redes de distribución de acuerdo a lo que establezca la norma técnica, será puesta a disposición de los Usuarios Finales por parte de la Empresa Distribuidora junto a la respuesta a la Solicitud de Conexión a la Red, en adelante \"SCR\", indicando la tecnología de generación y el sector o zona sobre la cual operan dichas limitaciones, así como los antecedentes que respaldan las respuestas a las SCR, en concordancia con la normativa vigente.\n Asimismo, junto a la respuesta a la SCR, la Empresa Distribuidora deberá entregar al Usuario Final los supuestos y cálculos considerados al momento de evaluar la conexión de un Equipamiento de Generación.\n En caso de que el Usuario Final requiera información que la Empresa Distribuidora no haya puesto a disposición de los interesados según se establece en el inciso primero del presente artículo y que ésta sea necesaria para el adecuado diseño e instalación del Equipamiento de Generación, el Usuario Final podrá solicitarla y ésta deberá ser puesta a disposición por parte de la Empresa Distribuidora en los formatos que la Superintendencia destine al efecto y en un plazo máximo de 10 días contados desde la recepción del requerimiento por parte de la Empresa Distribuidora.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161776","a":"generacion"},{"n":"DS 57","r":"art. 13 (parte 1)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 13º.- Para dar inicio al proceso de conexión, el Usuario Final o el representante de los propietarios del Equipamiento de Generación Conjunto deberá presentar una SCR a la Empresa Distribuidora respectiva, en el formato que establezca al efecto la Superintendencia y que deberá contener la siguiente información:\n a) Nombre completo o razón social y Rol Único Nacional o Rol Único Tributario del solicitante, según corresponda. En caso de que la SCR se presente por un tercero a nombre del o los Usuarios Finales, deberá acompañarse el poder simple otorgado y la fotocopia de la cédula de identidad o del Rol Único Tributario del o los Usuarios Finales, según corresponda;\n b) Modalidad de operación del Equipamiento de Generación;\n c) Dirección donde se instalará el Equipamiento de Generación;\n d) Número(s) de identificación del servicio y potencia conectada;","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161777","a":"generacion"},{"n":"DS 57","r":"art. 13 (parte 2)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 13º.- Para dar inicio al proceso de conexión, el Usuario Final o el representante de los propietarios del Equipamiento de Generación Conjunto deberá presentar una SCR a la Empresa Distribuido […]\ne) Teléfono, correo electrónico u otro medio de contacto, indicando el medio de contacto preferente para efectos de las comunicaciones; yf) Capacidad Instalada y Capacidad de Inyección del Equipamiento de Generación a conectar, junto a sus principales características, de acuerdo a lo establecido en la normativa vigente.\n   En el caso de un Equipamiento de Generación Individual con Descuentos Remotos deberá además, indicarse el número de identificación de servicio correspondiente al o los inmuebles o instalaciones de propiedad del Cliente donde se realizarán los descuentos.\n En el caso de un Equipamiento de Generación Conjunto deberá además, adjuntarse una nómina preliminar de los copropietarios del Equipamiento de Generación, señalando el nombre completo o razón social, Rol Único Nacional, o Rol Único Tributario, según corresponda y el número de identificación del servicio y dirección de todos los Usuarios Finales señalados en la nómina preliminar.\n La SCR deberá indicar si el solicitante corresponde a un Usuario Final Residencial, una persona jurídica sin fines de lucro u otro, en el caso que corresponda. En el caso que la SCR sea presentada por una persona jurídica sin fines de lucro, ésta deberá adjuntar los antecedentes que acrediten dicha condición.\n Cuando la SCR presente información incompleta o errónea respecto a la exigida en el presente artículo, la Empresa Distribuidora podrá requerir fundadamente al solicitante, por el medio de comunicación elegido por éste, que corrija su SCR.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161777","a":"generacion"},{"n":"DS 57","r":"art. 13 (parte 3)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 13º.- Para dar inicio al proceso de conexión, el Usuario Final o el representante de los propietarios del Equipamiento de Generación Conjunto deberá presentar una SCR a la Empresa Distribuido […]\nLa Empresa Distribuidora podrá solicitar dicha corrección dentro del plazo de 5 días contado desde la recepción de la SCR. El solicitante deberá corregir o completar la SCR en el plazo de 5 días contado desde la recepción del requerimiento de la Empresa Distribuidora. En este caso, el plazo para responder la SCR deberá contabilizarse a partir de la fecha de ingreso de la SCR corregida.\n Para fines de cálculo de la Capacidad Instalada y la Inyección de Excedentes Permitida y la determinación de requerimientos técnicos específicos para la implementación del Equipamiento de Generación, la norma técnica podrá establecer requisitos de información adicionales a los establecidos en el presente artículo.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161777","a":"generacion"},{"n":"DS 57","r":"art. 14","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 14º.- La solicitud de conexión para el suministro de energía o la ampliación de servicios efectuada a una Empresa Distribuidora podrá realizarse conjuntamente con la SCR de un Equipamiento de Generación.\n La solicitud de conexión para el suministro de energía o la ampliación de servicios a las que se refiere el inciso anterior, deberán cumplir con las disposiciones contenidas en el presente reglamento, en la Norma Técnica de Distribución y en la demás normativa vigente.\n El solicitante que opte por esta alternativa deberá adjuntar todos los antecedentes requeridos para ambas solicitudes, salvo el señalado en el literal d) del artículo anterior, en el caso que el punto donde se realizan las solicitudes aún no cuente con suministro por parte de la red de distribución. En este caso deberá indicar el número de placa poste o cámara más cercana a la propiedad donde se instalará el Equipamiento de Generación.\n La Empresa Distribuidora deberá evaluar ambas solicitudes en forma conjunta dentro de los 20 días siguientes a la presentación de éstas.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161778","a":"generacion"},{"n":"DS 57","r":"art. 15 (parte 1)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 15º.- En función de la información señalada en el artículo 12º anterior y de la entregada por el solicitante de acuerdo al artículo 13º del presente reglamento, la Empresa Distribuidora deberá responder la SCR dentro de los plazos que a continuación se indican, contados desde la fecha de ingreso de la SCR:\n a) En caso de que la Capacidad Instalada del Equipamiento de Generación a conectar informada en la SCR, que haya sido precedida de una solicitud de información efectuada conforme al inciso cuarto del artículo 12º del presente reglamento, sea menor a la capacidad del empalme y menor o igual a la Capacidad Instalada Permitida, y que la Capacidad de Inyección del mismo sea menor o igual a la Inyección de Excedentes Permitida, el plazo será de 5 días. En caso de que la SCR no hubiese sido precedida por una solicitud de información conforme al inciso cuarto del artículo 12º del presente reglamento, este plazo será de 10 días.\n b) En el caso previsto en el artículo 44º del presente reglamento, el plazo será de 5 días.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161779","a":"generacion"},{"n":"DS 57","r":"art. 15 (parte 2)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 15º.- En función de la información señalada en el artículo 12º anterior y de la entregada por el solicitante de acuerdo al artículo 13º del presente reglamento, la Empresa Distribuidora deber […]\nc) En caso de que la Capacidad Instalada del Equipamiento de Generación a conectar informada en la SCR supere a la Capacidad Instalada Permitida, que la Capacidad de Inyección del mismo sea mayor a la Inyección de Excedentes Permitida, o en caso de que se requiera un cambio en la capacidad del empalme, el plazo será de 20 días. Este plazo se ampliará en 10 días en caso de que el proyecto esté emplazado en pares comuna-Empresa Distribuidora clasificados como de densidad muy baja, conforme lo dispuesto en la Norma Técnica de Distribución.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161779","a":"generacion"},{"n":"DS 57","r":"art. 16","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 16º.- Para la conexión de Equipamientos de Generación en conjuntos habitacionales, edificios u otros similares, la SCR podrá presentarse antes de la recepción definitiva de la obra por parte de la Dirección de Obras Municipales, en la forma y adjuntando la información señalada en el artículo 13º del presente reglamento, reemplazando el literal d) por el número de placa poste o cámara más cercana a la propiedad donde se instalará el Equipamiento de Generación, y el permiso de edificación otorgado por la dirección antes señalada.\n Asimismo, los Usuarios Finales que se encuentren conectados al mismo transformador de distribución, podrán presentar de forma conjunta una única SCR para la conexión de sus correspondientes Equipamientos de Generación, adjuntando la información señalada en el artículo 13º, según corresponda. En la SCR deberán establecer un orden de prelación para efectos del análisis de las Obras Adicionales, Adecuaciones o Ajustes que debe realizar la Empresa Distribuidora.\n En los casos descritos en los incisos anteriores, la Empresa Distribuidora deberá responder la SCR en el plazo de 20 días contado desde su presentación, salvo que para otorgar suministro a los proyectos inmobiliarios de que trata el inciso primero de este artículo, se requiera la realización de modificaciones a las redes de distribución existentes, o bien, el diseño de nuevas redes de distribución, en cuyo caso el plazo antes señalado será de 40 días contados desde la presentación de la SCR.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161780","a":"generacion"},{"n":"DS 57","r":"art. 17 (parte 1)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 17º.- La respuesta a la SCR de la Empresa Distribuidora deberá incluir la siguiente información:\n a) La ubicación geográfica del punto de conexión del Equipamiento de Generación a su red de distribución eléctrica, de acuerdo al número de identificación de servicio correspondiente;\n b) La capacidad del empalme asociado al número de identificación de servicio correspondiente, expresada en kilowatts;\n c) La Capacidad Instalada Permitida y la Inyección de Excedentes Permitida, establecidas según lo indicado en el Título IV de este reglamento, salvo que no se requiera de acuerdo a lo señalado en el artículo 44º del presente reglamento;\n d) Las Obras Adicionales, Adecuaciones o Ajustes necesarios para la conexión del Equipamiento de Generación, si se requiriesen, junto a sus costos, plazo de ejecución y modalidad de pago, en conformidad con la normativa vigente;\n e) El modelo de contrato de conexión, sin perjuicio que éste pueda ser posteriormente modificado por mutuo acuerdo de las partes;\n f) El costo de las actividades necesarias para efectuar la conexión del Equipamiento de Generación señalada en el inciso primero del artículo 29º del presente reglamento.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161781","a":"generacion"},{"n":"DS 57","r":"art. 17 (parte 2)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 17º.- La respuesta a la SCR de la Empresa Distribuidora deberá incluir la siguiente información: […]\ng) La suma de la Capacidad Instalada y de la Capacidad de Inyección de los Equipamientos de Generación ya conectados al mismo transformador de distribución donde se solicita la conexión del Equipamiento de Generación; y\n h) La cantidad de SCR asociadas al mismo transformador de distribución donde se solicita la conexión del Equipamiento de Generación, que se encuentran en trámite al momento de responder la SCR, así como la suma de la Capacidad Instalada y la Capacidad de Inyección de dichas solicitudes.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161781","a":"generacion"},{"n":"DS 57","r":"art. 17 (parte 3)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 17º.- La respuesta a la SCR de la Empresa Distribuidora deberá incluir la siguiente información: […]\ni) El informe señalado en el inciso final del artículo 41º del presente reglamento.\n   El modelo de contrato al que hace referencia el literal e) del presente artículo, deberá estar disponible públicamente, en el formato digital y editable que disponga la Empresa Distribuidora, con el fin de que éste pueda ser completado por el Usuario Final, para su entrega junto a la NC.\n En los casos que la SCR se refiera a Equipamiento de Generación Individual con Descuentos Remotos o a Equipamiento de Generación Conjuntos, la Empresa Distribuidora deberá verificar que todos los números de identificación de servicio señalados en la SCR correspondan a consumos conectados a sus redes de distribución.\n En caso de que el o los Usuarios Finales hayan optado por el mecanismo establecido en el artículo 14º del presente reglamento, la Empresa Distribuidora deberá verificar que el o los puntos donde se realizará la conexión para el suministro de energía o la ampliación de servicios se encuentran en su respectiva red de distribución.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161781","a":"generacion"},{"n":"DS 57","r":"art. 18","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 18º.- Para los efectos de lo dispuesto en el literal c) del artículo anterior, en caso de que la SCR hubiese estado precedida de una solicitud de información efectuada en los términos establecidos en el inciso cuarto del artículo 12º del presente reglamento, y la Empresa Distribuidora, en la respuesta a la SCR, señale valores inferiores respecto a la Capacidad Instalada Permitida o la Inyección de Excedentes Permitida a los consignados en la respuesta a la solicitud de información entregada al Usuario Final, la Empresa Distribuidora deberá acreditar que las condiciones para la determinación de dichos parámetros han cambiado desde la fecha de emisión de la respuesta a la solicitud de información.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161782","a":"generacion"},{"n":"DS 57","r":"art. 19","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 19º.- La valorización de las actividades necesarias para efectuar la tramitación y conexión del Equipamiento de Generación señalada en el literal f) del artículo 17º del presente reglamento, deberá ser efectuada por la Empresa Distribuidora en coherencia con aquellos costos que sustentan los valores del decreto que fija los precios de los servicios no consistentes en suministro de energía eléctrica, vigente a la fecha en la cual fue presentada la SCR. El Usuario Final, en un plazo no superior a 20 días contado desde la fecha de recepción de la respuesta a su SCR, deberá manifestar a la Empresa Distribuidora su conformidad con la misma.\n El Usuario Final podrá pagar las actividades a las que se refiere el inciso anterior mediante cualquier medio de pago del que disponga la Empresa Distribuidora.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161783","a":"generacion"},{"n":"DS 57","r":"art. 20","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 20º.- El Usuario Final podrá aumentar o disminuir la Capacidad Instalada del Equipamiento de Generación hasta un valor menor o igual a la Capacidad Instalada Permitida informada por la Empresa Distribuidora y, del mismo modo, podrá aumentar o disminuir la Capacidad de Inyección del Equipamiento de Generación hasta un valor menor o igual a la Inyección de Excedentes Permitida, de forma de evitar la ejecución de las Obras Adicionales, Adecuaciones o Ajustes que hubiesen sido informados por la Empresa Distribuidora en su respuesta a la SCR, si corresponde. El Usuario Final deberá comunicar a la Empresa Distribuidora la modificación antes señalada al momento de manifestar su conformidad. En un plazo máximo de 5 días contado desde la recepción de la manifestación de conformidad, la Empresa Distribuidora podrá rechazar un aumento de las capacidades referidas sólo si se generan conflictos con alguna SCR realizada con anterioridad.\n En cualquier caso, la Capacidad de Inyección del Equipamiento de Generación siempre deberá ser menor o igual a la Capacidad Instalada del mismo.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161784","a":"generacion"},{"n":"DS 57","r":"art. 21","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 21º.- En el caso previsto en el artículo 44º del presente reglamento o cuando la Capacidad Instalada del Equipamiento de Generación a conectar no supere el 40% de la Capacidad Instalada Permitida, no será necesario que el Usuario Final o el representante de los propietarios del Equipamiento de Generación Conjunto, según corresponda, manifieste su conformidad, debiendo proceder a presentar la Notificación de Conexión, en adelante \"NC\", dentro del plazo señalado en el artículo 24º del presente reglamento, contado desde la respuesta a la SCR.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161785","a":"generacion"},{"n":"DS 57","r":"art. 22","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 22º.- Los Usuarios Finales podrán formular reclamos ante la Superintendencia por controversias que se susciten durante la tramitación de una SCR o con posterioridad a la conexión, comunicación de energización u operación del Equipamiento de Generación.\n En el evento que la Superintendencia acoja el reclamo del Usuario Final, la Empresa Distribuidora deberá emitir una respuesta a la SCR, conforme a la resolución de la Superintendencia, dentro del plazo de 10 días contado desde la fecha de la notificación de dicha resolución. El Usuario Final tendrá 10 días desde la fecha de recepción de la respuesta de la Empresa Distribuidora para manifestar su conformidad.\n En caso de que la Superintendencia deniegue el reclamo del Usuario Final, este último deberá manifestar su conformidad a la Empresa Distribuidora en los términos señalados en el artículo anterior, dentro de los 10 días siguientes a la notificación de la resolución que deniegue el reclamo, o desistirse de su solicitud.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161786","a":"generacion"},{"n":"DS 57","r":"art. 23","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 23º.- Las SCR deberán ser resueltas según el orden de presentación de las mismas siguiendo la fecha y hora.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161787","a":"generacion"},{"n":"DS 57","r":"art. 24 (parte 1)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 24º.- La manifestación de conformidad del Usuario Final tendrá una vigencia de 6 meses a contar de la recepción de la misma, a efectos que el Usuario Final presente la NC. La vigencia se podrá prorrogar por una sola vez y hasta por 6 meses, siempre que el Usuario Final, antes del vencimiento del plazo, presente a la Empresa Distribuidora la solicitud de prórroga y los antecedentes que la fundan. Sin perjuicio de lo anterior, la vigencia de la manifestación de conformidad será prorrogable hasta por 24 meses, en los siguientes casos:\n a) Cuando el Equipamiento de Generación no sea del tipo fotovoltaico o eólico;","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161788","a":"generacion"},{"n":"DS 57","r":"art. 24 (parte 2)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 1 SOLICITUD DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 24º.- La manifestación de conformidad del Usuario Final tendrá una vigencia de 6 meses a contar de la recepción de la misma, a efectos que el Usuario Final presente la NC. […]\nb) Cuando el Equipamiento de Generación sea adquirido en su totalidad o de manera parcial con fondos públicos; oc) Cuando el Equipamiento de Generación corresponda a un Equipamiento de Generación Conjunto.\n   En caso de que se contemplen Obras Adicionales, Adecuaciones o Ajustes; de acuerdo a lo que señale la norma técnica; el Usuario Final o el representante de los propietarios del Equipamiento de Generación Conjunto, deberá acordar con la Empresa Distribuidora un plazo para la presentación de la NC, el que en ningún caso podrá exceder de 5 días contados desde el vencimiento del plazo establecido de conformidad con lo señalado en el literal d) del artículo 17º del presente reglamento.\n En los casos previstos en artículo 21º del presente reglamento, la respuesta a la SCR tendrá una vigencia de 6 meses contados desde la recepción de la misma, a efectos que el Usuario Final presente la NC señalada en el artículo 27º del presente reglamento, la que podrá prorrogarse en la forma y en los plazos señalados en el inciso primero precedente.\n En el caso previsto en el inciso primero del artículo 16º del presente reglamento, la manifestación de conformidad tendrá una vigencia de 3 años a contar de la fecha en que fue recibida, la que en todo caso no podrá exceder de 6 meses a contar de la recepción definitiva de la obra por parte de la Dirección de Obras Municipales. La vigencia de la manifestación de conformidad regulada en el presente inciso no será prorrogable.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161788","a":"generacion"},{"n":"DS 57","r":"art. 25","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 2 INSTALACIÓN Y DECLARACIÓN A LA SUPERINTENDENCIA DEL EQUIP","t":"Artículo 25º.- La instalación de un Equipamiento de Generación deberá ejecutarse por instaladores eléctricos debidamente autorizados por la Superintendencia o por aquellos profesionales señalados en el decreto Nº 92, de 1983, del Ministerio de Economía, Fomento y Reconstrucción, o la norma que lo reemplace, dentro del plazo establecido en el artículo anterior, según corresponda, en conformidad a lo establecido en los reglamentos y normas técnicas vigentes o instrucciones de carácter general de la Superintendencia, y en condiciones de evitar peligro para las personas o daño en las cosas.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161790","a":"generacion"},{"n":"DS 57","r":"art. 26","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 2 INSTALACIÓN Y DECLARACIÓN A LA SUPERINTENDENCIA DEL EQUIP","t":"Artículo 26º.- La energización del Equipamiento de Generación deberá ser informada a la Superintendencia mediante la correspondiente comunicación de energización, de acuerdo a los procedimientos por ella dispuestos al efecto. Al mismo trámite deberán someterse las eventuales modificaciones que experimenten dichas instalaciones. Esta comunicación deberá realizarse una vez concluidas las obras.\n La comunicación de energización deberá realizarse por instaladores eléctricos debidamente autorizados por la Superintendencia o por aquellos profesionales señalados en el decreto Nº 92, de 1983, del Ministerio de Economía, Fomento y Reconstrucción, o la norma que lo reemplace, quienes acreditarán que la instalación del Equipamiento de Generación ha sido proyectada y ejecutada cumpliendo con las disposiciones establecidas en el presente reglamento y la normativa técnica que resulten aplicables en el diseño y construcción de este tipo de instalaciones.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161791","a":"generacion"},{"n":"DS 57","r":"art. 27 (parte 1)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 3 NOTIFICACIÓN DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 27º.- Dentro del plazo establecido en el artículo 24º del presente reglamento, el Usuario Final deberá presentar una NC ante la Empresa Distribuidora, la que deberá contener las menciones y acompañar los antecedentes que se indican a continuación:\n a) Contrato de conexión firmado por el Usuario Final o el representante de los propietarios del Equipamiento de Generación Conjunta;\n b) La dirección del inmueble donde se emplazará el Equipamiento de Generación;\n c) La identificación y clase del instalador eléctrico o la identificación del profesional de aquellos señalados en el decreto Nº 92, de 1983, del Ministerio de Economía, Fomento y Reconstrucción, o el que lo reemplace, según corresponda;","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161793","a":"generacion"},{"n":"DS 57","r":"art. 27 (parte 2)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 3 NOTIFICACIÓN DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 27º.- Dentro del plazo establecido en el artículo 24º del presente reglamento, el Usuario Final deberá presentar una NC ante la Empresa Distribuidora, la que deberá contener las menciones y acompañar los antecedentes que se indican a continuación: […]\nd) Copia de la comunicación de la energización del Equipamiento de Generación realizada por instaladores eléctricos debidamente autorizados por la Superintendencia o por aquellos profesionales señalados en el decreto Nº 92, de 1983, del Ministerio de Economía, Fomento y Reconstrucción, o la norma que lo reemplace ante la Superintendencia; ye) Acreditación de pago de las actividades necesarias para efectuar la tramitación y conexión del Equipamiento de Generación y de Obras Adicionales, Adecuaciones o Ajustes; según corresponda; mediante los comprobantes de pago respectivos.\n   Para el caso de un Equipamiento de Generación Individual con Descuentos Remotos, se deberá además adjuntar los certificados de dominio vigente correspondientes a los inmuebles asociados a los números de identificación de servicio donde se realizarán los descuentos producto de los excedentes generados por el Equipamiento de Generación, emitidos por el Conservador de Bienes Raíces correspondiente, con una vigencia no mayor a 30 días.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161793","a":"generacion"},{"n":"DS 57","r":"art. 27 (parte 3)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 3 NOTIFICACIÓN DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 27º.- Dentro del plazo establecido en el artículo 24º del presente reglamento, el Usuario Final deberá presentar una NC ante la Empresa Distribuidora, la que deberá contener las menciones y acompañar los antecedentes que se indican a continuación: […]\nEn caso de que el Usuario Final propietario de una instalación no sea a su vez propietario del inmueble asociado al número de identificación de servicio donde se realizarán los descuentos antes mencionados, el Usuario Final deberá acompañar una declaración jurada simple donde declare su calidad de propietario de la instalación respectiva, junto con los documentos que acrediten que posee un título para ocupar el inmueble donde se emplaza la instalación y que lo faculte a realizar los descuentos señalados en los Cargos por Suministro Eléctrico de las facturaciones asociadas a dicho inmueble, tales como, y sin que la enumeración sea taxativa, una autorización firmada ante notario del o los dueños de los mismos o el o los contratos de arrendamiento de los inmuebles en cuestión. En ambos casos, se deberá indicar el porcentaje de inyecciones que corresponderá asignar a cada uno de los números de identificación de servicio respectivos.\n Para el caso de un Equipamiento de Generación Conjunto se deberán adjuntar además los antecedentes que acrediten la propiedad conjunta del Equipamiento de Generación de acuerdo a lo señalado en el artículo 9º del presente reglamento y el contrato de propiedad conjunta. La Empresa Distribuidora deberá verificar que el contrato de propiedad conjunta contenga los contenidos mínimos exigidos por la ley y el presente reglamento.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161793","a":"generacion"},{"n":"DS 57","r":"art. 28","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 3 NOTIFICACIÓN DE CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 28º.- Cuando la NC presente información incompleta o errónea respecto a la exigida en el artículo anterior, la Empresa Distribuidora podrá requerir fundadamente al Usuario Final que corrija su NC en el plazo de 5 días contado desde la recepción de la misma.\n Para el caso de un Equipamiento de Generación Individual con Descuentos Remotos o un Equipamiento de Generación Conjunto, la Empresa Distribuidora deberá verificar que todos los números de identificación de servicio sobre los que se realizarán los descuentos producto de las inyecciones valorizadas, estén asociados a empalmes conectados a sus redes de distribución y que todos cuentan con un porcentaje de repartición de inyecciones asignado, según lo establecido en el artículo 52º del presente reglamento.\n El Usuario Final deberá corregir o complementar la NC en el plazo de 5 días contado desde la recepción del requerimiento de la Empresa Distribuidora. En el caso de solicitarse una corrección al contrato de propiedad conjunta, este plazo será de 10 días. En estos casos, el plazo definido en el artículo 29º siguiente deberá contabilizarse a partir de la fecha de ingreso de la NC corregida.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161794","a":"generacion"},{"n":"DS 57","r":"art. 29 (parte 1)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 4 CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 29º.- Una vez entregada la NC, la Empresa Distribuidora efectuará o supervisará la conexión del Equipamiento de Generación en conformidad a lo establecido en la norma técnica. La fecha y hora de conexión deberá ser acordada entre las partes en un plazo no superior a los 5 días desde la entrega de la NC o la NC corregida, según corresponda. La conexión del Equipamiento de Generación deberá efectuarse o ser supervisada por la Empresa Distribuidora dentro de los 10 días siguientes. En caso que la conexión no se materialice por causas atribuibles al Usuario Final, éste deberá presentar una nueva NC.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161796","a":"generacion"},{"n":"DS 57","r":"art. 29 (parte 2)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 4 CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 29º.- Una vez entregada la NC, la Empresa Distribuidora efectuará o supervisará la conexión del Equipamiento de Generación en conformidad a lo establecido en la norma técnica. […]\nPara acreditar lo anterior, la Empresa Distribuidora deberá dejar constancia por escrito de dicha situación en el inmueble y enviar una copia de la misma al Usuario Final a través del medio de comunicación elegido por el usuario y a la Superintendencia de acuerdo a lo señalado en el artículo 72º del presente reglamento.\n En caso de que el Usuario Final requiera cambiar su equipo de medida, éste deberá ser suministrado y conectado por la Empresa Distribuidora al momento de realizar la conexión del Equipamiento de Generación.\n Además, durante la conexión, la Empresa Distribuidora deberá tomar registro de los contadores de consumo e inyección del equipo de medida asociado al número de identificación de servicio donde se encuentra instalado el Equipamiento de Generación, los cuales deberán quedar consignados como un anexo del contrato de conexión.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161796","a":"generacion"},{"n":"DS 57","r":"art. 29 (parte 3)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 4 CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 29º.- Una vez entregada la NC, la Empresa Distribuidora efectuará o supervisará la conexión del Equipamiento de Generación en conformidad a lo establecido en la norma técnica. […]\nLa Empresa Distribuidora deberá dejar a la vista junto al equipo de medida, las instrucciones de toma de lectura en el caso que ésta se realice de forma manual, para efectos de diferenciar consumos de inyecciones de energía, en conformidad con la normativa vigente.\n En caso de que la Capacidad de Inyección del Equipamiento de Generación sea distinta a la Capacidad Instalada del mismo, la Empresa Distribuidora deberá constatar que el Usuario Final haya realizado los ajustes necesarios a su Equipamiento de Generación, de modo de asegurar que la Capacidad de Inyección del Equipamiento de Generación no exceda el valor informado por el Usuario Final en la manifestación de conformidad, de acuerdo a lo que establezca la norma técnica respectiva.\n La Empresa Distribuidora deberá responder a la NC en función de la fecha y hora de presentación de las mismas.\n Si al conectar o supervisar la conexión del Equipamiento de Generación, la Empresa Distribuidora detectare divergencias respecto a lo indicado en la NC, deberá informar al Usuario Final conforme al medio de comunicación elegido por el usuario, en un plazo no mayor a 5 días desde la fecha en que debió efectuarse la conexión, las razones que fundamentan las divergencias encontradas e impidan la conexión.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161796","a":"generacion"},{"n":"DS 57","r":"art. 29 (parte 4)","h":"TÍTULO III PROCEDIMIENTO DE CONEXIÓN DE UN EQUIPAMIENTO DE GENERACIÓN › CAPÍTULO 4 CONEXIÓN DEL EQUIPAMIENTO DE GENERACIÓN","t":"Artículo 29º.- Una vez entregada la NC, la Empresa Distribuidora efectuará o supervisará la conexión del Equipamiento de Generación en conformidad a lo establecido en la norma técnica. […]\nLa Empresa Distribuidora deberá remitir una copia de dicha comunicación a la Superintendencia en el formato y medio que ésta disponga para este fin.\n Si el Usuario Final no estuviere de acuerdo con las observaciones efectuadas por la Empresa Distribuidora, podrá, a su elección, resolver las discrepancias directamente con la Empresa Distribuidora o recurrir ante la Superintendencia, la que resolverá de acuerdo al procedimiento establecido en la normativa vigente.\n Si el Usuario Final efectuare modificaciones al Equipamiento de Generación corrigiendo las divergencias planteadas por la Empresa Distribuidora, deberá efectuar una nueva comunicación de energización ante la Superintendencia en los términos dispuestos en el artículo 26º del presente reglamento y presentar una nueva NC, de acuerdo al procedimiento señalado en el inciso primero del presente artículo. De persistir las divergencias o aparecer nuevas condiciones impuestas por la Empresa Distribuidora, el Usuario Final podrá formular su reclamo ante la Superintendencia, la que resolverá de acuerdo al procedimiento establecido en la normativa vigente.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161796","a":"generacion"},{"n":"DS 57","r":"art. 30 (parte 1)","h":"TÍTULO IV CONTRATO DE CONEXIÓN Y MODIFICACIONES POSTERIORES › CAPÍTULO 1 CONTRATO DE CONEXIÓN","t":"Artículo 30º.- Las Empresas Distribuidoras deberán disponer de un modelo de contrato de conexión que deberá contener como mínimo las siguientes menciones:\n a) Identificación de las partes, esto es, el o los Usuarios Finales y la Empresa Distribuidora;\n b) Número de identificación de o los servicios correspondientes a los inmuebles o instalaciones donde se instalará el Equipamiento de Generación, donde se realizarán los descuentos en caso de un Equipamiento de Generación Conjunto y donde se realizarán los descuentos remotos en caso de Equipamiento de Generación Individual con Descuentos Remotos, según corresponda;\n c) Opción tarifaria establecida en conformidad a la normativa vigente;\n d) Capacidad Instalada y Capacidad de Inyección del Equipamiento de Generación;\n e) Características técnicas esenciales del Equipamiento de Generación que deberán ser consistentes con las principales características de dicho equipamiento consignadas en la SCR, de acuerdo a lo establecido en la normativa vigente o en las instrucciones de carácter general que al efecto dicte la Superintendencia;\n f) Ubicación del o los empalmes, según corresponda;\n g) Fecha de conexión del Equipamiento de Generación;\n h) Causales de término anticipado o resolución del contrato de conexión, entre ellas, aquella señalada en el artículo 81º del presente reglamento;","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161799","a":"generacion"},{"n":"DS 57","r":"art. 30 (parte 2)","h":"TÍTULO IV CONTRATO DE CONEXIÓN Y MODIFICACIONES POSTERIORES › CAPÍTULO 1 CONTRATO DE CONEXIÓN","t":"Artículo 30º.- Las Empresas Distribuidoras deberán disponer de un modelo de contrato de conexión que deberá contener como mínimo las siguientes menciones: […]\ni) El mecanismo al que opta el Cliente para el pago de los remanentes no descontados señalados en el inciso final del artículo 60º de este reglamento, su periodicidad y la fecha en la que la Empresa Distribuidora debe realizar dicho pago, de acuerdo a las disposiciones legales vigentes, cuando esto corresponda;\n j) Vigencia del contrato;\n k) Medio de comunicación acordado;\n l) Modalidad de operación del Equipamiento de Generación; y\n m) Porcentaje de repartición de inyecciones para cada número de identificación de servicio en los casos que corresponda.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161799","a":"generacion"},{"n":"DS 57","r":"art. 31 (parte 1)","h":"TÍTULO IV CONTRATO DE CONEXIÓN Y MODIFICACIONES POSTERIORES › CAPÍTULO 2 MODIFICACIONES AL CONTRATO DE CONEXIÓN › Párrafo 1º De la modificac","t":"Artículo 31º.- En el caso de un Equipamiento de Generación Individual con Descuentos Remotos o un Equipamiento de Generación Conjunto, el Usuario Final o el representante de los propietarios del Equipamiento de Generación Conjunto, según corresponda, siempre podrán solicitar a la Empresa Distribuidora la modificación de las menciones señaladas en los literales b) y m) del artículo anterior, referido al contrato de conexión, sin perjuicio de las demás modificaciones que acuerden las partes, en el siguiente sentido:\n a) Para agregar o eliminar uno o varios números de identificación de servicio al conjunto sobre el cual se realizan descuentos.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161802","a":"generacion"},{"n":"DS 57","r":"art. 31 (parte 2)","h":"TÍTULO IV CONTRATO DE CONEXIÓN Y MODIFICACIONES POSTERIORES › CAPÍTULO 2 MODIFICACIONES AL CONTRATO DE CONEXIÓN › Párrafo 1º De la modificac","t":"Artículo 31º.- En el caso de un Equipamiento de Generación Individual con Descuentos Remotos o un Equipamiento de Generación Conjunto, el Usuario Final o el representante de los propietarios del Equip […]\nb) Para modificar los porcentajes de repartición de inyecciones asociados a los números de identificación de servicio respectivos.\n   Para el caso de un Equipamiento de Generación Individual con Descuentos Remotos, el Usuario Final, junto a la solicitud de modificación de contrato, deberá adjuntar los certificados de dominio vigente correspondientes a los inmuebles asociados a los números de identificación de servicio a ser agregados o eliminados, para los efectos de realizar los descuentos producto de los excedentes generados por el Equipamiento de Generación, emitidos por el Conservador de Bienes Raíces correspondiente con una vigencia no mayor a 30 días. En caso que el Usuario Final no sea propietario de dichos inmuebles, deberá acompañar una autorización firmada ante notario del o los dueños de los mismos o el o los contratos de arrendamiento de los inmuebles en cuestión, que lo faculte a realizar los descuentos antes mencionados en los Cargos por Suministro Eléctrico de las facturaciones asociadas a dichos inmuebles, otorgada en un plazo no mayor a 30 días.\n Para el caso de un Equipamiento de Generación Conjunto, el representante de los propietarios del equipamiento deberá contar con la autorización expresa de todos los propietarios mediante el contrato de propiedad conjunta o una declaración jurada firmada por todos los copropietarios, que lo faculte a realizar la modificación antes aludida.\n El contrato modificado por el solicitante deberá ser remitido a la Empresa Distribuidora, con los cambios mencionados y los antecedentes adicionales que sean necesarios, según lo establecido en el presente artículo.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161802","a":"generacion"},{"n":"DS 57","r":"art. 32","h":"TÍTULO IV CONTRATO DE CONEXIÓN Y MODIFICACIONES POSTERIORES › CAPÍTULO 2 MODIFICACIONES AL CONTRATO DE CONEXIÓN › Párrafo 1º De la modificac","t":"Artículo 32º.- La Empresa Distribuidora deberá comunicar al Usuario Final o al representante de los propietarios del Equipamiento de Generación Conjunto, su conformidad o su negativa respecto a la solicitud de modificación de contrato de conexión para los efectos de lo señalado en el artículo anterior, en un plazo de 5 días contado desde el ingreso efectivo de la solicitud, a través del medio que las partes hayan acordado para estos efectos en el contrato de conexión, debiendo la Empresa Distribuidora remitir una copia de dicha comunicación a la Superintendencia en el formato y medio que ésta disponga para este fin. La negativa respecto a los cambios mencionados se podrá fundar exclusivamente en alguna de las siguientes causales:\n \n a) Que los números de identificación de servicio correspondan a empalmes que no se encuentren conectados a las redes de distribución de la Empresa Distribuidora; o\n b) Que los cambios en los porcentajes de repartición de inyecciones asociados a los números de identificación de servicio informados no cumplen con lo establecido en el artículo 52º del presente reglamento.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161803","a":"generacion"},{"n":"DS 57","r":"art. 33","h":"TÍTULO IV CONTRATO DE CONEXIÓN Y MODIFICACIONES POSTERIORES › CAPÍTULO 2 MODIFICACIONES AL CONTRATO DE CONEXIÓN › Párrafo 1º De la modificac","t":"Artículo 33º.- En caso de conformidad, la Empresa Distribuidora deberá realizar las modificaciones respectivas en las facturaciones de los Usuarios Finales correspondientes, de forma que las modificaciones consignadas en el contrato de conexión respectivo se vean reflejadas en la facturación del mes subsiguiente al mes donde esta fue realizada.\n El representante de los propietarios del Equipamiento de Generación Conjunto deberá, en un plazo no superior a 20 días a contar de la comunicación por parte de la Empresa Distribuidora, enviar a la Empresa Distribuidora una copia de la modificación del contrato de propiedad conjunta suscrito por todas las partes del mismo con las modificaciones respectivas.\n En el evento que la Empresa Distribuidora no acepte la solicitud a que se refiere el inciso primero del artículo 31º, el Usuario Final o el representante de los propietarios del Equipo de Generación Conjunto, según corresponda, podrán reclamar ante la Superintendencia, la que resolverá conforme a lo establecido en la normativa vigente. En caso de que la Superintendencia resuelva a favor del Usuario Final o de los propietarios del Equipamiento de Generación Conjunto, la modificación del contrato de conexión y del contrato de propiedad conjunta, según corresponda, deberá efectuarse en un plazo no superior a 20 días a contar de la notificación de la resolución de la Superintendencia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161804","a":"generacion"},{"n":"DS 57","r":"art. 34","h":"TÍTULO IV CONTRATO DE CONEXIÓN Y MODIFICACIONES POSTERIORES › CAPÍTULO 2 MODIFICACIONES AL CONTRATO DE CONEXIÓN › Párrafo 2º De la modificac","t":"Artículo 34º.- El Usuario Final o el representante de los propietarios de un Equipamiento de Generación Conjunto que solicite a la Empresa Distribuidora modificar el contrato de conexión para cambiarse a una modalidad de operación, de las señaladas en el artículo 6º del presente reglamento, distinta a la que actualmente esté utilizando, deberá presentar una nueva NC en los términos señalados en Capítulo 3 del Título III del presente reglamento.\n El cambio de modalidad de operación solo podrá requerirse una vez dentro del mismo año calendario.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161806","a":"generacion"},{"n":"DS 57","r":"art. 35","h":"TÍTULO IV CONTRATO DE CONEXIÓN Y MODIFICACIONES POSTERIORES › CAPÍTULO 2 MODIFICACIONES AL CONTRATO DE CONEXIÓN › Párrafo 2º De la modificac","t":"Artículo 35º.- Dentro de los 20 días siguientes a la recepción por la Empresa Distribuidora de la nueva NC o la nueva NC corregida, ésta deberá responder a dicha solicitud de acuerdo a lo establecido en el Capítulo 3 del Título III del presente reglamento y deberá reflejar las modificaciones en las facturaciones del mes subsiguiente al de la recepción de la nueva NC o la nueva NC corregida.\n Para los efectos del análisis de los antecedentes adjuntados por el Usuario Final o el representante de los propietarios del Equipamiento de Generación Conjunto, la Empresa Distribuidora no requerirá evaluar el impacto que el Equipamiento de Generación cause sobre la red de distribución, el cálculo de la Capacidad Instalada Permitida, el cálculo de la Inyección de Excedentes Permitida, ni tampoco podrá exigir Obras Adicionales, Adecuaciones o Ajustes al Equipamiento de Generación.\n Las disposiciones establecidas en el Capítulo 4 del Título III no serán aplicables a las modificaciones de contrato por cambio de modalidad de operación.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161807","a":"generacion"},{"n":"DS 57","r":"art. 36","h":"TÍTULO IV CONTRATO DE CONEXIÓN Y MODIFICACIONES POSTERIORES › CAPÍTULO 2 MODIFICACIONES AL CONTRATO DE CONEXIÓN › Párrafo 2º De la modificac","t":"Artículo 36º.- En caso de desacuerdo entre la Empresa Distribuidora y el Usuario Final o el representante de los propietarios del Equipamiento de Generación Conjunto, cualquiera de las partes podrá reclamar ante la Superintendencia, la que resolverá conforme a lo establecido en la normativa vigente. En caso de que la Superintendencia resuelva a favor del Usuario Final o el representante de los propietarios del Equipamiento de Generación Conjunto, la modificación del contrato de conexión y del contrato de propiedad conjunta, según corresponda, deberá efectuarse en un plazo no superior a 20 días a contar de la notificación de la resolución de la Superintendencia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161808","a":"generacion"},{"n":"DS 57","r":"art. 37 (parte 1)","h":"TÍTULO IV CONTRATO DE CONEXIÓN Y MODIFICACIONES POSTERIORES › CAPÍTULO 2 MODIFICACIONES AL CONTRATO DE CONEXIÓN › Párrafo 3º De la modificac","t":"Artículo 37º.- Toda modificación a las características técnicas esenciales del Equipamiento de Generación identificadas en conformidad con el literal e) del artículo 30º del presente reglamento, deberá ser informada a la Empresa Distribuidora, adjuntando el contrato de conexión y el contrato de propiedad conjunta en caso de que corresponda con las modificaciones correspondientes. La Empresa Distribuidora, a su vez, deberá comunicar al Usuario Final o al representante de los propietarios del Equipamiento de Generación Conjunto, su conformidad o negativa fundada, esta última en consideración exclusivamente a la puesta en riesgo de la continuidad de suministro, la calidad del producto eléctrico o la seguridad de las personas o cosas, todo ello, dentro del plazo de 10 días contados desde el ingreso efectivo de dicha comunicación conforme al medio que las partes acuerden para estos efectos en el contrato de conexión. La Empresa Distribuidora deberá remitir una copia de dicha comunicación a la Superintendencia en el formato y medio que ésta disponga para este fin.\n En el evento que la Empresa Distribuidora no acepte la modificación a que se refiere el inciso primero, el Usuario Final o el representante de los propietarios del Equipamiento de Generación Conjunto, podrán reclamar ante la Superintendencia, la que resolverá conforme a lo establecido en la normativa vigente.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161810","a":"generacion"},{"n":"DS 57","r":"art. 37 (parte 2)","h":"TÍTULO IV CONTRATO DE CONEXIÓN Y MODIFICACIONES POSTERIORES › CAPÍTULO 2 MODIFICACIONES AL CONTRATO DE CONEXIÓN › Párrafo 3º De la modificac","t":"Artículo 37º.- Toda modificación a las características técnicas esenciales del Equipamiento de Generación identificadas en conformidad con el literal e) del artículo 30º del presente reglamento, deber […]\nResolviendo la Superintendencia a favor del Usuario Final o de los propietarios del Equipamiento de Generación Conjunto, la modificación del contrato de conexión y del contrato de propiedad conjunta, si correspondiera, deberá efectuarse en un plazo no superior a 5 días contados desde la notificación de la resolución de la Superintendencia.\n Efectuada la modificación del contrato de conexión, la Empresa Distribuidora, si se requiriese, deberá realizar o supervisar la conexión del Equipamiento de Generación de acuerdo a lo establecido en la norma técnica correspondiente, dentro del plazo de 15 días a contar de la fecha en que el Usuario o Cliente Final se lo solicite.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161810","a":"generacion"},{"n":"DS 57","r":"art. 38","h":"TÍTULO IV CONTRATO DE CONEXIÓN Y MODIFICACIONES POSTERIORES › CAPÍTULO 2 MODIFICACIONES AL CONTRATO DE CONEXIÓN › Párrafo 3º De la modificac","t":"Artículo 38º.- Cualquier modificación al Equipamiento de Generación que implique un aumento en la Capacidad Instalada o en la Capacidad de Inyección del mismo, deberá someterse, en forma previa, al procedimiento de conexión a que se refiere el Título III del presente reglamento.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161811","a":"generacion"},{"n":"DS 57","r":"art. 39","h":"TÍTULO V PLAZOS Y COSTOS DE LAS OBRAS ADICIONALES, ADECUACIONES O AJUSTES QUE SEAN REQUERIDOS PARA LA CONEXIÓN DE UN EQUIPAMIENTO DE GENERAC","t":"Artículo 39º.- Las Obras Adicionales, Adecuaciones o Ajustes necesarios para la conexión del Equipamiento de Generación, su valorización y plazo de ejecución, serán determinados en conformidad con lo establecido en el presente Título y en la normativa vigente, y sólo podrán fundarse en alguna de las siguientes causas:\n \n a) Que la Capacidad Instalada del Equipamiento de Generación exceda la capacidad del empalme respectivo;\n b) Que la Capacidad Instalada del Equipamiento de Generación exceda la Capacidad Instalada Permitida informada por la Empresa Distribuidora, determinada en conformidad con lo dispuesto en el presente Título V;\n c) Que la Capacidad de Inyección del Equipamiento de Generación exceda la Inyección de Excedentes Permitida informada por la Empresa Distribuidora, determinada en conformidad con lo dispuesto en el presente Título V; o\n d) Que se requiera la instalación de un equipo de medida.\n   En el caso de Obras Adicionales, la Empresa Distribuidora deberá justificar dichas obras mediante estudios eléctricos que justifiquen la necesidad de éstas.\n La ejecución de las Obras Adicionales, Adecuaciones o Ajustes deberá siempre realizarse en conformidad con la normativa vigente.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161813","a":"generacion"},{"n":"DS 57","r":"art. 40","h":"TÍTULO V PLAZOS Y COSTOS DE LAS OBRAS ADICIONALES, ADECUACIONES O AJUSTES QUE SEAN REQUERIDOS PARA LA CONEXIÓN DE UN EQUIPAMIENTO DE GENERAC","t":"Artículo 40º.- Las Obras Adicionales, Adecuaciones o Ajustes necesarios para la conexión y la inyección de excedentes de un Equipamiento de Generación deberán ser solventadas por el propietario de esta última instalación y en ningún caso significará costos adicionales a los demás Usuarios Finales o Clientes de la Empresa Distribuidora. Para efectos de lo anterior, y con ocasión de la dictación del decreto tarifario de que trata el artículo 190º de la ley, y sobre la base de los estudios de costos del valor agregado de distribución y los criterios de eficiencia a que se refiere el artículo 183º de la ley, la Comisión por resolución definirá los costos unitarios de los diversos componentes que conforman las Obras Adicionales, Adecuaciones o Ajustes, así como sus condiciones de aplicación. Previo a la dictación de la resolución antes señalada, la Comisión deberá emitir un informe técnico con los cálculos para la definición de los referidos costos, el que deberá ser publicado en su sitio web para observaciones de los interesados, quienes podrán enviar sus observaciones al informe señalado, dentro de un plazo de 10 días contado desde la publicación del mismo en el sitio web de la Comisión. Las observaciones deberán ser enviadas por medios electrónicos, conforme a los formatos que defina la Comisión. Dentro de los 20 días siguientes al vencimiento del plazo para formular observaciones, la Comisión deberá emitir la versión definitiva del informe técnico y dictar la resolución respectiva, la que se publicará en el Diario Oficial.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161814","a":"generacion"},{"n":"DS 57","r":"art. 41 (parte 1)","h":"TÍTULO V PLAZOS Y COSTOS DE LAS OBRAS ADICIONALES, ADECUACIONES O AJUSTES QUE SEAN REQUERIDOS PARA LA CONEXIÓN DE UN EQUIPAMIENTO DE GENERAC","t":"Artículo 41º.- En caso de requerirse, la Empresa Distribuidora deberá señalar detalladamente aquellas Obras Adicionales, Adecuaciones o Ajustes necesarios técnicamente para una correcta conexión del Equipamiento de Generación a la red de distribución eléctrica, en virtud de lo prescrito en el artículo 149 bis de la ley y de acuerdo a lo que señale la normativa vigente.\n Para los casos previstos en el primer inciso del artículo 14º y en el artículo 16º del presente reglamento, las modificaciones a las redes de distribución existentes o las nuevas redes de distribución que deban ejecutarse para efectos de otorgar suministro a un proyecto inmobiliario o para otorgar suministro a un inmueble cuando la solicitud de conexión de suministro de energía o la ampliación de servicios se realice en forma conjunta a la SCR, éstas no serán consideradas como Obras Adicionales, Adecuaciones o Ajustes y serán de cargo de la Empresa Distribuidora, en concordancia con la normativa vigente.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161815","a":"generacion"},{"n":"DS 57","r":"art. 41 (parte 2)","h":"TÍTULO V PLAZOS Y COSTOS DE LAS OBRAS ADICIONALES, ADECUACIONES O AJUSTES QUE SEAN REQUERIDOS PARA LA CONEXIÓN DE UN EQUIPAMIENTO DE GENERAC","t":"Artículo 41º.- En caso de requerirse, la Empresa Distribuidora deberá señalar detalladamente aquellas Obras Adicionales, Adecuaciones o Ajustes necesarios técnicamente para una correcta conexión del E […]\nEn el caso contemplado en el presente inciso, la Empresa Distribuidora deberá establecer un plazo de ejecución conjunto para realizar las modificaciones a la red de distribución existente o construir las nuevas redes de distribución y las Obras Adicionales, Adecuaciones o Ajustes, si es que los hubiere, y deberá indicar los costos asociados a dichas obras, de acuerdo a la normativa vigente.\n Los plazos para la ejecución de las Obras Adicionales, Adecuaciones o Ajustes y para la ejecución de las modificaciones a la red de distribución a las que se refiere el inciso anterior, comenzarán a regir desde la presentación por parte del Usuario Final de la manifestación de conformidad según lo establecido en el Artículo 19º del presente reglamento.\n La determinación del costo de las Obras Adicionales, Adecuaciones y Ajustes deberá calcularse considerando los requerimientos necesarios para mantener los estándares de seguridad y calidad de suministro establecidos por la normativa vigente. Dicho cálculo deberá considerar los valores de cada uno de los componentes de las Obras Adicionales y Adecuaciones, las labores de Ajustes necesarios, los costos de montaje asociados, y los recargos establecidos en el procedimiento de determinación del Valor Nuevo de Reemplazo vigente, en adelante \"VNR\", de las instalaciones de distribución, fijados por la Superintendencia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161815","a":"generacion"},{"n":"DS 57","r":"art. 41 (parte 3)","h":"TÍTULO V PLAZOS Y COSTOS DE LAS OBRAS ADICIONALES, ADECUACIONES O AJUSTES QUE SEAN REQUERIDOS PARA LA CONEXIÓN DE UN EQUIPAMIENTO DE GENERAC","t":"Artículo 41º.- En caso de requerirse, la Empresa Distribuidora deberá señalar detalladamente aquellas Obras Adicionales, Adecuaciones o Ajustes necesarios técnicamente para una correcta conexión del E […]\nAsimismo, los cálculos antes referidos deberán considerar los valores de los estudios de costos a los que se refiere el artículo 183 bis de la ley. En caso de que los componentes o labores consideradas no se encuentren fijados en el VNR o no se encuentren referidos en los estudios de costos antes mencionados, la Empresa Distribuidora deberá indicar el valor de los mismos según su última cotización, sin perjuicio de mantener el resto de los costos de montaje y recargos ya mencionados. En caso de no existir acuerdo respecto a los plazos de ejecución de las Obras Adicionales, Adecuaciones o Ajustes, o respecto a los costos de las mismas, el Usuario Final podrá recurrir a la Superintendencia.\n Para los efectos de estos cálculos, la Empresa Distribuidora deberá regirse tanto por los supuestos y metodologías utilizadas para el cálculo de la demanda de planificación con motivo de la fijación de precios de nudo de corto plazo vigente, como por el consumo registrado por los clientes conectados a dicho alimentador durante, a lo menos, los últimos sesenta meses. La Empresa Distribuidora deberá explicitar en un informe la metodología utilizada para estimar la demanda de energía y los antecedentes que sustentan el cálculo realizado, incluyendo el consumo histórico registrado en el alimentador donde se conectará el Equipamiento de Generación, junto con el detalle de las Obras Adicionales, Adecuaciones o Ajustes y sus respectivos costos. El informe antes mencionado deberá adjuntarse a la respuesta a la SCR según lo establecido en el artículo 17º.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161815","a":"generacion"},{"n":"DS 57","r":"art. 42 (parte 1)","h":"TÍTULO V PLAZOS Y COSTOS DE LAS OBRAS ADICIONALES, ADECUACIONES O AJUSTES QUE SEAN REQUERIDOS PARA LA CONEXIÓN DE UN EQUIPAMIENTO DE GENERAC","t":"Artículo 42º.- Para la determinación del costo de las Obras Adicionales, Adecuaciones o Ajustes, la Empresa Distribuidora deberá estimar el valor presente del costo de inversión de sus instalaciones de distribución, sin considerar la existencia del Equipamiento de Generación a conectarse o la modificación de las condiciones previamente establecidas para la conexión u operación, denominado \"Costo de Red sin Equipamiento de Generación\". Este análisis se realizará para un período de tiempo igual a 10 años a contar del año siguiente al que se está realizando la SCR y deberá incorporar el crecimiento esperado de la demanda y las inversiones necesarias para dar cumplimiento a las exigencias de la normativa técnica vigente.\n Una vez determinado el Costo de Red sin Equipamiento de Generación, la Empresa Distribuidora deberá estimar el valor presente del costo de inversión de sus instalaciones de distribución, considerando la existencia del Equipamiento de Generación a conectarse o la modificación de las condiciones previamente establecidas para la conexión u operación, denominado \"Costo de Red con Equipamiento de Generación\".","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161816","a":"generacion"},{"n":"DS 57","r":"art. 42 (parte 2)","h":"TÍTULO V PLAZOS Y COSTOS DE LAS OBRAS ADICIONALES, ADECUACIONES O AJUSTES QUE SEAN REQUERIDOS PARA LA CONEXIÓN DE UN EQUIPAMIENTO DE GENERAC","t":"Artículo 42º.- Para la determinación del costo de las Obras Adicionales, Adecuaciones o Ajustes, la Empresa Distribuidora deberá estimar el valor presente del costo de inversión de sus instalaciones d […]\nEste análisis se realizará para el mismo periodo utilizado para el cálculo referido en el inciso anterior y deberá incorporar el crecimiento esperado de la demanda, las inversiones necesarias para dar cumplimiento a las exigencias de la normativa técnica vigente, considerando la conexión y operación del Equipamiento de Generación. Para efectos de realizar este cálculo deberá considerarse la tasa de descuento contemplada en el artículo 182 de la ley o la que la reemplace.\n El costo final de las Obras Adicionales, Adecuaciones o Ajustes para la conexión de un Equipamiento de Generación corresponderá a la diferencia, en valor presente, entre el Costo de Red con Equipamiento de Generación y el Costo de Red sin Equipamiento de Generación.\n Para la determinación de los costos señalados en los incisos anteriores, la Empresa Distribuidora deberá considerar los Equipamientos de Generación y los pequeños medios de generación distribuida que se encuentren actualmente conectados a su red, así como aquellos Equipamientos de Generación que cuenten con la manifestación de conformidad entregada a la Empresa Distribuidora y vigente, los pequeños medios de generación distribuida que cuenten con el Informe de Criterios de Conexión vigente, o en el caso de Equipamientos de Generación que no requieran realizar la manifestación de conformidad, deberá considerar aquellos que cuenten con la respuesta a la SCR aprobada por parte de la Empresa Distribuidora y vigente.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161816","a":"generacion"},{"n":"DS 57","r":"art. 43","h":"TÍTULO V PLAZOS Y COSTOS DE LAS OBRAS ADICIONALES, ADECUACIONES O AJUSTES QUE SEAN REQUERIDOS PARA LA CONEXIÓN DE UN EQUIPAMIENTO DE GENERAC","t":"Artículo 43º.- Las Obras Adicionales, Adecuaciones o Ajustes que se realizaren en la red de distribución eléctrica de la Empresa Distribuidora con arreglo a las disposiciones precedentes, no se considerarán parte del VNR de las instalaciones de distribución de la misma. Para estos efectos, la Empresa Distribuidora deberá informar anualmente a la Superintendencia el detalle de las Obras Adicionales, Adecuaciones o Ajustes y los montos asociados que hayan sido solventados por los Usuarios Finales con el objeto de permitir la operación de un Equipamiento de Generación en los formatos y medios que para ello establezca la Superintendencia, las cuales deberán ser descontadas del VNR correspondiente. En caso de solicitudes de nuevos servicios que, a su vez, contemplan la conexión de un Equipamiento de Generación, la Empresa Distribuidora deberá identificar las obras que sean necesarias para dar el suministro requerido y las Obras Adicionales, Adecuaciones o Ajustes que sean necesarias para la conexión y operación del Equipamiento de Generación, siendo las primeras de cargo de la Empresa Distribuidora; y, las segundas, de cargo del Cliente. En cualquier caso, dichos empalmes deberán ser construidos o ampliados en conformidad con la normativa vigente.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161817","a":"generacion"},{"n":"DS 57","r":"art. 44","h":"TÍTULO VI LÍMITES A LA CONEXIÓN E INYECCIONES DE UN EQUIPAMIENTO DE GENERACIÓN QUE NO REQUIERA DE OBRAS ADICIONALES, ADECUACIONES O AJUSTES","t":"Artículo 44º.- En caso de que la Capacidad Instalada del Equipamiento de Generación informada en la SCR sea menor o igual a la capacidad del empalme y se cumplan los criterios de seguridad operacional y de configuración de la red de distribución, conforme a lo establecido en la norma técnica, no se requerirá establecer la Capacidad Instalada Permitida ni la Inyección de Excedentes Permitida, de acuerdo a lo dispuesto en los artículos siguientes.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161819","a":"generacion"},{"n":"DS 57","r":"art. 45","h":"TÍTULO VI LÍMITES A LA CONEXIÓN E INYECCIONES DE UN EQUIPAMIENTO DE GENERACIÓN QUE NO REQUIERA DE OBRAS ADICIONALES, ADECUACIONES O AJUSTES","t":"Artículo 45º.- La Capacidad Instalada Permitida y la Inyección de Excedentes Permitida en una red de distribución eléctrica asociada a un mismo transformador de distribución o alimentador de media tensión, según sea el caso, deberán ser establecidas por la respectiva Empresa Distribuidora en función de un conjunto de parámetros, tanto de la red de distribución eléctrica donde se solicita la conexión, como del Equipamiento de Generación, conforme a lo que disponga la norma técnica.\n Para estos efectos, la Empresa Distribuidora deberá considerar las SCR asociadas a una manifestación de conformidad vigente, las NC presentadas en conformidad con el artículo 27º del presente reglamento, y las instalaciones de generación conectadas a la red de distribución, según lo estipulado en el presente Título y en la norma técnica vigente, salvo las instalaciones cuya energía no es generada por medios de generación renovable no convencional, según el artículo 225º, literal aa) de la ley, y que tengan una operación con un bajo factor de planta anual de acuerdo a lo que establezca la norma técnica al respecto. A su vez, deberá considerar las respuestas a las SCR en el caso del inciso tercero del artículo 16º del presente reglamento.\n Para los casos previstos en el artículo 14º y en el primer inciso del artículo 16º del presente reglamento, la Empresa Distribuidora establecerá la Capacidad Instalada Permitida y la Inyección de Excedentes Permitida considerando las modificaciones a las redes de distribución existentes o las nuevas redes de distribución que deban ejecutarse para efectos de otorgar suministro, si corresponde.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161820","a":"generacion"},{"n":"DS 57","r":"art. 46","h":"TÍTULO VI LÍMITES A LA CONEXIÓN E INYECCIONES DE UN EQUIPAMIENTO DE GENERACIÓN QUE NO REQUIERA DE OBRAS ADICIONALES, ADECUACIONES O AJUSTES","t":"Artículo 46º.- Las SCR de los Usuarios Finales que posean un Equipamiento de Generación que se conecte a las redes de distribución de media tensión por medio de un transformador de distribución de uso exclusivo de dichos usuarios, deberán ser evaluadas en el punto de conexión a la red de distribución de media tensión de acuerdo a lo que establezca la norma técnica respectiva.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161821","a":"generacion"},{"n":"DS 57","r":"art. 47","h":"TÍTULO VI LÍMITES A LA CONEXIÓN E INYECCIONES DE UN EQUIPAMIENTO DE GENERACIÓN QUE NO REQUIERA DE OBRAS ADICIONALES, ADECUACIONES O AJUSTES","t":"Artículo 47º.- La Capacidad Instalada Permitida y la Inyección de Excedentes Permitida serán calculadas de acuerdo al procedimiento de cálculo y los requerimientos técnicos que determine la norma técnica respectiva. El cálculo deberá considerar el efecto que pueda causar un Equipamiento de Generación a la red de distribución, ya sea que este se conecte a nivel de baja tensión o a media tensión, según corresponda, de manera que ésta opere de acuerdo a la calidad y seguridad del servicio establecida en la normativa vigente. Además, la Capacidad Instalada Permitida y la Inyección de Excedentes Permitida, deberán entregar como resultado un uso eficiente de las redes existentes de manera que no se ejecuten Obras Adicionales, Adecuaciones o Ajustes asociados a un Equipamiento si su potencia instalada es menor o igual a la Capacidad Instalada Permitida y su Capacidad de Inyección sea menor o igual a la Inyección de Excedentes Permitida.\n Para obtener la Capacidad Instalada Permitida y la Inyección de Excedentes Permitida, se deberán realizar cálculos que representen el efecto que produciría el Equipamiento de Generación que el Usuario Final desea instalar. Dichos cálculos deberán recoger las características esenciales del Equipamiento de Generación y de la red de distribución en donde éste se emplace, incluyendo al menos, el comportamiento histórico de la demanda, según los requerimientos técnicos y las fórmulas que determine la norma técnica.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161822","a":"generacion"},{"n":"DS 57","r":"art. 48 (parte 1)","h":"TÍTULO VI LÍMITES A LA CONEXIÓN E INYECCIONES DE UN EQUIPAMIENTO DE GENERACIÓN QUE NO REQUIERA DE OBRAS ADICIONALES, ADECUACIONES O AJUSTES","t":"Artículo 48º.- Para el caso de los sistemas eléctricos cuya capacidad instalada de generación sea inferior a 200 megawatts y superior a 1.500 kilowatts, en adelante los \"Sistemas Medianos\", la norma técnica deberá establecer una metodología para que la Empresa Distribuidora que corresponda, pueda calcular un límite agregado a la Capacidad Instalada o a la Capacidad de Inyección de los Equipamientos de Generación conectados al Sistema Mediano, basado en la Capacidad Instalada Permitida y a la Inyección de Excedentes Permitida para el conjunto de usuarios conectados a las redes de dichos sistemas. Dicha metodología deberá considerar la realización de estudios que busquen evaluar el impacto en la seguridad operacional de la red que el conjunto agregado de Equipamientos de Generación pueda causar. Dichos estudios deberán ser realizados por la Empresa Distribuidora correspondiente.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161823","a":"generacion"},{"n":"DS 57","r":"art. 48 (parte 2)","h":"TÍTULO VI LÍMITES A LA CONEXIÓN E INYECCIONES DE UN EQUIPAMIENTO DE GENERACIÓN QUE NO REQUIERA DE OBRAS ADICIONALES, ADECUACIONES O AJUSTES","t":"Artículo 48º.- Para el caso de los sistemas eléctricos cuya capacidad instalada de generación sea inferior a 200 megawatts y superior a 1.500 kilowatts, en adelante los \"Sistemas Medianos\", la norma t […]\nLa norma técnica deberá establecer en qué casos dicha metodología deberá ser utilizada y la periodicidad para la actualización del límite antes aludido, la cual no podrá ser superior a 4 años.\n En caso de existir, el límite agregado a la Capacidad Instalada o a la Capacidad de Inyección antes mencionadas, éste deberá ser considerado para el cálculo de la Capacidad Instalada Permitida y la Inyección de Excedentes Permitida que la Empresa Distribuidora debe informar cuando se realiza una SCR, debiendo indicar al solicitante las Obras Adicionales, Adecuaciones o Ajustes que sean necesarias para que dicho límite pueda ser superado, si éstas corresponden, y en caso de que el solicitante desee instalar un Equipamiento de Generación de mayor Capacidad Instalada o que cuente con una Capacidad de Inyección mayor a la informada por la Empresa Distribuidora. En caso de que las Obras Adicionales, Adecuaciones o Ajustes sean realizados, el límite al que se refiere el presente artículo deberá ser actualizado por la Empresa Distribuidora acorde a las nuevas condiciones técnicas y configuración de la red, de acuerdo a lo que establezca la norma técnica respectiva.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161823","a":"generacion"},{"n":"DS 57","r":"art. 49","h":"TÍTULO VI LÍMITES A LA CONEXIÓN E INYECCIONES DE UN EQUIPAMIENTO DE GENERACIÓN QUE NO REQUIERA DE OBRAS ADICIONALES, ADECUACIONES O AJUSTES","t":"Artículo 49º.- La Empresa Distribuidora será la responsable de monitorear que el límite a la Capacidad de Inyección del Equipamiento de Generación no sea sobrepasado en conformidad a la normativa técnica vigente, debiendo ésta notificar a la Superintendencia cuando esto ocurra.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161824","a":"generacion"},{"n":"DS 57","r":"art. 50","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 1 MEDICIÓN, DE LAS INYECCIONES DE ENERGÍA","t":"Artículo 50º.- La Empresa Distribuidora será responsable de obtener las medidas de las inyecciones de energía eléctrica efectuadas por el Equipamiento de Generación. Si por cualquier causa no pudiese efectuarse la lectura correspondiente de las inyecciones, la empresa dejará una constancia de esta situación mediante una comunicación al Usuario Final por el medio que se haya acordado en el contrato de conexión, y en el caso de que la lectura sea manual, en un lugar visible del inmueble. Para efectos de realizar la facturación correspondiente en caso de no poder realizarse la lectura respectiva, la Empresa Distribuidora deberá considerar provisoriamente una cantidad equivalente al promedio de las inyecciones valorizadas en los seis meses anteriores. Esta estimación podrá ser utilizada por hasta dos meses consecutivos donde no haya podido efectuarse la lectura correspondiente. En caso de no existir información histórica para realizar esta estimación, la empresa deberá realizar la estimación de conformidad con la siguiente fórmula:\n   Inyecciones provisionales mensuales [kWh/mes] = Capacidad instalada [kW] * 0.3 * 720 [h/mes]    Las diferencias que existan entre las inyecciones provisionales de los meses donde se realizaron y el registro de las inyecciones en el equipo medidor deberán ser reliquidadas por la Empresa Distribuidora y reflejarse en las siguientes dos facturaciones asociadas al o los números de identificación de servicio, según corresponda. Para tales efectos, las diferencias entre las inyecciones provisionales y las efectivas deberán ser reajustadas de acuerdo al Índice de Precios del Consumidor, o el instrumento que lo reemplace, según las instrucciones que imparta la Superintendencia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161827","a":"generacion"},{"n":"DS 57","r":"art. 51","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 1 MEDICIÓN, DE LAS INYECCIONES DE ENERGÍA","t":"Artículo 51º.- Con el fin de verificar que el Equipamiento de Generación se encuentra integrado apropiadamente al proceso de facturación respectivo, la Empresa Distribuidora en forma posterior a la conexión del Equipamiento de Generación de acuerdo a lo establecido en el Capítulo 4 del Título III del presente reglamento, deberá remitir a la Superintendencia las tres primeras facturas asociadas a los números de identificación de servicio correspondientes al Equipamiento de Generación donde se consignen las inyecciones valorizadas, remanentes y descuentos aplicados a los Cargos por Suministro Eléctrico correspondientes. En un plazo máximo de dos meses desde la conexión y comunicación de energización del Equipamiento de Generación, la Empresa Distribuidora deberá remitir a la Superintendencia la primera de estas facturas. Las sucesivas facturas deberán ser enviadas a la Superintendencia en los meses siguientes, según los formatos y medios que para ello establezca la Superintendencia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161828","a":"generacion"},{"n":"DS 57","r":"art. 52","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 1 MEDICIÓN, DE LAS INYECCIONES DE ENERGÍA","t":"Artículo 52º.- Para el caso de un Equipamiento de Generación con Descuentos Remotos o de un Equipamiento de Generación Conjunta, la repartición mensual de inyecciones entre los distintos números de identificación de servicio, según se encuentra consignado en el contrato de conexión mencionado en el artículo 30º del presente reglamento, deberán cumplir las siguientes exigencias:\n \n a) La suma de los porcentajes asignados a cada uno de los números de identificación de servicio deberá ser igual a cien por ciento; y\n b) El porcentaje mensual asignado a un número de identificación en particular no podrá ser menor al valor obtenido de la siguiente fórmula:","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161829","a":"generacion"},{"n":"DS 57","r":"art. 53","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 2 VALORIZACIÓN DE LAS INYECCIONES DE ENERGÍA","t":"Artículo 53º.- Las inyecciones de energía eléctrica que realicen los Usuarios Finales que dispongan de un Equipamiento de Generación, serán valorizadas al precio de nudo de energía que las Empresas Distribuidoras deban traspasar mensualmente a sus clientes finales sometidos a regulación de precios, incorporando las menores pérdidas eléctricas de la Empresa Distribuidora asociadas a estas inyecciones de energía.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161831","a":"generacion"},{"n":"DS 57","r":"art. 54","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 2 VALORIZACIÓN DE LAS INYECCIONES DE ENERGÍA","t":"Artículo 54º.- En aquellos sistemas eléctricos con capacidad instalada superior a 200 megawatts, el precio de nudo de energía corresponderá al precio de nudo de energía en nivel de distribución que la Empresa Distribuidora debe traspasar al Usuario Final.\n En los Sistemas Medianos, el precio de nudo de energía corresponderá al precio de nudo de energía que la Empresa Distribuidora debe traspasar al Usuario Final.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161832","a":"generacion"},{"n":"DS 57","r":"art. 55","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 2 VALORIZACIÓN DE LAS INYECCIONES DE ENERGÍA","t":"Artículo 55º.- La valorización de las inyecciones indicada en los artículos anteriores, incorporará además las menores pérdidas eléctricas de la Empresa Distribuidora asociadas a las inyecciones de energía efectuadas por el Equipamiento de Generación. Para ello, el precio de nudo de la energía deberá ser multiplicado por los factores de pérdidas medias de energía asociados a la opción tarifaria del Usuario Final, al que hace referencia el segundo numeral del artículo 182 de la ley.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161833","a":"generacion"},{"n":"DS 57","r":"art. 56","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 3 DESCUENTO DE LAS INYECCIONES DE ENERGÍA","t":"Artículo 56º.- Las inyecciones de energía valorizadas conforme al Capítulo 2 del presente Título deberán ser descontadas de los Cargos por Suministro Eléctrico de la facturación correspondiente al mes en el cual se realizaron dichas inyecciones.\n De existir un remanente a favor del Cliente o Usuario Final, el mismo se imputará y descontará en la o las facturas subsiguientes. Los remanentes deberán ser reajustados de acuerdo al Índice de Precios del Consumidor, o el instrumento que lo reemplace, según las instrucciones que imparta la Superintendencia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161835","a":"generacion"},{"n":"DS 57","r":"art. 57","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 3 DESCUENTO DE LAS INYECCIONES DE ENERGÍA","t":"Artículo 57º.- Las inyecciones de energía valorizadas conforme al Capítulo 2 del presente Título provenientes de un Equipamiento de Generación Conjunto, deberán ser descontadas de los Cargos por Suministro Eléctrico de las facturaciones correspondientes a los números de identificación de servicio asociados a los propietarios del Equipamiento de Generación Conjunto, de acuerdo a las reglas de repartición de inyecciones establecidas en el contrato de propiedad conjunta.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161836","a":"generacion"},{"n":"DS 57","r":"art. 58","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 3 DESCUENTO DE LAS INYECCIONES DE ENERGÍA","t":"Artículo 58º.- Las inyecciones de energía valorizadas conforme al Capítulo 2 del presente Título y que correspondan a un Equipamiento de Generación Individual con Descuentos Remotos podrán ser descontados de los Cargos por Suministro Eléctrico de las facturaciones correspondientes a los números de identificación de servicio, asociado a los inmuebles o instalaciones de propiedad del mismo Cliente conectadas a las redes de distribución de la misma Empresa Distribuidora, de acuerdo al porcentaje de inyecciones asignado a cada número de identificación de servicio, al momento de presentar la NC.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161837","a":"generacion"},{"n":"DS 57","r":"art. 59","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 3 DESCUENTO DE LAS INYECCIONES DE ENERGÍA","t":"Artículo 59º.- Las Empresas Distribuidoras, respecto de aquellos Usuarios Finales que dispongan de un Equipamiento de Generación cuyos consumos e inyecciones se registren en equipos de medición generales ubicados en el empalme de la alimentación principal y existan remarcadores para la medición de los consumos de otros Usuarios Finales conectados aguas abajo de dicho empalme, deberán instalar un medidor general bidireccional en el empalme de alimentación principal, en caso de que éste no cuente con uno, y deberán instalar un medidor exclusivo para la medición de la generación total del Equipamiento de Generación, a su exclusiva responsabilidad y costo.\n La Empresa Distribuidora será responsable de la recolección de los datos de todos los equipos de medición señalados en el inciso anterior, debiendo valorizar las inyecciones registradas en el medidor general bidireccional conforme a lo dispuesto en el Capítulo 2 del presente Título. Estas inyecciones, en los casos que corresponda, deberán ser descontadas de los Cargos por Suministro Eléctrico de los Usuarios Finales, de acuerdo a los porcentajes de inyecciones que hubiesen acordado o indicado, según corresponda.\n La energía correspondiente al consumo individual de cada uno de los Usuarios Finales y de los otros consumidores, proveniente del Equipamiento de Generación, será la diferencia entre la generación total mensual y las inyecciones del mes, provenientes del Equipamiento de Generación, obtenida del resultado de las mediciones del medidor general bidireccional y de los medidores exclusivos. Esta energía deberá ser descontada de los consumos totales de energía de los Usuarios Finales a prorrata de los correspondientes consumos.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161838","a":"generacion"},{"n":"DS 57","r":"art. 60 (parte 1)","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 4 PAGO DE REMANENTES DE INYECCIONES DE ENERGÍA N","t":"Artículo 60º.- Los remanentes de inyecciones de energía que de acuerdo a la periodicidad señalada en el contrato no hayan podido ser descontados de los Cargos por Suministro Eléctrico de las facturaciones correspondientes, deberán ser pagados al Cliente por la Empresa Distribuidora, siempre que se cumplan las siguientes condiciones copulativas:\n a) Que los remanentes no provengan de un Equipamiento de Generación Conjunto;\n b) Que los remanentes no provengan de un Equipamiento de Generación Individual con Descuentos Remotos, salvo en el caso de que dicho equipamiento se encuentre asociado a inmuebles o instalaciones pertenecientes a una persona jurídica sin fines de lucro;","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161840","a":"generacion"},{"n":"DS 57","r":"art. 60 (parte 2)","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 4 PAGO DE REMANENTES DE INYECCIONES DE ENERGÍA N","t":"Artículo 60º.- Los remanentes de inyecciones de energía que de acuerdo a la periodicidad señalada en el contrato no hayan podido ser descontados de los Cargos por Suministro Eléctrico de las facturaci […]\nc) Que el Equipamiento de Generación haya sido dimensionado para que, en condiciones normales de funcionamiento y en una base de tiempo anual, sus inyecciones de energía no produzcan remanentes que no puedan ser descontados de las facturaciones del o los inmuebles o instalaciones a los que éste se encuentre asociado, de acuerdo al procedimiento y los requisitos que establece el presente reglamento; yd) Que los remanentes no tengan su origen en incrementos en la capacidad de generación que no hayan cumplido con la condición anterior.\n   En caso de que los remanentes tengan su origen en Equipamientos de Generación correspondientes a inmuebles o instalaciones de uso de Usuarios Finales Residenciales con potencia conectada inferior o igual a 20 kW o de personas jurídicas sin fines de lucro con potencia conectada inferior o igual a 50 kW, los cuales deberán contar además con la calidad de Cliente, no será necesario cumplir con las exigencias de los literales c) y d) para que el Usuario Final pueda optar al pago mencionado en el inciso anterior.\n Para efectos del pago, la Empresa Distribuidora deberá remitir al Cliente un documento nominativo representativo de las obligaciones de dinero emanadas de los remanentes no descontados, salvo que el Cliente haya optado por otro mecanismo de pago en el contrato de conexión, dentro del plazo acordado en el contrato de conexión para la realización de dicho pago.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161840","a":"generacion"},{"n":"DS 57","r":"art. 61 (parte 1)","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 4 PAGO DE REMANENTES DE INYECCIONES DE ENERGÍA N","t":"Artículo 61º.- Transcurridos 36 meses desde la conexión y comunicación de energización del Equipamiento de Generación, la Empresa Distribuidora deberá informar al Cliente si dicho equipamiento cumple con lo estipulado en el literal c) del artículo anterior, de forma que el Cliente pueda acreditar el cumplimiento del señalado requisito para efectos de recibir el pago correspondiente.\n Para determinar el dimensionamiento del Equipamiento de Generación, la Empresa Distribuidora deberá considerar la suma de los Cargos por Suministro Eléctrico generados durante los 36 meses señalados en el inciso anterior, sin Impuesto al Valor Agregado, en adelante \"IVA\" y verificar que las inyecciones de energía realizadas por el Equipamiento de Generación, valorizadas de acuerdo a lo dispuesto en el Capítulo 2 del presente Título, durante los primeros 24 meses de dicho periodo no produjeron remanentes que no hayan podido ser descontados de las facturaciones respectivas durante el periodo de tiempo total evaluado.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161841","a":"generacion"},{"n":"DS 57","r":"art. 61 (parte 2)","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 4 PAGO DE REMANENTES DE INYECCIONES DE ENERGÍA N","t":"Artículo 61º.- Transcurridos 36 meses desde la conexión y comunicación de energización del Equipamiento de Generación, la Empresa Distribuidora deberá informar al Cliente si dicho equipamiento cumple  […]\nPara efectos de lo anterior, se deberá descontar en primer lugar, antes de los remanentes, las inyecciones valorizadas realizadas en los respectivos meses del periodo, de acuerdo a lo establecido en la normativa técnica vigente.\n La Empresa Distribuidora deberá informar al Cliente, en la facturación siguiente a la del periodo de verificación, el cumplimiento o incumplimiento del requisito a que se hace referencia en el inciso anterior, detallando la suma de los cargos de suministro eléctrico generados en el periodo evaluado, sin IVA y las inyecciones de energía valorizadas que se hubiesen considerado en el ejercicio.\n En el caso que la Empresa Distribuidora no enviara dicha información junto a la facturación aludida, el Cliente podrá solicitarle que cumpla con lo estipulado en el presente artículo mediante el medio de comunicación que hubiesen acordado las partes en el contrato de conexión, debiendo la Empresa Distribuidora remitir una copia de dicha comunicación a la Superintendencia en el formato y medio que ésta disponga para este fin. La Empresa Distribuidora deberá remitir la información solicitada en un plazo de 10 días.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161841","a":"generacion"},{"n":"DS 57","r":"art. 62","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 4 PAGO DE REMANENTES DE INYECCIONES DE ENERGÍA N","t":"Artículo 62º.- Se entenderá que los Equipamientos de Generación que se ajusten a lo señalado en el artículo siguiente cumplen con el requisito de dimensionamiento señalado en el literal c) del artículo 60º.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161842","a":"generacion"},{"n":"DS 57","r":"art. 63","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 4 PAGO DE REMANENTES DE INYECCIONES DE ENERGÍA N","t":"Artículo 63º.- La Empresa Distribuidora, en la respuesta a una SCR de un Equipamiento de Generación consistente en un sistema fotovoltaico, instalado en un inmueble o instalación que cuente con mínimo 12 meses continuos de información de facturación previo al mes cuando se realiza la SCR, deberá informar al Cliente la capacidad máxima de inyección con derecho a pago que permita cumplir con el requisito señalado en el literal c) del artículo 60º del presente reglamento.\n Un Equipamiento de Generación consistente en un sistema fotovoltaico cumplirá con el requisito señalado siempre que su Capacidad de Inyección sea menor o igual a la capacidad máxima de inyección con derecho a pago (Capmax pago [kW]), calculada mediante la siguiente fórmula:","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161843","a":"generacion"},{"n":"DS 57","r":"art. 64","h":"TÍTULO VII MEDICIÓN, VALORIZACIÓN, DESCUENTO DE INYECCIONES Y PAGO DE REMANENTES › CAPÍTULO 4 PAGO DE REMANENTES DE INYECCIONES DE ENERGÍA N","t":"Artículo 64º.- En caso de que el Cliente decida ampliar la capacidad del Equipamiento de Generación una vez instalado y en operación, la Empresa Distribuidora deberá verificar nuevamente el cumplimiento de las condiciones establecidas en el artículo 60º para poder acceder al pago de los remanentes no descontados de acuerdo al mecanismo señalado en el presente Capítulo. Sin perjuicio de lo anterior, para los cálculos deberán considerarse solo los meses de facturaciones posteriores a la entrada en operación del Equipamiento de Generación que se desea modificar. En este caso, la Cap max pago [kW] será la Capacidad Instalada máxima que se puede adicionar al Equipamiento de Generación instalado con anterioridad.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161844","a":"generacion"},{"n":"DS 57","r":"art. 65","h":"TÍTULO VIII DESTINO REMANENTES NO DESCONTADOS O NO PAGADOS DURANTE CINCO AÑOS","t":"Artículo 65º.- Los remanentes de inyecciones de energía, debidamente reajustados de acuerdo al Índice de Precios al Consumidor, que tras cinco años desde el año calendario en que fueron generados por el Usuario Final aún no hayan podido ser descontados de los cargos de suministro de la facturación correspondiente o pagados al mismo, en adelante remanentes no descontados, deberán ser comunicados por las Empresas Distribuidoras a la Comisión, a más tardar, el último día hábil del mes de febrero de cada año, con copia a la Superintendencia. Dicha comunicación deberá contener el monto total de los remanentes no descontados debidamente reajustados, desagregado, al menos, por comuna en donde se emplaza el Equipamiento de Generación y con la identificación del año y mes en el que se devengaron.\n Adicionalmente, y en la misma ocasión, las Empresas Distribuidoras deberán informar al Cliente o Usuario Final sus remanentes no descontados, identificando, al menos, el o los Equipamientos de Generación al que se encuentran asociados y el año y mes en que se devengaron. Dicha información deberá ser enviada a través del medio de comunicación acordado con el respectivo Cliente o Usuario Final en el contrato de conexión, conforme a lo dispuesto en el literal k) del artículo 30º del presente reglamento.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161846","a":"generacion"},{"n":"DS 57","r":"art. 66","h":"TÍTULO VIII DESTINO REMANENTES NO DESCONTADOS O NO PAGADOS DURANTE CINCO AÑOS","t":"Artículo 66º.- Los remanentes no descontados señalados en el artículo anterior serán utilizados en la comuna donde se emplaza el Equipamiento de Generación para la determinación de los cargos y descuentos a los que se refiere el inciso cuarto del artículo 157 de la ley.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161847","a":"generacion"},{"n":"DS 57","r":"art. 67","h":"TÍTULO VIII DESTINO REMANENTES NO DESCONTADOS O NO PAGADOS DURANTE CINCO AÑOS","t":"Artículo 67º.- En el caso de los Sistemas Medianos, los remanentes no descontados antes señalados deberán ser incorporados en las correspondientes tarifas traspasables a cliente final con ocasión de la determinación de precios regulados de cada Sistema Mediano, a que se refiere el artículo 174º de la ley. Dichos remanentes deberán ser considerados en la determinación del precio de nudo de energía que realice la Comisión.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161848","a":"generacion"},{"n":"DS 57","r":"art. 68","h":"TÍTULO IX DEL TRASPASO DE EXCEDENTES DE ENERGÍA RENOVABLE NO CONVENCIONAL CON OCASIÓN DE LA INYECCIÓN DE ENERGÍA MEDIANTE UN EQUIPAMIENTO DE","t":"Artículo 68º.- La energía que los Clientes inyecten por medios de generación renovables no convencionales de acuerdo al artículo 149 bis de la ley, podrá ser considerada por las empresas eléctricas que efectúen retiros de energía desde los sistemas eléctricos con capacidad instalada superior a 200 megawatts, a objeto del cumplimiento de la obligación establecida en el artículo 150 bis de la ley.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161850","a":"generacion"},{"n":"DS 57","r":"art. 69","h":"TÍTULO IX DEL TRASPASO DE EXCEDENTES DE ENERGÍA RENOVABLE NO CONVENCIONAL CON OCASIÓN DE LA INYECCIÓN DE ENERGÍA MEDIANTE UN EQUIPAMIENTO DE","t":"Artículo 69º.- Para efecto del cumplimiento del artículo anterior, cada vez que sea solicitado, y, en todo caso, en forma anual, la Empresa Distribuidora que corresponda remitirá al Cliente un certificado que dé cuenta de las inyecciones realizadas por este último.\n Asimismo, la Empresa Distribuidora remitirá una copia de dichos certificados al Coordinador para su incorporación al registro a que se refiere el inciso sexto del artículo 150 bis de la ley, la que deberá enviarse 10 días antes de la fecha de cierre del balance preliminar de inyecciones mediante medios de generación renovables no convencionales, de conformidad a lo dispuesto en la normativa vigente.\n Conjuntamente con cada facturación, la Empresa Distribuidora deberá informar al Cliente el monto agregado de sus inyecciones realizadas desde la última emisión del certificado a que se refiere el inciso anterior.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161851","a":"generacion"},{"n":"DS 57","r":"art. 70","h":"TÍTULO IX DEL TRASPASO DE EXCEDENTES DE ENERGÍA RENOVABLE NO CONVENCIONAL CON OCASIÓN DE LA INYECCIÓN DE ENERGÍA MEDIANTE UN EQUIPAMIENTO DE","t":"Artículo 70º.- El Cliente podrá convenir, directamente, a través de la Empresa Distribuidora o por otro tercero, el traspaso de las inyecciones consideradas en los certificados señalados en el artículo anterior, a cualquier empresa eléctrica que efectúe retiros en ese u otro sistema eléctrico.\n Una copia autorizada del respectivo convenio deberá entregarse al Coordinador para que se imputen tales inyecciones, como si se tratase de excedentes de cumplimiento de la obligación establecida en el artículo 150 bis de la ley.\n En el contrato de conexión a que se refiere el artículo 30º del presente reglamento, el Cliente podrá convenir con la Empresa Distribuidora, que esta última sea la encargada de traspasar estos excedentes a las empresas eléctricas obligadas al cumplimiento de la obligación establecida en el artículo 150 bis de la ley.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161852","a":"generacion"},{"n":"DS 57","r":"art. 71","h":"TÍTULO X DISPOSICIONES FINALES","t":"Artículo 71º.- La instalación de un Equipamiento de Generación por parte de un Usuario final o un conjunto de estos, no afectará la calidad de usuario o consumidor de estos, y por tanto le seguirán siendo aplicables todos los derechos y obligaciones que posea en su calidad de tal, de conformidad a la normativa vigente.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161854","a":"generacion"},{"n":"DS 57","r":"art. 72","h":"TÍTULO X DISPOSICIONES FINALES","t":"Artículo 72º.- Las comunicaciones que se efectúen entre la Empresa Distribuidora y el solicitante, Usuario Final o representante de los propietarios del Equipamiento de Generación Conjunto, según corresponda, se realizarán mediante técnicas y medios electrónicos, o por medio de carta certificada o una carta ingresada en la oficina comercial de la Empresa Distribuidora, a opción del solicitante. La Empresa Distribuidora deberá remitir una copia de dicha comunicación y su correspondiente respuesta a la Superintendencia en el formato y medio que ésta disponga para este fin.\n Las técnicas y medios electrónicos señalados en el inciso precedente deberán permitir la adecuada fiscalización de la Superintendencia de acuerdo a las instrucciones de carácter general que ésta imparta.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161855","a":"generacion"},{"n":"DS 57","r":"art. 73","h":"TÍTULO X DISPOSICIONES FINALES","t":"Artículo 73º.- En caso de que el solicitante, el Usuario Final o el representante de los propietarios del Equipamiento de Generación Conjunto, no cumpla los plazos establecidos en el presente reglamento deberá presentar una nueva SCR.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161856","a":"generacion"},{"n":"DS 57","r":"art. 74","h":"TÍTULO X DISPOSICIONES FINALES","t":"Artículo 74º.- Las Empresas Distribuidoras deberán permitir la conexión del Equipamiento de Generación a las redes de distribución, para que el Usuario Final inyecte los excedentes de energía a éstas, sin perjuicio del deber de cumplir con las exigencias de seguridad y calidad de servicio que les impone la normativa vigente.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161857","a":"generacion"},{"n":"DS 57","r":"art. 75","h":"TÍTULO X DISPOSICIONES FINALES","t":"Artículo 75º.- La instalación, operación, mantenimiento, reparación y certificación de las Unidades de Generación y restantes componentes del Equipamiento de Generación, se someterá a lo dispuesto en la Ley General de Servicios Eléctricos, en el presente reglamento y en la demás normativa vigente.\n En caso de desenergización del alimentador de distribución donde se encuentre conectado el Equipamiento de Generación, éste deberá quedar impedido de realizar inyecciones de excedentes de energía a la red de distribución eléctrica. Lo anterior es sin perjuicio del origen de la contingencia que produjo la mencionada desenergización, pudiendo ser ésta a nivel de generación, transmisión o distribución.\n Si la Empresa Distribuidora suspendiera el servicio en conformidad a la normativa vigente, el Equipamiento de Generación quedará impedido de realizar inyecciones a la red. Con la antelación suficiente, la Empresa Distribuidora deberá informar a los Usuarios Finales de la existencia de situaciones que puedan dar origen a la desenergizació","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161858","a":"generacion"},{"n":"DS 57","r":"art. 76","h":"TÍTULO X DISPOSICIONES FINALES","t":"Artículo 76º.- Las Empresas Distribuidoras no podrán imponer a los Usuarios Finales que deseen conectar un Equipamiento de Generación a sus redes de distribución eléctrica, condiciones técnicas u operacionales diferentes a las dispuestas en la ley, en el presente reglamento o en las normas técnicas aplicables.\n Las Empresas Distribuidoras deberán velar por que la conexión del Equipamiento de Generación cumpla con las exigencias de la normativa vigente. Corresponderá a la Superintendencia fiscalizar el cumplimiento de tales disposiciones, en particular el cumplimiento de los plazos establecidos en el presente reglamento para el proceso de conexión y el cumplimiento de la normativa vigente por parte de los involucrados. La fiscalización se realizará mediante los medios de que disponga la Superintendencia y de acuerdo a las instrucciones de carácter general que ésta imparta.\n Los reclamos y controversias suscitadas entre la Empresa Distribuidora y los Usuarios Finales que hagan o quieran hacer uso de los derechos establecidos en los artículos 149 bis y siguientes de la Ley General de Servicios Eléctricos, sobre las materias de que trata el presente reglamento y la normativa técnica relacionada, serán resueltos fundadamente por la Superintendencia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161859","a":"generacion"},{"n":"DS 57","r":"art. 77","h":"TÍTULO X DISPOSICIONES FINALES","t":"Artículo 77º.- Las Empresas Distribuidoras deberán poner a disposición de los Usuarios Finales toda la información que mandate el presente reglamento para su adecuada implementación, mediante medios electrónicos de fácil acceso y de acuerdo a lo que establezca la normativa técnica.\n Las respuestas de las Empresas Distribuidoras a los requerimientos establecidos en el presente reglamento deberán ser acompañadas de todos los antecedentes y medios de verificación que permitan respaldar dichas respuestas.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161860","a":"generacion"},{"n":"DS 57","r":"art. 78","h":"TÍTULO X DISPOSICIONES FINALES","t":"Artículo 78º.- Los Usuarios Finales que cuenten con Equipamientos de Generación, y que se encuentren acogidos a lo establecido en el artículo 149 bis de la ley, no podrán utilizar sus excedentes para entregar suministro eléctrico a terceros utilizando para ello redes de propiedad de una Empresa Distribuidora.\n Las Empresa Distribuidora no podrá efectuar ofertas personalizadas de comercialización o instalación de un Equipamiento de Generación a un Cliente o Usuario Final dentro de su red de distribución, basándose en el uso de información de consumo que no esté disponible para otros comercializadores e instaladores o luego de haber recibido una solicitud de información o conexión tramitada por una empresa competidora.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161861","a":"generacion"},{"n":"DS 57","r":"art. 79","h":"TÍTULO X DISPOSICIONES FINALES","t":"Artículo 79º.- Cuando la Empresa Distribuidora presente información incompleta respecto a la exigida en el presente reglamento, el Usuario Final podrá requerir a la Empresa Distribuidora que corrija su respuesta, la cual deberá responder en el plazo de 5 días contados desde el requerimiento.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161862","a":"generacion"},{"n":"DS 57","r":"art. 80","h":"TÍTULO X DISPOSICIONES FINALES","t":"Artículo 80º.- Los Equipamientos de Generación de Usuarios Finales que, de acuerdo a lo establecido en el inciso tercero literal d) del artículo 147º de la ley, contraten suministros a precios libres no podrán inyectar sus excedentes de energía a la red salvo que adopten la calidad de pequeño medio de generación distribuido, de acuerdo a las exigencias legales y normativas vigentes. Los Sistemas de Autogeneración no podrán inyectar sus excedentes a la red de distribución. En cualquier caso, los Usuarios Finales deberán dar cumplimiento a las exigencias establecidas en la normativa correspondiente.\n Las Empresas Distribuidoras no podrán exigir a los Usuarios Finales a los que se refiere el inciso anterior estudios para analizar la conexión del Equipamiento de Generación ni Obras Adicionales, Adecuaciones o Ajustes, debiendo dar por finalizado el contrato de conexión existente entre ésta y el Usuario Final.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161863","a":"generacion"},{"n":"DS 57","r":"art. 81","h":"TÍTULO X DISPOSICIONES FINALES","t":"Artículo 81º.- Será causal de término anticipado del contrato de conexión, el hecho de que el Usuario Final deje de ser un usuario sujeto a regulación de precios de acuerdo al artículo 147 de la ley.","u":"https://www.bcn.cl/leychile/navegar?idNorma=1149788&idParte=10161864","a":"generacion"},{"n":"DS 327","r":"art. 1","h":"TITULO I DISPOSICIONES GENERALES","t":"Artículo 1.- Las disposiciones del presente reglamento se aplicarán, en lo pertinente, a:\n\na) Las empresas de generación de electricidad; las empresas de transporte de electricidad; las empresas concesionarias que efectúen servicio público de distribución; los Centros de Despacho Económico de Carga, en adelante CDEC; y a los usuarios de energía e instalaciones eléctricas. Para los efectos de este reglamento, se entenderá como conceptos sinónimos el transporte y la transmisión de energía eléctrica.\n\nb) Las instalaciones de generación, de transporte, subestaciones de transformación e instalaciones de distribución de energía eléctrica, y las demás instalaciones elé","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717233","a":"servicio"},{"n":"DS 327","r":"art. 2","h":"TITULO I DISPOSICIONES GENERALES","t":"Artículo 2.- Derogado.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717235","a":"servicio"},{"n":"DS 327","r":"art. 3","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 3.- Para los efectos de este reglamento, existirán las siguientes concesiones:\n\na) concesiones para establecer, operar y explotar las instalaciones de servicio público de distribución.\n\nb) concesiones para establecer centrales hidráulicas productoras de energía eléctrica.\n\nc) concesiones para establecer subestaciones eléctricas.\n\nd) concesiones para establecer líneas de transporte de energía eléctrica.\n\nTodas las concesiones anteriores pueden, a su vez, ser provisionales o definitivas.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717236","a":"servicio"},{"n":"DS 327","r":"art. 4","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 4.- Para los efectos de este reglamento, existirán dos tipos de permisos a líneas de transporte o distribución de energía eléctrica, los que se conferirán conforme a lo establecido en los artículos 64 y siguientes:\n\na) permisos de extensión provisoria de líneas, fuera del área de concesión de distribución respectiva; y \nb) permisos para que las líneas de transporte y distribución de energía eléctrica no sujetas a concesión, puedan usar y/o cruzar calles, otras líneas eléctricas y otros bienes nacionales de uso público.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717239","a":"servicio"},{"n":"DS 327","r":"art. 5","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 5.- Las concesiones de servicio público de distribución son aquellas que habilitan a su titular para establecer, operar y explotar instalaciones de distribución de electricidad dentro de una zona determinada y efectuar suministro de energía eléctrica a usuarios finales ubicados dentro de dicha zona y a los que, ubicados fuera de ella, se conecten a sus instalaciones mediante líneas propias o de terceros.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717240","a":"servicio"},{"n":"DS 327","r":"art. 6","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 6.- El servicio público eléctrico comprende todos los suministros efectuados a usuarios finales, conforme al artículo anterior.\n\n No se considerarán de servicio público:\n\na) los suministros efectuados desde instalaciones de generación y transporte;\n\nb) la distribución de energía que efectúen las cooperativas no concesionarias; y\n\nc) la distribución que se realice sin concesión, de conformidad a la ley y este reglamento.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717241","a":"servicio"},{"n":"DS 327","r":"art. 7","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 7.- La distribución de electricidad a usuarios ubicados en una zona de concesión sólo podrá ser efectuada mediante concesión de servicio público de distribución, con las siguientes excepciones:\n\na) los suministros a usuarios no sometidos a regulación de precios;\n\nb) los suministros que se efectúan sin utilizar bienes nacionales de uso público;\n\nc) los suministros que se efectúan utilizando bienes nacionales de uso público mediante permisos otorgados previamente al establecimiento de una concesión; y \nd) todo otro suministro que se efectúe mediante un contrato que acuerden directamente las partes, incluidos los concesionarios.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717242","a":"servicio"},{"n":"DS 327","r":"art. 8","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 8.- Se podrán otorgar, además, concesiones para establecer centrales hidráulicas productoras de energía eléctrica, subestaciones eléctricas y líneas de transporte de energía eléctrica.\n\n No obstante, las centrales hidráulicas, las subestaciones eléctricas y las líneas de transporte podrán instalarse sin solicitar concesión, cuando el interesado así lo desee.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717243","a":"servicio"},{"n":"DS 327","r":"art. 9","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 9.- Las concesiones eléctricas sólo podrán ser otorgadas a ciudadanos chilenos y a sociedades constituidas en conformidad a las leyes del país. Sin embargo, no podrán otorgarse concesiones eléctricas a sociedades en comandita por acciones.\n\n Las concesiones se otorgarán sin perjuicio del derecho de terceros legalmente establecidos con permiso o concesión, y en lo que ellas no prevean, estarán sometidas a las leyes, reglamentos y ordenanzas vigentes o que se dicten en el futuro sobre la materia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717244","a":"servicio"},{"n":"DS 327","r":"art. 10","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 10.- Podrán otorgarse concesiones de servicio público de distribución sobre zonas ya concedidas en todo o parte. El decreto de concesión respectivo deberá otorgar al nuevo concesionario las mismas obligaciones y derechos que fueron conferidos al anterior concesionario en el territorio que será compartido.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717245","a":"servicio"},{"n":"DS 327","r":"art. 11","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 11.- Cuando se otorgue una concesión posterior que complemente o amplíe una concesión del mismo titular, las obras que se ejecuten pasarán a formar parte de las de primera instalación.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717246","a":"servicio"},{"n":"DS 327","r":"art. 12","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 12.- Los concesionarios tendrán derecho a imponer las siguientes servidumbres:\n\na) en las heredades o inmuebles ajenos, para la construcción, establecimiento y explotación de las instalaciones y obras anexas, en adelante servidumbres prediales; y\n\nb) en las postaciones, líneas aéreas o subterráneas, subestaciones y obras anexas que usen, en cualquiera de sus tramos, parcial o totalmente, bienes nacionales de uso público o las servidumbres que se mencionan en la letra anterior, para el tendido de otras líneas o para el transporte o distribución de energía eléctrica, o para que las Municipalidades puedan hacer alumbrado público.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717247","a":"servicio"},{"n":"DS 327","r":"art. 13","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 13.- Las concesiones de servicio público de distribución otorgan el derecho a usar bienes nacionales de uso público para tender líneas aéreas y subterráneas destinadas a la distribución de electricidad en la zona de concesión.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717248","a":"servicio"},{"n":"DS 327","r":"art. 14","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 14.- Las cooperativas de abastecimiento de energía eléctrica que operen como concesionarias de servicio público de distribución, podrán distribuir electricidad sin limitaciones de volumen, a los usuarios que no tengan la calidad de socios ubicados en su zona de concesión.\n\n En la explotación de tales concesiones, las cooperativas de que trata este artículo no gozarán de franquicias tributarias o de otras de cualquier índole, que tuvieren por su condición de cooperativas.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717249","a":"servicio"},{"n":"DS 327","r":"art. 15","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 15.- Las concesiones provisionales tienen por objeto permitir el estudio de los proyectos de las obras de aprovechamiento de la concesión definitiva, y otorgan al concesionario el derecho para obtener del juez de letras respectivo el permiso para practicar o hacer practicar en terrenos fiscales, municipales o particulares, las mediciones y estudios que sean necesarios para la preparación del proyecto definitivo.\n\n Los plazos de las concesiones provisionales no podrán exceder de dos años contados desde su otorgamiento.\n\n Las concesiones provisionales serán otorgadas por la Superintendencia de Electricidad y Combustibles, en adelante la Superintendencia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717250","a":"servicio"},{"n":"DS 327","r":"art. 16","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 16.- Las concesiones definitivas tienen por objeto el establecimiento de centrales hidráulicas productoras de energía eléctrica, subestaciones eléctricas, líneas de transporte de energía eléctrica, así como también el establecimiento, operación y explotación de las instalaciones de servicio público de distribución.\n\n Las concesiones definitivas se otorgarán por plazo indefinido.\n\n Las concesiones definitivas serán otorgadas por el Ministerio, mediante decreto expedido bajo la fórmula ''Por orden del Presidente de la República''.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717251","a":"servicio"},{"n":"DS 327","r":"art. 17","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 17.- No será requisito para obtener la concesión definitiva haber solicitado la concesión provisional previa. Esta, a su vez, no obliga a solicitar ni a otorgar aquélla.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717252","a":"servicio"},{"n":"DS 327","r":"art. 17bis","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 1: ASPECTOS GENERALES","t":"Artículo 17 bis.- El procedimiento de solicitud y otorgamiento de concesiones eléctricas, así como los actos administrativos que se originen de él, podrán expresarse a través de medios electrónicos, conforme a lo dispuesto en la normativa vigente.\n La Superintendencia establecerá un sistema para la tramitación electrónica de solicitudes de concesión eléctrica para los segmentos de transmisión, generación y distribución. Dicho sistema estará disponible para los interesados en el sitio web de la Superintendencia y en él deberán constar todas las actuaciones que se realicen durante la tramitación del expediente concesional.\".\n Aquella persona que carezca de los medios tecnológicos, no tenga acceso a medios electrónicos o sólo actuare excepcionalmente a través de ellos, podrá efectuar presentaciones en soporte de papel. Las presentaciones efectuadas en soporte de papel serán digitalizados e ingresados al sistema de tramitación electrónica que establezca la Superintendencia.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=10242371","a":"servicio"},{"n":"DS 327","r":"art. 18","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 2: CONCESIONES PROVISIONALES","t":"Artículo 18.- Derogado.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717253","a":"servicio"},{"n":"DS 327","r":"art. 19","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 2: CONCESIONES PROVISIONALES","t":"Artículo 19.- Las solicitudes de concesión provisional deberán ser presentadas por el interesado o su representante legal, en duplicado en la Superintendencia.\n\n Al presentarse la solicitud de concesión provisional, deberá acreditarse con los documentos respectivos, la constitución de la sociedad, su vigencia y la personería de su representante, si corresponde.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717255","a":"servicio"},{"n":"DS 327","r":"art. 20 (parte 1)","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 2: CONCESIONES PROVISIONALES","t":"Artículo 20.- En la solicitud de concesión provisional se indicará:\na) La identificación del peticionario;\nb) La clase de concesión que se solicita y el servicio a que estará destinada;\nc) Un plano general de las obras y una memoria explicativa de las mismas;\nd) En el caso de centrales hidroeléctricas, su ubicación y su potencia. Se indicarán, además, los derechos de aprovechamiento de agua que posea o esté tramitando el peticionario y, si procede, el trazado y capacidad de los acueductos, la ubicación y capacidad de los embalses y estanques de sobrecarga y de compensación que se construirán para la operación de la central;\ne) En el caso de líneas de transmisión y de distribución, se señalará su trazado y la franja de seguridad adyacente, ambos preliminares, y la ubicación preliminar de las subestaciones, con indicación del área en la que se estime necesario efectuar los estudios y mediciones, cuyos vértices serán graficados mediante coordenadas UTM, indicándose el huso utilizado para estos efectos;","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717256","a":"servicio"},{"n":"DS 327","r":"art. 20 (parte 2)","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 2: CONCESIONES PROVISIONALES","t":"Artículo 20.- En la solicitud de concesión provisional se indicará: […]\nf) Una descripción de los trabajos relacionados con los estudios, que se ejecutarán durante el período de la concesión provisional y los plazos para la iniciación de éstos, para su terminación por secciones, y para su terminación total; yg) Un presupuesto aproximado del costo de las obras, actualizado a la fecha que se indique, dentro de los seis meses previos a la fecha de presentación de la solicitud y expresado en moneda de curso legal. \nh) La mención precisa de la o las regiones, provincias y comunas correspondientes al área donde se efectuarán los estudios y mediciones, indicando además las localidades contempladas en el último censo que se encuentren dentro de esa área.\ni) Un mapa donde se grafique el área preliminar de la concesión solicitada. Los vértices o contornos de esa área, según corresponda, serán graficados mediante coordenadas UTM, indicándose el huso utilizado para tales efectos.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717256","a":"servicio"},{"n":"DS 327","r":"art. 21 (parte 1)","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 2: CONCESIONES PROVISIONALES","t":"Artículo 21.- La Superintendencia revisará los antecedentes presentados por el solicitante, lo que sólo hará en base al cumplimiento de las exigencias señaladas en el inciso primero del artículo 19 de la ley, en el plazo de 15 días de presentada la solicitud de concesión provisional.\n De cumplirse las señaladas exigencias, la Superintendencia declarará admisible la solicitud, publicando en su sitio electrónico el texto íntegro de la misma, con indicación de su fecha de presentación.\n Si de la revisión de los antecedentes la Superintendencia advierte el incumplimiento de alguna de las exigencias antes mencionadas, comunicará dicha situación al solicitante. En esa comunicación señalará, además, los antecedentes que hayan sido omitidos o que requieran complementarse. El solicitante deberá acompañarlos o complementarlos dentro del plazo de 15 días, contado desde la notificación de la comunicación anterior, pudiendo en todo caso solicitar en la oficina de partes que se disponga su prórroga por un nuevo plazo de 7 días antes del vencimiento del primero.\n La notificación deberá efectuarse a través de medios electrónicos o por carta certificada, según haya escogido el solicitante e informado a la Superintendencia en su presentación.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717257","a":"servicio"},{"n":"DS 327","r":"art. 21 (parte 2)","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 2: CONCESIONES PROVISIONALES","t":"Artículo 21.- La Superintendencia revisará los antecedentes presentados por el solicitante, lo que sólo hará en base al cumplimiento de las exigencias señaladas en el inciso primero del artículo 19 de […]\nEn caso de que los antecedentes fueren insuficientes o no fueren presentados dentro de los correspondientes plazos, la Superintendencia desechará la solicitud de plano mediante resolución, lo que pondrá fin al procedimiento.\nTal resolución deberá notificarse al peticionario en la forma antes señalada. De resultar los antecedentes suficientes, la Superintendencia declarará admisible la solicitud, publicando en su sitio electrónico el texto íntegro de la misma, con indicación de su fecha de presentación.","u":"https://www.bcn.cl/leychile/navegar?idNorma=124102&idParte=8717257","a":"servicio"},{"n":"DS 327","r":"art. 22 (parte 1)","h":"TITULO II CONCESIONES, PERMISOS Y SERVIDUMBRES › CAPITULO 2: CONCESIONES PROVISIONALES","t":"Artículo 22.- Dentro de los 15 días siguientes a la declaración de admisibilidad, la solicitud de concesión provisional será publicada por cuenta del solicitante durante tres días consecutivos en un diario de circulación nacional y durante tres días consecutivos en un diario de circulación regional correspondiente a los territorios comprendidos en la solicitud de concesión.\n Además, el solicitante deberá comunicar un extracto de la solicitud por medio de tres mensajes radiales. Estos mensajes deberán emitirse dentro del mismo plazo señalado en el inciso anterior, en diferentes días, por una o más radioemisoras que transmitan o cubran en la capital de la o las provincias señaladas en la respectiva solicitud. El extracto que se comunique deberá contener la fecha de presentación de la solicitud de concesión; la identificación del peticionario; el nombre del proyecto; la ubicación del proyecto, con indicación de la o las regiones, provincias y comunas donde se ubicará; los vértices o contornos, según corresponda, del área preliminar de la concesión solicitada, mediante coordenadas UTM, indicándose el huso utilizado para tales efectos; y la circunstancia de encontrarse la información relativa a la solicitud de concesión en 