{"mat":{"RIC N°1":"Empalmes","RIC N°2":"Tableros eléctricos","RIC N°3":"Alimentadores y demanda de una instalación","RIC N°4":"Conductores, materiales y sistemas de canalización","RIC N°5":"Medidas de protección contra tensiones peligrosas y descargas eléctricas","RIC N°6":"Puesta a tierra y enlace equipotencial","RIC N°7":"Instalaciones de equipos","RIC N°8":"Sistemas de emergencia","RIC N°9":"Sistemas de autogeneración","RIC N°10":"Instalaciones de uso general","RIC N°11":"Instalaciones especiales","RIC N°12":"Instalaciones en ambientes explosivos","RIC N°13":"Subestaciones y salas eléctricas","RIC N°14":"Eficiencia energética en edificios","RIC N°15":"Infraestructura para la recarga de vehículos eléctricos","RIC N°16":"Subsistemas de distribución","RIC N°17":"Operación y mantenimiento","RIC N°18":"Presentación de proyectos","RIC N°19":"Puesta en servicio","DS 8":"Reglamento de seguridad de las instalaciones de consumo de energía eléctrica","RPTD N°01":"Tensiones y frecuencias nominales","RPTD N°02":"Clasificación de instalaciones","RPTD N°03":"Proyectos y estudios","RPTD N°04":"Conductores","RPTD N°05":"Aislación","RPTD N°06":"Puesta a tierra","RPTD N°07":"Franja y distancias de seguridad","RPTD N°08":"Protección contra incendios","RPTD N°09":"Señalización de seguridad de instalaciones","RPTD N°10":"Centrales de producción y subestaciones","RPTD N°11":"Líneas de alta y extra alta tensión","RPTD N°12":"Líneas eléctricas de diferente tensión en estructura común (multitensión)","RPTD N°13":"Líneas eléctricas de media y baja tensión","RPTD N°14":"Apoyo en postes por terceros","RPTD N°15":"Operación y mantenimiento","RPTD N°16":"Puesta en servicio","DS 109":"Reglamento de seguridad de instalaciones de producción, transporte y distribución","DS 92":"Reglamento de instaladores eléctricos","DS 57":"Reglamento de generación distribuida para autoconsumo","DS 327":"Reglamento de la Ley General de Servicios Eléctricos"},"d":[{"n":"RIC N°1","r":"1","h":"OBJETIVO","t":"1.  OBJETIVO\nEl objetivo del presente pliego técnico es establecer las exigencias generales para los empalmes de\nlas instalaciones de consumo de energía eléctrica del país.","a":"consumo"},{"n":"RIC N°1","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2.  ALCANCE Y CAMPO DE APLICACIÓN\nEste pliego técnico aplica a todos los empalmes de las instalaciones de consumo de energía\neléctrica. El ámbito comprende a los empalmes en Baja y Media Tensión.","a":"consumo"},{"n":"RIC N°1","r":"3–3.1","h":"REFERENCIAS NORMATIVAS","t":"3.  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente\npliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\nHigh-voltage switchgear and controlgear - Part 1:\nCommon specifications for alternating current\n3.1  IEC 62271-1  2017\nswitchgear and controlgear\nHigh-voltage switchgear and controlgear - Part 100:","a":"consumo"},{"n":"RIC N°1","r":"3.2–3.3","h":"REFERENCIAS NORMATIVAS","t":"3.2  IEC 62271-100  2008 Alternating-current circuit-breakers\nHigh-voltage switchgear and controlgear - Part 102:\nAlternating current disconnectors and earthing\n3.3  IEC 62271-102  2018\nswitches\nHigh-voltage switchgear and controlgear - Part 105:\nAlternating current switch-fuse combinations for rated","a":"consumo"},{"n":"RIC N°1","r":"3.4–3.5","h":"REFERENCIAS NORMATIVAS › IEC 62271-105                      2012","t":"3.4  IEC 62271-105  2012\nvoltages above 1 kV up to and including 52 kV\nHigh-voltage switchgear and controlgear - Part 200:\nAC metal-enclosed switchgear and controlgear for\n3.5  IEC 62271-200  2011 rated voltages above 1 kV and up to and including 52\nkV\nFire hazard testing – Part 11-10: Test flames -50 W","a":"consumo"},{"n":"RIC N°1","r":"3.6–3.9","h":"REFERENCIAS NORMATIVAS › IEC 60695-11-10                    2013","t":"3.6  IEC 60695-11-10  2013\nhorizontal and vertical flame test methods,\n3.7  IEEC Std. C37.20.2  2015 IEEE Standard for Metal-Clad Switchgear\nIEEE Guide for Testing Switchgear Rated Up to 52 kV\n3.8  IEEE Std. C37.20.7  2017\nfor Internal Arcing Faults\n3.9  ANSI C37.55  Switchgear—  Medium-Voltage  Metal-Clad\nAssemblies— Conformance Test Procedures\nNota: Para la aplicación de este pliego técnico se podrán utilizar, en reemplazo de las normas IEC,\nlas normas UNE equivalentes.","a":"consumo"},{"n":"RIC N°1","r":"4.1–4.7","h":"TERMINOLOGÍA","t":"4.  TERMINOLOGÍA\n4.1. Alimentadores: Son aquellos conductores eléctricos que van entre el equipo de medida y el\nprimer tablero de la instalación, o los conductores controlados desde el tablero general y que\nalimentan tableros generales auxiliares o tableros de distribución.\n4.2. Caja de empalme: Es el contenedor que alberga al equipo de medida y sus accesorios.\n4.3. Canalización: Conjunto formado por conductores eléctricos, elementos que los soportan y\naccesorios que aseguran su fijación y protección mecánica.\n4.4. Conductor: Elemento de cobre, dentro del alcance de este pliego, cuya función específica es el\ntransporte de corriente. De sección transversal frecuentemente cilíndrica o rectangular. De\nacuerdo con su forma constructiva podrá ser designado como alambre, si se trata de una sección\ncircular sólida única, cable si la sección resultante está formada por varios alambres o barra si se\ntrata de una sección rectangular.\n4.5. Empalme: Conjunto de elementos y equipos eléctricos que conectan la Unidad de Medida de la\ninstalación del usuario o cliente a la red de distribución.\n4.6. Empresa distribuidora o distribuidora: Empresa(s) distribuidora(s) concesionaria(s) del\nservicio público de distribución o todo aquel que preste el servicio de distribución, ya sea en\ncalidad de propietario, arrendatario, usufructuario o que opere, a cualquier título, instalaciones de\ndistribución de energía eléctrica.\n4.7. Instalación de consumo: Instalación eléctrica destinada al uso exclusivo de sus usuarios o\npropietarios.","a":"consumo"},{"n":"RIC N°1","r":"4.8–4.12","h":"TERMINOLOGÍA","t":"4.8. Potencia instalada de una instalación, (en W o kW): Suma de la capacidad nominal expresada\nen W o kW de todos los consumos permanentes.\n4.9. Shaft: Conducto técnico (espacio que es parte de una construcción) generalmente destinado a\ncontener las instalaciones de un edificio, para el tendido de canalizaciones eléctricas.\n4.10. Sistema de distribución o red de distribución: Conjunto de instalaciones destinadas a dar\nsuministro o permitir inyecciones a clientes o usuarios ubicados en sus zonas de concesión, o\nbien a clientes o usuarios ubicados fuera de zonas de concesión que se conecten a las\ninstalaciones de una empresa distribuidora mediante líneas propias o de terceros. Asimismo, el\nsistema comprende los sistemas de medición, monitoreo y control, los sistemas de medida para\ntransferencias económicas y los sistemas de monitoreo. La tensión nominal del sistema deberá\nser igual o inferior a 23 kV.\n4.11. Superintendencia: Superintendencia de Electricidad y Combustibles.\n4.12. Unidad de medida: Componente del sistema de medición, monitoreo y control a que se refiere\nel artículo 3-3 del anexo técnico de sistemas de medición, monitoreo y control.","a":"consumo"},{"n":"RIC N°1","r":"5.1–5.4","h":"EXIGENCIAS GENERALES","t":"5.  EXIGENCIAS GENERALES\n5.1 Toda instalación de consumo se conectará al sistema de distribución o red de distribución a través\nde un empalme ejecutado de acuerdo a las normas establecidas y en aquellos casos en que éstas\nno existan, por las características de la instalación o porque la potencia requerida no está\ncontemplada en la normativa vigente, se aceptará la utilización de los estándares constructivos\npropios de cada empresa distribuidora, los cuales deben cumplir las disposiciones normativas\nvigentes, ser de libre acceso para los usuarios y estar disponibles en la página web y en las oficinas\ncomerciales de cada empresas distribuidora. Los estándares definidos por cada empresa para la\nconstrucción de empalmes, podrán ser objetados por la Superintendencia de Electricidad y\nCombustibles, si se observare algún incumplimiento normativo.\n5.2 Solo se otorgará empalme a aquellas instalaciones construidas de acuerdo con la normativa\nvigente y que cuenten con la comunicación de energización inscrita ante la Superintendencia.\n5.3 La capacidad del empalme se determinará en función de la potencia total instalada, en la\ncomunicación de energización de la instalación de consumo efectuada ante la Superintendencia,\najustándola a valores normalizados en conformidad con lo indicado en el anexo 1.3, pudiendo ser\nigual o inferior a la potencia total instalada, pero nunca superior a ella, con excepción de lo\n5.4 La empresa distribuidora de energía eléctrica deberá denegar la energización del empalme si en","a":"consumo"},{"n":"RIC N°1","r":"5.4.1–5.6","h":"EXIGENCIAS GENERALES","t":"el momento de su conexión detecta una o más de las siguientes condiciones de riesgo o\ntrasgresiones a la normativa:\n5.4.1 Si se originan fallas en el momento de la energización que hagan operar la protección del\nempalme.\n5.4.2 Si la ubicación y/o la construcción del empalme no cumple con la normativa vigente.\n5.4.3 Si constata que no existe instalación, o que se encuentra inconclusa. En cualquiera de estos\ncasos la empresa distribuidora deberá dejar registro y comunicar, en términos de informar con\nmedios audiovisuales de respaldo, este hecho a la Superintendencia dentro de las siguientes 24\nhoras.\n5.5 En aquellas áreas de las respectivas zonas de la concesión, en que exista servicio o éste se haya\nextendido, las empresas distribuidoras deberán conectar los empalmes cumpliendo los plazos para\nla  conexión  o  ampliación  de  servicios  definidos  en  la\nnorma técnica de calidad de servicio para sistemas de distribución (NTD).\n5.6 Toda instalación de consumo se conectará a la red de distribución mediante un empalme único.\nSin embargo, en una propiedad se podrán instalar tantos empalmes, para igual número de\ninstalaciones eléctricas, siempre que éstas permanezcan separadas entre sí y no compartan\ncanalizaciones ni tableros eléctricos en común, aun cuando ellas se encuentren asociadas a un\núnico Rol de Avalúo Fiscal, con excepción a lo establecido en el punto 7.2 del Pliego Técnico\nNormativo RIC N°15.","a":"consumo"},{"n":"RIC N°1","r":"6.1–6.7","h":"EXIGENCIAS PARA MATERIALES Y EQUIPOS","t":"6.  EXIGENCIAS PARA MATERIALES Y EQUIPOS\n6.1 El uso de materiales retardantes, geles o inhibidores de corrosión debe asegurar que no se\ncomprometa la conductividad del empalme, conector o terminal y que la parte del conductor\ncercana a la unión no produzca corrosión, ni tampoco el deterioro a las condiciones dieléctricas del\naislamiento. Los materiales deberán tener una identificación del uso al cual están destinados.\n6.2 El material del conector o terminal debe garantizar que los cambios de temperatura provocados\npor el ambiente o por el paso de la corriente, no ocasione puntos calientes, arcos eléctricos o falsas\nconexiones y garantizar la compatibilidad de los materiales empleados en la conexión.\n6.3 Las cajas de empalme, sus micas y las canalizaciones no metálicas que queden expuestos a los\nrayos solares deberán tener protección UV adecuadas al ambiente donde se instalarán.\n6.4 Toda envolvente metálica que aloje las cajas de empalme deberá cumplir con las exigencias\n6.5 Todas las cajas de empalme tendrán una resistencia mecánica mínima IK 09 y deberán cumplir\n6.6 Las unidades de medida que formen parte de un empalme eléctrico de una instalación de consumo\ndeberán cumplir con los requisitos definidos en el título 6-3 “Sistema de medición, monitoreo y\ncontrol” de la norma técnica de calidad de servicio para sistemas de distribución.\n6.7 Las celdas de medición deberán cumplir con los requisitos establecidos en las normas IEC 62271\nparte 1, 100, 102, 105, 200, IEC 60695-11-10 o, alternativamente, en las normas, IEEE Std\nC37.20.2, IEEE Std C37.20.7, ANSI C37.55, según corresponda.","a":"consumo"},{"n":"RIC N°1","r":"7.1–7.4","h":"CONDICIONES DE DISEÑO","t":"7.  CONDICIONES DE DISEÑO\n7.1 La unidad de medida del empalme se ubicará en una posición tal que permita una fácil y expedita\nlectura, su control y eventuales trabajos de reparación o mantenimiento. Por su parte, las\nacometidas, sean aéreas o subterráneas, en ningún caso podrán atravesar propiedades vecinas,\ncon excepción de aquellas en las que exista servidumbre de paso.\n7.2 Para construcciones habitacionales unifamiliares u otro tipo de recintos, conectados a través de un\nempalme único, la unidad de medida de éste deberá ubicarse en la fachada principal de la vivienda,\ncon vista frontal desde la vía pública de acceso, permitiendo una fácil lectura desde el exterior de\nla propiedad e impidiéndose su manipulación por terceros, y dentro de un semicírculo de radio no\nsuperior a 15 m, con centro en la puerta de acceso desde la vía pública al punto de medición. Ver\nanexo 1.1\n7.3 Las unidades de medida se montarán en la fachada exterior de la edificación sí ésta queda dentro\nde la zona delimitada; en caso contrario, se ubicarán en un punto próximo a la línea de cierre,\ncumpliendo la exigencia establecida, y se montarán en una estructura construida o instalada\nexclusivamente para este propósito. Ver anexo 1.1\n7.4 En zonas rurales y situaciones similares, en que las condiciones de terreno y las dimensiones de\nlos predios no posibilitan el cumplimiento estricto de las disposiciones precedentes, se deberá\ndeterminar la ubicación del empalme de común acuerdo entre el propietario y la empresa","a":"consumo"},{"n":"RIC N°1","r":"7.5–7.8","h":"CONDICIONES DE DISEÑO","t":"distribuidora, que permita la mayor facilidad de acceso a fin de posibilitar la lectura, reparación o\nmantenimiento.\n7.5 Las unidades de medida que cuenten con telemedida, podrán instalarse a distancias mayores a\nlas indicadas en el punto 7.2 de este pliego, las cuales deberán ser definidas de común acuerdo\nentre el propietario y la empresa distribuidora, procurando en cualquier caso su fácil accesibilidad.\n7.6 Los empalmes de edificios de departamentos, edificios de oficinas, mall o galerías multitiendas\npodrán ser concentrados, distribuidos o mixtos. Se entiende por concentrados a aquella condición\nen que los empalmes de todas las dependencias están reunidos en un recinto único; por\ndistribuidos a aquella condición en que los empalmes están ubicados en recintos en cada uno de\nlos pisos o zonas; y por mixtos, a aquella condición en que existan empalmes concentrados\ncorrespondientes a grupos parciales de pisos, zonas o bloques constructivos. Estos conceptos\npodrán aplicarse también a construcciones en que predomine la distribución horizontal de\ndependencias.\nCada tienda de departamentos tendrá un único empalme asociado a su instalación eléctrica.\nLas galerías multitiendas poseen múltiples instalaciones, por lo que cada una de ellas deberán\ndisponer de su correspondiente empalme.\n7.7 Se aceptará la concentración de empalmes en edificios de altura hasta 6 pisos. Sobre esta altura\nse deberán construir recintos exclusivos para la concentración de empalmes por cada 6 pisos o\nfracción.\n7.8 Los recintos destinados al montaje de cajas de empalmes concentrados deberán cumplir con los\nsiguientes requisitos:","a":"consumo"},{"n":"RIC N°1","r":"7.8.1–7.8.3","h":"CONDICIONES DE DISEÑO","t":"7.8.1  El recinto debe estar ubicado en la planta baja, entresuelo o primer subterráneo, en un\nlugar lo más próximo posible a la entrada del edificio. Será de fácil acceso, tal como recinto\nde portería, salvo cuando existan concentraciones de cajas de empalmes distribuidos por\nplantas.\n7.8.2  Este recinto deberá ser destinado a este único propósito y nunca podrá alojarse con el de\notros servicios tales como calderas, medidores de agua, gas, maquinaria de ascensores o\nde otros como almacén, cuarto de basuras, excepto lo indicado en el punto 7.16.\n7.8.3  Estará construido con paredes no combustibles, deberá estar separado de otros locales\nque presenten riesgos de incendio o produzcan vapores corrosivos y no podrá estar\nexpuesto a vibraciones o humedad.","a":"consumo"},{"n":"RIC N°1","r":"7.8.4","h":"CONDICIONES DE DISEÑO","t":"7.8.4  Las cajas de empalme individuales dentro de los recintos de concentración de empalmes\nse ubicarán de modo tal que el borde inferior de ninguna de ellas quede a una altura inferior\na 0,80 m, ni el borde superior de ninguna de ellas quede a una altura superior a 2,10 m,\nambas cotas medidas respecto del nivel de piso terminado y tendrá una distancia mínima\nde sus paredes colindantes de 20 cm. También deberán tener una anchura mínima de\nparedes ocupadas por medidores de 1,50 m tendrá un espacio libre de 1,10 m mínimo\ndesde la parte más saliente de las cajas de empalme hasta la pared opuesta y la puerta de\nacceso del recinto deberá abrir hacia el exterior y estar equipada con la cerradura. (Ver\nanexo 1.5)","a":"consumo"},{"n":"RIC N°1","r":"7.8.5–7.8.6","h":"CONDICIONES DE DISEÑO","t":"7.8.5  El recinto destinado para el montaje los de empalmes concentrados, será dimensionado\nconsiderando el tamaño de las cajas de empalmes individuales estándar, por tanto, no se\npodrá utilizar para determinar las dimensiones de este recinto los equipos concentrados de\nmedición. Adicionalmente, se deberá dejar una superficie disponible de al menos un 15%\nde la superficie utilizada por los empalmes proyectados (Ver Anexo 1.7). Este espacio se\nutilizará para futuros aumentos de capacidad y/o aumentos en la cantidad de empalmes.\nSe exceptúan de la exigencia de superficie disponible los empalmes que sean\ndimensionados en conformidad con lo definido en el punto 13.2.1 del Pliego Técnico\nNormativo RIC N°15. (Ver anexo 1.4)\n7.8.6  Respecto a la medición de consumo en ducto de barra, ésta podrá ser instalada a la misma\naltura del ducto siempre y cuando la lectura esté en un control central a la vista del final o\nun reporte de este.","a":"consumo"},{"n":"RIC N°1","r":"7.8.7–7.9","h":"CONDICIONES DE DISEÑO","t":"7.8.7  Cuando la cota del suelo sea inferior o igual a la de los pasillos o locales colindantes,\ndeberán disponerse sumideros de desagüe para que, en el caso de avería, descuido o\nrotura de tuberías de agua, no puedan producirse inundaciones en el recinto de empalmes.\n7.8.8  Dentro del recinto e inmediato a la entrada deberá instalarse un equipo autónomo de\nalumbrado de emergencia, de autonomía no inferior a 2 horas que proporcione un nivel\nmínimo de iluminación de 5 lux.\n7.8.9  Dispondrá de ventilación y de iluminación suficiente para comprobar el buen\nfuncionamiento de todos los componentes de la concentración.\n7.9 Los empalmes distribuidos podrán ubicarse en armarios destinados para este fin, los que deberán\ncumplir con los siguientes requerimientos:","a":"consumo"},{"n":"RIC N°1","r":"7.9.1–7.9.2","h":"CONDICIONES DE DISEÑO","t":"7.9.1  Respecto de la ubicación de las cajas de empalme individuales dentro de armarios de\nempalmes distribuidos o mixtos, éstas se ubicarán de modo tal que el borde inferior de\nninguna de ellas quede a una altura inferior a 0,80 m, ni el borde superior de ninguna de\nellas quede a una altura superior a 2,10 m, ambas cotas medidas respecto del nivel de piso\nterminado y a una distancia mínima de sus paredes colindantes de 20 cm. Ver anexo 1.2\n7.9.2  Los armarios serán dimensionados considerando cajas de empalmes individuales y no se\npodrá utilizar para determinar las dimensiones del armario equipos concentrados de\nmedición. En este recinto se deberá dejar una superficie disponible para aumentos de\ncapacidad y aumento en la cantidad de empalmes equivalente a un 15% de todos los\nempalmes proyectados en el armario, se exceptúan de la exigencia de superficie disponible\na los empalmes que sean dimensionados en conformidad con lo definido en el punto 13.2.1","a":"consumo"},{"n":"RIC N°1","r":"7.9.3–7.9.6","h":"CONDICIONES DE DISEÑO","t":"7.9.3  La superficie disponible en los armarios distribuidos o mixtos indicados en el punto 7.9.2,\npodrán proyectarse en el primer recinto o gabinete que recibe la alimentación de la red de\ndistribución publica, esta superficie será equivalente al 15% de todas las cajas de empalme\nde la edificación, para este caso se deberá dejar el volumen disponible en los shaft vertical\nde empalmes (Ver anexo 1.7).\n7.9.4  Desde la parte más saliente del armario hasta la pared opuesta deberá respetarse un\npasillo de 1,5 m como mínimo. Ver anexo 1.5.\n7.9.5  Los armarios tendrán una característica de resistencia al fuego mínima, RF 30.\n7.9.6  Las puertas del armario dispondrán de la cerradura.","a":"consumo"},{"n":"RIC N°1","r":"7.9.7–7.12.1","h":"CONDICIONES DE DISEÑO","t":"7.9.7  Este armario deberá ser destinado a este único propósito, excepto lo indicado en el punto\n7.16.\n7.10 No se permitirá la ubicación de medidores o equipos de medida al exterior de edificios. Se\nexceptúa de esta disposición a los edificios de viviendas sociales, los que deberán disponer de\nun nicho especialmente destinado para este fin.\n7.11 En el caso de edificios destinados a viviendas, locales comerciales u oficinas, el o los\nalimentadores que unan el medidor o equipo de medida con el primer tablero de la instalación,\ndeberán instalarse en lugares o espacios de uso común. Este mismo criterio deberá aplicarse a\nla acometida.\n7.12 En cualquiera de las alternativas de montaje de los empalmes indicados en el punto 7.6, la\ncanalización y alimentación principal de los conductores provenientes de la red de distribución\nhacia los empalmes del edificio, deberán cumplir con los siguientes requisitos:\n7.12.1 En la canalización de los arranques o acometidas provenientes de la red pública de\ndistribución para la conexión de los empalmes se utilizarán ductos cerrados o ducto de\nbarra. En caso de usar canalizaciones accesibles como bandejas tipo pesado, escalerillas\no canastillo deberán cumplir con lo indicado en el punto N°5.1.7 del Pliego Técnico RIC\nN°03. En los arranques o acometidas provenientes de la red de distribución pública al\nedificio en que se utilicen ductos cerrados, los ductos y conductores deberán ser del tipo\nretardante a la llama, no propagador de incendio, de baja toxicidad, estar libre de materiales","a":"consumo"},{"n":"RIC N°1","r":"7.12.2–7.12.4","h":"CONDICIONES DE DISEÑO","t":"halógenos y emitir humos de muy baja opacidad. En el trayecto en que este tipo de\ncanalización es montada en forma subterránea no será exigible que este tipo de ducto sea\nde baja toxicidad, estar libre de materiales halógenos y emitir humos de muy baja opacidad.\n7.12.2 Los conductores principales de alimentación de empalmes concentrados, distribuidos o\nmixtos y su canalización proveniente de la red de distribución pública que se conectan con\nel primer recinto o nicho de empalme deberán ser dimensionados para abastecer la\npotencia total de los empalmes individuales aplicando los factores de simultaneidad\ndeberá habilitar una segunda disposición de ductos, de iguales dimensiones y\ncaracterísticas que la alimentación principal, que permita futuros aumentos de capacidad y\naumento en la cantidad de empalmes del edificio o ante futuros daños del ducto principal.\nEsta disposición de ductos debe quedar habilitada con un pasacables que facilite el\nmontaje de los conductores (Ver anexo 1.7). Para los casos en que el edificio contemple\nrecarga para vehículos eléctricos los empalmes deberán ser dimensionados considerando\n7.12.3 El alimentador o arranque indicado en el punto 7.12.2, deberá contar con una protección\nprincipal que proteja este conductor ante sobre cargas y cortocircuitos, la cual se ubicará\nen el primer recinto o gabinete de empalmes (Ver anexo 1.7).\n7.12.4 Para permitir el paso de los arranques provenientes de la red de distribución para la\nconexión de los empalmes distribuidos o mixtos, en la construcción se dispondrá de un","a":"consumo"},{"n":"RIC N°1","r":"7.12.5","h":"CONDICIONES DE DISEÑO","t":"conducto o shaft vertical de empalmes por el cual subirá la canalización de estos\narranques, debiendo ser accesible desde todos los pisos del edificio, incluyendo los pisos\ncorrespondientes de los estacionamientos subterráneos. Este conducto o shaft vertical\ndeberá ser de uso exclusivo para llevar canalizaciones eléctricas de potencia y ofrecer una\nresistencia al fuego mínima de RF120. En ningún caso se permitirán conductores eléctricos\nque ardan emitiendo gases halógenos o corrosivos. Las canalizaciones no metálicas serán\nno propagadoras de la llama y no deberán producir gases halógenos o corrosivos cuando\nardan. Además, la pasada de estas canalizaciones entre pisos y sus derivaciones, debe\nevitar que se propaguen las llamas de un piso a otro, por lo que para estos efectos se\ndispondrá de elementos cortafuego de una resistencia al fuego mínima de RF120. El\nconducto o shaft vertical deberá ser continuo, tener las mismas dimensiones en todos los\npisos y en toda su extensión y adicionalmente deberá contar con un volumen disponible\npara aumentos en las canalizaciones proyectadas de un 15% de total de canalizaciones\nque se alojen en él (Ver anexo 1.7).\n7.12.5 La construcción de los empalmes y de la canalización de los arranques o acometidas\nprovenientes de la red pública de distribución, podrán ser ejecutados por el instalador\neléctrico a cargo de las obras del edificio, de acuerdo con a un proyecto proporcionado o\nacordado previamente por la empresa distribuidora respectiva. Una vez concluidas, estas","a":"consumo"},{"n":"RIC N°1","r":"7.13–7.15","h":"CONDICIONES DE DISEÑO","t":"obras deberán ser recepcionadas por la empresa eléctrica. La empresa no podrá imponer\ncondiciones superiores a las definidas en la normativa vigente y en el caso de existir\ndiferencia, será la Superintendencia quien resolverá las controversias que se generen.\n7.13 En los casos que su utilice empalmes concentrados o mixtos, los alimentadores que unen la unidad\nde medida del empalme con el primer tablero de la instalación se canalizarán a través de shaft\nverticales que serán accesibles a todos los pisos del edificio, incluyendo los pisos correspondientes\nde los estacionamientos subterráneos (Ver anexo 1.7), los que deberán cumplir con los puntos 5.1.4\nal 5.1.7 del Pliego Técnico Normativo – RIC Nº3.\n7.14 Cuando se trate de empalmes concentrados para viviendas sociales, los alimentadores deberán\nconectarse en forma directa entre el primer tablero de la vivienda o departamento y la unidad de\nmedida privilegiando que estos alimentadores ingresen directamente por la parte posterior de la caja\nde empalme evitando de esta forma la instalación de cajas de distribución o paso en zonas comunes.\nEstá prohibido ubicar cajas de derivación en la zona de empalmes que contengan conductores activos.\n(Ver anexo 1.6)\n7.15 Para cualquier tipo de empalme, en el caso de utilizar ductos para canalizar los alimentadores\ndestinados a unir el equipo de medida con el primer tablero de la instalación, el diámetro del ducto\ndeberá permitir ampliar la sección de los conductores inicialmente instalados en un 100% y en ningún\ncaso este ducto podrá ser inferior a 32 mm de diámetro.","a":"consumo"},{"n":"RIC N°1","r":"7.16–7.20","h":"CONDICIONES DE DISEÑO","t":"7.16 Los recintos de empalmes eléctricos podrán utilizarse también para instalar en ellos los empalmes\ndestinados a servicios de comunicaciones, los cuales deberán estar separados de los eléctricos por\nun panel divisorio de material no combustible, dispuesto de forma tal que no entorpezca el acceso ni\nla operación de ninguna de las instalaciones. En este recinto no podrán instalarse los empalmes o\nequipos de medida de otros servicios tales como agua potable o gas, así como tampoco podrá usarse\neste recinto como lugar de estadía de personal, bodega, ni como lugar de almacenamiento de ninguna\nespecie.\n7.17 En los casos en que la canalización de otros servicios, tales como de comunicaciones o control,\ncompartan recintos, canalizaciones o conductos con instalaciones eléctricas, aquella deberá ser\nproyectada e instalada teniendo en cuenta que podrán ser afectados por fallas o interferencias\noriginadas en las instalaciones eléctricas.\n7.18 Está prohibido que los ductos de agua o gas crucen por el interior de los staff o recintos donde se\nubican los empalmes eléctricos.\n7.19 Está prohibido realizar derivaciones desde el alimentador o conductores que conectan el empalme\ncon el primer tablero de la instalación.\n7.20 Los empalmes subterráneos deben ser mecánicamente resistentes, con una adecuada conductividad\neléctrica, aislados y sellados en forma efectiva para evitar el ingreso de agua. En zonas donde sea\nimposible cumplir con tal requerimiento por su alto nivel pluviométrico, se deberán utilizar conductores","a":"consumo"},{"n":"RIC N°1","r":"7.21–7.23","h":"CONDICIONES DE DISEÑO","t":"y accesorios aptos para trabajar sumergidos. Su continuidad y aislamiento deben ser probados antes\nde ser puestos en servicio.\n7.21 Las celdas de los empalmes de media tensión deberán estar separadas a una distancia no inferior a\n1,5 m de los demás tableros eléctricos de baja tensión.\n7.22 Los dispositivos de control de instalaciones de alumbrado público no podrán estar ubicados dentro de\nla caja de empalmes, debiendo estos ser instalados de forma independiente\n7.23 La altura mínima de montaje de las unidades de medida en instalaciones de alumbrado público y\nunidades de medida destinadas a instalaciones de recarga de vehículos eléctricos ubicados en bienes\nnacionales de uso público, será de 2,5 m, asegurando que no exista acceso y manipulación por\nterceros. De no cumplir con esta condición, se deberá destinar un espacio para su instalación, el cual\ndeberá cumplir con las medidas de seguridad necesarias para evitar el acceso indebido y su posible\nmanipulación por terceros.","a":"consumo"},{"n":"RIC N°1","r":"8.1–8.4","h":"PROTECCIÓN O LIMITADORES","t":"8.  PROTECCIÓN O LIMITADORES\n8.1 Las curvas de operación de los limitadores o protecciones de los empalmes de baja tensión deberán\nser de la curva más lenta de operación. Sólo se podrá utilizar curvas de operación distintas, cuando\néstas sean respaldadas por un estudio técnico de coordinación y selectividad de protecciones de la\ninstalación de consumo.\n8.2 Las protecciones o limitadores que formen parte del empalme deberán tener un poder de corte igual\no superior a 1,2 veces la corriente de cortocircuito prevista en el punto de su instalación.\n8.3 Los empalmes de media tensión cuya potencia sea igual o superior a 500 kW, deberán contar con un\ninterruptor de poder o reconectador, que cuente con las siguientes funciones:\na) Sobrecorriente de Fase (Nema 50/51).\nb) Sobrecorriente Residual (Nema 50N/51N).\nc) Sobretensión de Secuencia Cero (Nema 59N).\n8.4 El ajuste de las protecciones indicadas en el punto 8.3 será determinado de común acuerdo con la\nempresa distribuidora, y para esto el instalador deberá solicitar los ajustes de estas protecciones a la\nempresa distribuidora. Dicha solicitud podrá indicar los ajustes requeridos por el instalador, basados\nen el estudio de protecciones realizado para la instalación de consumo. La empresa distribuidora\ndispondrá de un plazo máximo de 15 días corridos para responder dicha solicitud. En el caso de no\nlograr el común acuerdo, el instalador deberá presentar el caso ante la Superintendencia quien\nresolverá dicha discrepancia.","a":"consumo"},{"n":"RIC N°1","r":"ANEXO 1.1","h":"ANEXO 1.1","t":"ANEXO 1.1\nUbicación de empalmes\n1.1  Las cajas de empalmes se deben instalar en la fachada exterior de la edificación dentro de una\nzona comprendida en un semicírculo de 15 m de radio, medidos desde la puerta principal de acceso\na la propiedad.\n1.2  En caso de que la edificación se encuentra fuera del semicírculo de 15 m de radio las cajas de\nempalmes se deberán instalar en un poste ubicado cerca del cierre de la propiedad o en un nicho\nhabilitado especialmente para esta finalidad.","a":"consumo"},{"n":"RIC N°1","r":"ANEXO 1.2","h":"ANEXO 1.2","t":"ANEXO 1.2\nUbicación de cajas de empalmes concentrados\nAltura máxima\n2,10 metros\nAltura mínima\n0,8 metros\nSuelo terminado","a":"consumo"},{"n":"RIC N°1","r":"ANEXO 1.3","h":"ANEXO 1.3","t":"ANEXO 1.3\nTipos de empalme de baja tensión y potencias estandarizadas.\nEMPALMES MONOFÁSICOS\nInterruptor  Pot. nominal o Pot. Pot. máxima de\nTipo de empalme\nTipo de tarifa  termomagnético  a contratar  empalme\nnormalizado\n(A)  (kW)  (kVA)\n6  1  1,3\n10  2  2,2\n16  3  3,5  A-6 o S-6\n20  4  4,4\nBT - 1  25  5  5,5\n30  6  6,6\n32  6,5  7,0\nA-9 o S-9\n35  7  7,7\n40  8  8,8\nTARIFAS  50  10  11\nRESIDENCIALES\nA-16 o S-16\nDISTINTAS A LA  63  13  13,8\nBT1\nA: Concéntrico (Aéreo) / S: Subterráneo\nEMPALMES TRIFÁSICOS\nInterruptor  Pot. nominal o  Pot. máxima de  Tipo de empalme\ntermomagnético (A)  Pot. a contratar (kW)  empalme (kVA)  normalizado\n6  3,6  3,95\n10  6  6,58\n16  9,7  10,53  A-16\n20  12  13,16  AR-18\nS18\n25  15  16,45\nSR-18\n30  18  19,75  A-27 o AR-27\n32  19  21,06  S-27 o SR-27\n35  21  23,04\n40  24  26,33\n50  30  32,91\nAR-48 o SR-48\n63  38  41,47\n80  48  52,65\n90  55  59,24  AR-75 o SR-75\n100  61  65,82\n125  76  82,27  AR-100 o SR-100\n150  91  98,70\n160  97  105,31\n200  122  131,64\n225  137  148,10  AR-150 o SR-150\nAR-225 o SR-225\n250  153  164,54\nAR-250 o SR-250\n320  195  210,62  AR-350 o SR-350\n350  214  230,40\n400  244  263,27\n450  275  296,20\n500  306  329,09\n630  385  414,65\nAR-750 o SR-750\n800  489  526,54\n1000  612  658,18\nA: Aéreo / S: Subterráneo / AR: Aéreo con medidor reactivo / SR: Subterráneo con medidor reactivo","a":"consumo"},{"n":"RIC N°1","r":"ANEXO 1.4","h":"ANEXO 1.4","t":"ANEXO 1.4\nDimensionamiento de recintos o armarios para el montaje de empalmes concentrados,\ndistribuidos o mixtos\nRecinto o armario para empalmes\nSuperficie disponible\n(SP) equivalente al\n15% de la superficie\nY  utilizada por las cajas\nde empalmes\n𝑆𝑃 = 0,15 ∙ (𝑋 ∙ 𝑌)\nX","a":"consumo"},{"n":"RIC N°1","r":"ANEXO 1.6","h":"ANEXO 1.6","t":"ANEXO 1.6\nAlimentadores para empalmes de viviendas sociales\nVista interior caja\nde empalme\n005 kWh\nDucto de entrada de los conductores\ndel alimentador directamente a la\ncaja de empalme, preferentemente  ADVERTENCIA: Queda prohibida la\npor la parte posterior de ésta.  instalación de cajas de distribución para\nconectar el equipo de medida con los\nalimentadores provenientes de la vivienda.\nEntrada  Estos  alimentadores  deben  llegar\nacometida  directamente a la caja ya sea por la parte\nempalme  posterior o a través de una canalización que\ningrese directamente a la caja de empalmes\nreduciendo el riesgo de daño o intervención\n25A\nde los mismos por parte de terceros.","a":"consumo"},{"n":"RIC N°1","r":"ANEXO 1.7","h":"ANEXO 1.7","t":"ANEXO 1.7\nMontaje de empalmes en edificios\nPunto 7.13\nPunto 7.12.2\nPunto 7.12.3 Punto 7.8.5\nFig. 1 Empalmes concentrados\nPunto 7.8.5  Superficie Disponible 15%- Dejar disponible de al menos un 15% de la superficie utilizada\npor los empalmes proyectados\nPunto 7.12.2  Disposición de ductos- Previsión de canalización para futuras cargas de iguales\ncaracterísticas que la canalización principal.\nPunto 7.12.3  Protección principal- El alimentador o arranque deberá contar con una protección que se\nubicará en el primer recinto o gabinete de empalmes.\nPunto 7.13  Vertical accesible- La vertical debe ser uniforme y accesible en cada piso de la\nedificación.\nPunto 7.12.4\nPunto 7.12.2\nPunto 7.12.3 Punto 7.9.3\nFig. 2 Empalmes distribuidos o mixtos\nPunto 7.9.3  Volumen Disponible 15%- Dejar disponible de al menos un 15% del volumen utilizada por\nlos empalmes proyectados\nPunto 7.12.2  Disposición de ductos- Previsión de canalización para futuras cargas de iguales\ncaracterísticas que la canalización principal.\nPunto 7.12.3  Protección principal- El alimentador o arranque deberá contar con una protección que se\nubicará en el primer recinto o gabinete de empalmes.\nPunto 7.12.4  Vertical accesible con disponibilidad 15%- La vertical debe ser uniforme y accesible en\ncada piso de la edificación, con volumen disponible del 15% de las canalizaciones que se\nalojen en ella.","a":"consumo"},{"n":"RIC N°2","r":"1","h":"Objetivos","t":"1  Objetivos\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad que deben cumplir los\ntableros eléctricos en las instalaciones de consumo de energía eléctrica del país.","a":"consumo"},{"n":"RIC N°2","r":"2","h":"Alcance y campo de aplicación","t":"2  Alcance y campo de aplicación\nEste pliego técnico aplica a todos los tipos de tableros de las instalaciones de consumo de energía eléctrica,\nen adelante e indistintamente, instalaciones.","a":"consumo"},{"n":"RIC N°2","r":"3–3.2","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente pliego\ntécnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\nLow-voltage switchgear and controlgear assemblies -\n3.1  IEC 61439-1  2011\nPart 1: General rules\nLow-voltage switchgear and controlgear assemblies -\n3.2  IEC 61439-2  2011\nPart 2: Power switchgear and controlgear assemblies\nLow-voltage switchgear and controlgear assemblies -","a":"consumo"},{"n":"RIC N°2","r":"3.3–3.4","h":"Referencias normativas","t":"3.3  IEC 61439-5  2014 Part 5: Assemblies for power distribution in public\nnetworks\nEnclosed low-voltage switchgear and controlgear\n3.4  IEC TR 61641  2014 assemblies - Guide for testing under conditions of\narcing due to internal fault\nGraphical symbols for use on equipment - 12-month\nsubscription to regularly updated online database","a":"consumo"},{"n":"RIC N°2","r":"3.5–3.8","h":"Referencias normativas › IEC 60417                           2002","t":"3.5  IEC 60417  2002\ncomprising all graphical symbols published in IEC\n3.6  IEC 62606:2013+AMD1:2017 CSV 2017 General requirements for arc fault detection devices.\n3.7  IEC 61039  2008 Classification of insulating liquids\n3.8  NFPA 101  2018 Life Safety Code.\nNota: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","a":"consumo"},{"n":"RIC N°2","r":"4–4.1.3","h":"Terminología","t":"4  Terminología\n4.1  Accesible:\n4.1.1  Aplicado a canalizaciones: Son aquellas canalizaciones que pueden ser inspeccionadas,\nsometidas a mantenimiento o modificadas, sin afectar la estructura de la construcción o sus\nterminaciones.\n4.1.2  Aplicado a equipos: Son aquellos equipos que no están protegidos mediante puertas\ncerradas con llave, barreras fijas u otros medios similares.\n4.1.3  Accesible fácilmente: Son aquellas canalizaciones o equipos accesibles que pueden ser\nalcanzados sin necesidad de trepar, quitar obstáculos, etc., para repararlos, inspeccionarlos\nu operarlos.","a":"consumo"},{"n":"RIC N°2","r":"4.2–4.5","h":"Terminología","t":"4.2  Aparato: Elemento de la instalación destinado a controlar el paso de la energía eléctrica.\n4.3  Artefacto: Elemento fijo o portátil, parte de una instalación, que consume energía eléctrica.\n4.4  Carga: Es todo artefacto, equipo o instalación cuyo mecanismo u operación requiere del consumo\nde energía eléctrica para su funcionamiento.\n4.5  Centro de distribución de cargas: Los centros de distribución de cargas son aparatos utilizados\npara distribuir y controlar la energía para todo tipo de cargas, destinados a aplicaciones industriales,\ncomerciales y similares en los que solo intervienen personas calificadas.","a":"consumo"},{"n":"RIC N°2","r":"4.6–4.8","h":"Terminología","t":"4.6  Circuito: Conjunto de artefactos y aparatos alimentados por una línea común de distribución, la cual\nes protegida por un único dispositivo de protección.\n4.7  Corte omnipolar: Corte de todos los conductores activos en forma simultánea. La conexión y\ndesconexión se efectúa al mismo tiempo en el conductor neutro y en las fases. Para dispositivos\nbipolares se permitirá que un solo polo este protegido, sin embargo, para los dispositivos tetrapolares\ntodos los polos deberán estar protegidos incluyendo el neutro.\n4.8  Cortocircuito: Falla en que su valor de impedancia es muy pequeño, lo cual causa una circulación\nde corriente particularmente alta con respecto a la capacidad normal del circuito, equipo o parte de\nla instalación que la soporta.","a":"consumo"},{"n":"RIC N°2","r":"4.9–4.15","h":"Terminología","t":"4.9  Dispositivo: Pieza o conjunto de piezas o elementos preparados para realizar una función\ndeterminada y que generalmente forman parte de un conjunto más complejo.\n4.10 Disyuntor (protección termomagnética): Dispositivo de protección provisto de un comando\nmanual y cuya función es desconectar automáticamente una instalación o la parte fallada de ella,\npor la acción de un elemento termomagnético u otro de características de accionamiento\nequivalentes, cuando la corriente que circula por ella excede valores preestablecidos durante un\ntiempo dado.\n4.11 Envolvente: Elemento que asegura la protección de los dispositivos y elementos en su interior contra\nciertas influencias externas, en cualquier dirección.\n4.12 Equipo eléctrico: Término aplicable a aparatos de maniobra, regulación, seguridad o control y a los\nartefactos y accesorios que forman parte de una instalación eléctrica. Dependiendo de su forma\nconstructiva y características de resistencia a la acción del medio ambiente.\n4.13 Falla: Unión entre dos puntos a potencial diferente o ausencia temporal o permanente de la energía\nal interior o exterior de una instalación, que provoca una condición anormal de funcionamiento de\nella, de alguno de sus circuitos o de parte de éstos.\n4.14 Falla a masa: Es la unión accidental que se produce entre un conductor activo y la cubierta o bastidor\nmetálico de un aparato, artefacto o equipo eléctrico.\n4.15 Fusible: Dispositivo de protección cuya función es desconectar automáticamente una instalación o","a":"consumo"},{"n":"RIC N°2","r":"4.16–4.21","h":"Terminología","t":"la parte fallada de ella, por la fusión de un elemento conductor, que es uno de sus componentes,\ncuando la corriente que circula por ella excede valores preestablecidos durante un tiempo dado.\n4.16 Masa: Parte conductora de un equipo eléctrico, normalmente aislada respecto de los conductores\nactivos, que en ciertos circuitos puede ser utilizada como conductor de retorno y que en condiciones\nde falla puede quedar energizada y presentar un potencial respecto del suelo.\n4.17 Personal calificado: Obrero o trabajador que está certificado por una institución consta que esa\npersona está calificada para el montaje, operación y mantenimiento de equipos e instalaciones\neléctricas y en los riesgos que en ello pueda presentarse.\n4.18 Protecciones: Dispositivos destinados a desenergizar un sistema, circuito, artefacto o fuentes de\nalimentación cuando en ellos se alteran las condiciones normales de funcionamiento.\n4.19 Protector diferencial: Dispositivo de protección destinado a desenergizar una instalación, circuito\no artefacto cuando existe una falla a masa; opera cuando la suma fasorial de las corrientes a través\nde los conductores de alimentación es superior a un valor preestablecido.\n4.20 Ruptura, capacidad de: Valor de corriente característico de una protección que corresponde al\nmáximo valor de corriente de cortocircuito que la protección puede despejar, en condiciones\npreestablecidas, sin que se alteren sus características constructivas ni de funcionamiento.\n4.21 Sensibilidad, protector diferencial: Valor de corriente diferencial que hace operar a un protector","a":"consumo"},{"n":"RIC N°2","r":"4.22–4.25.1.3","h":"Terminología","t":"diferencial. Se entenderá por corriente diferencial a la suma fasorial de los valores instantáneos de\nlas corrientes que circulan a través de todos los conductores del circuito principal del protector.\n4.22 Señales de seguridad: Señales que, mediante una combinación de formas geométricas y colores\nestandarizados, entregan una indicación general relacionada con la seguridad y que a través de\nsímbolos o textos muestran un mensaje particular relativo a una condición de seguridad.\n4.23 Sobrecarga: Aumento de la potencia o corriente absorbida por un artefacto más allá de su valor\nnominal.\n4.24 Superintendencia: Superintendencia de Electricidad y Combustibles.\n4.25 Tablero eléctrico: Los tableros son equipos eléctricos de una instalación, que concentran\ndispositivos de protección y de maniobra o comando, desde los cuales se puede proteger y operar\ntoda la instalación o parte de ella.\n4.25.1 Los Tableros eléctricos se clasifican según la función y ubicación dentro de la instalación, en:\n4.25.1.1  Tableros generales: Son los tableros principales de las instalaciones. En ellos\nestarán montados los dispositivos de protección y de maniobra que protegen los\nalimentadores y que permiten operar sobre toda la instalación de consumo en\nforma conjunta o fraccionada.\n4.25.1.2  Tableros generales auxiliares: Son tableros que son alimentados desde un\ntablero general y desde ellos se protegen y operan subalimentadores que\nenergizan tableros de distribución.\n4.25.1.3  Tableros de distribución: Son tableros que contienen dispositivos de protección","a":"consumo"},{"n":"RIC N°2","r":"4.25.1.4–4.25.1.9","h":"Terminología","t":"y de maniobra que permiten proteger y operar directamente sobre los circuitos en\nque está dividida una instalación o parte de ella; pueden ser alimentados desde un\ntablero general, un tablero general auxiliar o directamente desde el empalme.\n4.25.1.4  Tableros de paso: Son tableros que contienen protecciones cuya finalidad es\nproteger derivaciones que por su capacidad de transporte no pueden ser\nconectadas directamente a un alimentador, subalimentador o línea de distribución\ndel cual están tomadas.\n4.25.1.5  Tableros de comando: Son tableros que contienen los dispositivos de protección\ny de maniobra que permiten proteger y operar sobre artefactos individuales o sobre\ngrupos de artefactos.\n4.25.1.6  Centros de control: Son tableros que contienen dispositivos de maniobra, de\nseñalización y de control que permiten controlar uno o más dispositivos.\n4.25.1.7  Tablero eléctrico móvil: Es toda caja con puerta especialmente diseñada y\nseñalizada, en cuyo interior se instalan interruptores, cables, dispositivos de\nprotección y de maniobra de circuitos eléctricos en terreno y se pueden trasladar\nsegún se requiera.\n4.25.1.8  Centro de control de motores (CCM): Es una envolvente común de una o varias\nsecciones verticales u horizontales (cubículos o gavetas), desde donde se\nconectan, protegen y se controlan motores.\n4.25.1.9  Tableros de transferencia (TT): Son tableros que contienen dispositivos\nautomáticos y/o manuales que permiten realizar el intercambio de energía entre la\nred y una fuente de alimentación alternativa, garantizando que jamás estas dos","a":"consumo"},{"n":"RIC N°2","r":"4.25.1.10–4.26","h":"Terminología","t":"fuentes estén presentes simultáneamente en la carga.\n4.25.1.10  Tableros de autogeneración: Son tableros que contienen dispositivos\nautomáticos y manuales que permiten realizar la conexión y desconexión de\nequipos de generación fotovoltaica, eólica o de algún otro medio de generación\ndesde el cual se podrá desconectar el equipamiento de generación.\n4.25.2 Tableros eléctricos según el tipo de carga controlada, se clasifican en:\n4.25.2.1  Tableros de alumbrado.\n4.25.2.2  Tableros de fuerza.\n4.25.2.3  Tableros de climatización.\n4.25.2.4  Tableros de control.\n4.25.2.5  Tableros de computación.\n4.25.2.6  Tableros de uso especial tales como tableros domóticos, tableros fotovoltaicos,\ntableros de automatización, tableros médicos, o de rayos X, centros de distribución\nde carga, tableros de autogeneración.\n4.26 Tensión de servicio: Es el valor de la tensión en el que opera una instalación.","a":"consumo"},{"n":"RIC N°2","r":"5–5.2.1","h":"Conceptos generales","t":"5  Conceptos generales\n5.1  La cantidad de tableros que sea necesario para el comando y protección de una instalación se\ndeterminará buscando salvaguardar la seguridad, y tratando de obtener la mejor funcionalidad y\nflexibilidad en la operación de dicha instalación, tomando en cuenta la distribución y finalidad de cada\nuno de los recintos en que estén subdivididos el o los edificios componentes de la propiedad.\n5.2  Los tableros serán instalados en lugares seguros y fácilmente accesibles, teniendo en cuenta las\ncondiciones particulares siguientes:\n5.2.1  Los tableros de locales de reunión de personas se ubicarán en recintos, nichos, gabinetes o\ncajas cerrados con llave, con acceso al interior del tablero solo de personal calificado de\noperación y mantenimiento.","a":"consumo"},{"n":"RIC N°2","r":"5.2.2–5.3.4","h":"Conceptos generales","t":"5.2.2  En caso de ser necesaria la instalación de tableros en recintos peligrosos, éstos deberán ser\nN°12.\n5.3  Todas las rotulaciones, señalizaciones, procedimientos y advertencias requeridas en este pliego\ndeberán cumplir con lo siguiente:\n5.3.1  Ser indelebles.\n5.3.2  Ser legibles.\n5.3.3  Estar diseñadas y fijas de manera que sean legibles durante la vida útil del equipo,\nprotección, tablero o alimentador al que están adheridas o relacionadas.\n5.3.4  Ser simples y comprensibles.","a":"consumo"},{"n":"RIC N°2","r":"5.3.5–5.3.6.2","h":"Conceptos generales","t":"5.3.5  Todos los tableros, sin excepción, deberán llevar estampada en forma visible, legible e\nindeleble la marca de fabricación, el nombre del tablero, la tensión de servicio, la corriente\nnominal y el número de fases. El responsable de la instalación deberá agregar en su\noportunidad su nombre o marca registrada.\nMarca de Fabricación:\nNombre del Tablero: (Ejemplo: TGAux A. y F.)\nTipo de servicio: (Normal o Emergencia)\nTensión de servicio:\nCorriente nominal:\nEmpresa desarrolladora:\nAño de instalación:\nGrado de Protección IP:\nTipo de ambiente para el que fue diseñado en caso de ser un tablero especial:\n5.3.6  Todos los tableros deberán tener adherida la siguiente información:\n5.3.6.1  Cuadro indicador y rotulado para identificar los circuitos, su número y su función.\n5.3.6.2  Diagrama unilineal actualizado, de tamaño legible, y con protección permanente\npara mantener su condición.","a":"consumo"},{"n":"RIC N°2","r":"5.3.7–5.4.1","h":"Conceptos generales","t":"5.3.7  Todas las protecciones y aparatos de maniobra deberán ser rotulados indicando cuál es su\nNúmero de circuito y servicio.\n5.3.8  Cuando el tablero cuente con seccionador, éste deberá tener claramente marcado la\nposición abierto o cerrado.\n5.3.9  Se deberá identificar claramente la sección milimétrica de los alimentadores que ingresen a\nla barra de distribución de un tablero o a la protección general.\n5.4  Espacios de trabajo en tableros y salas eléctricas:\n5.4.1  Para los efectos de fijación de los espacios de trabajo y distancias mínimas de seguridad, se\nconsiderará como zona alcanzable por una persona, a aquella que medida desde el punto\ndonde ésta pueda situarse, esté a una distancia límite de 2,50 m por arriba, 1,0 m\nlateralmente y 1,0 m hacia abajo. En el anexo 2.1 se expresa gráficamente esta definición.","a":"consumo"},{"n":"RIC N°2","r":"5.4.2","h":"Conceptos generales","t":"5.4.2  Los espacios de trabajo y accesos a partes energizadas descubiertas que requieran de\ninspección, ajustes o mantenimiento estando bajo tensión, se dimensionarán tomando como\nmínimo los valores de distancias indicadas en la tabla Nº2.1, salvo que en otros artículos de\neste pliego se establezcan valores distintos para condiciones especiales.\nTabla Nº2.1: Espacios de trabajo\nEspacio libre mínimo\nTensión respecto a tierra  [m]\n[V]  Condición\n1  2  3\n0 - 1000  0,90  1,20  1,50\nCondiciones de aplicación de la tabla N°2.1:\nCondición N°1: Lugares en donde en un lado existen partes energizadas descubiertas y el lado\nopuesto es no conductor, o bien, partes energizadas a ambos lados, pero protegidas\nconvenientemente mediante cubiertas aislantes removibles.\nCondición N°2: Lugares en donde existen partes energizadas descubiertas en un lado y el lado\nopuesto está formado por material conductor puesto a tierra. Los muros de hormigón, ladrillos,\nladrillos enlucidos con mortero de cemento o recubiertos con cerámicos se considerarán muros\nconductores puestos a tierra.\nCondición N°3: Partes energizadas descubiertas a ambos lados con el operario trabajando entre\nellas.\nExcepción: No serán necesarios estos espacios de trabajo detrás de los tableros o centros de\ncontrol que tengan acceso a todos sus controles, conexiones y operación por la parte frontal o los\ncostados. En todo caso, desde estas posiciones se deberán respetar los valores mínimos\nestablecidos en la tabla Nº2.1.","a":"consumo"},{"n":"RIC N°2","r":"5.4.3–5.4.8","h":"Conceptos generales","t":"5.4.3  Si la parte energizada descubierta está ubicada en la parte frontal de un tablero o centro de\ncontrol, el espacio de trabajo libre mínimo será de 1,50 m.\n5.4.4  El acceso a los espacios de trabajo debe estar asegurado por lo menos por una entrada de\nancho mínimo de 0,80 m y altura mínima de 2,20 m, salvo que la presencia de equipos de\ngran volumen dentro de la zona exija mayores dimensiones. Las puertas deberán abrir hacia\nfuera y estar premunidas de cerraduras que permitan abrir desde el interior sin el uso de\nllaves o herramientas.\n5.4.5  La altura libre sobre los espacios de trabajo no debe ser inferior a 1,0 m.\n5.4.6  Los espacios de trabajo deben tener una iluminancia mínima de 500 lux.\n5.4.7  Los espacios libres y de trabajo de estos recintos no podrán ser usados como lugares de\nalmacenamiento de ningún tipo de material, equipo o mobiliario, ni como recinto de estadía\nde personal.\n5.4.8  En este tipo de recintos no podrán instalarse tuberías o equipos de medida de otros servicios\ntales como agua potable o gas.","a":"consumo"},{"n":"RIC N°2","r":"5.4.9–5.4.13","h":"Conceptos generales","t":"5.4.9  Las salas eléctricas deberán cumplir con los siguientes requisitos:\n5.4.9.1  Estar destinadas exclusivamente a la instalación de equipos eléctricos.\n5.4.9.2  Los recintos donde se ubiquen las salas eléctricas deberán ofrecer una resistencia\nal fuego RF 120.\n5.4.9.3  Los equipos eléctricos que se ubiquen en el interior de las salas eléctricas deberán\nutilizar aislantes tipo seco o líquido clase K, de acuerdo con la Norma IEC 61039.\n(aislantes con T° de ignición superior a 300°C)\n5.4.10 Las salas eléctricas deberán estar provistas de suficiente espacio de trabajo, que permita el\ncorrecto montaje y mantenimiento de los tableros eléctricos y equipos asociados, y disponer de\npiso antideslizante e iluminación suficiente. Además, deberán contar con equipos autónomos\nde alumbrado de emergencia, de autonomía no inferior a 2 horas que proporcione un nivel\nmínimo de iluminación de 5 lux presentes en el acceso a los tableros, en conformidad con el\n5.4.11 En los puntos de acceso a los espacios de trabajo se deberá colocar en forma destacada\nletreros prohibiendo el acceso a personal no calificado.\n5.4.12 Los tableros que dependan de la circulación natural de aire y de los principios de la\nconvección, para el enfriamiento de sus componentes, se deben instalar de modo que tengan\nel suficiente espacio para la circulación de este.\n5.4.13 Los tableros que cuenten con aberturas de ventilación deben instalarse de modo que las\nparedes u otros obstáculos no impidan la libre circulación del aire a través de este.","a":"consumo"},{"n":"RIC N°2","r":"6–6.1.2","h":"Especificaciones de construcción","t":"6  Especificaciones de construcción\n6.1  Formas constructivas\n6.1.1  Todos los dispositivos y componentes de un tablero deberán montarse dentro de cajas,\ngabinetes murales o armarios autosoportados, dependiendo del tamaño requerido.\n6.1.2  Los materiales empleados en la construcción de gabinetes, armarios o cajas que formen\nparte de la envolvente de los tableros eléctricos, deberán ser no propagadores de la llama,\nresistentes a la corrosión o estar adecuadamente protegidos contra ella, en conformidad con\nlo definido en los protocolos de análisis y/o ensayos de seguridad de productos eléctricos\nrespectivos establecidos por la Superintendencia.","a":"consumo"},{"n":"RIC N°2","r":"6.1.3–6.1.4","h":"Especificaciones de construcción › Formas constructivas","t":"6.1.3  Todos los tableros deberán contar con una cubierta cubre equipos y con una puerta exterior.\nLa puerta exterior será totalmente cerrada y su fijación se hará mediante bisagras en\ndisposición vertical u horizontal. Se permite montar sobre ella luces piloto de indicación de\ntablero energizado, y equipos de medida u otro elemento de maniobra o control, siempre que\nse mantenga el grado IP de protección del tablero. La cubierta cubre equipos deberá ser del\nmismo material que el gabinete, armario o caja, cumpliendo con las especificaciones\nindicadas en el punto 6.1.2. de este pliego.\n6.1.4  Las protecciones sólo serán accesibles abriendo la puerta exterior la que deberá permanecer\ncerrada, para lo cual se deberá contar con un dispositivo que permita el cierre y cuando\ncorresponda, deberá ser cerrado con llave.","a":"consumo"},{"n":"RIC N°2","r":"6.1.5–6.1.8","h":"Especificaciones de construcción › Formas constructivas","t":"6.1.5  Se podrán exceptuar de cumplir con lo indicado en los puntos 6.1.3 y 6.1.4 precedentes\naquellos tableros que cuenten con un seccionador bajo carga que permita su accionamiento\ndesde el exterior de la caja, sin que exista la exposición de personas al contacto con partes\ncon tensión.\n6.1.6  Las exigencias descritas en el punto 6.1.4 no serán aplicables para los tableros de tipo\ncentros de control de motores (CCM).\n6.1.7  Tanto la envolvente como la tapa de un tablero, deberá ser capaz de resistir los esfuerzos\nmecánicos, eléctricos y térmicos, para los que fueron diseñados.\n6.1.8  La cubierta cubre equipos tendrá por finalidad principal, impedir el contacto de cuerpos\nextraños con las partes energizadas, o bien, que partes energizadas queden al alcance del\nusuario al operar las protecciones o dispositivos de maniobra.","a":"consumo"},{"n":"RIC N°2","r":"6.1.9–6.1.14","h":"Especificaciones de construcción › Formas constructivas","t":"6.1.9  La cubierta cubre equipos deberá contar con perforaciones de tamaño adecuado para dejar\npasar libremente las manillas o palancas de operación, si procede, de los dispositivos de\nmaniobra, protección, control y señalización, según sea su uso. En casos justificados en que\nse perfore la cubierta cubre equipos o la tapa del tablero, deberá eliminarse las rebabas y\nmantenerse el proceso de galvanizado con el que contaba este material antes de su\nmodificación.\n6.1.10 La cubierta cubre equipos se fijará mediante bisagras en disposición vertical, elementos de\ncierre a presión o cierres de tipo atornillado; en este último caso los tornillos de fijación\nempleados deberán ser del tipo imperdible.\n6.1.11 Las partes energizadas de un tablero sólo podrán alcanzarse removiendo la cubierta cubre\nequipos, entendiéndose que esta maniobra solo se realizará por necesidad de efectuar\ntrabajos de inspección, mantenimiento o modificaciones en el interior del tablero, ejecutadas\npor personal calificado.\n6.1.12 Las cajas mencionadas en el punto 6.1.1 se utilizarán para montajes embutidos o\nsobrepuestos en muros o tabiques y se utilizarán en el montaje de tableros de baja capacidad\ny dimensiones reducidas.\n6.1.13 Los gabinetes mencionados en el punto 6.1.1 se utilizarán para montajes embutidos o\nsobrepuestos en muros o bien sobre estructuras autosoportantes y se utilizarán en el\nmontaje de tableros de mediana capacidad y dimensiones.\n6.1.14 Los armarios mencionados en el punto 6.1.1 se utilizarán en el montaje de tableros de gran","a":"consumo"},{"n":"RIC N°2","r":"6.1.15–6.1.16.2","h":"Especificaciones de construcción › Formas constructivas","t":"capacidad, se construirán de modo tal que sean autosoportantes y se montarán anclados al\npiso. Además de ser accesibles frontalmente a través de puertas y cubiertas cubre equipos\ncomo las indicadas en el punto 6.1.3 y siguientes, podrán ser accesibles por los costados o\npor su parte trasera mediante tapas removibles fijadas mediante pernos del tipo imperdible.\n6.1.15 El conjunto de elementos que constituyen la parte eléctrica de un tablero deberá ser montado\nsobre un bastidor, placa de montaje o riel DIN fijado sobre montantes, mecánicamente\nindependiente de la caja, gabinete o armario los que se fijarán a éstos mediante pernos, de\nmodo de ser fácilmente removidos en caso de ser necesario. Se deberá asegurar la correcta\nconexión a tierra de todos los elementos metálicos que componen el tablero.\n6.1.16 El tamaño de caja, gabinete o armario se seleccionará considerando que:\n6.1.16.1  El cableado utilizado para la interconexión entre sus dispositivos en el tablero\ndeberá hacerse a través de bandejas portaconductores no metálicas que permitan\nel paso cómodo y seguro de los conductores, ocupando como máximo el 50 % de\nla sección transversal de cada bandeja. Se exceptuará de utilizar bandejas\nportaconductores en aquellos tableros eléctricos que tengan menos de 8 circuitos.\n6.1.16.2  Deberá quedar un espacio suficiente entre las paredes de los gabinetes o\nenvolvente y las protecciones o dispositivos de comando y/o maniobra de modo tal\nde permitir un fácil mantenimiento e inspección del tablero.","a":"consumo"},{"n":"RIC N°2","r":"6.1.16.3–6.1.19.4","h":"Especificaciones de construcción › Formas constructivas","t":"6.1.16.3  Para una instalación nueva, el tamaño inicial de los gabinetes y armarios deberá\nprever una ampliación de un 25% de la capacidad total por cada tipo de servicio\nque contenga el tablero eléctrico. Para esta condición se deberá dejar espacios\ndisponibles en barras de distribución y riel DIN o soporte de las protecciones.\n6.1.17 Las cajas y gabinetes metálicos podrán estar constituidos por placas de acero plegadas y\nsoldadas las que le darán forma y rigidez mecánica. Los armarios metálicos se estructurarán\nsobre bastidores de perfiles de resistencia mecánica adecuada a las exigencias del montaje\ny se cerrarán con placas plegadas las que formarán sus cubiertas y puertas. Será\nrecomendable la construcción modular de estos contenedores de modo de poder construir\ntableros de gran tamaño mediante el montaje de grupos de estos módulos.\n6.1.18 Todos los componentes metálicos de cajas, gabinetes y armarios deberán someterse a un\nproceso de acabado que garantice una adecuada resistencia a la corrosión.\n6.1.19 Los materiales no metálicos empleados en la construcción de cajas, gabinetes o armarios\ndeberán cumplir las siguientes condiciones:\n6.1.19.1  Serán no higroscópicos.\n6.1.19.2  En caso de combustión deberán ser autoextinguentes, arder sin llama y emitir\nhumos de baja opacidad, sus residuos gaseosos serán no tóxicos.\n6.1.19.3  Tendrán una resistencia mecánica suficiente como para soportar una energía de\nchoque de 2 Joules (IK 07).\n6.1.19.4  En caso de que estén instalados a la intemperie, tendrán una resistencia a los","a":"consumo"},{"n":"RIC N°2","r":"6.1.19.5–6.1.21.4","h":"Especificaciones de construcción › Formas constructivas","t":"agentes climáticos, y deberán ser resistentes a la radiación UV.\n6.1.19.5  En caso de que estén instalados en locales de reunión de personas, deberán ser\nlibre de halógenos.\n6.1.20 Las distancias mínimas entre partes desnudas energizadas dentro de un tablero serán\ndeterminadas de acuerdo con la tabla Nº2.2. Se exceptúan de esta exigencia a las distancias\nentre contactos de dispositivos de protección y de maniobra las cuales deberán cumplir con\nlas normas específicas respectivas.\nTabla Nº2.2: Distancias entre partes energizadas desnudas dentro de un tablero\nDistinta polaridad\nTensiones de  Distinta polaridad  Partes energizadas\nmontada sobre la\nservicio  tendido al aire  con respecto a tierra\nmisma superficie\n[V]\n[mm]\n0 a 200  15  20  15\n201 a 400  20  35  15\n401 a 1000  30  50  30\n6.1.21 Los tableros deberán construirse con un índice de protección (grado IP) adecuado al medio\nambiente y a las condiciones de instalación considerando lo siguiente:\n6.1.21.1  No se aceptará la construcción de tableros de tipo abierto.\n6.1.21.2  Se deberá considerar un grado IP 41, como mínimo, para tableros en interior.\n6.1.21.3  Se deberá considerar un grado IP 44, como mínimo, para tableros instalados en\nexterior bajo techo y si no se encuentra bajo esta condición, debe ser de grado IP\n54 mínimo.\n6.1.21.4  En recintos considerados como húmedos o mojados, las cajas, gabinetes y\narmarios deberán estar instalados y/o equipados de modo que se evite que la\nhumedad y/o el agua entren al tablero. Se deberán separar como mínimo 6.5\nmilímetros de paredes u otra superficie de soporte.","a":"consumo"},{"n":"RIC N°2","r":"6.1.21.5–6.1.24","h":"Especificaciones de construcción › Formas constructivas","t":"6.1.21.5  Los gabinetes o cajas de tableros instalados en lugares mojados deberán tener un\ngrado de protección IP X4 mínimo.\n6.1.21.6  El acoplamiento de canalizaciones o ingreso de conductores a tableros, se deberá\nrealizar de forma de mantener el grado IP de la envolvente y el conjunto. Cuando\nlos tableros estén instalados al exterior y no estén bajo techo, todas sus\ncanalizaciones y conductores ingresen por la parte inferior, conservando su índice\nde protección IP.\n6.1.21.7  En condiciones de ambiente salino y/o con posibilidad de inundación, se deberán\nagregar las protecciones correspondientes, en conformidad a lo dispuesto en el\nartículo 2 del DS N°08/2019, del Ministerio de Energía.\n6.1.22 La altura mínima de montaje de los dispositivos de comando o accionamiento colocados en\nun tablero será de 0,45 m y la altura máxima será de 2,0 m, ambas distancias medidas\nrespecto del nivel de piso terminado hasta la base inferior de cada dispositivo. Se exceptúa\nde este punto los centros de control de motores, los armarios, los tableros de alumbrado\npúblico montados en postes de distribución y los tableros para recarga de vehículos\neléctricos ubicados en bienes nacionales de uso público.\n6.1.23 Todos los elementos internos que soportan equipos eléctricos deberán estar en condiciones\nde resistir los esfuerzos electrodinámicos producidos por las corrientes de falla del sistema.\n6.1.24 Las dimensiones de cajas, gabinetes y armarios deberán tener un espacio suficiente para el\nalojamiento de terminales y curvaturas de los cables.","a":"consumo"},{"n":"RIC N°2","r":"6.2–6.2.3","h":"Especificaciones de construcción › Material eléctrico","t":"6.2  Material eléctrico\n6.2.1  Los conductores de alimentación que lleguen a un tablero deberán hacerlo a los dispositivos\nde comando o protección, o en su defecto, a barras de distribución.\n6.2.2  El cableado interno del tablero se deberá dimensionar de acuerdo con las tablas de\nutilizando como equivalente el método de instalación A1 indicado en la letra e) de las notas\nincluidas al final de la tabla N°4.4 de dicho pliego. Cada conductor deberá quedar protegido\na la sobrecarga y al cortocircuito.\n6.2.3  Toda barra de distribución desnuda deberá estar protegida mediante una barrera o material\nque impida el contacto directo con la superficie de las barras, en ningún caso se considerará\nla cubierta cubre equipo como un único elemento de protección. El elemento que cubra las\nbarras desnudas debe tener el símbolo de riesgo eléctrico indicado en el anexo 2.2 y deberán\ncontar con una identificación según su uso (normal, emergencia, especial de uso fotovoltaico,\netc.)","a":"consumo"},{"n":"RIC N°2","r":"6.2.4–6.2.4.3","h":"Especificaciones de construcción › Material eléctrico","t":"6.2.4  No se aceptará el cableado de un tablero con conexiones hechas de dispositivo a dispositivo,\ncon la salvedad de:\n6.2.4.1  La conexión entre una protección termomagnética y un protector diferencial; si de\nla protección termomagnética dependiera más de una protección diferencial, se\ndeberán utilizar barras de distribución o conexiones prefabricadas.\n6.2.4.2  La conexión desde un protector diferencial a más de una protección\ntermomagnética, se deberá realizar a través de una barra de distribución o\nconexiones prefabricadas.\n6.2.4.3  Las conexiones prefabricadas (peines) siempre deberán utilizar el 100% de sus\naccesorios de fábrica.","a":"consumo"},{"n":"RIC N°2","r":"6.2.5–6.2.7","h":"Especificaciones de construcción › Material eléctrico","t":"6.2.5  En la instalación de peines, se debe considerar lo siguiente:\n6.2.5.1  Que el peine y todos sus accesorios deberán quedar protegidos contra la sobre\ncarga y el cortocircuito mediante protección adecuada.\n6.2.5.2  Que la mantención y/o cambio de una o más protecciones implica la\ndesenergización de todos los circuitos asociados al peine.\n6.2.6  Toda protección diferencial deberá estar protegida a la sobrecarga y al cortocircuito mediante\nuna protección termomagnética. Para esto la corriente nominal de la protección diferencial\ndeberá ser igual o mayor a la corriente nominal de la protección termomagnética instalada\naguas arriba o se aceptará también, que la suma de las corrientes nominales de las\nprotecciones termomagnéticas aguas abajo que dependan del diferencial, no sean mayor a\nla capacidad nominal de este.\n6.2.7  Las barras de distribución se deberán montar rígidamente soportadas en las cajas, gabinetes\no armarios; estos soportes deberán ser aislantes.","a":"consumo"},{"n":"RIC N°2","r":"6.2.8","h":"Especificaciones de construcción › Material eléctrico","t":"6.2.8  Para los tableros de más de 500 A, la cantidad y dimensiones de los soportes de barras se\nfijarán de acuerdo con el cálculo de esfuerzos dinámicos que se originen en la más alta\ncorriente de cortocircuito estimada para el tablero y teniendo en consideración la presencia\nde armónicas de corriente o tensión que puedan originar resonancias mecánicas de las\nbarras. Este cálculo deberá ser incorporado en la memoria explicativa, según lo establecido","a":"consumo"},{"n":"RIC N°2","r":"6.2.9–6.2.10","h":"Especificaciones de construcción › Material eléctrico","t":"6.2.9  El montaje de las barras deberá realizarse en las siguientes secuencias de izquierda a\nderecha; de arriba hacia abajo; de adelante hacia atrás (azul, negro, rojo, R-S-T). Para barras\nde distribución hasta 160 A se aceptará como marca el color del cable.\n6.2.10 La capacidad de transporte de corriente de las barras de distribución de un tablero se fijará\nde acuerdo con la tabla N°2.3.\nTabla N°2.3: Capacidad de corriente para barras de cobre de sección rectangular\nCorriente permanente en Amperes\nBarras pintadas (*)  Barras desnudas (*)\nDimensiones  Número de barras  Número de barras\nde las barras\n50 mm (**)  50 mm (**)\n[mm2]\nI  II  III  II  II  I  II  III  II  II\n12x2  125  225  110  200\n15x2  155  270  140  240\n15x3  185  330  170  300\n20x2  205  350  185  315\n20x3  245  425  220  380\n20x5  325  560  295  500\n25x3  300  520  270  460\n25x5  395  670  350  600\n30x3  355  610  315  540\n30x5  450  780  400  700\n30x10  676  1200  573  1060\n40x3  460  790  425  710\n40x5  600  1.000  520  900\n40x10  850  1.500  2.060  2.800  760  1.350  1.850  2.500\n50x5  720  1.220  1.750  2.300  630  1.100  1.650  2.100\n50x10  1.030  1.800  2.450  3.330  920  1.600  2.250  3.000\n60x5  850  1.430  1.950  2.650  760  1.250  1.760  2.400\n60x10  1.200  2.100  2.800  3.700  1.060  1.900  2.600  3.500\n80x5  1.070  1.900  2.500  3.200  870  1.700  2.300  3.000\n80x10  1.560  2.500  3.300  4.500  1.380  2.300  3.100  4.200\n100x5  1.350  2.300  3.000  3.800  1.200  2.050  2.850  3.500\n100x10  1.880  3.100  4.000  5.400  1.700  2.800  3.650  5.000","a":"consumo"},{"n":"RIC N°2","r":"6.2.11–6.2.15","h":"Especificaciones de construcción › Material eléctrico","t":"120x10  2.250  3.500  4.500  6.100  2.000  3.100  4.100  5.100\n160x10  2.800  4.400  5.800  7.800  2.500  3.900  5.300  7.300\n200x10  3.350  5.300  6.900  9.400  3.000  4.750  6.350  8.800\n(*) La separación entre barras de distintas fases deberá cumplir con las condiciones de la tabla 2.3 y la separación\nentre barras que forman un par correspondiente a una fase será a lo menos igual al espesor de las barras que\nforman el par.\n(**) Medida mínima para la luz entre pares de barras. Se recomienda utilizar preferentemente barras planas de bordes\nredondeados\n6.2.11 Desde un dispositivo de protección, no se podrán conectar conductores que sobrepasen la\nsección máxima definida por el fabricante.\n6.2.12 Todo el cableado interno de los tableros, que corresponda a la alimentación de los consumos\nexternos, se deberá hacer llegar a regletas de conexiones de modo tal que los conductores\nprovenientes de estos consumos se conecten a estas regletas y no directamente a los\nterminales de los dispositivos de protección o comando. Se exceptúa los tableros menores\na 8 circuitos.\n6.2.13 Todos los tableros cuya capacidad sea igual o superior a 100 A deberán llevar instrumentos\nde medida que indiquen la tensión y corriente sobre cada fase.\n6.2.14 Todos los tableros deberán llevar un indicador visual o luces piloto que indique presencia de\nenergía, conectado directamente de la entrada del alimentador o sub-alimentador sobre cada\nfase. Esta exigencia también rige para tableros que contengan alimentación de emergencia,\nlas que deberán diferenciar la fuente que provee la energía. Se exceptuará tableros\ndomiciliarios hasta 3 circuitos.\n6.2.15 Los dispositivos de control, indicador visual o luces piloto, instrumentos de medida u otros\nsimilares montados en un tablero y que necesiten de energía eléctrica para su\nfuncionamiento, deberán ser alimentados desde circuitos independientes cuya protección\npodrá ser como máximo de 10 A y de la capacidad de ruptura adecuada.","a":"consumo"},{"n":"RIC N°2","r":"6.3–6.3.2","h":"Especificaciones de construcción › Orden de conexionado","t":"6.3  Orden de conexionado\n6.3.1  Los conductores del lado de la alimentación llegarán siempre al dispositivo de maniobra y\nde allí al dispositivo de protección, en caso de que éstos constituyan elementos separados.\n6.3.2  En tableros, para los seccionadores o interruptores termomagnéticos montados\nverticalmente, los conductores de alimentación deberán llegar siempre a los contactos fijos\ndel disyuntor de modo que, al operar el disyuntor por falla, por accionamiento manual o\nremoto, los contactos inferiores queden desenergizados. Si por alguna razón, técnicamente\njustificada, no fuese posible cumplir esta disposición, se deberá advertir a los usuarios y\noperarios de esta condición mediante un letrero impreso en forma indeleble, sobre una placa\nde acrílico de fondo rojo y letras blancas, colocado bajo cada seccionador o interruptor\ntermomagnético que presenta esta conexión.","a":"consumo"},{"n":"RIC N°2","r":"6.3.3–6.3.6","h":"Especificaciones de construcción › Orden de conexionado","t":"6.3.3  En tableros que se construyan con seccionadores o interruptores termomagnéticos\nmontados horizontalmente, la conexión de éstos se hará directamente contra las barras, las\nque se dispondrán en posición vertical. Los seccionadores o interruptores termomagnéticos\nse instalarán de modo que su palanquilla de accionamiento se mueva acercándose a las\nbarras, al energizar al alimentador o circuito dependiente.\n6.3.4  En los tableros cuyas protecciones sean fusibles tipo D los conductores del lado de la\nalimentación llegarán siempre al contacto central de la base.\n6.3.5  En tableros en que se usen fusibles como limitadores de corriente de cortocircuito, en serie\ncon disyuntores, los conductores de la alimentación llegarán primero a los fusibles.\n6.3.6  Todos los tableros cuya capacidad sea igual o inferior a 100 A y que usen fusibles, éstos\ndeberán contar con portafusibles de forma que ambos tengan una clasificación de tensión\nigual o superior que la tensión máxima del sistema.","a":"consumo"},{"n":"RIC N°2","r":"6.4–6.5.1","h":"Especificaciones de construcción › Conexión a tierra","t":"6.4  Conexión a tierra\n6.4.1  Todo tablero deberá contar con la conexión a un sistema de puesta a tierra adecuado, que\n6.4.2  Si la caja, gabinete o armario que contiene a un tablero es metálico, deberá protegerse contra\ntensiones peligrosas.\n6.4.3  Las conexiones a tierra de un tablero deberán asegurar una continuidad eléctrica entre éste\ny el conductor de protección, cumpliendo con lo dispuesto en el Pliego Técnico Normativo\nRIC N°06.\n6.5  Disposiciones aplicables a tableros generales\n6.5.1  Se deberá colocar un tablero general en toda instalación en que exista más de un tablero de\ndistribución.","a":"consumo"},{"n":"RIC N°2","r":"6.5.2–6.5.5","h":"Especificaciones de construcción › Disposiciones aplicables a tableros generales","t":"6.5.2  También se deberá colocar un tablero general en aquellas instalaciones en que, existiendo\nun único tablero de distribución, este último esté separado más de 30 m del equipo de medida\ndel empalme.\n6.5.3  Todo tablero general del cual dependa más de un alimentador deberá llevar un interruptor o\ndisyuntor general que corte todos los conductores activos, incluyendo el neutro (corte\nomnipolar), que permita operar sobre toda la instalación en forma simultánea.\n6.5.4  Los tableros generales auxiliares se colocarán en aquellas instalaciones en que se necesite\nderivar subalimentadores desde un alimentador, para energizar distintos tableros de\ndistribución en forma individual o en grupo.\n6.5.5  En un tablero general no podrán colocarse dispositivos de operación o protección para\nalimentadores de distintas tensiones.","a":"consumo"},{"n":"RIC N°2","r":"6.6–6.6.4.2","h":"Especificaciones de construcción › Disposiciones aplicables a tableros de distribución","t":"6.6  Disposiciones aplicables a tableros de distribución\n6.6.1  En un tablero de distribución no se permitirá instalar más de 25 circuitos, por cada protección\ngeneral según la clasificación del punto 4.25.1 del presente pliego técnico.1\n6.6.2  Los tableros de distribución en una instalación deberán llevar un interruptor o disyuntor\ngeneral que corte todos los conductores activos, incluyendo el neutro (corte omnipolar), que\npermita operar sobre toda la instalación en forma simultánea. Se exceptúan de esta\ndisposición los tableros domiciliarios que contengan hasta 3 circuitos.\n6.6.3  En un tablero de distribución en que se alimentan circuitos de distintos servicios, tales como\nfuerza, alumbrado, climatización u otros, las protecciones se deberán agrupar\nordenadamente ocupando distintas secciones del tablero. Se colocarán protecciones\ngenerales de corte omnipolar correspondientes a cada servicio, independientemente de lo\nestipulado en el punto 6.6.2. Se exceptúan de esta disposición los servicios de menos de 4\ncircuitos.\n6.6.4  Todos los tableros de distribución ubicados en aeropuertos, grandes hoteles de más de 300\nhabitaciones, locales de espectáculos con capacidad para más de 1.000 espectadores,\ncentros comerciales de más de 2.000 m2 de superficie, edificios de oficinas de gran altura\nsegún NFPA 101 y en instalaciones en ambientes explosivos, deberán implementar una de\nlas siguientes medidas de seguridad contra incendio:\n6.6.4.1  Todos los tableros de distribución deberán contar con un interruptor o disyuntor\ngeneral que corte todos los conductores activos, incluyendo el neutro (corte\nomnipolar) y una protección diferencial general con una sensibilidad de 300 mA.\nEste diferencial no reemplaza la exigencia de utilizar la protección diferencial\nexigida para cada uno de los circuitos.\n6.6.4.2  Todos los circuitos de los tableros de distribución deberán quedar protegidos por\nun dispositivo de detección de falla de arco eléctrico, en conformidad de la norma\nIEC 62606","a":"consumo"},{"n":"RIC N°2","r":"6.7–6.7.5","h":"Especificaciones de construcción › Disposiciones aplicables a tableros móviles, de transferencia y de control","t":"6.7  Disposiciones aplicables a tableros móviles, de transferencia y de control\n6.7.1  Todo tablero móvil deberá contar con la señalética de operación y un pulsador exterior con\nenclavamiento, dispuesto de manera visible y señalada en la tapa del tablero, para una\ndesconexión de emergencia.\n6.7.2  Estos tableros deberán ser alimentados por cordones flexibles, de 5 o 3 conductores\ndependiendo si es trifásico o monofásico, respectivamente, tipo H07RN-F o equivalente, que\nterminen dentro del tablero afianzados mecánicamente. Este alimentador deberá estar\nconectado a la tierra de protección de la fuente y en su otro extremo a todas las partes\nmetálicas del tablero.\n6.7.3  Los tableros móviles deberán ser de IP 56 e IK 07 como mínimo y deberán cumplir con el\n6.7.4  Se podrán usar tableros de transferencia manual o automáticas según el requerimiento de\nla instalación. Los dispositivos de maniobra que se instalen en un tablero de transferencia\ndeberán contar con operación automática y manual, fabricados en conformidad con lo\ndefinido en las normas IEC 61439-1 y IEC 61439-2 según corresponda.\n6.7.5\nEn edificios de más de 5 pisos de altura que cuente con sistema de emergencia de respaldo\ncon transferencia automática y/o de un sistema de autogeneración, se deberá implementar\nun sistema de desconexión mediante una botonera ubicada en el acceso principal del recinto\no edificio, la cual deberá desconectar todas las fuentes de alimentación de suministro de\nenergía de la instalación y además deberá cumplir con lo indicado en el punto 6.3 del Pliego\nTécnico Normativo RIC N°08.\n________________________________\nSe modificó referencia numérica de 4.24.1 por 4.25.1 en la versión del PDF publicada el 12.01.2021.","a":"consumo"},{"n":"RIC N°2","r":"6.8–6.9.2","h":"Especificaciones de construcción › Centros de distribución de cargas","t":"6.8  Centros de distribución de cargas\n6.8.1  Los centros de distribución de cargas deberán cumplir con lo definido en las normas IEC\n61439-1, IEC 61439-2 y IEC 61439-5, según el tipo de aplicación.\n6.9  Centros de Control de Motores\n6.9.1  Los centros de control de motores (CCM) son equipos para uso interior que deben ser\nfabricados en conformidad a las normas IEC 61439-1 y 61439-2 y para la resistencia a las\nfallas de arco con la norma IEC TR 61641.\n6.9.2  Los dispositivos instalados en las gavetas de los centros de control de motores deberán\ncontar con un sistema mecánico de operación exterior.","a":"consumo"},{"n":"RIC N°2","r":"6.9.3–6.10.3","h":"Especificaciones de construcción › Centros de Control de Motores","t":"6.9.3  Los CCM podrán contar con un sistema de barras horizontales y verticales.\n6.9.4  Cada partida de motor estará dispuesta en una gaveta metálica independiente.\n6.9.5  Las gavetas podrán ser fijas, enchufables o extraíbles.\n6.10 Verificaciones de diseño y de rutina\n6.10.1 Las verificaciones de un tablero eléctrico son las pruebas realizadas por el fabricante y están\ndestinadas a verificar el cumplimiento del diseño de un tablero en conformidad con los\nestándares establecidos en este reglamento.\n6.10.2 Las verificaciones de diseño y pruebas de rutina para tablero, conjuntos de tableros o\ntableros prefabricados, de más de 100 A e inferiores a 1500 A, deberán realizarse en\nconformidad al anexo 2.3 de este pliego técnico.\n6.10.3 Las verificaciones de diseño y pruebas de rutina para tablero, conjuntos de tableros o\ntableros prefabricados, de 1500 A o más, deberán realizarse en conformidad a lo definido en\nlas normas IEC 61439-1, IEC 61439-2 y IEC 61439-5, según corresponda.","a":"consumo"},{"n":"RIC N°2","r":"ANEXO 2.2","h":"ANEXO 2.2","t":"ANEXO 2.2\nSÍMBOLO DE RIESGO ELÉCTRICO\nEl símbolo de riesgo eléctrico en señalización de seguridad, se deberán utilizar las siguientes\ndimensiones, adoptadas de la IEC 60417: Se podrán aceptar medidas con tolerancias de ± 10% de los\nvalores señalados.\nh  a  b  c  d  e\n30  1,2  7,5  15,3  6  4,8\n40  1,6  10  20  8  6,4\n50  2  12,5  25,5  10  8\n64  2,5  16  33  13  10\n80  3  20  41  16  12,8\n100  4  25  51  20  16\n125  5  31  64  25  20\n160  6  40  82  32  26\n200  8  50  102  40  32\nTabla Nº 6.1. Dimensiones del símbolo de riesgo eléctrico en mm.\nFigura Nº 1. Símbolo de riesgo eléctrico","a":"consumo"},{"n":"RIC N°2","r":"ANEXO 2.3","h":"ANEXO 2.3","t":"ANEXO 2.3\nVERIFICACIONES DE DISEÑO Y PRUEBAS DE RUTINA PARA TABLERO\nTABLEROS > Pruebas, Verificaciones y Documentación\n1.0  REQUISITOS GENERALES  Descripción\n1.1 Conformidad según los planos  *cantidad y tipo de elementos\n1.2 Verificación de equipos  *rango (corriente, cc, aislación sensibilidad)\n1.3 Conformidad de equipos especificados  *comprobar que cumple con EETT (marca formato)\n*energizar y verificar continuidad hasta el último\nFuncionamiento eléctrico (potencia)\n1.4  punto\n1.5 Funcionamiento eléctrico (comando)  *energizar y probar funcionamiento de control\n1.6 Verificación de aparatos de medida  *energizar y verificar tensión de llegada\n*Diseño de acuerdo a requerimientos de\nCertificado de fabricante de envolvente  especificación técnica IP, IK, grado de aislación y\n1.7  compartimentación\n1.8 Código de colores  Código de colores en conformidad al pliego N°4\nBornes para conductores externos y/o barras de\nInspección visual\n1.9 llegada o salida\n1.10 Presencia de placa de datos (Rotulado)  Inspección visual\n1.11 Plano unilineal del tablero  * en el tablero\nPresencia de documentación (Mínimo: Planos\nconstrucción, esquema eléctrico y control, listado\n*entregar según convenido con mandante\nde circuitos, listado de materiales, certificado de\n1.12 calidad)\n*cuando amerite, según peso, tamaño, transporte y\nRecomendaciones de izaje y/o transporte\n1.13  disposición final.\nREQUISITOS PARA CONTROLAR\nDescripción\n2.0  CALENTAMIENTO\nNOTA: Se requiere normalizar tabla de torque en el\nVerificación de torques de apriete\n2.1  reglamento\nVerificación del calibre del cableado conforme a","a":"consumo"},{"n":"RIC N°2","r":"ANEXO 2.3","h":"ANEXO 2.3","t":"* límite de corriente por calibre\n2.2 diseño\nSistema de ventilación según especificaciones y  *verificación de condiciones de diseño del conjunto\n2.3 uso de tablero  (caudal, materialidad)\n2.4  Verificación de juegos de barra  dimensión, materialidad y tratamiento superficial\n3.0  PRUEBAS DIELÉCTRICAS  Descripción\n*una vez realizado el montaje, se debe verificar\nTest dieléctrico de tensión (fábrica)\n3.1  nuevamente\n3.2 Verificación de distancias dieléctricas  *entre: partes conductivas, fases, fase-tierra.\n4.0  VERIFICACIÓN DE AISLAMIENTO  Descripción\n*todas las partes metálicas están unidas por un\nVerificación de la conexión efectiva de masas\n4.1  conductor a la tierra\n4.2 Verificación con testar de continuidad.  *verificación punto a punto\nResistencia de aislación no inferior 500V. Valor\n* según pliego 19.\n4.3 mínimo medido\n5.0  DESEMPEÑO MECÁNICO  Descripción\nVerificación de la conservación del grado de\n* verificar sellos de equipos incorporados\n5.1 protección IP\n5.2 Verificación del funcionamiento mecánico\n6.0 EFICACIA DE POTENCIA  Descripción\n6.1 Test de dispositivos diferenciales","a":"consumo"},{"n":"RIC N°3","r":"1","h":"Objetivos","t":"1.  Objetivos\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad que deben\ncumplir los alimentadores y subalimentadores en las instalaciones de consumo de energía\neléctrica del país.","a":"consumo"},{"n":"RIC N°3","r":"2","h":"Alcance y campo de aplicación","t":"2.  Alcance y campo de aplicación\nEste pliego técnico aplica a todas las instalaciones de consumo de energía eléctrica, en adelante e\nindistintamente, instalaciones.","a":"consumo"},{"n":"RIC N°3","r":"3–3.3","h":"Terminología","t":"3.  Terminología\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes:\n3.1  Alimentadores: Son aquellos conductores eléctricos que van entre el equipo de medida y el\nprimer tablero de la instalación, o los conductores controlados desde el tablero general y que\nalimentan tableros generales auxiliares o tableros de distribución.\n3.2  Canalización: Conjunto formado por conductores eléctricos, elementos que los soportan y\naccesorios que aseguran su fijación y protección mecánica.\n3.3  Carga: Es todo artefacto, equipo o instalación cuyo mecanismo u operación requiere del\nconsumo de energía eléctrica para su funcionamiento. Dependiendo de su comportamiento las\ncargas pueden ser:","a":"consumo"},{"n":"RIC N°3","r":"3.3.1–3.5","h":"Terminología","t":"3.3.1  Carga lineal: Es una carga cuyas características no alteran las formas de onda de la\ntensión y de la corriente durante su período de funcionamiento.\n3.3.2  Carga no lineal: Es una carga cuyas características alteran los parámetros de la\nalimentación modificando la forma de onda de la tensión y/o de la corriente durante su\nperíodo de funcionamiento.\n3.4  Circuito: Conjunto de artefactos y aparatos alimentados por una línea común de distribución,\nla cual es protegida por un único dispositivo de protección.\n3.5  Conductor: Elemento de cobre, dentro del alcance de este pliego, cuya función específica es\nel transporte de corriente. De sección transversal frecuentemente cilíndrica o rectangular. De\nacuerdo con su forma constructiva podrá ser designado como alambre, si se trata de una\nsección circular sólida única, cable si la sección resultante está formada por varios alambres o\nbarra si se trata de una sección rectangular.","a":"consumo"},{"n":"RIC N°3","r":"3.6–3.8","h":"Terminología","t":"3.6  Demanda: La demanda de una instalación, sistema eléctrico o parte de él, es la carga de\nconsumo en el punto considerado, promediada sobre un intervalo de tiempo dado. Se expresa\nen unidades de potencia.\n3.7  Demanda máxima: Es la mayor demanda de la instalación, sistema eléctrico o parte de él que\nocurre en un período de tiempo dado. Se expresa en unidades de potencia.\n3.8  Ducto de barra: Sistema de barras desnudas prefabricadas para el transporte de energía\ndentro de una carcasa protectora, incluyendo dispositivos y accesorios, las cuales son\nmontadas sobre soportes aislantes, que en conjunto forman un sistema completo de\ncanalización.","a":"consumo"},{"n":"RIC N°3","r":"3.9–3.11","h":"Terminología","t":"3.9  Empalme: Conjunto de elementos y equipos eléctricos que conectan la Unidad de medida de\nla instalación del Usuario o Cliente a la red de distribución.\n3.10  Factor de demanda, (Fd.): Es la razón, entre la demanda máxima de la instalación o sistema y\nla carga total conectada, definida sobre un período de tiempo dado. Se entenderá por carga\ntotal conectada a la suma aritmética de las potencias nominales de los artefactos o\ncomponentes de la instalación. Se puede también aplicar esta definición a partes de la\ninstalación o sistema.\n3.11  Factor de simultaneidad, (Fs.): Cociente entre la demanda máxima de un conjunto de\ninstalaciones o cargas y la suma de las demandas máximas de las instalaciones o cargas\nindividuales.","a":"consumo"},{"n":"RIC N°3","r":"3.12–3.14","h":"Terminología","t":"3.12  Shaft: Conducto técnico (espacio que es parte de una construcción) generalmente destinado a\ncontener las instalaciones de un edificio para el tendido de canalizaciones eléctricas.\n3.13  Subalimentadores: Son aquellos conductores eléctricos que se derivan directamente desde\nun alimentador o desde un tablero de paso, o bien, los controlados desde un tablero general\nauxiliar.\n3.14  Tensión Nominal: Es la tensión entre la fase y el neutro, en el caso de sistemas monofásicos,\ny entre fases tratándose de otros sistemas, mediante la cual se denomina o identifica una red,\nuna subestación o instalación de Usuarios.\nNota: las definiciones y terminologías establecidas en este numeral, no son aplicables a otras\nnormas.","a":"consumo"},{"n":"RIC N°3","r":"4–4.2","h":"Conceptos generales","t":"4.  Conceptos generales\n4.1.  Los conductores que formen parte de un circuito, no le serán aplicables las disposiciones de\neste pliego técnico.\n4.2  Los alimentadores de una instalación de consumo no deben atravesar propiedades distintas a\nlas que sirven. En el caso de edificios, para llegar desde el punto de empalme hasta la propiedad\nrespectiva deberán utilizarse los espacios de uso común. Si por razones de arquitectura o de\nconstrucción no es posible utilizar los pasillos o pozos de servicio para llevar canalizaciones de\nalimentadores, se considerará espacios de uso común tanto a los muros exteriores del edificio\ncomo aquellos muros que dan a pasillos o escaleras. Si se utilizan muros exteriores se deberá\nemplear sistemas de canalización, que aseguren una resistencia a factores medioambientales\nadversos y una hermeticidad adecuada.","a":"consumo"},{"n":"RIC N°3","r":"5–5.1.3","h":"Especificaciones","t":"5.  Especificaciones\n5.1  Canalizaciones\n5.1.1  Los alimentadores se canalizarán, utilizando alguno de los sistemas de canalización\nindicados en el Pliego Técnico Normativo - RIC N°04.\n5.1.2  La sección de los conductores de los alimentadores y subalimentadores será, por lo\nmenos, la suficiente para servir las cargas determinadas de acuerdo con la sección 6 de\neste pliego. En todo caso la sección mínima permisible será de 4 mm² para\nalimentadores y de 2,5 mm² para subalimentadores.\n5.1.3  La sección de los alimentadores, subalimentadores y conductores será tal que la caída\nde tensión provocada por la corriente máxima que circula por ellos determinada de\nacuerdo con el punto 6.1, no exceda del 3% de la tensión nominal de la alimentación y la\ncaída de tensión total en el punto de la instalación más desfavorable no exceda del 5%\nde dicha tensión. 1","a":"consumo"},{"n":"RIC N°3","r":"5.1.4–5.1.5","h":"Especificaciones › Canalizaciones","t":"5.1.4  Los alimentadores destinados a energizar departamentos, oficinas y locales comerciales\nen edificios de altura se canalizarán a través de shaft verticales de alimentadores.\n5.1.5  El shaft vertical de alimentadores deberá ser de uso exclusivo para llevar canalizaciones\neléctricas de potencia y ofrecer una resistencia al fuego mínima de RF120, la pasada de\nestas canalizaciones entre pisos y sus derivaciones, debe evitar que se propaguen las\nllamas de un piso a otro mediante algún elemento cortafuego de una resistencia al fuego\nmínima de RF120. Será obligatorio que el conducto o shaft vertical de alimentadores\ntenga las mismas dimensiones en todo su trayecto y sea accesible en todos los pisos\nincluyendo los subterráneos de estacionamientos.","a":"consumo"},{"n":"RIC N°3","r":"5.1.6","h":"Especificaciones › Canalizaciones","t":"5.1.6  Los shaft verticales permanecerán cerrados mediante puertas con cerraduras. La\ncanalización y los conductores de estos alimentadores serán del tipo retardante a la\nllama, no propagadores de incendio, de baja toxicidad, y deberán estar libre de materiales\nhalógenos y emitir humos de muy baja opacidad, según lo establecido en el Pliego\nTécnico Normativo RIC N°04.","a":"consumo"},{"n":"RIC N°3","r":"5.1.7–5.1.7.5","h":"Especificaciones › Canalizaciones","t":"5.1.7  La canalización de los alimentadores indicados en el punto 5.1.4 será preferentemente a\ntravés de ductos cerrados individuales o ducto de barras. En el caso de usar escalerillas\nportaconductores, bandejas portaconductores tipo pesado o canastillos, se deberá\ncumplir con las siguientes condiciones:\n5.1.7.1  Los conductores serán del tipo o denominación armonizada RZ1 o RZ1-K y de un solo\ntramo; no se permitirán uniones en estos alimentadores entre dispositivos de comando\ny/o protección.\n5.1.7.2  Las escalerillas, bandejas o canastillos porta conductores deberán contar con su\nrespectiva tapa, se eximirán de esta condición cuando solo se utilicen multiconductores\ny estas canalizaciones no estén accesibles al alcance de personal no calificado.\n5.1.7.3  Se tenderán estos cables ordenadamente manteniendo su posición relativa dentro de\nlas escalerillas, bandejas o canastillos, a lo largo de todo su recorrido cumpliendo con\nlo indicado en el anexo 3.1. Para mantener este ordenamiento, los cables serán\npeinados y amarrados a los travesaños de la escalerilla en tramos no superiores a 2,0\nm.\n5.1.7.4  Las escalerillas, bandejas o canastillos portaconductores, llevaran la cantidad de\nconductores o cables multiconductores, no ocupen más del 40 % de la sección\ntransversal de la bandeja, escalerilla o canastillo.\n5.1.7.5  Los alimentadores se marcarán piso a piso mediante identificadores permanentes e\nindelebles de modo de permitir su fácil identificación de cada alimentador para facilitar\ntrabajos de mantenimiento o reemplazo.\n1 Se agregó texto eliminado en la versión del PDF publicado el 12.01.2021.","a":"consumo"},{"n":"RIC N°3","r":"5.2–5.2.4","h":"Especificaciones › Protecciones","t":"5.2  Protecciones\n5.2.1  Los alimentadores y subalimentadores deberán quedar protegidos ante fallas, como\ncortocircuito o sobrecarga, a través de las protecciones adecuadas para cada situación.\n5.2.2  Los alimentadores o subalimentadores se protegerán a la sobrecarga de acuerdo con la\npotencia utilizada, estando limitada la protección de la cual depende, a la máxima\ncapacidad de transporte de corriente de los conductores, de acuerdo con el método de\ninstalación utilizado en la tabla Nº4.4 del Pliego Técnico Normativo – RIC Nº04.\n5.2.3  El conductor de puesta a tierra de protección, perteneciente a alimentadores o\nsubalimentadores monofásicos y trifásicos, no deberá tener protecciones asociadas.\n5.2.4  Desde tableros generales ubicados dentro del recinto de empalmes o un recinto contiguo,\nsegún se disponga en el proyecto general de la construcción, se protegerán y\ncomandarán los alimentadores propios de cada dependencia del edificio. En la\nconstrucción, ubicación y montaje de estos tableros se respetarán las exigencias\ncontenidas en el Pliego Técnico Normativo – RIC Nº02.","a":"consumo"},{"n":"RIC N°3","r":"5.2.5–5.2.6","h":"Especificaciones › Protecciones","t":"5.2.5  Cada alimentador o subalimentador deberá tener un dispositivo individual de protección.\nEl dispositivo del alimentador principal deberá ser de corte omnipolar, se exceptúa de la\nexigencia de corte omnipolar para los dispositivos mayores a 630A.\n5.2.6  Las derivaciones tomadas desde un alimentador deberán protegerse contra las\nsobrecargas y los cortocircuitos. Se exceptuarán de esta exigencia a aquellas\nderivaciones de no más de 5 m de largo, que se conectan directamente desde la barra de\ndistribución del alimentador, que sean canalizadas en ductos cerrados y que queden\nprotegidas por la protección del alimentador. No se permite hacer derivaciones en el\ntramo desde el equipo de medida y el primer tablero de la instalación.","a":"consumo"},{"n":"RIC N°3","r":"6–6.2","h":"Dimensionamiento","t":"6.  Dimensionamiento\n6.1  La demanda nominal de un alimentador, según la cual se dimensionará, no será menor que la\nsuma de las potencias nominales (W o kW) de todos los circuitos que sirve el alimentador,\ncorrespondientes a las cargas del tipo alumbrado, fuerza y climatización; aplicándole los\nfactores a cada una de ellas, indicados en los pliegos técnicos normativos correspondientes, y\nlas disposiciones señaladas en el presente pliego técnico.\n6.2  Para alimentadores de fuerza y climatización que sirven cargas permanentes o una combinación\nde cargas permanentes y cargas intermitentes, el alimentador y sus protecciones se\ndimensionarán de acuerdo con lo dispuesto en el Pliego Técnico Normativo – RIC Nº07, y para\nalimentadores de Infraestructura de recarga de vehículos eléctricos el alimentador y sus\nprotecciones se dimensionarán de acuerdo con lo dispuesto en el Pliego Técnico Normativo –\nRIC Nº15.","a":"consumo"},{"n":"RIC N°3","r":"6.3","h":"Dimensionamiento","t":"6.3  Para alimentadores que sirven consumos de alumbrado exclusivamente, a la potencia instalada,\npara este tipo de cargas, se le aplicarán los factores de demanda indicados en la tabla Nº3.1.\nTabla Nº3.1: Factores de demanda para cálculo de alimentadores de alumbrado\nPotencia sobre la que se aplica el\nfactor de demanda\nTipo de consumidor  Factor de demanda\nTramo  [kW]\nPrimeros  3  1\nCasa habitación  Desde  3 a 120  0,35\nSobre  120  0,25\nPrimeros  50  0,4\nHospitales  Sobre  50  0,2\nPrimeros  20  0,5\nHoteles y moteles  Desde  20,1 a 100  0,4\nSobre  100  0,3\nPrimeros  12,5  1\nBodegas  Sobre  12,5  0,5\nServicios comunes  Toda la potencia  1\nPrimeros  50  1\nLocales comerciales y oficinas Sobre  50  0,8\nTodo otro tipo  Toda la potencia  1\nEstos factores de demanda no se aplicarán sobre subalimentadores, ni sobre los conductores\nde los circuitos finales, en los que puede estar presente la totalidad de la carga en forma\npermanente o esporádica por períodos superiores a 15 minutos.\nLos factores de demanda para alimentadores de ascensores son los definidos en el punto 8.6\ndel Pliego Técnico Normativo – RIC Nº11.\nSe aceptarán factores de demanda distintos a los valores indicados en esta tabla, siempre que\néstos se justifiquen mediante un estudio fundamentado en antecedentes demostrables.","a":"consumo"},{"n":"RIC N°3","r":"6.4–6.4.2","h":"Dimensionamiento","t":"6.4  En el caso de existir conductor neutro de un alimentador o subalimentador se dimensionará\nsegún el siguiente criterio:\n6.4.1  El neutro de alimentadores o subalimentadores monofásicos tendrá la misma sección\ndel conductor de fase.\n6.4.2  El neutro de alimentadores o subalimentadores trifásicos que sirvan cargas lineales\nexclusivamente, tales como iluminación incandescente, calefacción y fuerza, se\ndimensionará de modo tal que su sección sea a lo menos igual a la sección de las fases.","a":"consumo"},{"n":"RIC N°3","r":"6.4.3","h":"Dimensionamiento","t":"6.4.3  El neutro de alimentadores o subalimentadores trifásicos y de circuitos trifásicos que\nsirvan cargas no lineales, tales como iluminación mediante lámparas de descarga,\niluminación led, circuitos de sistemas informáticos de procesamiento de datos,\ncontroladores de velocidad de motores alternos mediante variadores de frecuencia,\npartidores suaves o equipos similares, en los cuales se generen corrientes armónicas,\nque estarán presentes en el conductor neutro, se dimensionará de la siguiente forma:\na. Para instalaciones que cuenten con filtros armónicos en forma concentrada, el neutro\nde los alimentadores o subalimentadores trifásicos y de circuitos trifásicos se\ndimensionará de modo tal que soporte la corriente armónica nominal de la carga no\nlineal a la cual suministra. No obstante, la sección mínima será a lo menos un 50%\nmayor que la sección de los conductores de fase.\nb. Para instalaciones que cuenten con filtros armónicos de forma distribuida o en cada\ncarga, el neutro de los alimentadores o subalimentadores trifásicos y de circuitos\ntrifásicos se dimensionará de modo tal que soporte la corriente armónica nominal de\nla carga no lineal a la cual suministra. No obstante, la sección mínima será a lo\nmenos igual a la sección de los conductores de fase.","a":"consumo"},{"n":"RIC N°3","r":"6.5","h":"Dimensionamiento","t":"6.5  Para alimentadores que sirven consumos de alumbrado de conjuntos de viviendas que se\nencuentren suministradas mediante un único empalme, como el caso de un condominio,\nparcelación o similares, se aplicarán los factores de simultaneidad indicados en la tabla Nº3.2.\nTabla Nº3.2: Factores de simultaneidad para cálculo de alimentadores de alumbrado de\nconjuntos de viviendas\nFactor de\nNº Viviendas (n)  simultaneidad\n(Fs)\n1  1\n2  1\n3  1\n4  0,95\n5  0,92\n6  0,90\n7  0,89\n8  0,88\n9  0,87\n10  0,85\n11  0,84\n12  0,83\n13  0,82\n14  0,81\n15  0,79\n16  0,78\n17  0,77\n18  0,76\n19  0,75\n20  0,74\n21  0,73\nn>21  (15,3+(n-21)*0,5)/n","a":"consumo"},{"n":"RIC N°3","r":"ANEXO 3.1","h":"ANEXO 3.1","t":"ANEXO 3.1\nCONFIGURACIONES DE CABLES DISPUESTOS EN PARALELO\na)  Para esquemas de conexión de 4 cables de 3 núcleos: L 1L2L3, L1L2L3, L1L2L3, L1L2L3;\nLos cables pueden tocarse.\nb) Para 6 cables de un solo núcleo\na. En el plano liso, véase figura H.52.1,\nb. Uno sobre otro, véase la figura H.52.2,\nc. En trébol (haces de tres), véase la figura H.52.3;\nc) Para 9 cables de un solo núcleo\na. En el plano liso, véase figura H.52.4,\nb. Uno sobre otro, véase la figura H.52.5,\nc. En trébol (haces de tres), véase la figura H.52.6;\nd) Para 9 cables de un solo núcleo\na. En el plano liso, véase figura H.52.7,\nb. Uno sobre otro, véase la figura H.52.8,\nc. En trébol (haces de tres), véase la figura H.52.9;\nLas distancias en estas figuras deben mantenerse.\nNOTA: cuando sea posible, las diferencias de impedancias entre las fases también están limitados en\nlas configuraciones especiales.\nFigura H.52.1 - Configuración especial para 6 cables en paralelo de núcleo simple\nEn el plano liso\nFigura H.52.2 - Configuración especial para 6 cables en paralelo de núcleo simple\nEn el plano Uno sobre otro\nFigura H.52.3 - Configuración especial para 6 cables en paralelo de núcleo simple\nEn trébol\nNota: De es el diámetro exterior del cable.\nFigura H.52.4 - Configuración especial para 9 cables en paralelo de núcleo simple\nEn el plano liso\nFigura H.52.5 - Configuración especial para 9 cables en paralelo de núcleo simple\nUno sobre otro\nNote: De es el diámetro exterior del cable.\nFigura H.52.6 - Configuración especial para 9 cables en paralelo de núcleo simple\nEn trébol","a":"consumo"},{"n":"RIC N°3","r":"ANEXO 3.1","h":"ANEXO 3.1","t":"Figura H.52.7 - Configuración especial para 12 cables en paralelo de núcleo simple\nEn el plano liso\nFigura H.52.8 - Configuración especial para 12 cables en paralelo de núcleo simple\nUno sobre otros\nFigura H.52.9 - Configuración especial para 12 cables en paralelo de núcleo simple\nEn trébol\nNota: Cuando los requerimientos de carga o las condiciones de instalación demanden una cantidad\ndistinta de conductores por fase, a lo recomendado en este anexo, como pauta general, la\nrecomendación para reducir el desbalance en las cargas de los cables en paralelo instalados por fase,\nconsiste en hacer una distribución especial de cada uno de los conductores, de la siguiente manera:\n1.  Hacer grupos de cables. Cada grupo con un solo conductor por fase y neutro.\n2.  Garantizar que las separaciones entre los cables pertenecientes a cada grupo sean\nmenores que las distancias entre cada grupo.\n3.  Trasponer el orden de las fases dentro de cada grupo en forma consecutiva.","a":"consumo"},{"n":"RIC N°4","r":"1","h":"Objetivos","t":"1  Objetivos\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad que deben cumplir los\nconductores, los materiales y los sistemas de canalización a utilizar en las instalaciones de consumo de\nenergía eléctrica del país.","a":"consumo"},{"n":"RIC N°4","r":"2","h":"Alcance y campo de aplicación","t":"2  Alcance y campo de aplicación\nLas disposiciones de este pliego técnico son aplicables a todas las instalaciones de consumo de energía\neléctrica, en adelante e indistintamente, instalaciones.","a":"consumo"},{"n":"RIC N°4","r":"3–3.2","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente pliego\ntécnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n3.1  IEC 60228  2004  Conductors of insulated cables\n+AMD1:1999  Degrees of protection provided by\n3.2  IEC 60529:\n+AMD2:2013  enclosures (IP Code)\nCSV\nCable trunking and ducting systems for\nelectrical installations - Part 2:\nParticular requirements - Section 1:","a":"consumo"},{"n":"RIC N°4","r":"3.3–3.4","h":"Referencias normativas › IEC 61084-2-1                     2017","t":"3.3  IEC 61084-2-1  2017\nCable trunking and ducting systems\nintended for mounting on walls or\nceilings.\nCable trunking and ducting systems for\nelectrical installations - Part 2:\n3.4  IEC 61084-2-4  2017\nParticular requirements - Section 4:\nService poles.\nCompression  and  mechanical\nconnectors for power cables - Part 1-1:\nTest methods and requirements for","a":"consumo"},{"n":"RIC N°4","r":"3.5","h":"Referencias normativas","t":"3.5  IEC 61238-1-1  2018  compression  and  mechanical\nconnectors for power cables for rated\nvoltages up to 1 kV (Um = 1,2 kV)\ntested on non-insulated conductors\nCompression  and  mechanical\nconnectors for power cables - Part 1-2:\nTest methods and requirements for","a":"consumo"},{"n":"RIC N°4","r":"3.6","h":"Referencias normativas","t":"3.6  IEC 61238-1-2  2018  insulation piercing connectors for\npower cables for rated voltages up to 1\nkV (Um = 1,2 kV) tested on insulated\nconductors\nCompression  and  mechanical\nconnectors for power cables - Part 1-3:\nTest methods and requirements for\ncompression  and  mechanical","a":"consumo"},{"n":"RIC N°4","r":"3.7–3.8","h":"Referencias normativas › IEC 61238-1-3                    2018","t":"3.7  IEC 61238-1-3  2018\nconnectors for power cables for rated\nvoltages above 1 kV (Um = 1,2 kV) up\nto 30 kV (Um = 36 kV) tested on non-\ninsulated conductors\n2008  Conduit  systems  for  cable\n3.8  IEC 61386-1  AMD1:2017  management - Part 1: General\nCSV  requirements.\nConduit  systems  for  cable","a":"consumo"},{"n":"RIC N°4","r":"3.9–3.10","h":"Referencias normativas","t":"3.9  IEC 61386-21  2002  management - Part 21: Particular\nrequirements - Rigid conduit systems.\nConduit  Systems  for  cable\n3.10  IEC 61386-22  2002  management - Part 22: Particular\nrequirements - Pliable conduit systems.\nConduit  systems  for  cable\nmanagement - Part 23: Particular","a":"consumo"},{"n":"RIC N°4","r":"3.11–3.12","h":"Referencias normativas › IEC 61386-23                     2002","t":"3.11  IEC 61386-23  2002\nrequirements - Flexible conduit\nsystems.\nConduit  systems  for  cable\nmanagement - Part 24: Particular\n3.12  IEC 61386-24  2004\nrequirements - Conduit systems buried\nunderground.\nLow-voltage switchgear and","a":"consumo"},{"n":"RIC N°4","r":"3.13–3.15","h":"Referencias normativas","t":"3.13  IEC 61439-6  2012  controlgear assemblies - Part 6:\nBusbar trunking systems (busways).\nCable management - Cable tray\n3.14  IEC 61537  2006\nsystems and cable ladder systems.\nStandard for Qualifying Permanent\n3.15  IEEE 837  2014  Connections Used in Substation\nGrounding.\nFire behaviour of building materials and","a":"consumo"},{"n":"RIC N°4","r":"3.16–3.17","h":"Referencias normativas","t":"3.16  DIN 4102-12  1998  building components - Part 12: Circuit\nintegrity maintenance of electric cable\nsystems; requirements and testing.\nPlastics -- Determination of burning\n3.17  ISO 4589-1  2017  behaviour by oxygen index -- Part 1:\nGeneral requirements.\nEnsayos de resistencia al fuego de","a":"consumo"},{"n":"RIC N°4","r":"3.18–3.22","h":"Referencias normativas","t":"3.18  UNE-EN 1366-3  2011  instalaciones de servicio. Parte 3:\nSellantes de penetración.\n3.19  UL 1565  2013  Positioning Devices\n3.20  UL 486A-486B  2018  Wire connectors.\n3.21  UL 486C  2018  Splicing Wire Connectors\nStandard for Polymeric Materials - Use\n3.22  UL 746C  2018\nin Electrical Equipment Evaluations","a":"consumo"},{"n":"RIC N°4","r":"3.23–3.25","h":"Referencias normativas › UL 857                           2009      Busways","t":"3.23  UL 857  2009  Busways\nStandard for Fire Tests of Penetration\n3.24  UL 1479  2015\nFirestops\nReference Standard For Electrical\n3.25  UL 1581  2001\nWires, Cables, And Flexible Cords\nAmerican National Standard for\nElectric Connectors - Connectors for\nUse between Aluminum-to-Aluminum\nand Aluminum-to-Copper Conductors","a":"consumo"},{"n":"RIC N°4","r":"3.26–3.27","h":"Referencias normativas","t":"3.26  ANSI C119.4  2016  Designed for Normal Operation at or\nBelow 93°C and Copper-to-Copper\nConductors Designed for Normal\nOperation at or Below 100°C\n3.27  NCH 433  2009  Diseño sísmico de edificios.\nNota: Para la aplicación de este pliego técnico se podrán utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","a":"consumo"},{"n":"RIC N°4","r":"4–4.3.1","h":"Terminología","t":"4  Terminología\n4.1  Accesible aplicado a canalizaciones: Son aquellas canalizaciones que pueden ser inspeccionadas,\nsometidas a mantenimiento o modificadas, sin afectar la estructura de la construcción o sus\nterminaciones.\n4.2  Accesible fácilmente: Son aquellas canalizaciones o equipos accesibles que pueden ser alcanzados\nsin necesidad de trepar, quitar obstáculos, etc., para repararlos, inspeccionarlos u operarlos.\n4.3  Accesorio\n4.3.1  Aplicado a materiales: Material complementario utilizado en instalaciones eléctricas, cuyo fin\nes cumplir funciones de índole más bien mecánicas que eléctricas.","a":"consumo"},{"n":"RIC N°4","r":"4.3.2–4.7","h":"Terminología › Accesorio","t":"4.3.2  Aplicado a equipos: Equipo complementario necesario para el funcionamiento del equipo\nprincipal.\n4.4  Aislación: Conjunto de elementos utilizados en la ejecución de una instalación o construcción de un\naparato o equipo y cuya finalidad es evitar el contacto con o entre partes activas.\n4.5  Aislamiento: Magnitud numérica que caracteriza la aislación de un material, equipo o instalación.\n4.6  Aparato: Elemento de la instalación destinado a controlar el paso de la energía eléctrica.\n4.7  Aprobado: Aceptado por una entidad técnica, autorizada por la Superintendencia de acuerdo con sus\nfacultades, mediante una certificación escrita en donde constan las características de funcionamiento y\nlas normas de acuerdo con las cuales se efectuaron las pruebas de aprobación.","a":"consumo"},{"n":"RIC N°4","r":"4.8","h":"Terminología","t":"4.8  Artefacto: Elemento fijo o portátil, parte de una instalación, que consume energía eléctrica.","a":"consumo"},{"n":"RIC N°4","r":"4.9–4.11","h":"Terminología","t":"4.9  Cable retardante a la llama: Cable que podría quemarse al estar en contacto con fuego directo, pero\nen el cual las llamas se extinguen por sí solas en un tiempo determinado después de ser retirada la\nfuente de fuego. Para el alcance de este pliego, los cables retardantes de llama son aquellos que\ncumplen lo definido en el protocolo de análisis y/o ensayos de seguridad de productos eléctricos,\nrespectivo aprobado por la Superintendencia.\n4.10 Cable no propagador de incendio: Cable que podría quemarse al estar en contacto con fuego directo,\npero en el cual las llamas no se propagan y se extinguen por sí solas, en un tiempo determinado después\nde ser retirada la fuente de fuego. Para el alcance de este pliego, los cables no propagadores de\nincendio son aquellos que cumplen lo definido en el protocolo de análisis y/o ensayos de seguridad de\nproductos eléctricos, respectivo aprobado por la Superintendencia.\n4.11 Cable resistente al fuego: Cable que podría quemarse al estar en contacto con fuego directo y que, a\npesar de esto, mantiene la integridad del circuito durante un periodo de tiempo suficiente para mantener\noperativos los sistemas de seguridad de evacuación de personas. Para el alcance de este pliego, los\ncables resistentes al fuego son aquellos que cumplen lo definido en el protocolo de análisis y/o ensayos\nde seguridad de productos eléctricos, respectivo aprobado por la Superintendencia, además, cumplen\ncon la categoría de no propagador de incendio, cables de baja emisión de humos, cables libres de\nhalógenos y de baja toxicidad. Este cable se denomina (AS+).","a":"consumo"},{"n":"RIC N°4","r":"4.12–4.17.2","h":"Terminología","t":"4.12 Cable de baja emisión de humos: Cable que al quemarse no emite humos opacos tales que impidan\nla visibilidad dentro del recinto donde se encuentran instalados. Para el alcance de este pliego, los\ncables de baja emisión de humos son aquellos que cumplen lo definido en el protocolo de análisis y/o\nensayos de seguridad de productos eléctricos, respectivo aprobado por la Superintendencia.\n4.13 Cable libre de halógenos: Cable con un contenido de elementos halógenos lo suficientemente bajo\npara no producir gases tóxicos ni corrosivos durante su combustión. Para el alcance de este pliego, los\ncables libres de halógenos son aquellos que cumplen lo definido en el protocolo de análisis y/o ensayos\nde seguridad de productos eléctricos, respectivo aprobado por la Superintendencia.\n4.14 Cable de baja toxicidad: Cable con un contenido de elementos, tal que produce una cantidad reducida\nde gases tóxicos durante su combustión. Para el alcance de este pliego, los cables de baja toxicidad\nson aquellos que cumplen lo definido en el protocolo de análisis y/o ensayos de seguridad de productos\neléctricos, respectivo aprobado por la Superintendencia.\n4.15 Cable monoconductor: Cable formado por un solo conductor.\n4.16 Cable multiconductor: Cable formado por más de un conductor.\n4.17 Canalización: Conjunto formado por conductores eléctricos, elementos que los soportan y accesorios\nque aseguran su fijación y protección mecánica.\n4.17.1 A la vista: Canalizaciones que son observables a simple vista.\n4.17.2 Embutida: Canalizaciones colocadas en perforaciones o calados hechos en muros, losas o","a":"consumo"},{"n":"RIC N°4","r":"4.17.3–4.20.1","h":"Terminología","t":"tabiques de una construcción y que son recubiertas por las terminaciones o enlucidos de éstos.\n4.17.3 Oculta: Canalizaciones colocadas en lugares que no permiten su visualización directa, pero\nque son accesibles en toda su extensión. Este término es aplicable también a equipos.\n4.17.4 Preembutida: Canalización que se incorpora a la estructura de una edificación junto con sus\nenvigados.\n4.17.5 Subterránea: Canalizaciones que van enterradas en el suelo.\n4.18 Canastillos portaconductores: soportes de conductores formados por alambres de acero normal o\ninoxidable, soldados formando una malla, plegada de modo de formar una estructura de sección\ntransversal rectangular.\n4.19 Carga: Es todo artefacto, equipo o instalación cuyo mecanismo u operación requiere del consumo de\nenergía eléctrica para su funcionamiento. Dependiendo de su comportamiento las cargas pueden ser:\n4.19.1 Carga lineal: Es una carga cuyas características no afectan las formas de onda de la tensión y\nde la corriente durante su período de funcionamiento.\n4.19.2 Carga no lineal: Es una carga cuyas características alteran los parámetros de la alimentación\nmodificando la forma de onda de la tensión y/o de la corriente durante su período de\nfuncionamiento.\n4.20 Circuito: Conjunto de artefactos y aparatos alimentados por una línea común de distribución, la cual es\nprotegida por un único dispositivo de protección.\n4.20.1 Circuito de iluminación: Es el circuito de alumbrado destinado a la alimentación de los\nportalámparas (todo aparato utilizado para iluminación).","a":"consumo"},{"n":"RIC N°4","r":"4.20.2–4.26","h":"Terminología","t":"4.20.2 Circuito de enchufes: Es el circuito de alumbrado destinado a la alimentación de los enchufes.\n4.21 Conductor: Elemento de cobre, dentro del alcance de este pliego, cuya función específica es el\ntransporte de corriente. De sección transversal frecuentemente cilíndrica o rectangular. De acuerdo con\nsu forma constructiva podrá ser designado como alambre, si se trata de una sección circular sólida\núnica, cable si la sección resultante está formada por varios alambres o barra si se trata de una sección\nrectangular.\n4.22 Ducto: Tubería o bandeja; en general elemento cerrado sin ventilación o muy escasa. También aplicable\na parte de una construcción utilizada para la instalación de conductores.\n4.23 Ducto barra: Sistema de barras desnudas prefabricadas para el transporte de energía dentro de una\ncarcasa protectora, incluyendo dispositivos y accesorios, las cuales son montadas sobre soportes\naislantes, que en conjunto forman un sistema completo de canalización\n4.24 Empalme: Conjunto de elementos y equipos eléctricos que conectan la Unidad de Medida de la\ninstalación del usuario o cliente a la red de distribución.\n4.25 Escalerillas portaconductores: sistemas de soporte de conductores eléctricos formados por perfiles\nlongitudinales y travesaños que con sus accesorios forman una unidad rígida y completa de\ncanalización.\n4.26 Molduras: perfiles de material no metálico de dimensiones reducidas, de sección cuadrada, rectangular\nu otra, de tapa removible, que en conjunto con sus aparatos y accesorios forman un sistema completo\nde canalización.","a":"consumo"},{"n":"RIC N°4","r":"4.27–4.30","h":"Terminología","t":"4.27 Pilar de servicio: perfil metálico o no metálico, cerrado, destinado a ser usado en ambientes secos y\nlimpios, generalmente en oficinas, o situaciones similares, construidas en la modalidad conocida como\nde piso libre.\n4.28 Trincheras: vaciados hechos en el suelo o piso de una construcción, cuya finalidad es la de alojar los\nconductores o tuberías de circuitos eléctricos de distintos servicios o de circuitos de control.\n4.29 Shaft: Conducto técnico (espacio que es parte de una construcción) generalmente destinado a contener\nlas instalaciones de un edificio, para el tendido de canalizaciones eléctricas.\n4.30 Superintendencia: Superintendencia de Electricidad y Combustibles.","a":"consumo"},{"n":"RIC N°4","r":"5–5.3","h":"Conceptos Generales","t":"5  Conceptos Generales\n5.1  Todas las disposiciones de este pliego técnico se han establecido considerando el uso de conductores\nde cobre aislados, con la sola excepción de aquellos puntos en que se permite el uso de conductores\ndesnudos.\n5.2  Todos los conductores eléctricos aislados y canalizaciones no metálicas, para ser utilizados en\ninstalaciones, deberán ser retardantes a la llama y autoextinguentes.\n5.3  En los circuitos trifásicos que sirvan cargas no lineales que generen armónicas en el conductor neutro,\néste se dimensionará de modo tal, que su sección sea a lo menos un 50 % mayor que la sección de los\nconductores de fase. Se excluyen de esta exigencia las instalaciones que cuenten con filtros armónicos\nespecialmente diseñados para este fin, instalados directamente en la carga no lineal y que eviten la\npropagación de la contaminación armónica al resto de la instalación.0","a":"consumo"},{"n":"RIC N°4","r":"5.4","h":"Conceptos Generales","t":"5.4  La sección mínima de los conductores a utilizar serán las secciones milimétricas que se indican:\n Circuitos de iluminación  1,5 mm2\n Circuitos de enchufes  2,5 mm2\n Circuitos mixtos  2,5 mm2\n Subalimentadores  2,5 mm2\n Alimentadores  4,0 mm2\nEl dimensionamiento de alimentadores y subalimentadores se debe efectuar en conformidad al Pliego\nTécnico Normativo RIC N°03 “Alimentadores y demanda de una instalación”.","a":"consumo"},{"n":"RIC N°4","r":"5.5–5.6","h":"Conceptos Generales","t":"5.5  Los materiales de la aislación y/o cubierta de los conductores y las canalizaciones no metálicas como\ntuberías, bandejas y similares, destinadas a servir recintos, sectores, zonas, consideradas como lugares\nde reunión de personas, deberán ser:\n Retardante de llama.\n No propagador de incendio.\n De baja emisión de humos.\n Libre de halógenos.\n De baja toxicidad.\n5.6  Las canalizaciones metálicas se considerarán libres de halógenos, de baja toxicidad y de baja emisión\nde humos, pero las no metálicas serán clasificadas como libres de halógenos, de baja toxicidad y de\nbaja emisión de humos siempre que cumplan con los requisitos definidos en los protocolos de seguridad\nde productos eléctricos respectivos, establecidos por la Superintendencia.","a":"consumo"},{"n":"RIC N°4","r":"5.7–5.7.3","h":"Conceptos Generales","t":"5.7  En instalaciones en las que se exige la utilización de canalizaciones de las características detalladas en\nel punto 5.5 de este pliego, como lo son los lugares de reunión de personas, se podrá utilizar\ncanalizaciones no metálicas que se exceptúen de estos requerimientos, siempre que se cumpla con las\nsiguientes condiciones:\n5.7.1  Solo se podrá utilizar canalizaciones que sean instaladas en forma embutida, preembutida u\noculta, en paredes o pisos, que contengan una barrera térmica de un material con clasificación\nde resistencia al fuego del acabado de 90 minutos (F 90) como mínimo y en edificaciones de\naltura mayor a 5 pisos de 120 minutos (F 120)\n5.7.2  Solo se podrán utilizar estas canalizaciones en tendidos de circuitos finales y no en\ncanalizaciones destinadas a alimentadores o subalimentadores, ni en circuitos de emergencias.\n5.7.3  Estas canalizaciones no podrán cruzar o estar ubicadas en ductos de ventilación.","a":"consumo"},{"n":"RIC N°4","r":"5.8","h":"Conceptos Generales","t":"5.8  Todo conductor que se instale en cualquier tipo de ducto metálico y no metálico, cuya sección sea\nsuperior a 6 mm2 deberá ser del tipo cable.","a":"consumo"},{"n":"RIC N°4","r":"5.9–5.11.3","h":"Conceptos Generales","t":"5.9  Los cables de cualquier sección deberán contar con terminal, salvo que el borne o puente de conexión\nde la protección, barra, aparato o artefacto, sea de un diseño tal que haga innecesario o inconveniente\nesta exigencia.\n5.10 La conexión entre los conductores y los terminales indicados en el punto 5.9 anterior, se debe hacer de\nmodo que exista una adecuada continuidad eléctrica, sin daño para la sección del conductor y su\naislación. Los terminales se unirán al conductor por alguno de los medios indicados en el punto 5.11\nsiguiente.\n5.11 Las uniones y derivaciones entre conductores deberán hacerse mediante métodos que garanticen la\nconexión eléctrica y la integridad mecánica del contacto. Deberán evitarse las conexiones basadas en\nmétodos que dependan solamente de la fuerza o destreza manual. Se aceptarán aquellas conexiones\nque utilicen los siguientes métodos:\n5.11.1 Por soldadura de bajo punto de fusión: son las que utilizan soldadura de plomo y estaño, siendo\nobligación del instalador el verificar previamente que la unión o derivación sea mecánicamente\nresistente. Se utilizará este método en calibres de cables hasta 6 mm2 como máximo.\n5.11.2 Por soldadura de alto punto de fusión (termofusión): deberán probar que la unión o derivación\nsea mecánicamente resistente cumpliendo los requerimientos de la norma IEEE 837.\n5.11.3 Por baja compresión (conectores cónicos): se aprobarán solamente aquellos conectores que\ndemuestren ser mecánicamente resistentes, ser fabricados en cobre estañado y cumplir con la","a":"consumo"},{"n":"RIC N°4","r":"5.11.4–5.13","h":"Conceptos Generales","t":"norma UL 486C. Se utilizará este método en calibres de alambres y cables hasta 6 mm2 como\nmáximo.\n5.11.4 Por alta compresión: se aprobarán solamente aquellos conectores/terminales que hayan sido\ncomprimidos con herramientas adecuadas, demostrando que la unión o derivación sea\nmecánicamente resistente. Los conectores/terminales deberán cumplir con la norma UL 486-\n486B, IEC 61238-1-1, IEC 61238-1-2, IEC 61238-1-3, ANSI C119.4 según corresponda.\n5.12 Las conexiones entre conductores se realizarán en el interior de cajas diseñadas para este propósito y\ncon materiales no propagadores de la llama, cumpliendo además lo siguiente:\n5.12.1 En instalaciones destinadas a servir recintos, sectores, zonas, etc., consideradas como lugares\nde reunión de personas, las cajas construidas con materiales no metálicos deberán cumplir con\nlas mismas características indicadas en el punto 5.5 de este pliego.\n5.12.2 Si son metálicas estarán protegidas contra la corrosión en su exterior e interior, sin excepción y\nen caso de ser no metálicas serán no propagadoras de la llama.\n5.12.3 Se deberá utilizar un 50% de ocupación de las entradas como máximo.\n5.12.4 Para mantener el grado de protección IP determinado, en el conjunto de la canalización, se\ndeberán utilizar los accesorios adecuados para la correcta unión de las tuberías con las cajas.\n5.13 Las cajas podrán fabricarse en materiales metálicos o no metálicos. Las cajas metálicas podrán\nutilizarse con los distintos tipos de canalización considerados en esta norma; si se usan con tuberías no","a":"consumo"},{"n":"RIC N°4","r":"5.14–5.19","h":"Conceptos Generales","t":"metálicas cada caja deberá conectarse a un conductor de protección; esta conexión se deberá hacer\ncon un perno colocado en la caja con este único propósito. No se acepta que se usen para este efecto\nlos pernos de sujeción de la tapa.\nLas cajas no metálicas no podrán utilizarse en canalizaciones con tuberías metálicas.\n5.14 En la unión de las tuberías con las cajas, se deberán utilizar boquillas con bordes redondeados o\ndispositivos equivalentes, con el objetivo de realizar una efectiva unión mecánica y proteger la aislación\nde los conductores en su instalación y manipulación.\n5.15 La entrada de un cable a una caja se fijará y protegerá mediante una prensaestopas o dispositivo similar,\nadecuado a la forma del cable.\n5.16 Las entradas de una caja que no se usen deberán dejarse cerradas. Para posibilitar el cumplimiento de\nesta disposición, las perforaciones de entrada que se hagan durante el proceso de fabricación serán\nsemicizalladas, de modo que puedan ser retiradas con facilidad con la ayuda de herramientas, pero\ndeberán resistir sin desprenderse los esfuerzos propios de su manipulación e instalación.\n5.17 Toda caja deberá tener su respectiva tapa, la que deberá quedar firmemente asegurada en su posición\nmediante pernos u otro sistema de cierre que exija de una herramienta para removerlo.\n5.18 Las cajas usadas en lugares húmedos o mojados deberán ser de construcción adecuada para resistir\nlas condiciones ambientes e impedir la entrada de humedad o fluido en su interior.\n5.19 Las cajas que se usen en lugares en que haya gran cantidad de polvo en suspensión deberán ser de","a":"consumo"},{"n":"RIC N°4","r":"5.20–5.25","h":"Conceptos Generales","t":"construcción estanca al polvo.\n5.20 Las uniones de las tuberías con las cajas a prueba de humedad, goteo, chorro, de agua, salpicaduras\no polvo deben efectuarse de modo que el conjunto conserve sus características de estanqueidad.\n5.21 Las cajas deben estar rígidamente fijas a la superficie sobre la cual van montadas. En general, para\ncanalizaciones ocultas o a la vista, las cajas deberán estar fijadas a alguna parte estructural de la\nconstrucción.\n5.22 Los conductores deberán quedar libremente accesibles dentro de la caja sólo retirando la tapa, y ésta\ndeberá poder retirarse sin necesidad de romper el enlucido de los muros, ni retirar ningún otro tipo de\ncubierta.\n5.23 Las dimensiones de las cajas de derivación serán tales que permitan alojar holgadamente todos los\nconductores que deban contener, dejando un volumen disponible del 25%.\n5.24 Las tuercas, contratuercas y boquillas utilizadas para fijar las tuberías o cables a las entradas de las\ncajas, deberán ser resistentes a la corrosión o estar protegidas contra ella, y tener la resistencia\nmecánica adecuada al uso que se les esté dando.\n5.25 Las uniones y derivaciones se aislarán convenientemente, debiendo recuperar a lo menos un nivel de\naislamiento equivalente al propio del conductor, utilizando para ello cintas aislantes, mufas de resinas\nepóxicas, cubiertas termoretráctiles o mecanoretráctiles u otros medios aprobados, según lo definido\nen los protocolos de análisis y/o ensayos de seguridad de productos eléctricos respectivos definidos por\nla Superintendencia.","a":"consumo"},{"n":"RIC N°4","r":"5.26–5.29","h":"Conceptos Generales","t":"5.26 Las uniones no deberán quedar sometidas a tensión mecánica, excepto las uniones hechas en líneas\naéreas; las derivaciones deberán cumplir esta exigencia sin excepción.\n5.27 En una misma tubería sólo podrán llevarse los conductores pertenecientes a un mismo circuito. Se\nexceptúan de esta disposición los conductores canalizados en pilares de servicio, bandejas, escalerillas,\ncanastillos o canaletas, los que estarán afectos a las disposiciones de las secciones 7.7, 7.8, 7.10, 7.11,\n7.12 y 7.13 de este pliego, respectivamente.\n5.28 Se permitirá el uso de conductores en paralelo, unidos en ambos extremos formando un conductor\núnico, en líneas de potencia cuya sección sea de 50 mm 2 o superior, cumpliendo las condiciones\nsiguientes:\n5.28.1 Que los conductores que formen el conjunto tengan el mismo largo.\n5.28.2 Que la sección de cada uno de los conductores que forma el conjunto sea la misma.\n5.28.3 Que la aislación de cada uno de los conductores que forma el conjunto sea del mismo tipo.\n5.28.4 Que en sus extremos tengan el mismo tipo de terminal de conexión con la misma dimensión y\nque se conecten al mismo punto (juntos).\n5.28.5 Al conjunto de conductores resultante se le deberá aplicar el factor de corrección de la\ncapacidad de transporte por cantidad de conductores indicado en la tabla Nº4.6.\n5.28.6 Al conjunto de conductores resultante se le deberá aplicar lo indicado en el anexo 3.1 del Pliego\nTécnico Normativo RIC N°03.\n5.29 Para longitudes de línea superiores a 50 m, canalizadas en bandejas, canastillos, escalerillas o en líneas","a":"consumo"},{"n":"RIC N°4","r":"5.30–5.33","h":"Conceptos Generales","t":"en que cada fase va canalizada en ductos separados, sea que se utilicen conductores simples o\nconductores en paralelo (dos o más conductores por fase) se deberán efectuar transposiciones de\nubicación para mantener el equilibrio de impedancias de la línea y mantener con esto el equilibrio en la\ndistribución de corrientes por fase. Estas transposiciones se harán dentro de las bandejas, canastillos,\nescalerillas o en cámaras o cajas de paso en líneas ubicadas en ductos. En líneas en que los\nconductores de las tres fases están canalizados en un único ducto, el ordenamiento natural que adoptan\nlas líneas en el interior hace innecesaria la ejecución de transposiciones.\n5.30 Las canalizaciones eléctricas deben identificarse adecuadamente para diferenciarlas de las de otros\nservicios. No se podrá utilizar los colores rojo, amarillo o azul en las canalizaciones eléctricas.\n5.31 Las canalizaciones eléctricas se deben ejecutar de modo que en cualquier momento se pueda medir el\naislamiento de los conductores, localizar posibles fallas o reemplazarlos en caso de ser necesario.\n5.32 Los conductores de una canalización eléctrica se identificarán según el siguiente código de colores:\nConductor de la fase 1  azul\nConductor de la fase 2  negro\nConductor de la fase 3  rojo\nConductor de neutro y tierra de servicio  blanco\nConductor de protección  verde o verde/amarillo\n5.33 Para secciones de conductores sobre 21 mm 2, en que el mercado nacional sólo ofreciera aislaciones\nmonocolores, se deberán marcar los conductores en los extremos y cada 5 m, con un tipo de pintura de","a":"consumo"},{"n":"RIC N°4","r":"5.34–5.35.4","h":"Conceptos Generales","t":"buena adherencia a la aislación u otro método que garantice la permanencia en el tiempo de la marca,\nrespetando el código de colores establecido en el punto 5.32 anterior.\nPor razones de seguridad, las cubiertas o aislaciones de color verde o verde/amarillo solo se emplearán\npara identificar conductores de protección (puesta a tierra). Por tal razón, no se permite el uso de\nalambres o cables multiconductores con cubierta exterior de color verde o verde/amarillo para otros\nfines, salvo que su fin específico sea la utilización como conductor de tierra de protección.\n5.34 Todos los conductores deben ser continuos entre tableros eléctricos, entre caja y caja o entre artefactos\ny artefactos. No se permiten las uniones de conductores dentro de los tableros eléctricos o en los ductos.\n5.35 Al alambrar una instalación se deberán seguir las siguientes indicaciones:\n5.35.1 Todo el sistema de ductos debe estar instalado completo o en secciones completas antes de\nalambrar.\n5.35.2 Debe evitarse el alambrar mientras la edificación no se encuentre en un estado de avance tal\nque se asegure una protección adecuada de la canalización contra daños físicos, humedad y\nagentes atmosféricos que la puedan deteriorar.\n5.35.3 En el momento de efectuar el alambrado debe verificarse que los sistemas de ductos estén\nlimpios, sin agua y libres de agentes extraños a la canalización.\n5.35.4 Si se usan lubricantes para el tendido de los conductores, debe verificarse que éstos sean de\nun tipo que no degrade las características de la aislación y/o cubierta de los conductores.","a":"consumo"},{"n":"RIC N°4","r":"5.36–5.37.2","h":"Conceptos Generales","t":"5.36 Protección contra las condiciones en ambientes desfavorables\n5.36.1 Los conductores expuestos a la acción de aceites, grasas, solventes, vapores, gases, humos u\notras sustancias que puedan degradar las características del conductor o su aislación, deberán\nseleccionarse de modo que las características típicas sean adecuadas al ambiente, de acuerdo\ncon las tablas de conductores del presente pliego.\n5.36.2 Los sistemas de canalización, de acuerdo con el medio ambiente en que se instalen, deberán\ncumplir lo establecido en la sección aplicable de este pliego.\n5.36.3 En locales húmedos, en donde los muros son lavados frecuentemente o muros construidos con\nmateriales higroscópicos, el sistema completo de canalización, si es a la vista, debe quedar\nseparado del muro o superficie soportante por lo menos 1 cm. En estos casos solo se podrán\nutilizar canalizaciones selladas que impidan el ingreso de agua, que estén protegidas contra la\ncorrosión y que posean un grado IP adecuado.\n5.37 Canalizaciones a distintas temperaturas.\n5.37.1 En instalaciones en que partes de una misma canalización queden sometidas a temperaturas\nambientes muy dispares, como por ejemplo en bodegas refrigeradas o enfriadas, deberá\nevitarse la circulación del aire desde la parte más caliente a la más fría a través de los ductos\nde canalización, mediante la colocación de los sellos adecuados.\n5.37.2 En tramos largos de canalización, deberán colocarse juntas de dilatación que compensen las\nexpansiones o contracciones de los ductos debido a las variaciones de temperatura.","a":"consumo"},{"n":"RIC N°4","r":"5.37.3–5.40","h":"Conceptos Generales","t":"5.37.3 Deberá prestarse especial atención al seleccionar un conductor, que las condiciones\nambientales más las condiciones de operación, no sobrepasen los límites nominales de\ntemperatura de funcionamiento, las cuales deberán ser indicadas debidamente por el fabricante\nde dicho conductor.\n5.37.4 Los factores que definen la temperatura máxima de operación de un conductor son:\n5.37.4.1 La temperatura ambiente. Se debe considerar que ésta es variable durante el día y en\nforma estacional, para lo cual, se aplicarán las condiciones más desfavorables.\n5.37.4.2 El calor generado internamente por efecto joule.\n5.37.4.3 Las condiciones en que estarán instalados, en relación con la facilidad de disipación\nde calor (ventilación).\n5.37.4.4 La presencia de otros conductores o fuentes de calor, que contribuyan a elevar la\ntemperatura ambiente.\n5.38 Los ductos metálicos, sus accesorios, cajas, gabinetes y armarios metálicos que formen un conjunto,\ndeberán estar unidos en forma mecánicamente rígida y el conjunto deberá asegurar una unión\nequipotencial, debiendo estar todo el sistema aterrizado.\n5.39 Se recomienda evitar, en lo posible, la mezcla de canalizaciones de ductos metálicos con ductos no\nmetálicos. En donde esta situación no pueda ser evitada la unión se efectuará a través de una caja de\npaso metálica la que se conectará al conductor de protección del circuito correspondiente; en caso de\nno existir este conductor en esa sección del circuito, deberá ser tendido para estos fines.\n5.40 Los elementos metálicos, integrantes de un sistema de canalización deberán protegerse contra","a":"consumo"},{"n":"RIC N°4","r":"5.41–5.47","h":"Conceptos Generales","t":"5.41 En ambientes corrosivos, con humedad permanente o bajo tierra (subterráneo), los ductos metálicos\nque se utilicen para el transporte y protección de conductores deben estar protegidos adecuadamente,\nsegún las condiciones en que se instalarán.\n5.42 No se permite el uso de la tubería eléctrica metálica o no metálica como soporte de aparatos, artefactos\no equipos.\n5.43 No se deben instalar canalizaciones no metálicas en lugares expuestos a daños físicos o a la luz solar\ndirecta, excepto que estén certificadas para ser utilizadas en tales condiciones y tipo de aplicación, lo\ncual será señalado claramente en la certificación del producto.\n5.44 Toda canalización debe ser continua entre accesorio y accesorio y entre caja y caja. Los sistemas de\nacoplamiento aprobados no se consideran discontinuidad. Solo se permite el uso de accesorios y/o\ncomponentes que estén aprobados por el fabricante de la canalización al momento de ejecutar la\ninstalación de esta.\n5.45 En cada caja de derivación, de enchufes o de interruptores, deberán dejarse chicotes de 15 cm de largo\ncomo mínimo, para ejecutar la unión respectiva y facilitar expansiones futuras y el mantenimiento.\n5.46 Las canalizaciones eléctricas deben colocarse retiradas a no menos de 0,15 m de ductos de calefacción,\nconductos, ductos de escape de gases o aire caliente. En caso de no poder obtener esta distancia, la\ncanalización eléctrica deberá aislarse térmicamente en todo el recorrido que pueda ser afectada.\n5.47 Las canalizaciones eléctricas no podrán ubicarse en un conducto, staff o espacio cerrado común con","a":"consumo"},{"n":"RIC N°4","r":"5.48–5.48.2","h":"Conceptos Generales","t":"tuberías de gas o combustible, en el cual se puede producir una atmosfera explosiva, ni a una distancia\ninferior a 0,6 m en ambientes abiertos. Los enchufes, interruptores y cajas de derivación forman parte\nde la canalización.\n5.48 Para canalizaciones que se instalen en entretechos, las cajas de derivación deberán quedar fácilmente\naccesibles, considerando las siguientes condiciones:\n5.48.1 La altura libre sobre el punto en que se coloque una caja de derivación en un entretecho no\ndeberá ser inferior a 0,50 m.\n5.48.2 El acceso al entretecho en que vaya colocada una canalización eléctrica debe asegurarse\nmediante una escotilla o puerta de 0,50 m x 0,50 m como mínimo. La altura mínima del techo\nsobre el punto en que deberá estar ubicada la escotilla será de 0,80 m.","a":"consumo"},{"n":"RIC N°4","r":"5.48.3","h":"Conceptos Generales","t":"5.48.3  Se permitirá instalaciones en entretechos que no cumplan las dimensiones establecidas en los\npárrafos precedentes siempre que las cajas de derivación sean accesibles desde el interior del\nrecinto.","a":"consumo"},{"n":"RIC N°4","r":"6–6.1.1","h":"Conductores","t":"6  Conductores\n6.1  Generalidades\n6.1.1  La selección de un conductor se realizará considerando los siguientes criterios: capacidad de\ntransporte de corriente, capacidad de soportar corrientes de cortocircuito, caída de tensión,\nresistencia mecánica y condiciones ambientales.","a":"consumo"},{"n":"RIC N°4","r":"6.1.2","h":"Conductores › Generalidades","t":"6.1.2  La sección nominal de los conductores debe ser alguna de las indicadas en la tabla Nº4.1.\nLos conductores deben cumplir con la resistencia eléctrica máxima indicada en esta tabla, de\nacuerdo con el tipo de conductor.\nTabla Nº4.1: Conductores de cobre blando, conductividad mínima 100% IACS\nSección en  Resistencia eléctrica máxima en corriente continua a\nsistema  20 °C [ohm/km]\nSección  americano  Conductores\nnominal [mm²]  [AWG] ó [kcmil]  Conductores  concéntricos,  Conductores\nsólidos (a)  comprimidos o  flexibles (b)\ncompactados (a)\n1,31  16  13,5  13,7  14,9\n1,5  -  12,1  12,1  13,3\n2,08  14  8,45  8,62  9,58\n2,5  -  7,41  7,41  7,98\n3,31  12  5,31  5,43  5,98\n4  -  4,61  4,61  4,95\n5,26  10  3,34  3,41  3,76\n6  -  3,08  3,08  3,30\n8,37  8  2,10  2,14  2,28\n10  -  1,83  1,83  1,91\n13,3  6  -  1,35  1,46\n16  -  -  1,15  1,21\n21,1  4  -  0,85  0,92\n25  -  -  0,73  0,78\n26,7  3  -  0,67  0,73\n33,6  2  -  0,53  0,58\n35,0  -  -  0,52  0,55\n42,4  1  -  0,42  0,46\n50,0  -  -  0,39  0,39\n53,5  1/0  -  0,34  0,36\n67,4  2/0  -  0,27  0,28\n70  -  -  0,27  0,27\n85  3/0  -  0,21  0,23\n95  -  -  0,19  0,21\n107  4/0  -  0,17  0,18\n120  -  -  0,15  0,16\nSección en  Resistencia eléctrica máxima en corriente continua a\nsistema  20 °C [ohm/km]\nSección  americano  Conductores\nnominal [mm²]  [AWG] ó [kcmil]  Conductores  concéntricos,  Conductores\nsólidos (a)  comprimidos o  flexibles (b)\ncompactados (a)\n127  250  -  0,14  0,15\n150  -  -  0,12  0,13\n152  300  -  0,11  0,12\n177  350  -  0,10  0,11\n185  -  -  0,09  0,10\n203  400  -  0,09  0,10\n240  -  -  0,08  0,08\n253  500  -  0,07  0,08\n300  -  -  0,06  0,06\n304  600  -  0,06  0,06\n380  750  -  0,05  0,05\n400  -  -  0,05  0,05\n500  -  -  0,04  0,04\n507  1000  -  0,04  0,04\n630  -  -  0,03  0,03\n633  1250  -  0,03  0,03\nNotas:\na) Calibres mm² según IEC 60228.\nCalibres AWG y kcmil según UL 1581\nb) Calibres mm² según IEC 60228, clase 5 o equivalente.\nCalibres AWG y kcmil calculados según IEC 60228","a":"consumo"},{"n":"RIC N°4","r":"6.2.1","h":"Conductores › Características y condiciones de uso de los conductores","t":"6.2.1  Las condiciones de uso de los distintos tipos de conductores aislados se señalan en la tabla\nNº4.2.\nTabla Nº4.2: Características y condiciones de uso de conductores aislados\nMáxima  Espesor de\ntemperatura  aislamiento  Material\nde servicio  Tensión  cubierta\nLetras de  [°C]  de  Material  exterior\nCaracterísticas constructivas  Condiciones de uso  Sección\nidentificación  Espesor  servicio  aislamiento\nnominal\n[mm]  [V]\n[mm²]\n1,5  0,7\nConductor eléctrico unipolar, construido  H07V-U\nApto para ser instalado en ductos y  2,5  0,8\nde cobre recocido, desnudo o recubierto  H07V-R  4a6  0,8\nmolduras o bandejas tipo liviana en\nde una capa metálica; sólido clase 1,  70  10 a 16  1,0  450/750  PVC  No tiene\nambiente seco. En circuitos de baja\ncableado clase 2, flexible clase 5, con  25 a 35  1,2\nH07V-K  tensión en instalaciones fijas.\naislación de policloruro de vinilo PVC/C.\n50 a 70  1,4\n1,5  0,7\nConductor eléctrico unipolar aislado, sin  2,5  0,8\nApto para ser usado en lugares de\ncubierta, no propagador del incendio,  H07Z1-U  4a6  0,8  Termoplástic\nreunión de personas.\nlibre de halógenos y con baja emisión de  10 a 16  1,0\no libre de\nPuede ser instalado en ductos y\nhumos y gases corrosivos cuando están  halógenos,\nmolduras o bandejas tipo liviana. En  25 a 35  1,2  No Tiene\nexpuestos al fuego; construido de cobre  70  450/750  retardante a\nH07Z1-R  circuitos de baja tensión en  50 a 70  1,4\nrecocido, desnudo o recubierto de una  la llama, de\ninstalaciones fijas, en ambiente\ncapa metálica; sólido clase 1, cableado  95 a 120  1,6  baja emisión","a":"consumo"},{"n":"RIC N°4","r":"6.2.1","h":"Conductores › Características y condiciones de uso de los conductores","t":"seco. No Puede ser utilizados como\nclase 2 y flexible clase 5, con aislación  150  1,8  de humos.\nH07Z1-K  alimentador, ni subalimentador.\nde material termoplástico del tipo TI 7.  185  2,0\n240  2,2\n2,08 a 3,31  0,38\nApto para ser instalado en ductos,\n5,26  0,51\nConductor eléctrico unipolar, construido  molduras y bandejas (solo tipo\ncon  cobre  recocido,  cableado,  THHN/TC a partir del calibre 1/0  8,37 a 13,3  0,76\n90  21,2 a 33,6  1,02\nNylon o\ncompactado o comprimido; con aislación  THHN  AWG). En ambientes secos. La  600  PVC\nsimilar\nde policloruro de vinilo PVC, con  cubierta lo hace resistente a la  42,4 a 107  1,27\ncubierta o chaqueta de nylon.  acción de aceites, grasas, ácidos y  126,7 a 253  1,52\ngasolina.\n304 a 506  1,78\nApto para ser instalado en ductos,  2,08 a 3,31  0,38\nConductor eléctrico unipolar, construido  molduras y bandejas (solo tipo  5,26  0,51\ncon  cobre  recocido,  cableado,  THHN/TC a partir del calibre 1/0  8,37 a 13,3  0,76\ncompactado ó comprimido; con aislación  AWG). En ambientes secos y  21,2 a 33,6  1,02\nNylon o\nTHWN-2  90  600  PVC\nde policloruro de vinilo PVC, con  húmedos. La cubierta lo hace  similar\n42,4 a 107  1,27\ncubierta o chaqueta de nylon.  resistente a la acción de aceites,\ngrasas, ácidos y gasolina.  126,7 a 253  1,52\n304 a 506  1,78\nMáxima  Espesor de\ntemperatura  aislamiento  Material\nde servicio  Tensión  cubierta\nLetras de  [°C]  de  Material  exterior\nCaracterísticas constructivas  Condiciones de uso  Sección\nidentificación  Espesor  servicio  aislamiento\nnominal\n[mm]  [V]\n[mm²]\n2,08 a 3,31  0,38","a":"consumo"},{"n":"RIC N°4","r":"6.2.1","h":"Conductores › Características y condiciones de uso de los conductores","t":"Apto para ser instalado en ductos,\nConductor eléctrico unipolar, construido  molduras y bandejas (solo tipo  5,26  0,51\ncon  cobre  recocido,  cableado,  THHN/TC a partir del calibre 1/0  8,37 a 13,3  0,76\ncompactado o comprimido; con aislación  AWG). En ambientes secos. La  21,2 a 33,6  1,02  Nylon o\nTHWN  75  600  PVC\nde policloruro de vinilo PVC, con  cubierta lo hace resistente a la  42,4 a 107  1,27  similar\ncubierta o chaqueta de nylon.  acción de aceites, grasas, ácidos y  126,7 a 253  1,52\ngasolina.\n304 a 506  1,78\n1,5 a 16  0,7\n21,2 a 35  0,9\nConductor  eléctrico  unipolar  o  42,2 a 53,5  1,0\nmultipolar, sin armadura ni pantalla;  Apto para ser instalado en ductos, en  67,4 a 95  1,1\nconstruido de cobre recocido, desnudo o  bandejas,  en  canastillo,  en  107 a 127  1,2\nrecubierto de una capa metálica; sólido  escalerillas (solo tipo /TC) y al aire  90\nRV  150  1,4  600/1000  XLPE  PVC\nclase 1 o cableado clase 2 cableado, con  libre. En circuitos de distribución en\naislación de polietileno reticulado  baja tensión, como alimentador o  177 a 185  1,6\n(XLPE) y cubierta termoplástica de  subalimentador.  240 a 253  1,7\ncloruro de polivinilo (PVC) tipo ST2.  300  1,8\n380 a 400  2,0\n500 a 630  2,2\n1,5 a 16  0,7\n21,2 a 35  0,9\n42,2 a 53,5  1,0\nConductor  eléctrico  unipolar  o  67,4 a 95  1,1\nApto para ser instalado directamente\nmultipolar, sin armadura ni pantalla;  107 a 127  1,2\nenterrado, en ductos, en bandejas,\nconstruido de cobre recocido, desnudo o\nen canastillo, en escalerillas (solo  150  1,4\nrecubierto de una capa metálica; flexible  PVC","a":"consumo"},{"n":"RIC N°4","r":"6.2.1","h":"Conductores › Características y condiciones de uso de los conductores","t":"RV-K  tipo /TC) y al aire libre. En circuitos  90  177 a 185  1,6  600/1000  XLPE\nclase 5, con aislación de polietileno\nde distribución en baja tensión, como  240 a 253  1,7\nreticulado  (XLPE)  y  cubierta\nalimentador  o  subalimentador  300  1,8\ntermoplástica de cloruro de polivinilo\nflexible para tendido fijo.\n(PVC) designación ST2.  380 a 400  2,0\n500 a 630  2,2\nMáxima  Espesor de\ntemperatura  aislamiento  Material\nde servicio  Tensión  cubierta\nLetras de  [°C]  de  Material  exterior\nCaracterísticas constructivas  Condiciones de uso  Sección\nidentificación  Espesor  servicio  aislamiento\nnominal\n[mm]  [V]\n[mm²]\nConductor  eléctrico  unipolar  o  1,5 a 16  0,7\nmultipolar, sin armadura ni pantalla,  21,2 a 35  0,9\nretardante a la llama, no propagador de  Apto para ser usado en lugares de  42,2 a 53,5  1,0  Termoplásti\nincendio, con baja emisión de gases  reunión  de  personas.\n67,4 a 95  1,1  co libre de\ntóxicos, baja opacidad de humos y bajo  Puede ser instalado en ductos, en\n107 a 127  1,2  halógenos,\níndice de acidez de los gases de  bandejas,  en  escalerillas  en\nRZ1  90  150  1,4  600/1000  XLPE  retardante a\ncombustión; construido de cobre  canastillo, al aire libre y subterráneo.\n177 a 185  1,6\nla llama, de\nrecocido, desnudo o recubierto de una  En circuitos de distribución en baja\nbaja emisión\ncapa metálica; cableado, con aislación  tensión, como  alimentador  o  240 a 253  1,7\nde humos.\nde polietileno reticulado (XLPE) y  subalimentador.  300  1,8\ncubierta de material termoplástico tipo  380 a 400  2,0\nST8, libre de halógenos.\n500 a 630  2,2","a":"consumo"},{"n":"RIC N°4","r":"6.2.1","h":"Conductores › Características y condiciones de uso de los conductores","t":"Conductor  eléctrico  unipolar  o  1,5 a 16  0,7\nmultipolar, sin armadura ni pantalla,  21,2 a 35  0,9\nretardante a la llama, no propagador de  Apto para ser usado en lugares de  42,2 a 53,5  1,0\nincendio, con baja emisión de gases  reunión de personas.  Termoplásti\n67,4 a 95  1,1\ntóxicos, baja opacidad de humos y bajo  Puede ser instalado en ductos, en  co libre de\n107 a 127  1,2\níndice de acidez de los gases de  bandejas, en escalerillas, en  halógenos,\ncombustión; construido de cobre  RZ1-K  canastillo, al aire libre y subterráneo.  90  150  1,4  600/1000  XLPE  retardante a\nrecocido, desnudo o recubierto de una  En circuitos de distribución en baja  177 a 185  1,6  la llama, de\ncapa metálica; flexible clase 5, con  tensión, como  alimentador  o  240 a 253  1,7  baja emisión\naislación de polietileno reticulado  subalimentador  flexible  para  300  1,8  de humos.\n(XLPE) y cubierta de material  instalación fija.  380 a 400  2,0\ntermoplástico tipo ST8, libre de\nhalógenos.  500 a 630  2,2\nMáxima  Espesor de\ntemperatura  aislamiento  Material\nde servicio  Tensión  cubierta\nLetras de  [°C]  de  Material  exterior\nCaracterísticas constructivas  Condiciones de uso  Sección\nidentificación  Espesor  servicio  aislamiento\nnominal\n[mm]  [V]\n[mm²]\nApto para instalaciones de equipos\nConductor  eléctrico  unipolar  o  de seguridad que deban mantenerse  1,5 a 16  0,7\nmultipolar, sin armadura ni pantalla,  en servicio durante un incendio y en  21,2 a 35  0,9\nretardante a la llama, no propagador de  locales donde se requiera una baja\n42,2 a 53,5  1,0","a":"consumo"},{"n":"RIC N°4","r":"6.2.1","h":"Conductores › Características y condiciones de uso de los conductores","t":"incendio, resistente al fuego, con baja  emisión de humos y gases  Termoplásti\nemisión de gases tóxicos, baja opacidad  corrosivos en caso de incendio. Apto  67,4 a 95  1,1  co libre de\nde humos y bajo índice de acidez de los  para instalaciones en lugares de  107 a 127  1,2  halógenos,\nCinta Mica +\ngases de combustión; construido de  RZ1-K (AS+)  reunión de personas.  90  150  1,4  600/1000  retardante a\nXLPE\ncobre recocido, desnudo o recubierto de  Puede ser instalado en ductos, en  177 a 185  1,6  la llama, de\nuna capa metálica; flexible clase 5, con  bandejas, en escalerillas, en  240 a 253  1,7  baja emisión\naislación de cinta de mica y polietileno  canastillo, al aire libre y subterráneo.  300  1,8\nde humos.\nreticulado (XLPE) y cubierta de material  En circuitos de distribución en baja\n380 a 400  2,0\ntermoplástico tipo ST8, libre de  tensión, como  alimentador  o\nhalógenos  subalimentador  flexible  para  500 a 630  2,2\ninstalación fija.\nConductor eléctrico tipo cordón flexible;\ncircular o plano, construido con 2 o 3  Apto para ser usado en instalaciones\nconductores de cobre recocido, desnudo  H03VV-F  móviles  domiciliarias  y  para  0,5  0,5\no recubierto de una capa metálica; clase  alimentación de electrodomésticos\n5, con aislación de policloruro de vinilo  con un esfuerzo mecánico ligero.  70  300/300  PVC  PVC\nPVC/D para temperatura de servicio de  Puede ser usado en interior, en\n70 ºC, con cubierta o revestimiento de  recintos secos y/o húmedos (no apto\nPVC/ST5 y rango de voltaje de 300/300  H03VVH2-F  para instalación fija o sumergido).  0,75  0,5\nvolts.","a":"consumo"},{"n":"RIC N°4","r":"6.2.1","h":"Conductores › Características y condiciones de uso de los conductores","t":"Conductor eléctrico tipo cordón flexible,  0,75  0,6\nconstruido con 2, 3, 4 o 5 conductores  Apto para ser usado en instalaciones\nde cobre recocido, desnudo o recubierto  móviles  domiciliarias  y  para  1,0  0,6\nH05VV-F\nde una capa metálica; cableados, clase  alimentación de electrodomésticos\n5, con aislación de policloruro de vinilo  con un esfuerzo mecánico medio.  70  1,5  0,7  300/500  PVC  PVC\nPVC/D para temperatura de servicio de  Puede ser usado en interior, en\n70 ºC, con cubierta o revestimiento de  recintos secos y/o húmedos (no apto\nPVC/ST5 y rango de voltaje de 300/500  para instalaciones sumergidas)  2,5  0,8\nH05VVH2-F\nvolts.  4  0,8\nMáxima  Espesor de\ntemperatura  aislamiento  Material\nde servicio  Tensión  cubierta\nLetras de  [°C]  de  Material  exterior\nCaracterísticas constructivas  Condiciones de uso  Sección\nidentificación  Espesor  servicio  aislamiento\nnominal\n[mm]  [V]\n[mm²]\nApto para ser usado en dispositivos  0,75  0,6\nConductor eléctrico de formación tipo  eléctricos ligeros que no estén\ncordón flexible, construido con 2, 3, 4 o  sometidos a grandes tensiones\n5 conductores de cobre recocido,  mecánicas, equipos de mano,\ndesnudo o recubierto de una capa  electrodomésticos de uso ligero.  1,0  0,6\nmetálica; cableados, clase 5, con  Puede ser usado en salas secas y  EPR, EPDM EPR, EPDM\nH05RR-F  60  300/500\naislación de compuesto de goma  húmedas. Solo uso temporal en el  o similar o similar\netileno-propileno  o  materiales  exterior.\nequivalentes, tipo IE4; con cubierta o  No  apto  para  instalaciones  1,5  0,8","a":"consumo"},{"n":"RIC N°4","r":"6.2.1","h":"Conductores › Características y condiciones de uso de los conductores","t":"revestimiento de compuesto de goma  industriales/comerciales o agrícolas.\ntipo SE3.  No  indicado  para  alimentar\nherramientas eléctricas industriales.  2,5  0,9\nConductor eléctrico de formación tipo\ncordón flexible, construido con 2, 3, 4 o  0,75  0,6\n5 conductores de cobre recocido,\ndesnudo o recubierto de una capa  Apto para alimentar dispositivos\nmetálica; cableados, clase 5, con  ligeros de bajo estrés mecánico.\n1,0  0,6  EPR, EPDM Neopreno o\naislación de compuesto de goma  H05RN-F  Puede ser usado permanentemente  60  300/500\no similar  similar\netileno-propileno  o  materiales  en el exterior, con esfuerzo\nequivalentes, tipo IE4; con cubierta o  mecánico normal.\nrevestimiento  de  compuesto  de  1,5  0,8\npolicloropreno u otro elastómero\nsintético equivalente, tipo SE4.\n2,5  0,9\nConductor eléctrico de formación tipo  1,5  0,8\ncordón flexible, construido con 2, 3, 4 o  Apto para ser usado en equipos  2,5  0,9\n5 conductores de cobre recocido,  industriales en servicio móvil, para  4y6  1,0\ndesnudo o recubierto de una capa  esfuerzo mecánico medio. Puede ser  10 y 16  1,2  Neopreno o\n25 y 35  1,4  EPR, EPDM\nmetálica; cableados, clase 5, con  H07RN-F  usado en ambiente seco o húmedo  60  450/750  similar\n50 y 70  1,6  o similar\naislación de compuesto de goma  así como exteriores. Puede ser\netileno-propileno  o  materiales  usado  en  instalaciones  95 y 120  1,8\nequivalentes, tipo IE4; con cubierta o  provisionales.  150  2,0\nrevestimiento  de  compuesto  de  185  2,2\nMáxima  Espesor de\ntemperatura  aislamiento  Material\nde servicio  Tensión  cubierta","a":"consumo"},{"n":"RIC N°4","r":"6.2.1","h":"Conductores › Características y condiciones de uso de los conductores","t":"Letras de  [°C]  de  Material  exterior\nCaracterísticas constructivas  Condiciones de uso  Sección\nidentificación  Espesor  servicio  aislamiento\nnominal\n[mm]  [V]\n[mm²]\npolicloropreno u otro elastómero  240  2,4\nsintético equivalente, tipo SE4.  300  2,6\n400  2,8\nConductor eléctrico plano, construido  2x1,5  0,4\ncon 2 o 3 conductores de cobre recocido\nApto para ser usado en instalaciones\nsólidos, con aislación de PVC y cubierta  3x1,5  0,4\nNYIFY  domiciliarias en ambientes interiores,  70  380  PVC  PVC\nde PVC para temperatura de servicio de  2x2,5  0,5\nsobrepuesto, no necesitan ducto.\n70 ºC, para un rango de voltaje de 380  3x2,5  0,5\nvolts máximo.\n2x4  0,6\nApto para ser usado en instalaciones\nConductor eléctrico flexible; plano,  móviles  domiciliarias  con  un  0,52  0,76\nconstruido con 2 o 3 conductores de  esfuerzo mecánico ligero.\ncobre recocido, desnudo flexible, con  No puede ser usado en circuitos de\nSPT-1\naislación integral de policloruro de vinilo  instalación fija interior o exterior, no  70  300  PVC  No Tiene\nSPT-2\npara temperatura de servicio de 70 ºC,  debe ser engrapado o clavado a las  0,82  0,76\npara un rango de voltaje de 300 volts  estructuras sólidas de la instalación\nmáximo.  o edificación, no debe ser usado en\nextensiones para enchufes  1,31  1,14\nConductor cableado o alambre de cobre  4 a 21,2  0,76\nEn servicios aéreos como líneas de\nde temple duro, clase 1, aislación de  25 a 50  1,14\nAcometidas  distribución y en acometidas de  75  600  PE  No Tiene\ncompuesto Polietileno extruido de color\nempalme  53,5 a 185  1,52","a":"consumo"},{"n":"RIC N°4","r":"6.2.1","h":"Conductores › Características y condiciones de uso de los conductores","t":"negro, y resistencia a la intemperie\nConductor eléctrico unipolar, construido\nCableado del Enclavamiento de  Silicona\nde cobre recocido, desnudo o estañado;\nPuertas de Montacargas, resistentes  para  Malla fibra\nsólido o 7 hebras, cableado clase B, con  SF-1  200  18  0.38  300\na las llamas y adecuado para una  temperatura  de vidrio\naislación de silicona y malla de fibra de\ntemperatura no menor a 200 °C.  de 200C\nvidrio.\nConductor eléctrico unipolar, construido  18\nCableado del Enclavamiento de  Silicona\nde cobre recocido, desnudo o estañado;\nPuertas de Montacargas, resistentes  para  Malla fibra\nsólido o 7 hebras, cableado clase B, con  SF-2  200  16  0.76  600\na las llamas y adecuado para una  temperatura  de vidrio\naislación de silicona y malla de fibra de\ntemperatura no menor a 200 °C.  14  de 200C\nvidrio.\nCables para instalaciones solares  Cables flexibles aptos para servicios  1800 V  Elastómero  Elastómero\nH1Z2Z2-K  1x1,5  4,3\nfotovoltaicas que han sido diseñados  móviles y para instalación fija en  DC  termoestabl  termoestabl\nMáxima  Espesor de\ntemperatura  aislamiento  Material\nde servicio  Tensión  cubierta\nLetras de  [°C]  de  Material  exterior\nCaracterísticas constructivas  Condiciones de uso  Sección\nidentificación  Espesor  servicio  aislamiento\nnominal\n[mm]  [V]\n[mm²]\npara resistir las exigentes condiciones  tejado  o  de  integración  600/1000  e libre de  e libre de\nambientales que se producen en  arquitectónica. Adecuados para la  1x2,5  5  V AC  halógenos  halógenos","a":"consumo"},{"n":"RIC N°4","r":"6.2.1","h":"Conductores › Características y condiciones de uso de los conductores","t":"cualquier tipo de instalación fotovoltaica,  conexión entre paneles fotovoltaicos  (Z) o  (Z)\nya sea fija, móvil, sobre tejado o de  y desde los paneles al inversor de  Goma libre  o\nintegración arquitectónica, conductor de  corriente continua a alterna. No  de  Goma\n1x4  5,8\ncobre electrolítico estañado, clase 5  puede ser usado en instalaciones  halógenos  ignifugada\nflexible, aislación libre de halógenos,  Subterráneas.  (tipo XLEVA (tipo XLEVA\ncubierta ignifugada, resistencia a los  según UL / según UL /\nimpactos,  a las grasas y aceites,  1x6  6,6  tipo EI6  tipo EM8\nresistencia a abrasión, resistencia a  según TÜV). según TÜV).\ntemperaturas ambientales extremas,\n1x10  8\nrayos ultravioletas y al agua, No  90\npropagación de la llama Resistencia a\nlos ataques químicos, Temperatura  1x16  8,8\nmínima de servicio: -40ºC Temperatura\nmáxima  del  conductor:  120ºC  1x25  10,5\nTemperatura máxima en cortocircuito:\n250ºC (máximo 5 s)  1x35  11,8","a":"consumo"},{"n":"RIC N°4","r":"6.2.2","h":"Conductores › Características y condiciones de uso de los conductores","t":"6.2.2  Las capacidades máximas de transporte de corriente de los conductores, para las\ndistintas secciones y tipos, se señalan en la tabla Nº4.4 para los conductores de cobre\naislados y en la tabla Nº4.3 para los conductores desnudos. Estas capacidades deben\nser consideradas como valores máximos de operación para el dimensionamiento de los\ncables y utilizando los factores de corrección necesarios por cambios en las condiciones\nde instalación, según corresponda.","a":"consumo"},{"n":"RIC N°4","r":"6.2.3","h":"Conductores › Características y condiciones de uso de los conductores","t":"6.2.3  Los valores indicados en la tabla Nº4.4, son aplicables para conductores monopolares o\nmultipolares instalados en ductos. Al conductor de tierra de protección en ningún caso\nse le considerará como un conductor activo al fijar la capacidad de transporte de\ncorriente.\nTabla Nº4.3: Capacidad de corriente de conductores de cobre desnudos\nCapacidad de corriente\nSección  Sistema\nmáxima al aire libre a 40 °C.\nnominal  americano\nconductor a 80 °C\n[mm²]  [AWG] o [kcmil]\nAmperes\n8,33  8  98\n10  108\n13,3  6  124\n16  -  131\n21,1  4  155\n25  -  167\n26,7  3  181\n33,6  2  209\n35  -  210\n42,4  1  242\n50  -  258\n53,5  1/0  282\n67,4  2/0  329\n70  -  330\n85  3/0  382\n95  -  406\n107  4/0  444\n120  -  471\n127  250  494\n150  -  532\n152  300  556\n177  350  610\n185  -  620\n203  400  664\n240  -  734\n253  500  773\n300  -  830\n304  600  840\n380  750  1.000\n400  -  1.030\n500  -  1.172\n507  1000  1.193\n630  -  1.340\nTabla Nº4.4: Capacidad de transporte de corriente de conductores de cobre aislados\nCABLES PARA TENDIDO FIJO\nTEMPERATURA DE SERVICIO 70 °C.\nAplica para los conductores H07V, H07Z1, THWN, NYIFY, ACOMETIDA.\nSección en sistema\nSección nominal\namericano [AWG] o\n[mm²]\n[kcmil]\nMétodo de  Método de  Método de\ninstalación A1.  instalación B1.  instalación E.\nTemp. ambiente 30  Temp. ambiente 30  Temp. ambiente 30\n°C  °C  °C\n1,5  -  14  16  19\n2,08  14  16  19  22\n2,5  -  18  21  24\n3,31  12  21  25  30\n4  -  24  28  31\n5,26  10  28  34  38\n6  -  31  36  43\n8,37  8  38  45  53\n10  -  42  50  60\n13,3  6  50  60  71\n16  -  56  68  80\n21,1  4  66  80  91\n25  -  73  89  101\n26,7  3  76  93  106","a":"consumo"},{"n":"RIC N°4","r":"6.2.3","h":"Conductores › Características y condiciones de uso de los conductores","t":"33,6  2  87  108  122\n35  -  89  110  126\n42,4  1  100  125  142\n50  -  108  134  153\n53,5  1/0  116  144  165\n67,4  2/0  133  167  191\n70  -  136  171  196\n85  3/0  153  193  222\n95  -  164  207  238\n107,2  4/0  176  223  257\n120  -  188  239  276\n126,7  250  195  248  286\n150  -  216  262  319\n152  300  217  264  321\n177,3  350  239  289  355\n185  -  245  296  364\n202,7  400  259  315  386\n240  -  286  346  430\n253,3  500  296  356  446\n300  -  328  394  497\nTabla Nº4.4: Capacidad de transporte de corriente de conductores de cobre aislados\n(continuación)\nCABLES PARA TENDIDO FIJO\nTEMPERATURA DE SERVICIO 90 °C.\nAPLICA a THHN, RV, RV-K, RZ1, RZ1-K.\nSección en\nSección  sistema\nnominal  americano\n[mm²]  [AWG] o  Método de  Método de  Método de\nMétodo de\n[kcmil]  instalación A1.  instalación A2.  instalación B1.\ninstalación B2.\nTemp. ambiente  Temp. ambiente  Temp. ambiente\nTemp. ambiente\n30 °C  30 °C  30 °C\n30 °C\n1,5  -  17  17  18  19\n2,08  14  21  20  24  24\n2,5  -  23  22  24  24\n3,31  12  28  26  31  31\n4  -  31  30  37  35\n5,26  10  37  35  39  38\n6  -  40  38  48  44\n8,37  8  49  46  59  54\n10  -  54  51  66  60\n13,3  6  65  61  79  72\n16  -  73  68  88  80\n21,1  4  86  80  105  95\n25  -  95  89  117  105\n26,7  3  99  92  122  109\n33,6  2  114  106  141  125\n35  -  117  109  144  128\n42,4  1  132  122  163  144\n50  -  141  130  175  154\n53,5  1/0  152  140  188  165\n67,4  2/0  175  161  217  190\n70  -  179  164  222  194\n85  3/0  201  185  251  218\n95  -  216  197  269  233\n107,2  4/0  232  212  290  251\n120  -  249  227  312  268\n126,7  250  257  234  322  277","a":"consumo"},{"n":"RIC N°4","r":"6.2.3","h":"Conductores › Características y condiciones de uso de los conductores","t":"150  -  285  259  342  300\n152  300  287  261  344  302\n177,3  350  316  287  374  331\n185  -  324  295  384  340\n202,7  400  342  312  405  358\n240  -  380  346  450  398\n253,3  500  392  357  464  410\n300  -  435  396  514  455\nTabla Nº4.4: Capacidad de transporte de corriente de conductores de cobre aislados\n(continuación)\nCABLES PARA TENDIDO FIJO\nTEMPERATURA DE SERVICIO 90°C.\nAPLICA a THHN, RV, RV-K,RZ1, RZ1-K.\nSección en\nSección  sistema\nnominal  americano\n[mm²]  [AWG] o\n[kcmil]  Método de  Método de  Método de  Método de\ninstalación D1.  instalación D2.  instalación E.  instalación F.\nTemp. ambiente  Temp. ambiente  Temp. ambiente  Temp. ambiente\n20°C  20°C  30°C  30°C\n1,5  -  19  23  19  -\n2,08  14  30  31  28  -\n2,5  -  33  38  32  -\n3,31  12  38  39  38  -\n4  -  42  59  42  42\n5,26  10  48  69  50  50\n6  -  52  74  54  55\n8,37  8  63  89  67  68\n10  -  68  98  75  77\n13,3  6  80  114  89  93\n16  -  89  126  100  105\n21,1  4  103  147  114  126\n25  -  113  161  127  141\n26,7  3  117  167  133  147\n33,6  2  132  189  154  172\n35  -  136  194  158  176\n42,4  1  150  216  178  200\n50  -  159  230  192  216\n53,5  1/0  170  245  207  234\n67,4  2/0  192  278  240  273\n70  -  197  282  246  279\n85  3/0  218  315  278  318\n95  -  232  339  298  342\n107,2  4/0  248  362  322  371\n120  -  263  386  346  400\n126,7  250  270  396  358  415\n150  -  296  431  399  464\n152  300  299  437  402  468\n177,3  350  325  474  444  518\n185  -  332  486  456  533\n202,7  400  349  510  483  567\n240  -  382  563  538  634\n253,3  500  393  576  557  657\n300  -  431  629  621  736\nNotas:","a":"consumo"},{"n":"RIC N°4","r":"6.2.3","h":"Conductores › Características y condiciones de uso de los conductores","t":"a) Estos valores de capacidad de corriente aplican para cables aislados sin armadura.\nb) Para tensiones nominales que no excedan 1 kV CA o 1,5 kV CC.\nc) En instalaciones donde los ductos y los cables no están expuestos directamente a\nradiación solar.\nd) Se deben respetar las condiciones de uso para cada tipo de cable, de acuerdo con lo\nindicado en la tabla Nº4.2.\ne) Las características de los distintos métodos de instalación se indican a continuación:\nHasta tres conductores monopolares con carga, instalados en\nMétodo de instalación A1:\nductos embutidos en paredes.\nMétodo de instalación A2:  Cables multiconductores (3 conductores con carga) instalados en\nductos embutidos en paredes.\nMétodo de instalación B1:  Hasta tres conductores monopolares instalados en ductos o en\nbandejas adosadas a paredes.\nMétodo de instalación B2:  Cables multiconductores (3 conductores con carga) instalados en\nductos o en bandejas adosadas a paredes.\nMétodo de instalación D1:  Cables monoconductores o multiconductores (3 conductores con\ncarga) instalados en ductos enterrados.\nMétodo de instalación D2:  Cables con cubierta, monoconductores o multiconductores (3\nconductores con carga) instalados directamente enterrados.\nCables multiconductores (3 conductores con carga) instalados\nMétodo de instalación E:\nlibremente al aire, en escalerillas porta conductores o en\ncanastillos porta conductores o en bandejas perforadas.\nCables monoconductores (3 conductores con carga), en contacto\ny en disposición plana, instalados libremente al aire, en","a":"consumo"},{"n":"RIC N°4","r":"6.2.3","h":"Conductores › Características y condiciones de uso de los conductores","t":"Método de instalación F:  escalerillas porta conductores o en canastillos porta conductores o\nen bandejas perforadas. Para instalaciones enterradas se\nconsidera una profundidad de 0,7 metros y una resistividad\ntérmica del suelo de 1 K*m/W.\nTabla Nº4.5: Intensidades de corriente admisible en amperes para conductores aislados de uso\nmóvil, cables planos y similares\nSección  CABLES TIPO H03VV, H05VV,\ncorrespondiente  H05RR, H05RN, H07RN, SPT.\nen sistema  Método de instalación E\nSección  americano\nnominal [mm²] [AWG] o [kcmil]\nTemp. ambiente 30°C\n0,5  -  3\n0,75  -  6\n1  -  10\n1,5  -  18,5\n2,08  14  22\n2,5  -  25\n3,31  12  30\n4  -  34\n5,26  10  40\n6  -  43\n8,37  8  53\n10  -  60\n13,3  6  71\n16  -  80\n21,1  4  91\nSección  CABLES TIPO H03VV, H05VV,\ncorrespondiente  H05RR, H05RN, H07RN, SPT.\nen sistema  Método de instalación E\nSección  americano\nnominal [mm²]  [AWG] o [kcmil]\nTemp. ambiente 30°C\n25  -  101\n26,7  3  106\n33,6  2  122\n35  -  126\n42,4  1  142\n50  -  153\n53,5  1/0  165\n67,4  2/0  191\n70  -  196\n85  3/0  222\n95  -  238\n107,2  4/0  257\n120  -  276\n126,7  250  286\n150  -  319\n152  300  321\n177,3  350  355\n185  -  364\n202,7  400  386\n240  -  430\n253,3  500  446\n300  -  497\nNotas:\na) Estos valores de capacidad de corriente aplican para cables aislados sin armadura.\nb) Para tensiones nominales que no excedan 1 kV CA o 1,5 kV CC.\nc) En instalaciones donde los cables no están expuestos directamente a radiación solar.\nd) Se deben respetar las condiciones de uso para cada tipo de cable de acuerdo con lo\nindicado en la tabla Nº4.2.","a":"consumo"},{"n":"RIC N°4","r":"6.2.4","h":"Conductores › Características y condiciones de uso de los conductores","t":"6.2.4  Si el número de conductores activos colocados en un mismo ducto o cable excede de\ntres, se deberá disminuir la capacidad de transporte de corriente de cada uno de los\nconductores individuales de acuerdo con el factor de corrección fn indicado en la tabla\nNº4.6.\nEn caso de circuitos trifásicos no se considerará al neutro como un cuarto conductor y al\nconductor de tierra de protección en ningún caso se le considerará como un conductor\nactivo al fijar la capacidad de transporte de una línea.\nTabla Nº4.6: Factor de corrección de capacidad de transporte de corriente por cantidad de\nconductores en ductos\nFactor de corrección\nCantidad de conductores\nfn\n4a6  0,8\n7 a 24  0,7\n25 a 42  0,6\nsobre 42  0,5","a":"consumo"},{"n":"RIC N°4","r":"6.2.5","h":"Conductores › Características y condiciones de uso de los conductores","t":"6.2.5  En igual forma, si la temperatura ambiente excede de 30 °C o si la temperatura del suelo,\nen instalaciones subterráneas, excede 20 °C, la capacidad de transporte de los\nconductores se deberá disminuir de acuerdo con el factor de corrección ft indicado en la\ntabla Nº4.7.\nTabla Nº4.7: Factores de corrección de capacidad de transporte de corriente ft por variación de\ntemperatura ambiente\nTemperatura de servicio\n70°C\nTEMPERATURA DE SERVICIO 90°C\nCables tipo H07V, H07Z1,\nCables tipo RV, RV-K, RZ1, RZ1-K,\nTHWN, NYIFY, ACOMETIDA,\nTemperatura  THHN.\nH03VV, H05VV, H05RR,\nambiente [°C]  H05RN, H07RN, SPT.\nMétodos de  Método de\nMétodos de instalación A1,\ninstalación A1, A2,  instalación D1 y\nB1, E\nB1, B2, E  D2*\n5-10  1,22  1,15  1,07\n11-15  1,17  1,12  1,04\n16-20  1,12  1,08  1,00\n21-25  1,06  1,04  0,96\n26-30  1,00  1,00  0,93\n31-35  0,94  0,96  0,89\n36-40  0,87  0,91  0,85\n41-45  0,79  0,87  0,80\n46-50  0,71  0,82  0,76\n51-55  0,61  0,76  0,71\n56-60  0,50  0,71  0,65\nNota: Para métodos de instalación subterránea, se considera la temperatura del suelo como\ntemperatura ambiente.","a":"consumo"},{"n":"RIC N°4","r":"6.2.6","h":"Conductores › Características y condiciones de uso de los conductores","t":"6.2.6  Si la temperatura ambiente y/o la cantidad de conductores exceden los valores fijados\nen las tablas, la capacidad de corriente máxima corregida, para cada conductor estará\nfijada por la expresión:\nIc = It × fn × ft\nSiendo:\nIc: La capacidad de corriente máxima corregida.\nIt: La corriente de la tabla N°4.4.\nfn: Factor de corrección según tabla N°4.6.\nft: Factor de corrección según tabla N°4.7.","a":"consumo"},{"n":"RIC N°4","r":"6.2.7–6.2.7.3","h":"Conductores › Características y condiciones de uso de los conductores","t":"6.2.7  Identificación de conductores.\n6.2.7.1  Los conductores deberán ser marcados según lo indiquen los protocolos de\nanálisis y/o ensayos de seguridad de productos eléctricos respectivos definidos\npor la Superintendencia, y a falta de éstos, se deberá tomar como referencia la\nnorma de fabricación. La identificación deberá ser legible e indeleble.\n6.2.7.2  Las características a indicar de los conductores serán a lo menos las siguientes\n(o lo que indique la norma de producto respectiva):\n6.2.7.2.1  Nombre del fabricante o su marca registrada.\n6.2.7.2.2  País de fabricación del producto.\n6.2.7.2.3  Tipo de conductor, según norma. Por ejemplo, H07V-U.\n6.2.7.2.4  Sección en mm 2 para las secciones métricas, y sección en mm 2 y\nen paréntesis el número AWG ó kcmil para secciones AWG ó kcmil.\n6.2.7.2.5  Tensión de servicio. Corresponde a la tensión entre fases.\n6.2.7.2.6  Temperatura de servicio en grados Celsius (ºC).\n6.2.7.2.7  Número de certificado de aprobación del producto para aquellos\nconductores afectos a esta exigencia.\n6.2.7.3  En el caso de ser impresa, esta inscripción deberá hacerse en un color de\ncontraste con el color de la aislación o cubierta del conductor, de modo tal que\nesta información sea fácilmente legible y se deberá repetir con un\nespaciamiento máximo de 0,50 m entre el término y el comienzo de la siguiente\nmarca, en toda la longitud del conductor.","a":"consumo"},{"n":"RIC N°4","r":"6.2.8–6.2.8.3","h":"Conductores › Características y condiciones de uso de los conductores","t":"6.2.8  Los radios de curvatura de los conductores aislados no deberán ser menores a:\n6.2.8.1  Cables con conductor de cobre flexible 4 veces el diámetro exterior.\n6.2.8.2  Cables con conductor de cobre alambre o cableado concéntrico 8 veces el\ndiámetro exterior.\n6.2.8.3  Cables apantallados 12 veces el diámetro exterior.","a":"consumo"},{"n":"RIC N°4","r":"7–7.1.1","h":"Sistemas de canalización","t":"7  Sistemas de canalización\n7.1  Disposiciones generales\n7.1.1  Los sistemas de canalización eléctrica aceptados en el ámbito de aplicación de este\npliego técnico son los siguientes:\n7.1.1.1. Conductores desnudos sobre aisladores.\n7.1.1.2. Conductores aislados sobre aisladores.\n7.1.1.3. Cables de aislación mineral.\n7.1.1.4. Cables planos.\n7.1.1.5. Conductores aislados sobre soportes.\n7.1.1.6. Conductores en molduras y bandejas portaconductores tipo liviano.\n7.1.1.7. Conductores en pilares de servicio.\n7.1.1.8. Conductores en canalizaciones subterráneas.\n7.1.1.9. Conductores en bandejas portaconductores tipo pesado.\n7.1.1.10. Conductores en escalerillas portaconductores.\n7.1.1.11. Conductores en canastillos portaconductores.\n7.1.1.12. Conductores en canaletas.\n7.1.1.13. Ducto de barras.\n7.1.1.14. Conductores en tuberías.","a":"consumo"},{"n":"RIC N°4","r":"7.1.2–7.1.3.4","h":"Sistemas de canalización › Disposiciones generales","t":"7.1.2  Los sistemas de canalización que se instalen según lo indicado en esta sección deberán\nconsiderar las medidas de protección para garantizar la seguridad, los requisitos para\ngarantizar el adecuado funcionamiento de la instalación, de acuerdo con el uso previsto\ny las características apropiadas al ambiente en que prestarán servicio.\n7.1.3  Todos los sistemas de canalización deberán cumplir las siguientes condiciones:\n7.1.3.1. Ser retardantes a la llama y autoextinguentes.\n7.1.3.2. Resistentes a los impactos, compresiones y deformaciones, en general, tener\nuna resistencia mecánica suficiente como para soportar los esfuerzos a que se\nverán sometidas durante su manipulación, montaje y uso.\n7.1.3.3. Resistentes a la acción del sol (rayos UV), la humedad, de hongos, agentes\nquímicos y corrosivos, según las condiciones en que en que se utilizarán.\n7.1.3.4. En el caso de instalarse en lugares calificados como local de reunión de\npersonas deberán cumplir con el punto 5.5 de este pliego.","a":"consumo"},{"n":"RIC N°4","r":"7.1.4–7.1.7","h":"Sistemas de canalización › Disposiciones generales","t":"7.1.4  La selección del tipo de canalización en cada instalación particular se realizará\nescogiendo, en función de las influencias externas, el que se considere más adecuado\nentre los indicados en el punto 7.1.1 de este pliego.\n7.1.5  Las canalizaciones eléctricas no se instalarán debajo de elementos que pudieran\nproducir condensación o filtraciones, tales como las destinadas a conducción de vapor,\nde agua, de gas o similares, a menos que se tomen las consideraciones necesarias para\nproteger las canalizaciones eléctricas contra los efectos de estas.\n7.1.6  En un mismo conducto, shaft o canal de una construcción, solo se podrán instalar\ncanalizaciones eléctricas y de comunicación o control. Para estas últimas se debe tener\nniveles de tensión peligrosos.\n7.1.7  Las canalizaciones eléctricas y de comunicación o control, instaladas al interior de un\nmismo conducto, shaft o canal de una construcción, se deberán separar y distanciar\nadecuadamente para evitar influencias electromagnéticas.","a":"consumo"},{"n":"RIC N°4","r":"7.1.8","h":"Sistemas de canalización › Disposiciones generales","t":"7.1.8  Las canalizaciones instaladas sobrepuestas, a la vista u ocultas, deberán estar\ndispuestas de forma que faciliten su maniobra, inspección y acceso a sus conexiones,\nconsiderando para esto accesos y distanciamientos con otros elementos.","a":"consumo"},{"n":"RIC N°4","r":"7.1.9–7.1.10","h":"Sistemas de canalización › Disposiciones generales","t":"7.1.9  Los sistemas de instalación de las canalizaciones en función de los tipos de conductores\no cables deben estar de acuerdo con la tabla Nº4.8, siempre y cuando las influencias\nexternas estén de acuerdo con las prescripciones indicadas en el presente pliego técnico.\nTabla Nº4.8: Elección de las canalizaciones\nSistemas de canalización\nconductores aislados sobre\nConductores desnudos y\nCables sobre soportes\nportaconductores tipo\nBandejas tipo pesado\nMolduras y bandejas\nCon fijación directa\nPilares de servicio\nportaconductores\nportaconductores\nTuberías (Ductos)\nDuctos barra\nConductores y cables\nEscalerillas\nCanastillos\nSin fijación\naisladores\nliviana\nConductores desnudos  -  -  -  -  -  -  +  -  0\nConductores aislados  -  -  +  +  +  -  +  -  0\nCables  Multipolares  +  +  +  +  +  +  0  +  0\naislados con\ncubierta\nexterior.  Unipolares  0  +  +  +  +  +  0  +  0\n+: Admitido\n-: No admitido\n0: No aplicable o no utilizado en la práctica\n*: Se admiten conductores aislados si la tapa sólo puede abrirse con una herramienta o una acción manual importante\ny la canal es IP 4X ó IP XXD\nNota: Conductor desnudo en tubería se permite si es único y solo para conductores de tierra de\nprotección.\n7.1.10 Los sistemas de instalación de las canalizaciones, en función de la situación deben estar\nde acuerdo con la tabla Nº4.9.\nTabla Nº4.9: Situación de las canalizaciones\nConductores desnudos\nCables sobre soportes\nportaconductores tipo\nEscalerillas portacon-\nBandejas tipo pesado\nCanastillos portacon-\nMolduras y bandejas\nCon fijación directa\nPilares de servicio\nTuberías (Ductos)\ny conducto-res","a":"consumo"},{"n":"RIC N°4","r":"7.1.9","h":"Sistemas de canalización › Disposiciones generales","t":"aislados sobre\nDuctos barra\nSin fijación\naisladores\nductores\nductores\nlivianas\nConducto  accesibles  +  +  +  +  0  +  -  0  +\no Shaft. no accesibles  +  0  +  0  0  0  -  -  0\nCanaletas  +  +  +  +  0  +  -  -  0\nCanalizaciones\n+  0  +  -  0  0  -  -  0\nsubterráneas\nEmpotrados en\n+  +  +  -  0  0  -  -  0\nestructuras\nEn montaje superficial  -  +  +  +  +  +  +  -  +\nAéreo  -  -  (*)  -  -  -  +  +  -\n+: Admitido\n-: No admitido\n0: No aplicable o no utilizado en la práctica\n(*): No se utilizan en la práctica salvo en instalaciones cortas y destinadas a la alimentación de máquinas o\nelementos de movilidad restringida","a":"consumo"},{"n":"RIC N°4","r":"7.2–7.2.3","h":"Sistemas de canalización › Conductores desnudos sobre aisladores","t":"7.2  Conductores desnudos sobre aisladores\n7.2.1  Los conductores desnudos sobre aisladores deberán ser de cobre para líneas aéreas de\nbaja tensión y podrán ser macizos, cableados, tubulares o de barras de formas cilíndrica,\nrectangular, elipsoidal u otra. También se permite conductores de aluminio o de aleación\nde aluminio en líneas aéreas de media tensión, las cuales deberán cumplir con los\ncriterios de diseño de líneas eléctricas de media y baja tensión establecidos en el DS\nN°109/2017 del Ministerio de Energía o las disposiciones que la reemplacen.\n7.2.2  Solo podrán utilizarse conductores desnudos sobre aisladores como sistema de\ncanalización en líneas aéreas a la intemperie, en subestaciones o locales de maniobra\naccesibles únicamente a personal calificado y en sistemas de barras trole para equipos\ndesplazables.\n7.2.3  Aun cumpliendo las disposiciones definidas en el punto anterior, no podrán utilizarse\nconductores desnudos sobre aisladores en lugares peligrosos, en lugares húmedos o\nmojados ni en donde queden expuestos a la acción de vapores corrosivos.","a":"consumo"},{"n":"RIC N°4","r":"7.2.4–7.2.6","h":"Sistemas de canalización › Conductores desnudos sobre aisladores","t":"7.2.4  Las instalaciones de líneas aéreas desnudas a la intemperie sólo se aceptarán en zonas\nde tránsito escaso o nulo, como por ejemplo zonas no cultivables de predios agrícolas.\nEn general, no se aceptará su uso en lugares de reunión de personas e industriales.\n7.2.5  Las líneas aéreas desnudas a la intemperie se montarán sobre postes de altura suficiente\ncomo para asegurar que la distancia entre el conductor más bajo y el suelo, en su punto\ny condiciones de flecha máxima, sea como mínimo de 5 m.\n7.2.6  La sección mínima de los conductores para líneas aéreas a la intemperie será de 4 mm 2\npara vanos no superiores a 10 m, de 6 mm 2 para vanos de hasta 30 m y de 10 mm 2 para\nvanos de hasta 45 m. La sección a emplear en vanos superiores deberá ser justificada\nmediante cálculo, cumpliendo las prescripciones del DS N°109/2017 del Ministerio de\nEnergía o las disposiciones que la reemplacen.","a":"consumo"},{"n":"RIC N°4","r":"7.2.7–7.2.8","h":"Sistemas de canalización › Conductores desnudos sobre aisladores","t":"7.2.7  La distancia mínima entre los conductores en una línea aérea de conductores desnudos,\nmedida en los puntos de apoyo, será de 20 cm para vanos de hasta 30 m y de 30 cm\ncomo mínimo para vanos superiores.\n7.2.8  Bajo condiciones climáticas muy severas se adoptarán las medidas necesarias para\nasegurar una adecuada resistencia mecánica de la línea y para dimensionarla se\nprocederá según las exigencias del capítulo sobre líneas aéreas del DS N°109/2017 del\nMinisterio de Energía o las disposiciones que la reemplacen.","a":"consumo"},{"n":"RIC N°4","r":"7.2.9–7.2.11","h":"Sistemas de canalización › Conductores desnudos sobre aisladores","t":"7.2.9  Las secciones máximas de conductores desnudos que se colocarán sobre aisladores se\nfijarán según la tabla Nº4.10.\nTabla Nº4.10: Secciones máximas de conductores sobre aisladores en baja tensión\nDimensión  Sección del conductor\nbásica del  [mm2]\naislador\nTipo de aislador\n[mm] (*)\nDesnudo  Aislado\nΦ 51  35  16\nCarrete  Φ 57  70  35\nΦ 76  120  70\nh 72  25  10\nh 80  70  35\nCampana\nh 100  120  70\nh 145  150  95\nh 25  -  2,5\nh 32  -  6\nRollo\nh 36  -  10\nh 40  -  16\n(*) Φ = diámetro; h = altura\n7.2.10 Además de las exigencias indicadas en los literales anteriores, la construcción de una\nlínea aérea deberá cumplir, en general, las disposiciones indicadas en el DS N°109/2017\no las disposiciones que la reemplacen.\n7.2.11 La separación vertical entre conductores de distinta polaridad, en función de la distancia\nentre apoyos o vanos, se fijará de acuerdo con la tabla Nº4.11. En caso de tendidos en\nque los conductores queden en un plano horizontal la separación se fijará de acuerdo\ncon el DS N°109/2017 del Ministerio de Energía o las disposiciones que la reemplacen.\nTabla Nº4.11: Distancia mínima entre conductores de distinta polaridad para baja tensión\nDistancia entre apoyos o vanos  Distancia entre conductores\n[m]  [cm]\nHasta 2  5\nSobre 2 hasta 4  10\nSobre 4 hasta 6  15\nSobre 6 hasta 30  20\nSobre 30  30","a":"consumo"},{"n":"RIC N°4","r":"7.3–7.3.4","h":"Sistemas de canalización › Conductores aislados sobre aisladores","t":"7.3  Conductores aislados sobre aisladores.\n7.3.1  Los conductores aislados montados sobre aisladores deberán ser de cobre o de aluminio\npara líneas aéreas de baja tensión y/o media tensión.\n7.3.2  Cuando se empleen conductores de aluminio o aleación de aluminio debe utilizarse\nconectores del tipo bimetálicos para realizar la unión con los conductores de cobre de la\ninstalación de consumo.\n7.3.3  Los conductores aislados montados sobre aisladores sólo podrán instalarse en sitios en\nque no queden expuestos a daños mecánicos causados por personas u objetos que se\nmanipulen en sus proximidades.\n7.3.4  Está prohibida la instalación de conductores aislados sobre aisladores en lugares o\nrecintos que presenten riesgos de incendio o de explosión, en locales comerciales, en\nteatros y lugares de reunión de personas, en estudios de cine o televisión, en pozos de\nascensores o montacargas, o similares.","a":"consumo"},{"n":"RIC N°4","r":"7.3.5–7.3.8","h":"Sistemas de canalización › Conductores aislados sobre aisladores","t":"7.3.5  En líneas aéreas a la intemperie formada por conductores aislados sobre aisladores, el\nconductor inferior de la línea en su punto más bajo deberá tener una altura mínima de\n4,0 m sobre el nivel del suelo. Esta altura deberá aumentarse en zonas de tránsito de\nvehículos de carga de modo de permitir el paso libre del más alto de éstos y podrá\ndisminuirse hasta un mínimo de 3,0 m si la línea se tiende vecina a un muro en toda su\nextensión, siempre que no existan ventanas o accesos en ese muro.\n7.3.6  Las secciones mínimas para las líneas aéreas aisladas a la intemperie serán las mismas\nprescritas en el punto 7.2.6 de este pliego.\n7.3.7  La distancia vertical mínima entre conductores de líneas aéreas aisladas de baja tensión\na la intemperie será de 15 cm.\n7.3.8  Las líneas aéreas a la intemperie con conductores aislados deberán cumplir lo indicado\nen los puntos 7.2.8 y 7.2.10 de este pliego y los conductores empleados deberán ser los\nadecuados para este tipo de instalaciones de acuerdo con lo prescrito en la tabla Nº4.2.","a":"consumo"},{"n":"RIC N°4","r":"7.3.9–7.3.15","h":"Sistemas de canalización › Conductores aislados sobre aisladores","t":"7.3.9  En instalaciones bajo techo la distancia entre el conductor más bajo de una línea sobre\naisladores y el piso no debe ser inferior a 2,5 m. En caso de que los conductores pasen\nsobre zonas transitadas o que las condiciones del proceso realizado lo exijan, deberá\naumentarse esta altura mínima de acuerdo con esas condiciones.\n7.3.10 La distancia máxima de luz entre los aisladores de apoyo para las líneas aisladas bajo\ntecho será de 6 m si la línea se apoya en muros o superficies similares, tanto para\nrecorridos horizontales como verticales. La sección mínima a utilizar en los conductores,\nen estos casos, será de 2,5 mm2.\n7.3.11 La distancia mínima entre los conductores y la superficie o parte que le sirve de apoyo\nserá de 1,5 cm en recintos secos y limpios. Esta distancia se aumentará a 3 cm en\nrecintos húmedos, mojados o ambientes con polvos en suspensión.\n7.3.12 Para las condiciones señaladas en los puntos 7.3.1 a 7.3.9 precedentes, la distancia\nmínima entre conductores de distinta polaridad será de 1,5 cm para tensiones de servicio\nhasta 400 V y de 3 cm para tensiones de servicio hasta 1000 V.\n7.3.13 Las secciones máximas de conductores aislados en los distintos tipos de aisladores se\nfijarán de acuerdo con la tabla Nº4.10.\n7.3.14 Las derivaciones deberán hacerse en los puntos de apoyo y se aislarán\nconvenientemente. En los puntos de derivación, la distancia entre el conductor y la\nsuperficie o pieza de apoyo no debe ser inferior a 2 cm.\n7.3.15 Los conductores de la línea sobre aisladores deberán asegurarse a los aisladores","a":"consumo"},{"n":"RIC N°4","r":"7.3.16–7.3.18","h":"Sistemas de canalización › Conductores aislados sobre aisladores","t":"mediante amarras; estas amarras serán de material aislante o de conductores eléctricos\naislados que tengan el mismo tipo de aislación que el conductor de la línea y la amarra\nse hará de modo de evitar que estos conductores formen una espira cerrada.\n7.3.16 Las amarras de líneas hasta 4 mm 2 de sección deberán tener una resistencia mecánica\nequivalente a la de un conductor de cobre de 1,5 mm 2; para secciones hasta de 10 mm2\na la de 2,5 mm2; para secciones superiores, la resistencia mecánica de la amarra deberá\nser equivalente a la de un conductor de cobre de 8,37 mm 2.\n7.3.17 Las bajadas desde una línea aérea se harán en cables multiconductores o con\nconductores en ductos que aseguren una protección mecánica adecuada de los\nconductores. Las líneas que atraviesan muros deberán hacerlo en ductos. De igual forma\nla entrada de los conductores a una roseta o equipo debe estar protegida por un ducto\nde no menos de 10 cm. de largo.\n7.3.18 La entrada de los conductores en ductos y cajas de paso o derivación, se deberán hacer\nsin tensión mecánica y se protegerán mediante prensaestopas o accesorios similares\nque impidan la penetración de cuerpos extraños. En los puntos de entrada de los\nconductores a ductos o cajas deberán ir aisladores de apoyo.","a":"consumo"},{"n":"RIC N°4","r":"7.4–7.4.3","h":"Sistemas de canalización › Cables de aislación mineral (MI)","t":"7.4  Cables de aislación mineral (MI)\n7.4.1  El cable MI es un cable con uno o más conductores de aislación mineral refractaria,\naltamente comprimida y con una cubierta externa continua de cobre, estanca a los\nlíquidos, vapores y gases, y que, junto a sus accesorios diseñados especialmente para\neste uso, forman un sistema continuo de canalización.\n7.4.2  El uso del cable MI está permitido en los siguientes casos:\n7.4.2.1. En tendido de alimentadores y de circuitos.\n7.4.2.2. En ambientes secos, húmedos o mojados.\n7.4.2.3. En interiores o a la intemperie.\n7.4.2.4. A la vista, embutido o subterráneo con protección adicional para daños físicos\ny corrosión.\n7.4.2.5. En ambientes peligrosos de cualquier naturaleza.\n7.4.2.6. En lugares en que se manipulen lubricantes o gasolina.\n7.4.2.7. En cualquier ambiente corrosivo que no dañe la cubierta de cobre.\n7.4.3  No se permite el uso de cable MI en ambientes corrosivos que dañen la cubierta, excepto\nsi ésta se protege mediante un material adecuado para estas condiciones.","a":"consumo"},{"n":"RIC N°4","r":"7.4.4–7.4.5.2","h":"Sistemas de canalización › Cables de aislación mineral (MI)","t":"7.4.4  Cuando se instale a la vista, el cable MI deberá fijarse en forma segura a la superficie\nsobre la cual está tendido, mediante un sistema de sujeción, amarras, grapas o soportes\nubicados a distancias no superiores a 0,5 m en tramos rectos o a una distancia menor,\ncuando se produzcan cambios de dirección en su trazado. Para lo anterior, se deben\nconsiderar las recomendaciones señaladas por los fabricantes.\n7.4.5  Cuando sea necesario curvar un cable MI, las curvas se harán con herramientas\nespecializadas, evitando dañar la cubierta y la aislación; el radio interior mínimo de la\ncurva será el siguiente:\n7.4.5.1  Cinco veces el diámetro exterior de la envoltura metálica, cuando el cable no\ntenga más de 19 mm de diámetro exterior.\n7.4.5.2  Diez veces el diámetro exterior de la envoltura metálica, cuando el cable tenga\nmás de 19 mm, pero no más de 25 mm de diámetro exterior.","a":"consumo"},{"n":"RIC N°4","r":"7.4.6–7.5","h":"Sistemas de canalización › Cables de aislación mineral (MI)","t":"7.4.6  Para unir los cables MI a cajas de derivación, gabinetes y/o cajas de conexión de\nequipos, deberán utilizarse sólo aquellos accesorios construidos y aprobados\nexclusivamente para este uso.\n7.4.7  En todos los extremos del cable MI, aun cuando éstos queden en el interior de cajas\ngabinetes o equipos, se deberá colocar una pieza de sello construida y aprobada para\neste fin, con la finalidad de evitar que penetre la humedad en el compuesto mineral de\naislación.\n7.5  Cables planos","a":"consumo"},{"n":"RIC N°4","r":"7.5.1–7.5.4","h":"Sistemas de canalización › Cables planos","t":"7.5.1  Los cables planos son conjuntos de dos, tres o cuatro conductores aislados dispuestos\nen forma paralela, en una capa y envueltos por una chaqueta aislante independiente de\nla aislación de cada conductor individual; el conjunto forma un cable de sección\ntransversal rectangular del tipo NYIFY o similares.\n7.5.2  Los cables planos sólo podrán usarse en instalaciones bajo techo, sobrepuestas y en\nmontaje fijo en superficies. En ningún caso podrán apoyarse sobre material combustible,\ncomo madera.\n7.5.3  En el caso de colocarse embutidos podrán quedar directamente bajo o en el revoque,\nsea éste de mortero de cemento o yeso. No podrán instalarse ocultos o embutidos en\ntabiques cuya estructura, recubrimiento y/o relleno sean madera u otros materiales\ncombustibles.\n7.5.4  Los cables planos deberán afianzarse a las superficies o puntos de soporte mediante\nabrazaderas o grapas metálicas resistentes a la oxidación o de material plástico de\nresistencia y flexibilidad adecuadas.","a":"consumo"},{"n":"RIC N°4","r":"7.5.5–7.6.1","h":"Sistemas de canalización › Cables planos","t":"7.5.5  En casas o construcciones de madera o materiales combustibles no se permitirá el\nempleo de cables planos como sistema de canalización.\n7.5.6  Al emplear cables planos como sistema de canalización deberá emplearse cajas de\nderivación y accesorios aprobados para este uso.\n7.5.7  Las capacidades de transporte de corriente de los cables planos se fijarán de acuerdo\ncon la tabla Nº4.4, método E, para una temperatura de servicio de 70 ºC.\n7.6  Conductores aislados sobre soportes\n7.6.1  Podrán utilizarse en este sistema de canalización sólo cables multiconductores de los\ntipos RV, RV-K; RZ1-K.","a":"consumo"},{"n":"RIC N°4","r":"7.6.2–7.6.6","h":"Sistemas de canalización › Conductores aislados sobre soportes","t":"7.6.2  Al usar este sistema de canalización los conductores no deberán quedar expuestos a\ndaños mecánicos. La altura mínima de montaje será de 2 m en tramos horizontales, en\nsu condición más desfavorable. Se permitirán bajadas verticales, pero deberán\nprotegerse con una cubierta resistente bajo 1,2 m.\n7.6.3  Los soportes podrán ser metálicos o no metálicos y estar formados por sistemas de\nabrazaderas, rieles y abrazaderas, u otros similares. La distancia máxima entre soportes\nserá de 1,5 m.\n7.6.4  La separación mínima entre el cable y la superficie de apoyo del soporte será de 1 cm.\nNo se acepta este tipo de canalización sobre superficies combustibles o con riesgo de\nexplosión.\n7.6.5  Para cables de secciones superiores a 50 mm 2 deberán usarse abrazaderas de\nmateriales no magnéticos.\n7.6.6  Si se colocan varios cables en un tendido paralelo, la distancia entre cable y cable debe\nser a lo menos igual al diámetro del cable de menor sección con un mínimo de 1 cm.","a":"consumo"},{"n":"RIC N°4","r":"7.6.7–7.7.1","h":"Sistemas de canalización › Conductores aislados sobre soportes","t":"7.6.7  La capacidad de transporte de corriente de los cables sobre soportes se fijará de acuerdo\ncon la tabla Nº4.4, método F.\n7.7  Conductores en molduras y bandejas portaconductores tipo livianas.\n7.7.1  Las molduras y bandejas portaconductores livianas, para usos habitacionales o\nsimilares, son perfiles, de sección cuadrada, rectangular u otra, de tapa removible, que\nen conjunto con sus aparatos y accesorios forman un sistema completo de canalización.\nSu sistema de ajuste y cierre será tal que ninguno de sus componentes podrá ser\nremovido sin ayuda de una herramienta.","a":"consumo"},{"n":"RIC N°4","r":"7.7.2","h":"Sistemas de canalización › Conductores en molduras y bandejas portaconductores tipo livianas","t":"7.7.2  Las molduras y las bandejas portaconductores livianas, deberán mantener un grado de\nprotección uniforme a lo largo de todo su recorrido, en conjunto con sus aparatos\ncomplementarios; considerando un grado IP mínimo de IP 4x y una protección contra\nchoques mecánicos de un IK 07 según anexo 4.1. Las bandejas portaconductores\nlivianas que se instalen en lugares húmedos, deberán utilizar conductores cuya condición\nde uso sea apta para la intemperie y en el caso que la bandeja portaconductores este\nexpuesta a los rayos UV, los conductores utilizados deberán estar diseñados para\nsoportar los rayos UV.","a":"consumo"},{"n":"RIC N°4","r":"7.7.3","h":"Sistemas de canalización › Conductores en molduras y bandejas portaconductores tipo livianas","t":"7.7.3  Las características mínimas de las molduras y bandejas livianas serán las indicadas en\nla tabla Nº4.12\nTabla Nº4.12: Características mínimas de las molduras y bandejas livianas\nCaracterística  Grado\nDimensión del lado mayor de la sección\n≤ 16mm  >16mm\ntransversal\nResistencia al impacto  0,5J (muy ligera)  2J (media)\nTemperatura mínima de instalación y\n+15ºC  - 5ºC\nservicio\nTemperatura máxima de instalación y\n+60ºC  +60ºC\nservicio\nContinuidad eléctrica  Sin continuidad eléctrica  Sin/con continuidad eléctrica*\nCaracterística de aislamiento eléctrico  Con aislamiento eléctrico Sin/con aislamiento eléctrico**\nResistencia mínima a la penetración de\nobjetos sólidos y acceso a partes  No inferior a IP 4X  No inferior a IP 4X\npeligrosas\nResistencia a la penetración de agua  No declarada  No declarada\nResistencia a la propagación de la llama  No propagador  No propagador\nResistencia a la corrosión ***  No declarada  Media interior y exteriormente\nNota: * Con continuidad para molduras y bandejas livianas metálicas.\nNota: ** Con aislamiento para molduras y bandejas livianas no metálicas.\nNota:*** Aplica a molduras y bandejas livianas metálicas, para zonas costera y similares será Alta interior y exteriormente.\nNota: El cumplimiento de estas características se realizará según lo definido en los protocolos de\nanálisis y/o ensayos de seguridad de productos eléctricos respectivos definidos por la\nSuperintendencia. En ausencia de estos, se deberá aplicar la norma IEC 61084-2-1.","a":"consumo"},{"n":"RIC N°4","r":"7.7.4–7.7.5","h":"Sistemas de canalización › Conductores en molduras y bandejas portaconductores tipo livianas","t":"7.7.4  Dentro de este campo de aplicación, se denominará moldura a aquellos perfiles que, por\nla dimensión reducida de su sección transversal, requieren que sus aparatos\ncomplementarios sean montados en forma anexa, y se denominará bandeja a aquellos\nperfiles en que la dimensión de su sección transversal permite el montaje de los aparatos\nen su interior. Se entenderá por aparato complementario, en el sentido de este punto, a\nlos interruptores y enchufes.\n7.7.5  Tanto las molduras como las bandejas portaconductores, en el alcance de esta sección,\npodrán usarse solo a la vista, sobrepuestas en paredes y muros de habitaciones, oficinas\ny recintos similares de ambiente seco y limpio, a una altura mínima de 0,20 m medida\ndesde el borde inferior de la moldura o bandeja al nivel de piso terminado. Deberán ser\naccesibles en todo su recorrido; solo se exceptúa esta exigencia de accesibilidad en\ncruces de muro de una habitación a otra.","a":"consumo"},{"n":"RIC N°4","r":"7.7.6–7.7.8","h":"Sistemas de canalización › Conductores en molduras y bandejas portaconductores tipo livianas","t":"7.7.6  Tanto en uniones como en derivaciones o cambios de dirección de la canalización, sólo\npodrán usarse los accesorios aprobados como componentes del sistema para estas\nfunciones. Queda prohibido solucionar alguna de estas condiciones mediante cortes del\nperfil principal y adaptaciones de forma para evitar el uso de los citados accesorios.\n7.7.7  Las molduras y bandejas podrán ser simples o compuestas; en las compuestas un\ntabique fijo o removible permitirá dividir la sección transversal en dos o más sectores.\n7.7.8  En molduras o bandejas compuestas, se permitirá llevar por separado, en cada una de\nlas secciones en que éstas están divididas, conductores de distintas tensiones y/o\nservicios. Se entenderá como conductores de distintos servicios a los correspondientes\na potencia, comunicaciones, datos o control, dentro del campo de aplicación.","a":"consumo"},{"n":"RIC N°4","r":"7.7.9–7.8.1","h":"Sistemas de canalización › Conductores en molduras y bandejas portaconductores tipo livianas","t":"7.7.9  La cantidad máxima de conductores a instalar en una moldura o bandeja\nportaconductores se fijará de forma que el área útil ocupada por los conductores no\nexceda el 40% del área útil de la moldura. Se deberán aplicar los factores de corrección\nindicados en los puntos 6.2.4 y 6.2.5 de este pliego.\n7.8  Conductores en pilares de servicio\n7.8.1  Un pilar de servicio es un perfil metálico o no metálico, cerrado, destinado a ser usado\nen ambientes secos y limpios, generalmente en oficinas o similares, construidas en la\nmodalidad conocida como de planta libre; su finalidad es proporcionar conexión a los\nenchufes, necesarios para energizar los equipos de escritorio ubicados en posiciones\nque quedan fuera de alcance de los circuitos de enchufes murales. Ver anexo N°4.2.","a":"consumo"},{"n":"RIC N°4","r":"7.8.2","h":"Sistemas de canalización › Conductores en pilares de servicio","t":"7.8.2  Las características mínimas de los pilares de servicio serán las indicadas en la tabla\nNº4.13.\nTabla Nº4.13: Características mínimas de los pilares de servicio\nCaracterística  Grado\nResistencia al impacto  2J (media)\nTemperatura mínima de instalación y servicio  -5 ºC\nTemperatura máxima de instalación y servicio  +60 ºC\nContinuidad eléctrica  Sin/con continuidad eléctrica*\nCaracterística de aislamiento eléctrico**  Sin/con aislamiento eléctrico\nResistencia mínima a la penetración de objetos\nNo inferior a IP 41\nsólidos y acceso a partes peligrosas\nResistencia a la penetración de agua  IP 41\nResistencia a la propagación de la llama  No propagador\nNota: * Con continuidad para pilares metálicos.\nNota: ** Con aislamiento para pilares no metálicos.\nNota: El cumplimiento de estas características se realizará según los protocolos de análisis y/o ensayos\nde seguridad de productos eléctricos respectivos definidos por la Superintendencia. En ausencia\nde estos, se deberá aplicar la norma IEC 61084-2-4.","a":"consumo"},{"n":"RIC N°4","r":"7.8.3–7.8.4","h":"Sistemas de canalización › Conductores en pilares de servicio","t":"7.8.3  Se aceptará canalizar a través de un pilar de servicio los conductores correspondientes\na no más de cuatro circuitos de enchufes, teniendo presente que no se puede utilizar\nmás del 40% de su sección transversal, aplicando los factores de corrección indicados\nen los puntos 6.2.4 y 6.2.5 del presente pliego, según corresponda.\n7.8.4  Los pilares de servicio se conectarán a las canalizaciones fijas del edificio sólo mediante\nsus correspondientes accesorios aprobados por el fabricante. La fijación de los pilares\nde servicio, sus uniones y derivaciones se deberán realizar de manera mecánicamente\nsólida, evitando que sus elementos y accesorios queden expuestos a esfuerzos\nmecánicos.","a":"consumo"},{"n":"RIC N°4","r":"7.8.5–7.8.8","h":"Sistemas de canalización › Conductores en pilares de servicio","t":"7.8.5  Se aceptará que los pilares de servicio se usen como medio de canalización de bajada\npara circuitos de comunicación o de señales de sistemas de procesamiento de datos,\nsiempre que se instalen en un compartimento separado de los circuitos de alimentación.\nLos eventuales efectos de interferencia que puedan producirse deberán ser previstos y\nsolucionados por los especialistas de aquellas disciplinas.\n7.8.6  Los enchufes utilizados para instalar en pilares de servicio serán del tipo que permita su\nmontaje sin necesidad de caja de derivación.\n7.8.7  Los pilares de servicio metálicos deberán ser aterrizados mediante un conductor de\nprotección y los circuitos canalizados a través de ellos deberán estar protegidos mediante\nprotecciones diferenciales, sin excepción.\n7.8.8  No se podrán instalar pilares de servicio en recintos húmedos, con polvo en suspensión\nen ambientes que presenten riesgo de incendio o explosión.","a":"consumo"},{"n":"RIC N°4","r":"7.9–7.9.2","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.9  Conductores en canalizaciones subterráneas.\n7.9.1  Se entenderá por canalización subterránea a aquella en que los ductos van enterrados\ndirectamente en el suelo. No se considerará canalización subterránea a aquella que se\ninstale en el radier de una construcción, a menos que se instalen cámaras en su trayecto,\nque estén a la intemperie o produzcan discontinuidad de ductos, en cuyo caso, deben\nemplearse conductores adecuados para ello.\n7.9.2  Al realizar un proyecto de canalizaciones subterráneas, deberá efectuarse un estudio\ncuidadoso de las condiciones del terreno y las instalaciones; en función de estas\ncondiciones se determinará el tipo de canalización a emplear y sus características de\nconstrucción. Entre las condiciones de terreno que afectan a las características de las\ncanalizaciones subterráneas está la presencia de napas freáticas superficiales, nivel de\nprecipitaciones pluviales en la zona, estabilidad, composición química del terreno, etc.","a":"consumo"},{"n":"RIC N°4","r":"7.9.3–7.9.3.1","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.9.3  No se permite el tendido de conductores directamente en tierra, salvo en instalaciones\nindustriales donde se cuente con personal calificado permanente en la instalación.\n7.9.3.1  Instalación de cables directamente enterrados para instalaciones industriales.\na)  Para cables de enterramiento directo, el fondo de la zanja será una\nsuperficie firme, lisa, libre de discontinuidades y sin obstáculos. El cable\nse dispondrá a una profundidad mínima de 1 m respecto de la superficie\ndel terreno.\nb)  La profundidad de instalación deberá aumentarse en los casos de cruces\ny paralelismos señalados.\nc)  Para proteger los cables frente a excavaciones, éstos deberán tener una\nprotección mecánica mediante la utilización de ladrillos o cubiertas y a una\ndistancia entre 20 y 30 cm por encima del cable deberán instalarse una\ncinta de señalización que advierta la existencia de los cables eléctricos.\nSe acepta también la colocación de placas con doble misión de protección\nmecánica y de señalización.\nd)  En canalizaciones con pendiente, la instalación debe hacerse de tal\nmanera que no ocurran efectos de aluvión, que socave el terreno o los\nrellenos de arena.\ne)  Las uniones y derivaciones de los conductores tendidos directamente en\ntierra se harán en cámaras, mediante mufas o cajas de conexiones\naprobadas, usando para ello los sistemas de uniones aprobados.","a":"consumo"},{"n":"RIC N°4","r":"7.9.4–7.9.6","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.9.4  Se podrán usar como sistema de canalización subterránea tuberías metálicas y tuberías\nno metálicas. Estos ductos deberán cumplir con el montaje de canalizaciones\nsubterráneas definidos en el punto 7.16.7 y con las características técnicas definidas en\nla tabla N°4.28 de este pliego.\n7.9.5  En las canalizaciones subterráneas se considerará el uso de cámaras tipos A, B o C,\nespecificadas en el punto 7.9.8.4 de este pliego.\n7.9.6  En las canalizaciones subterráneas está prohibido el uso de conductores designados\ncomo para instalarse en ambientes secos o húmedos, en particular los tipos THW, THHN,\nTHWN, NSYA, H07V-K, H07V-R, H07V-U, H07Z1-K, H07Z1-R H07Z1-U7Z1-R.\nSe podrán utilizar en canalizaciones metálicas subterráneas de estaciones de servicio\nlos conductores THHN y THWN, siempre y cuando éstas sean continuas, no existan\ncámaras en su trayecto de enterramiento y se garantice una hermeticidad completa, a\ntravés de la instalación de sellos adecuados tanto a la entrada como a la salida de la\ncanalización subterránea.","a":"consumo"},{"n":"RIC N°4","r":"7.9.7–7.9.7.7","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.9.7  Condiciones de instalación de canalizaciones subterráneas\n7.9.7.1  El diámetro mínimo del ducto de una canalización subterránea no debe ser\ninferior a 25 mm.\n7.9.7.2  Los ductos deberán cumplir lo indicado en la tabla N°4.28 y se colocarán en\nuna zanja de ancho suficiente y profundidad mínima de 0,45 m, medidos desde\nel nivel de piso hasta la parte superior del ducto o tubo más superficial, en\nveredas, jardines y en general, en zonas de tránsito peatonal o liviano. Para\ntránsito vehicular o pesado, la profundidad exigida será como mínimo de 0,8\nm, considerando el uso de protecciones mecánicas necesarias para asegurar\nque los tubos no sufran daño.\n7.9.7.3  El fondo de la excavación deberá emparejarse con una capa de arena y los\nductos deberán tener una pendiente mínima de 0,25% hacia las cámaras\npróximas.\n7.9.7.4  Las uniones entre los ductos se harán de modo de asegurar la máxima\nhermeticidad y no deberán alterar la sección transversal interior de ellos.\n7.9.7.5  En donde se presenten condiciones desfavorables de resistencia mecánica del\nterreno se deberán tomar las medidas necesarias para asegurar un adecuado\nsoporte y protección de los ductos.\n7.9.7.6  En canalizaciones formadas por varios ductos se usarán separadores ubicados\na distancias convenientes para facilitar la colocación de los ductos y mantener\nsu paralelismo, según lo indicado en el anexo 4.3.\n7.9.7.7  Para las distintas disposiciones de ductos múltiples, la capacidad de radiación\nde calor de cada elemento se reducirá según su posición en el conjunto, de","a":"consumo"},{"n":"RIC N°4","r":"7.9.7.8–7.9.7.12","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"acuerdo con los porcentajes que se indican en el anexo 4.4. Estos valores\ndeberán considerarse al determinar las secciones de los conductores que se\ncolocarán en las tuberías que conforman el ducto múltiple.\n7.9.7.8  Se aceptará una distancia máxima de recorrido entre cámaras de 90 m, con un\nmáximo de dos curvas y una desviación por cada curva no superior a 60º con\nrespecto a la línea recta y radios de curvatura de 10 veces el diámetro del ducto\nrespectivo como mínimo. Si existen más de dos curvas o una desviación\nsuperior a la señalada se deberá colocar cámaras intermedias.\n7.9.7.9  En tramos rectos se aceptará, colocar cámaras hasta, una distancia máxima\nde 120 m entre ellas. El ducto que se utilice en estos casos será de un diámetro\nmínimo de 50 mm.\n7.9.7.10 En tramos cuyo recorrido no sea superior a 20 m se aceptará que los ductos\nformen una U, sin colocar cámaras.\n7.9.7.11 Para facilitar la colocación de los conductores en los ductos se deberá utilizar\nlubricantes adecuados, que no dañen los conductores y los distintos elementos\ndel sistema de canalización.\n7.9.7.12 Los ductos eléctricos instalados de forma subterránea se deberán proteger y\nseñalizar mediante una capa de mortero de cemento afinado y coloreado, de\nun espesor de 0,10 m y que se extienda 0,30 m hacia ambos lados. Además,\nsobre el mortero se deberá dejar una cinta de identificación o señalización que\npermita claramente la identificación de peligro eléctrico.","a":"consumo"},{"n":"RIC N°4","r":"7.9.8–7.9.8.4.1","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.9.8  Cámaras\n7.9.8.1  Las cámaras se usarán para facilitar la colocación, mantenimiento,\nreparaciones, uniones y derivaciones de los conductores y permitir los\nempalmes de distintos tipos de ductos. Deberán tener un drenaje que facilite la\nevacuación rápida de las aguas que eventualmente lleguen a ellas por filtración\no condensación.\n7.9.8.2  En zonas muy lluviosas o en que existan napas freáticas que puedan inundar\nlas cámaras y los ductos, el sistema deberá construirse impermeabilizado. Si\nesta medida es insuficiente deberá instalarse un sistema mecanizado de\nevacuación de las aguas o utilizar conductores apropiados para trabajar\nsumergidos.\n7.9.8.3  Las uniones al interior de las cámaras deben realizarse considerando mantener\nel grado de aislamiento indicado en este pliego técnico. Todas las transiciones\nentre tipos de cables, las conexiones a las cargas, o las derivaciones, deben\nrealizarse en cámaras o cajas de inspección que permitan mantener las\ncondiciones y grados de protección aplicables. Las dimensiones internas útiles\nde las cajas o cámaras de paso, derivación, conexión o salida deben ser\nadecuadas a las funciones específicas y permitir el tendido en función de la\nsección de los conductores\n7.9.8.4  Se utilizarán los siguientes tipos de cámaras, cuyas dimensiones mínimas y\ndetalles constructivos mínimos recomendados se indican en el anexo 4.5.\n7.9.8.4.1  Cámara tipo \"A\". Serán de dimensiones suficientes como para\npermitir el fácil acceso a su interior a una persona para efectuar\ntrabajos. Este tipo de cámara se usará preferentemente en","a":"consumo"},{"n":"RIC N°4","r":"7.9.8.4.2–7.9.8.7","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"sistemas industriales y cuando el tamaño y el número de\nconductores así lo requiera.\n7.9.8.4.2  Cámaras tipo “B\". Serán de dimensiones tales que permitan la fácil\nmanipulación de los conductores, la inspección desde el exterior\ny, eventualmente penetrar a su interior para trabajos de guía del\nalambrado, ejecución de mufas de protección de derivaciones o\nsimilares. Este tipo de cámara se usará en instalaciones de menor\nenvergadura que las cámaras tipo \"A\".\n7.9.8.4.3  Cámaras tipo “C”. Sus dimensiones deberán permitir la\nmanipulación de los conductores y la inspección desde el exterior.\nSe utilizarán como cámaras de paso, cámaras de unión o\nderivación, en instalaciones residenciales y en instalaciones de\nequipos unitarios tales como luminarias, semáforos o similares.\n7.9.8.5  Las dimensiones y formas constructivas de las cámaras mostradas en el anexo\n4.5 son mínimas. El dimensionamiento y formas constructivas definitivas se\nfijarán y justificarán en el proyecto correspondiente, de acuerdo con las\ncondiciones de terreno, tanto eléctricas como civiles y de tránsito en la zona de\ninstalación.\n7.9.8.6  Los conductores deberán quedar ordenados siguiendo en lo posible las\nparedes de las cámaras y se tratará de evitar los cruces entre ellos. En las\ncámaras tipo \"A\", se deberá utilizar separadores y soportes de conductores\npara permitir este ordenamiento. Se debe adoptar la misma disposición en las\ncámaras tipo “B”, para la fácil identificación de los distintos circuitos y servicios.\n7.9.8.7  Todos los alimentadores y/o circuitos que pasen por una cámara deberán","a":"consumo"},{"n":"RIC N°4","r":"7.9.8.8–7.9.8.9","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"identificarse, utilizando para ello sistemas de marcado con materiales\nresistentes a las condiciones ambientes que se encuentren dentro de las\ncámaras.\n7.9.8.8  Las uniones y derivaciones de conductores dentro de las cámaras se harán\nutilizando métodos aprobados que garanticen que el aislamiento,\nestanqueidad, protección mecánica y retardo a la llama sean equivalentes a los\nconductores empleados en el tendido.\n7.9.8.9  Las entradas y salidas de los ductos hacia y desde las cámaras se deberán\nhacer de tal modo que no se produzcan cantos agudos que puedan dañar la\naislación o la cubierta de los conductores, para lo cual se emplearán boquillas\ndel mismo material de los ductos u otro sistema similar resistente a la corrosión\nu otro sistema similar.","a":"consumo"},{"n":"RIC N°4","r":"7.9.9–7.10.1","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.9.9  Cruces y paralelismos de canalizaciones eléctricas subterráneas con redes de gas, agua\npotable y alcantarillado.\n7.9.9.1  En los cruces se cuidará que los ductos o conductores eléctricos queden\nseparados de las tuberías de los otros servicios en 0,50 m, como mínimo, en\ncualquier sentido. Si el cruce se protege con una capa de hormigón de 0,20 m\nde espesor, la separación mínima podrá reducirse a este valor; el hormigón\nempleado para estos fines será clase H15 o superior.\n7.9.9.2  En los cruces deberá protegerse los ductos mediante una capa de mortero de\ncemento afinado y coloreado, de un espesor mínimo de 0,10 m y que se\nextienda 0,50 m hacia ambos lados. Se recomienda identificar adecuadamente\nla existencia de los ductos eléctricos en el punto del cruce.\n7.9.9.3  Se entenderá que existe paralelismo cuando los ductos eléctricos queden\ndentro del volumen normal de excavación de las tuberías de otros servicios.\n7.9.9.4  Los ductos eléctricos deberán protegerse en toda la extensión del paralelismo\ncon una capa de hormigón afinado y coloreado de 0,10 m de espesor y de\nancho equivalente a la suma de los diámetros de los ductos más 0,20 m a\nambos lados de ellos. No se aceptará la existencia o la colocación de tuberías\nde otros servicios sobre o bajo este volumen. El hormigón empleado para estos\nfines será clase H15 o superior.\n7.10 Conductores en bandejas portaconductores tipo pesado.\n7.10.1 Las bandejas portaconductores, lisas o ranuradas, son ductos de sección rectangular,\ncerrados con tapas removibles, que junto a sus accesorios forma un sistema completo","a":"consumo"},{"n":"RIC N°4","r":"7.10.2–7.10.3","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"de canalización en el cual se permite colocar conductores correspondientes a uno o\nvarios circuitos y alimentar distintos servicios. En el ámbito de aplicación de este pliego\ntécnico no es aceptable el uso de bandejas sin tapa.\n7.10.2 Las bandejas portaconductores podrán ser metálicas o no metálicas. Las dimensiones y\ncaracterísticas constructivas recomendadas se indican en el anexo 4.6.\n7.10.3 Las características mínimas de las bandejas portaconductores tipo pesado serán las\nindicadas en la tabla Nº4.14.\nTabla Nº4.14: Características mínimas de las bandejas portaconductores no metálicas tipo\npesado o Industriales.\nCaracterística  Grado\nResistencia al impacto  5 Joules\nTemperatura mínima de instalación y servicio  -5ºC\nTemperatura máxima de instalación y servicio  +60ºC\nContinuidad eléctrica  Sin/con continuidad eléctrica*\nCaracterística de aislamiento eléctrico  Sin/con aislamiento eléctrico**\nResistencia mínima a la penetración de\nNo inferior a IP 2X\nobjetos sólidos y acceso a partes peligrosas\nResistencia a la penetración de agua  No declarada\nResistencia a la propagación de la llama  No propagador\nResistencia a la corrosión  Según instalación ver punto 7.10.5***\nNota: * Con continuidad para bandejas portaconductores metálicas.\nNota: ** Con aislamiento para bandejas portaconductores no metálicas.\nNota: *** Aplica a bandejas portaconductores tipo pesado metálicas según su lugar de instalación.\nNota: El cumplimiento de estas características se realizará según los protocolos de análisis y/o","a":"consumo"},{"n":"RIC N°4","r":"7.10.4–7.10.5.2","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"ensayos de seguridad de productos eléctricos respectivos definidos por la Superintendencia.\nEn ausencia de estos, se deberá aplicar la norma IEC 61537.\n7.10.4 No se permite el uso de bandejas portaconductores no metálicas en los siguientes casos:\n7.10.4.1. En la caja de ascensores.\n7.10.4.2. En ambientes con temperaturas superiores a las certificadas para la\ncanalización.\n7.10.4.3. Donde se alojen conductores cuyos límites de temperatura del aislamiento\nexcedan aquellos para los cuales se certifica la bandeja portaconductores.\n7.10.4.4. En lugares en donde se manipulen o almacenen gases inflamables, que\nexcedan aquellos casos en que la bandeja esté certificada para ese uso.\n7.10.4.5. En donde existan polvos o fibras combustibles en suspensión, en proporción\ntal como para producir mezclas inflamables o explosivas, que excedan aquellos\ncasos en que la bandeja esté certificada para ese uso.\n7.10.5 Las bandejas metálicas deberán soportar las cargas que se determinen según la\ncantidad y sección de los conductores que transportan (Kg/m), además del\ndistanciamiento de sus puntos de sujeción. Dependiendo de las condiciones ambientales\nen donde se instalen, se usarán:\n7.10.5.1. Bandejas en ambientes secos y sin presencia de agentes químicos activos.\nCuya resistencia a la corrosión deberá ser baja interior y exteriormente. (no\nubicadas en zonas costeras).\n7.10.5.2. Bandejas en ambientes húmedos sin presencia de agentes químicos activos.\nCuya resistencia a la corrosión deberá ser media interior y alta exteriormente\n(bandejas de acero electrogalvanizadas).","a":"consumo"},{"n":"RIC N°4","r":"7.10.5.3–7.10.11","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.10.5.3. Bandejas instaladas en el exterior en ambientes húmedos o mojados con\npresencia de agentes químicos activos o en zonas costeras. Cuya resistencia\na la corrosión deberá ser alta interior y exteriormente. (bandejas de acero\ngalvanizadas en caliente o de aluminio).\n7.10.6 Los accesorios y uniones entre bandejas portaconductores deberán ser los de fábrica.\n7.10.7 Las bandejas portaconductores, sin distingo de su calidad constructiva, podrán usarse\nen instalaciones a la vista u ocultas en lugares accesibles, en el interior de edificios o a\nla intemperie.\n7.10.8 En canalizaciones a la intemperie o recintos de ambiente húmedo, los sistemas de\nbandejas deberán cumplir las siguientes condiciones:\n7.10.8.1.  Asegurar la impermeabilidad adecuada, según el recinto en que se instalen.\n7.10.8.2.  Tener una pendiente de 0,25% hacia puntos intermedios de tramos del\nsistema, en donde se harán perforaciones pequeñas para facilitar el\nescurrimiento de condensaciones.\n7.10.8.3.  Contar con protección anticorrosiva, en caso de ser metálicas.\n7.10.9 Los conductores que se utilicen deberán ser adecuados para el medio ambiente y el tipo\nde instalación de los conductores de los diferentes servicios será el adecuado para la\nmayor tensión del conjunto.\n7.10.10 La sección mínima de estos conductores será de 2,5 mm 2. Se autorizará el uso de\nsecciones menores en caso de usar cables multiconductores, debiendo éstos quedar\nprotegidos por las protecciones del circuito.\n7.10.11 El sistema de bandejas portaconductores debe instalarse de tal modo que sea accesible","a":"consumo"},{"n":"RIC N°4","r":"7.10.12–7.10.13","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"en todo su recorrido y que todos sus elementos estén unidos mecánicamente entre sí o\na cualquier otro elemento de la instalación, tales como ductos, tableros.\n7.10.12 La sujeción o fijación de las bandejas portaconductores podrá hacerse mediante\ntensores, escuadras, consolas o partes estructurales de la construcción. Estos puntos de\nsujeción deberán estar a una distancia máxima de 1,50 m entre sí, pudiendo aumentarse\nesta distancia en casos debidamente justificados hasta 3 m. Estos accesorios, en caso\nde utilizarse sistemas de bandejas metálicas, serán metálicos con una protección\nadecuada al ambiente en que se instalen, de una calidad igual a la de las bandejas. En\ncaso de bandejas no metálicas, podrán usarse accesorios del mismo material de las\nbandejas, en caso de que sus dimensiones y características aseguren una resistencia\nmecánica adecuada a las condiciones de uso; si esta condición no se logra, podrán\nutilizarse accesorios metálicos con un recubrimiento que asegure que su\ncomportamiento frente al ambiente sea equivalente al del sistema de bandejas. La\ncantidad y disposición de los tensores u otros soportes serán tales que el retiro de uno\nde ellos no produzca deformaciones de la bandeja.\n7.10.13 Los tensores podrán ser barras o cables metálicos de una sección tal que garantice la\nresistencia mecánica suficiente y permita, cuando sea necesario, la colocación de un\nsistema de nivelación de las bandejas, en todo caso, la sección mínima será tal que\ntenga una resistencia mecánica equivalente a la de una barra de acero de 6 mm de\ndiámetro.","a":"consumo"},{"n":"RIC N°4","r":"7.10.14–7.10.19","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.10.14 No se permite soldar los tensores directamente a las estructuras de los edificios o a las\nbandejas.\n7.10.15 Las uniones de tramos de bandejas podrán ser apernadas, soldadas o por presión. Se\naceptan métodos diferentes en ambos extremos. Sin embargo, independiente del\nmétodo escogido, esta debe garantizar la unión mecánica y asegurar la continuidad\neléctrica en toda su extensión. Con respecto a las uniones a presión, éstas sólo aplican\na la bandeja portaconductores montada sobre pared y canastillos.\n7.10.16 Cuando las bandejas se sujeten por medio de consolas o escuadras apernadas o\nsoldadas a la estructura de la construcción, en los puntos en que existan juntas de\ndilatación, se colocarán uniones flexibles.\n7.10.17 Los sistemas de bandejas deberán llevar juntas de dilatación cuando su longitud recta\nexceda los 50 m. Además, cuando la edificación cuente con juntas de dilatación, las\nbandejas deberán contar con los elementos y accesorios adecuados para estos casos.\n7.10.18 Deberá mantenerse una distancia útil mínima de 0,30 m entre el borde superior de la\nbandeja y el cielo del recinto o cualquier otro obstáculo de la construcción que permita el\ndesmontaje de la tapa. De igual forma deberá mantenerse una distancia mínima útil de\n2 m entre el borde inferior de la bandeja y el nivel de piso habilitado para tránsito.\n7.10.19 Podrán llevarse la cantidad de conductores o cables multiconductores activos tales que,\nincluyendo su aislación, no ocupen más del 40 % de la sección transversal de la bandeja.","a":"consumo"},{"n":"RIC N°4","r":"7.10.20–7.10.24","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"Se deberá aplicar los factores de corrección contenidos en la tabla Nº4.6.\n7.10.20 La disposición de los conductores dentro de las bandejas se deberá hacer de tal forma\nque conserven su posición y ordenamiento a lo largo de todo su recorrido, y los\nconductores de cada circuito deberán amarrarse en haces o paquetes separados,\nexcepto si se usan cables multiconductores.\n7.10.21 Las alimentaciones o derivaciones desde bandejas pueden hacerse en ductos metálicos\no no metálicos, en ambos casos flexibles, cables blindados o cables para servicio\npesado.\n7.10.22 El acoplamiento de estas tuberías o cables con la bandeja deberá hacerse\nmecánicamente rígido, utilizando, según sea el caso, boquilla y contratuerca,\nprensaestopas o cualquier otro dispositivo aprobado para este fin. No obstante, lo\nindicado, el paso desde una bandeja a una tubería rígida deberá hacerse siempre a\ntravés de una tubería flexible, metálica o no metálica, según sea el caso. Donde\ncorresponda, se deberá garantizar que las cajas y tuberías metálicas que se utilicen\nqueden conectadas a un conductor de protección.\n7.10.23 Las uniones y derivaciones de los conductores se harán siempre dentro de una caja,\nadosada en la parte exterior de las bandejas, utilizando métodos aprobados, cuidando\nque siempre queden accesibles.\n7.10.24 Se aceptarán circuitos de comunicaciones en bandejas si se instalan en un\ncompartimento separado de los circuitos de alimentación y se toman las medidas que\ncorrespondan para evitar las interferencias y la aparición de niveles de tensión\npeligrosas.","a":"consumo"},{"n":"RIC N°4","r":"7.10.25–7.10.29","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.10.25 Las bandejas podrán atravesar muros, losas o partes no accesibles de no más de 1,0 m\nde espesor. Al atravesar paneles o muros deberán instalarse sellos cortafuego F 60 cada\nvez que lo hagan.\n7.10.26 Todas las partes metálicas del sistema de canalización en bandejas deberán estar\nconectadas a un conductor de protección, asegurando la continuidad eléctrica y la\nequipotencialidad en toda su extensión.\n7.10.27 Dentro de las bandejas metálicas deberá colocarse un conductor de protección desnudo,\ncomún a todos los servicios y circuitos, excepto los que operen a tensiones extra bajas.\nLa sección de este conductor será el que resulte del cálculo de corto circuito en el punto,\nno pudiendo su sección ser menor a 8,37 mm 2. Se unirá a la bandeja con prensas de\nbronce del tipo paralela, en cada tramo de bandeja y en todos sus accesorios tales como:\nderivaciones, reducciones, curvas.\n7.10.28 Desde el conductor de protección común se podrán hacer derivaciones a los circuitos o\nconsumos desde los puntos de unión con las bandejas o desde puntos intermedios\nutilizando para ello un sistema de derivación, acorde a las secciones del conductor de\nprotección y de la derivación, de modo de garantizar la calidad y permanencia de esta\nderivación. En tal caso la sección del conductor no podrá ser inferior a la sección del\nmayor conductor activo de la derivación o la que resulte de los cálculos de cortocircuito.\nNo podrá usarse como conductor de protección el cuerpo de las bandejas.\n7.10.29 Se podrán montar paralelas, vertical u horizontalmente dos o más bandejas, siempre que","a":"consumo"},{"n":"RIC N°4","r":"7.10.30–7.11.3","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"la disposición permita retirar fácilmente las tapas y manipular los conductores con\nfacilidad. Cuando las bandejas se dispongan verticalmente deberán estar separadas\ncomo mínimo 0,3 m.\n7.10.30 En cruces de bandejas la separación mínima útil en sentido vertical será de 0,15 m. En\ncaso de que la trayectoria de las bandejas no permita la separación antes indicada, se\ndeberá emplear piezas de acoplamiento que permitan el cambio de nivel para lograr esta\ndistancia.\n7.10.31 Las bandejas pueden ser utilizadas como soporte de aparatos y accesorios, tales como\nenchufes hembra, equipos fluorescentes, portalámparas, placas portafusibles y\nsimilares, cumpliéndose en cada caso con las normas pertinentes al montaje de tales\naparatos y accesorios.\n7.10.32 Además, podrán utilizarse como soporte de sistemas mecánicos livianos usados para\nsostener cables instalados con tensión mecánica reducida destinados a alimentar\nmáquinas portátiles de potencia no superior a 1 kW.\n7.11 Conductores en escalerillas portaconductores\n7.11.1 Las escalerillas portaconductores son sistemas de soporte de conductores eléctricos\nformado por perfiles longitudinales y travesaños que con sus accesorios forman un\nconjunto rígido y completo, con el objetivo de entregar una protección mecánica a los\nconductores eléctricos.\n7.11.2 Los conductores que se instalen en las escalerillas deberán ser de doble aislación\n(conductor con chaqueta exterior) y tener una tensión mínima de servicio de 1000 V.\n7.11.3 Las escalerillas pueden usarse abiertas o con tapa. Las tapas serán exigibles en","a":"consumo"},{"n":"RIC N°4","r":"7.11.4–7.11.6","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"ambientes muy sucios en que el material que pueda depositarse sobre los conductores\nlimite su capacidad de radiación de calor, en tramos verticales accesibles fácilmente y\nen donde queden al alcance de personal no calificado.\n7.11.4 Las escalerillas portaconductores podrán ser metálicas o no metálicas. Las dimensiones\ny características constructivas recomendadas para las escalerillas y sus accesorios se\nindican en el anexo 4.7.\n7.11.5 Las características mínimas de las escalerillas portaconductores y bandejas industriales\nserán las indicadas en la tabla Nº4.15.\nTabla Nº4.15: Características mínimas de las escalerillas portaconductores\nCaracterística  Grado\nResistencia al impacto  5 Joules\nTemperatura mínima de instalación y servicio  -5 ºC\nTemperatura máxima de instalación y servicio  60 ºC\nPropiedades eléctricas  Continuidad eléctrica / Aislante*\nResistencia a la propagación de la llama  No propagador\nResistencia a la corrosión  Según instalación aplica punto 7.11.9**\nNota: *Continuidad para escalerillas de servicio metálicas o aislamiento para escalerillas de servicio no metálicas.\nNora:** Aplica a escalerillas metálicas y depende del lugar de instalación.\nNota: El cumplimiento de estas características se realizará según protocolos de análisis y/o ensayos\nde seguridad de productos eléctricos respectivos definidos por la Superintendencia. En\nausencia de estos, se deberá aplicar la norma IEC 61537\n7.11.6 El material empleado en la construcción de las escalerillas portaconductores no\nmetálicas deberá ser adecuado para soportar la acción de la humedad y agentes","a":"consumo"},{"n":"RIC N°4","r":"7.11.7–7.11.10.1","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"químicos, resistente a las compresiones y deformaciones por efecto del calor, en\ncondiciones similares a las que encontrará en su manipulación y uso.\n7.11.7 Los accesorios y uniones entre escalerillas porta conductores deberán ser los de fábrica.\n7.11.8 Las escalerillas portaconductores metálicas deberán soportar las cargas que se\ndeterminen según la cantidad y sección de los conductores que transporta (kg/m),\nademás del distanciamiento de sus puntos de sujeción. Dependiendo de las condiciones\nambientales en donde se instalen se usarán:\n7.11.8.1. Escalerillas en ambientes secos y sin presencia de agentes químicos activos.\nCuya resistencia a la corrosión deberá ser baja interior y exteriormente. (no\nubicadas en zonas costeras)\n7.11.8.2. Escalerillas en ambientes húmedos sin presencia de agentes químicos activos.\nCuya resistencia a la corrosión deberá ser media interior y exteriormente.\n(electrogalvanizadas)\n7.11.8.3. Escalerillas en ambientes húmedos o mojados instalas en el exterior con\npresencia de agentes químicos activos o en zonas costeras. Cuya resistencia\na la corrosión deberá ser alta interior y exteriormente. (galvanizadas en caliente\no de aluminio).\n7.11.9 Las escalerillas portaconductores se usarán en condiciones similares a las establecidas\npara las bandejas en los puntos 7.10.7 a 7.10.20 de este pliego excepto lo indicado en\nel punto 7.10.8, pudiendo además utilizarse como soporte de otros ductos eléctricos.\n7.11.10 Las escalerillas portaconductores no deberán usarse:\n7.11.10.1 En escotillas ni en pozos de ascensores.","a":"consumo"},{"n":"RIC N°4","r":"7.11.10.2–7.11.16","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.11.10.2 En lugares donde queden expuestas al alcance o manipulación de personas\nno calificadas.\n7.11.10.3 Como soporte común de conductores de circuitos de potencia y de\ncomunicaciones, salvo que estos últimos tengan un blindaje puesto a tierra. No\nobstante, lo indicado, podrán canalizarse conductores de comunicaciones en\nescalerillas que cuenten con un separador en toda su longitud que permita un\ntendido independiente de ambos sistemas y que se adopten las medidas que\nsean pertinentes para evitar las posibles interferencias que los circuitos de\npotencia puedan hacer sobre las señales de comunicación, además de la\naparición de niveles de tensión peligrosas.\n7.11.11 Los conductores a utilizar en escalerillas deberán cumplir lo dispuesto en el punto 7.10.9\nde este pliego.\n7.11.12 La sección mínima de estos conductores será de 4 mm 2. Se autorizará el uso de\nsecciones menores en caso de utilizar cables multiconductores o liados en haces por\ncircuitos, que aseguren la rigidez mecánica del conjunto.\n7.11.13 Deben instalarse como sistema completo sin interrupciones y estar unidos\nmecánicamente a cajas, gabinetes y armarios de tableros u otros sistemas de\ncanalización de los cuales provengan o en los cuales continúen.\n7.11.14 Las uniones de tramos de escalerillas podrán soldarse o apernarse. También se aceptará\nque vayan soldadas en un tramo y apernadas en el otro.\n7.11.15 Las uniones o derivaciones deberán cumplir lo establecido en los puntos 7.10.21 y\n7.10.22 de este pliego.\n7.11.16 Las escalerillas portaconductores podrán llevar como máximo dos capas de conductores","a":"consumo"},{"n":"RIC N°4","r":"7.11.17–7.11.20","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"o cables multiconductores; éstos deberán tenderse ordenadamente en todo su recorrido,\nutilizando la disposición de los conductores de acuerdo con lo indicado en el anexo 3.1\ncorresponda se aplicarán los factores de corrección de capacidad de transporte\nindicados en las tablas Nº4.6 y 4.7 de este pliego.\nSe exceptúan de esta disposición los alimentadores a oficinas, departamentos o locales\ncomerciales, que se ejecuten en escalerillas portaconductores en edificios de altura, para\n7.11.17 Las escalerillas podrán atravesar muros, paredes u otras zonas no accesibles y sin\nventilación, de espesor máximo de 1,00 m, colocándose cubiertas de protección total que\nse prolonguen un mínimo de 0,10 m a cada lado del muro.\n7.11.18 Pueden instalarse horizontal o verticalmente atravesando muros o pisos en los cuales no\nexista la posibilidad que los conductores se mojen con agua u otros líquidos; en estos\ntramos verticales deberán colocarse cubiertas protectoras removibles de resistencia\nmecánica adecuada, desde el piso hasta una altura mínima de 1,80 m. En los tramos\nverticales los conductores deberán amarrarse convenientemente a los travesaños.\n7.11.19 Todas las partes metálicas del sistema de canalización en escalerillas metálicas deberán\nestar conectadas a un conductor de protección, asegurando la continuidad eléctrica en\ntoda su extensión. Para las derivaciones se deberá cumplir con lo prescrito en el punto\n7.10.28 de este pliego.\n7.11.20 Se podrán montar paralelas, vertical u horizontalmente dos o más escalerillas, siempre","a":"consumo"},{"n":"RIC N°4","r":"7.11.21–7.12.2","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"que la disposición permita retirar fácilmente las tapas y manipular los conductores con\nfacilidad.\n7.11.21 La distancia útil entre escalerillas deberá ser de 0,3 m como mínimo, cuando estén\ncolocadas unas sobre otras, en los cruces con otras escalerillas u otros sistemas de\nductos eléctricos deberá existir una distancia mínima de 0,15 m entre ellos.\n7.12 Conductores en canastillos portaconductores\n7.12.1 Los canastillos portaconductores son soportes de conductores formados por alambres\nde acero normal o inoxidable, soldados formando una malla, plegada de modo de formar\nuna estructura de sección transversal rectangular; en caso de acero normal su\nterminación será galvanizado en caliente o electrozincado.\n7.12.2 Las características mínimas de los canastillos portaconductores serán las indicadas en\nla tabla Nº4.16.\nTabla Nº 4.16: Características mínimas de los canastillos portaconductores\nCaracterística  Grado\nResistencia al impacto  5 Joules\nTemperatura mínima de instalación y servicio  -5 ºC\nTemperatura máxima de instalación y servicio  60 ºC\nPropiedades eléctricas  Continuidad eléctrica / Aislante*\nResistencia a la propagación de la llama  No propagador\nNota: *Continuidad para canastillos de servicio metálicos o aislamiento para canastillos de servicio no metálicos.\nNota: El cumplimiento de estas características se realizará según los protocolos de análisis y/o ensayos\nde seguridad de productos eléctricos respectivos definidos por la Superintendencia. En ausencia\nde estos, se deberá aplicar la norma IEC 61537","a":"consumo"},{"n":"RIC N°4","r":"7.12.3–7.12.7","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.12.3 En la instalación de canastillos portaconductores serán aplicables todas las exigencias\ncontenidas en la sección 7.11 precedente, con las excepciones indicadas en los puntos\n7.12.4 y siguientes de este pliego.\n7.12.4 Los canastillos portaconductores con sus accesorios de unión y soporte, formarán un\nconjunto eléctricamente continuo, el cual deberá asegurar una resistencia máxima de 5\nmΩ/m según IEC 61537. Todas las partes metálicas del sistema de canalización deberán\nestar conectadas a un conductor de protección cada 3 m, asegurando así la continuidad\neléctrica de toda su extensión. Además, deberán estar unidos mecánicamente a tableros\nu otros sistemas de canalización de los cuales provengan o en los cuales continúen. Así\ntambién los fabricantes deberán demostrar mediante pruebas de laboratorio la\ncontribución positiva de la Compatibilidad Electromagnética (CEM) de la instalación y su\nresistencia al fuego según E-90 de la normativa DIN 4102-12.\n7.12.5 Los accesorios de unión de los canastillos serán diseñados exclusivamente para este fin.\nLa unión de las distintas secciones se hará mediante piezas de unión por compresión;\nno se aceptará uniones soldadas para este fin.\n7.12.6 Los accesorios de montaje tales como derivaciones, reducciones, uniones cruz o uniones\nT, se podrán formar en terreno mediante los cortes adecuados de los alambres\nestructurales y el uso de las piezas de unión provistos con el sistema.\n7.12.7 Los accesorios y uniones entre canastillos porta conductores deberán ser de fábrica.","a":"consumo"},{"n":"RIC N°4","r":"7.12.8–7.13.6","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.12.8 En general, como medio de soporte se preferirá el uso de sistemas completos producidos\nen fábrica, pero excepcionalmente se aceptará el uso de soportes armados en terreno,\nsiempre y cuando se devuelva el galvanizado y se quite la rebaba en los cortes realizados\nal canastillo. Esta condición no aplica a acero inoxidable.\n7.13 Conductores en canaletas\n7.13.1 Las canaletas son vaciados hechos en el suelo o piso de una construcción, cuya finalidad\nes la de alojar los conductores o tuberías de circuitos eléctricos de distintos servicios,\ncircuitos de control o de comunicaciones.\n7.13.2 Los muros de las canaletas serán de ladrillo u hormigón y el piso será de hormigón; su\nconstrucción deberá asegurar una resistencia mecánica adecuada y su acabado interior\nserá de un estuco afinado de grano perdido o de una textura equivalente. Sus bordes\nsuperiores deberán protegerse contra desmoronamientos mediante el empleo de\nángulos metálicos. Ver anexo 4.8.\n7.13.3 Las canaletas se construirán sólo en tramos rectos y sus costados deberán ser paralelos\nen toda su longitud.\n7.13.4 Las canaletas se utilizarán cuando las condiciones del terreno hagan difícil o no\nrecomendable el empleo de otros sistemas de canalización y en ellas se podrán colocar\nsólo cables multiconductores o monoconductores de una sección mínima de 10 mm 2.\n7.13.5 Todos los conductores que se coloquen en las canaletas deberán cumplir con lo indicado\nen el punto 7.10.9 de este pliego.\n7.13.6 El uso de canaletas como sistema de canalización se permitirá preferentemente en","a":"consumo"},{"n":"RIC N°4","r":"7.13.7–7.13.10","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"recintos techados. En caso de construirse canaletas a la intemperie, los cables que se\ncoloquen en ellas deberán ser aptos para trabajar sumergidos y las eventuales uniones\no derivaciones que sean necesarias de ejecutar en ellas se aislarán con un sistema\naprobado para trabajar en las mismas condiciones.\n7.13.7 En todo caso el piso de la canaleta deberá tener pendiente y el sistema contará con\ndrenajes similares a los indicados en los puntos 7.9.7.3 y 7.9.8.1 de este pliego.\n7.13.8 Está prohibido el uso de canaletas en recintos en que se manipulen o procesen líquidos\nvolátiles inflamables, líquidos corrosivos, aceites, gases inflamables, polvos y fibras\ncombustibles.\n7.13.9 Los conductores deberán colocarse ordenadamente en el fondo de la canaleta cuidando\nal tenderlos que mantengan su posición relativa durante todo su recorrido, sin\nentrecruzarse; sin embargo, cuando la longitud de los recorridos de cables exceda de 50\nm, se deberán hacer las transposiciones indicadas en el punto 5.29 de este pliego. En\nestas condiciones, no podrá disponerse de más de una capa de conductores o cables\nen una canaleta. Si la cantidad de conductores es tal que su colocación sólo es posible\nhacerla en más de una capa, se podrán colocar soportes dentro de la canaleta que\npermitan llevar los conductores excedentes en una capa separada. Ver anexo 4.9.\n7.13.10 La distancia vertical entre soportes será tal que permita un espacio libre entre\nconductores igual al diámetro del conductor mayor, con un mínimo de 15 mm.","a":"consumo"},{"n":"RIC N°4","r":"7.13.11–7.13.17","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.13.11 La distancia horizontal entre soportes deberá permitir manipular cómodamente los\ndistintos conductores o cables.\n7.13.12 Los conductores deberán sujetarse a los soportes firmemente mediante amarras de\nfibras o plásticas, de resistencia mecánica adecuada según norma UL 1565. En caso de\nquedar expuestas a la intemperie, deberán resistir las condiciones del medio según la\nnorma UL 746C.\n7.13.13 La distancia entre soportes para un mismo cable no deberá ser superior a 1 m.\n7.13.14 A lo largo de toda la canaleta o sistemas de canaletas podrá ir colocada una barra o\nconductor desnudo, instalados sobre un costado de la canaleta, independiente del resto\nde los conductores, al cual se podrán conectar todos los conductores de protección de\nlos distintos alimentadores o circuitos que vayan en la canaleta.\n7.13.15 La barra o conductor de protección mencionado en el punto 7.13.14 precedente se fijará\nfirmemente a los costados de la canaleta mediante uniones apernadas colocadas a una\ndistancia no superior a 1 m. Las derivaciones que se hagan desde esta barra o conductor\npodrán ser apernadas o soldadas con soldaduras de alto punto de fusión; todas las\nprensas y pernos que se usen para estos fines deberán ser de bronce.\n7.13.16 Este conductor o barra de protección deberá estar conectado a la puesta a tierra de la\ninstalación por lo menos en cada extremo y se deberá hacer conexiones intermedias a\nla puesta a tierra cuando existan tramos superiores a 50 metros.\n7.13.17 Las salidas de conductores de las canaletas se harán a través de cualquier sistema de","a":"consumo"},{"n":"RIC N°4","r":"7.13.18–7.14.1","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"canalización aprobado para tales condiciones.\n7.13.18 Si las salidas se hacen en tuberías, los conductores se protegerán con una boquilla\nadecuada para evitar deterioros de la aislación.\n7.13.19 Las salidas verticales en un sistema de canaletas se harán efectuando una cavidad\nachaflanada en un muro de la canaleta. Ver Anexo 4.10.\n7.13.20 En la salida o derivación de conductores desde la canaleta se deberá evitar que éstos\nse desordenen o entrecrucen. El sistema de canaletas deberá ir tapado en toda su\nlongitud con tapas de acero diamantado, tapas de hormigón armado o de un material\nque asegure una resistencia mecánica adecuada a la intensidad de tránsito que es dable\nesperar.\n7.13.21 En cualquier caso, el acabado exterior de la tapa debe ser antideslizante.\n7.13.22 Las tapas estarán divididas en tramos de longitudes no superiores a 1 m y cada sección\nde tapa deberá llevar manillas que permitan su fácil manipulación. Está prohibido soldar\no apernar estas tapas a la canaleta. Ver anexo 4.8.\n7.14 Ducto de barras\n7.14.1 Un ducto de barras es un sistema de barras de cobre u otro material aprobado, desnudas\no no, portadoras de energía, montadas sobre soportes aislantes, cubiertas en toda su\nlongitud por una carcasa metálica o aislante y que, junto con sus accesorios y aparatos\nforman un sistema completo de canalización. El ducto de barras se diseñará en\nconformidad con los protocolos de análisis y/o ensayos de seguridad de productos\neléctricos respectivos definidos por la Superintendencia. En ausencia de estos, se\ndeberá aplicar la norma IEC 61439-6 o la UL 857.","a":"consumo"},{"n":"RIC N°4","r":"7.14.2–7.14.6","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.14.2 Los ductos de barras se podrán usar sólo en instalaciones a la vista u ocultas en lugares\naccesibles. Todo trazado de ducto de barras sea horizontal o vertical, debe asegurar que\ncuenta con los medios aprobados por el fabricante para resistir vibraciones propias de la\ninstalación, así como los sismos que puedan ocurrir según la zonificación indicada en la\nNCh 433, diseño sísmico de edificios.\n7.14.3 No se podrán instalar en sitios en que queden expuestas a la acción de vapores\ncorrosivos o daños físicos severos, en escotillas de ascensores o montacargas, en\nningún tipo de recintos peligrosos, a la intemperie ni en recintos húmedos o mojados,\nsalvo, en este último caso, que su construcción sea aprobada para su uso en dichas\ncondiciones.\n7.14.4 Para tendidos verticales los soportes deberán ser diseñados para trabajar en dicha\nposición.\n7.14.5 Los ductos de barra podrán atravesar muros o pisos, siempre que las pasadas se hagan\ncon una sola pieza del sistema y no se produzcan uniones en ella. La pasada a través\nde un piso sólo se podrá hacer en ducto barras totalmente cerradas (sin perforaciones\nde ventilación) o con una cubierta de estas características que alcance hasta una altura\nmínima de 2 m sobre el nivel del piso. Cada vez que los ductos de barra atraviesen de\nun recinto a otro, se deberán instalar sellos cortafuegos fabricados con materiales\nintumescentes, capaces de resistir el fuego al menos F 120, de acuerdo con UNE-EN\n1366-3, UL 1479 según corresponda.\n7.14.6 Todos los extremos de los sistemas de ducto barras deberán cerrarse con elementos","a":"consumo"},{"n":"RIC N°4","r":"7.14.7–7.15.1","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"propios del sistema, manteniendo el mismo grado de protección IP que el resto del\nconjunto.\n7.14.7 Desde los ductos de barras sólo se podrán hacer derivaciones con otros ductos de barras\no con accesorios aprobados específicamente para estos usos.\n7.14.8 Los sistemas de ductos de barras se protegerán contra la sobrecarga y los cortocircuitos\ncon protecciones dimensionadas considerando su capacidad de transporte y la corriente\nde cortocircuito, respectivamente.\n7.14.9 Las derivaciones hechas desde un ducto de barras con reducción de la sección de las\nbarras deberán ser protegidas contra la sobrecarga y los cortocircuitos.\n7.14.10 En los ductos de barras que se usen como líneas de distribución de circuitos, en los\ncuales las cargas puedan conectarse en cualquier punto, dichas cargas deberán limitarse\nen cantidad y magnitud de modo de mantener las características nominales de los\ncircuitos.\n7.14.11 Los ductos de barras deben marcarse con su voltaje y corriente nominales, grado de\nprotección (IP) y con el nombre del fabricante o su marca registrada. Estos datos deberán\nquedar visibles después de instalada la barra, en conformidad con los protocolos de\nanálisis y/o ensayos de seguridad de productos eléctricos respectivos definidos por la\nSuperintendencia. En ausencia de estos, se deberá aplicar la norma IEC 61439-6.\n7.15 Paso de canalizaciones a través de elementos de la construcción\n7.15.1 El paso de las canalizaciones a través de elementos de la construcción, tales como\nmuros, tabiques y techos, se realizará de acuerdo con las siguientes prescripciones:","a":"consumo"},{"n":"RIC N°4","r":"7.15.1.1–7.15.1.5","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.15.1.1 En toda la longitud de los pasos de canalizaciones no se instalarán empalmes\no derivaciones de cables.\n7.15.1.2 Las canalizaciones estarán suficientemente protegidas contra los deterioros\nmecánicos, las acciones químicas y los efectos de la humedad. Esta protección\nse exigirá de forma continua en toda la longitud del paso.\n7.15.1.3 Si se utiliza tubería no obturada para atravesar un elemento constructivo que\nsepare dos locales de humedades marcadamente diferentes, se dispondrán de\nmodo que se impida la entrada y acumulación de agua en el local menos\nhúmedo, curvándola convenientemente en su extremo hacia el local más\nhúmedo. Cuando los pasos desemboquen al exterior se instalará en el extremo\nde la tubería una pipa de porcelana o vidrio, o de otro material aislante\nadecuado, dispuesta de modo que el paso exterior-interior de los conductores\nse efectúe en sentido ascendente.\n7.15.1.4 En el caso que las canalizaciones sean de naturaleza distinta a uno y otro lado\ndel paso, éste se efectuará por la canalización utilizada en el local cuyas\nprescripciones de instalación sean más severas.\n7.15.1.5 Para la protección mecánica de los cables en la longitud del paso, se\ndispondrán éstos en el interior de tuberías normales cuando aquella longitud\nno exceda de 20 cm y si excede, se dispondrán tuberías conforme a la tabla\nNº4.9. Los extremos de las tuberías metálicas sin aislamiento interior estarán\nprovistos de boquillas aislantes de bordes redondeados o de dispositivo\nequivalente, o bien los bordes de las tuberías estarán convenientemente","a":"consumo"},{"n":"RIC N°4","r":"7.15.1.6–7.16.1.2","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"redondeados, siendo suficiente para las tuberías metálicas con aislamiento\ninterior que este último sobresalga ligeramente del mismo. También podrán\nemplearse para proteger los conductores las tuberías de vidrio o porcelana o\nde otro material aislante adecuado de suficiente resistencia mecánica. No\nnecesitan protección suplementaria los cables provistos de una armadura\nmetálica ni los cables con aislamiento mineral, siempre y cuando su cubierta\nno sea atacada por materiales de los elementos a atravesar.\n7.15.1.6 Si el elemento constructivo que debe atravesarse separa dos locales con las\nmismas características de humedad, pueden practicarse aberturas en el mismo\nque permitan el paso de los conductores respetando en cada caso las\nseparaciones indicadas para el tipo de canalización de que se trate.\n7.15.1.7 Cada vez que las canalizaciones atraviesen de un recinto a otro, se deberán\ninstalar sellos cortafuegos, los cuales deberán tener como característica una\nresistencia al fuego equivalente a la de los muros que atraviesen y en ningún\ncaso podrá ser inferior a una resistencia al fuego de al menos F 120.\n7.16 Conductores en tuberías\n7.16.1 Condiciones Generales\n7.16.1.1 Los sistemas de canalización de tuberías metálicas y no metálicas deberán\ncumplir con lo definido en los protocolos de análisis y/o ensayos de seguridad\nde productos eléctricos respectivos definidos por la Superintendencia.\n7.16.1.2 Los sistemas de tuberías podrán ser:\na)  Tubería y accesorios metálicos, rígidos o flexibles.\nb)  Tubería y accesorios no metálicos, rígidos, curvables o flexibles.","a":"consumo"},{"n":"RIC N°4","r":"7.16.1.3–7.16.1.9","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"c)  Tubería y accesorios compuestos (constituidos por materiales metálicos y\nno metálicos).\n7.16.1.3 La superficie interior de la tubería no deberá presentar en ningún punto aristas,\nasperezas o fisuras susceptibles de dañar los conductores o cables aislados o\nde causar heridas a instaladores o usuarios.\n7.16.1.4 El trazado de las tuberías se hará siguiendo líneas verticales y horizontales o\nparalelas a las aristas de las paredes que limitan el local donde se efectúa la\ninstalación.\n7.16.1.5 La tubería se unirá entre sí mediante accesorios adecuados a su clase, de tal\nforma que aseguren la continuidad de la protección que proporcionan a los\nconductores.\n7.16.1.6 No deberá existir una desviación mayor de 180 grados en un tramo de tubería\nentre dos cajas o accesorios. En caso de existir la necesidad de tener una\nmayor desviación se deberán colocar cajas intermedias. Para distancias entre\ncajas de derivación no superiores a 5,0 m se aceptará una desviación de 270º\nsin cajas intermedias.\n7.16.1.7 Deberá ser posible la fácil introducción y retirada de los conductores en la\ntubería después de colocados y fijados éstos y sus accesorios, disponiendo\npara ello los registros que se consideren convenientes, que en tramos rectos\nno estarán separados entre sí más de 15 m.\n7.16.1.8 Los registros podrán estar destinadas únicamente a facilitar la introducción y\nretirada de los conductores en la tubería o servir al mismo tiempo como cajas\nde empalme o de derivación.\n7.16.1.9 Todas las tuberías utilizadas en instalaciones deberán tener impreso en su","a":"consumo"},{"n":"RIC N°4","r":"7.16.1.10–7.16.1.12","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"cubierta su respectivo código que determina en el tipo de montaje en que se\npueden utilizar y en el caso de ser libre de halógenos también deberá tenerlo\nimpreso en su cubierta, según lo definido en el protocolo de análisis y/o\nensayos de seguridad de productos eléctricos respectivos, definido por la\nSuperintendencia.\n7.16.1.10 En donde sea necesario compensar las contracciones o dilataciones de las\ntuberías producidas por efectos de la temperatura se deberá colocar juntas de\ndilatación.\n7.16.1.11 En las entradas de las tuberías a cajas u otros accesorios similares se deberá\ncolocar una boquilla o adaptador para proteger a los conductores de la fricción,\na menos que el diseño de la entrada de la caja o el accesorio sea tal que\nproporcione dicha protección.\n7.16.1.12 La cantidad máxima de los diferentes tipos de conductores en los distintos tipos\nde tuberías se fijará de acuerdo con lo prescrito en las tablas Nº4.17 a Nº4.20.\nTabla Nº4.17: Cables de uso interior domiciliarios, sección milimétrica\n1  2  3  4  5\nSección / N°\nconductores  Ø cable área mm²  Ø nominal  Ø nominal  Ø nominal  Ø nominal  Ø nominal\n(mm2)  ducto  ducto  ducto  ducto  ducto\nmm  mm  mm  mm  mm\n1,5  3  7  16  16  16  20  20\n2,5  3,7  11  16  16  20  20  20\n4  4,2  14  16  16  20  20  25\n6  4,7  18  16  16  20  25  25\n10  6,2  30  16  20  25  32  32\n16  7,3  41  20  25  32  40  40\n25  9  64  20  32  40  40  50\n35  10,1  80  25  32  40  50  50\n50  11,9  112  32  40  50  63  63\n70  13,9  151  32  50  63  63  75\n95  15,9  198  40  50  63  75  100\n120  17,6  243  40  63  75  100  100","a":"consumo"},{"n":"RIC N°4","r":"7.9.9","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"150  19,6  301  50  63  75  100  100\n185  22  380  50  75  100  100  125\n240  24,7  478  63  100  100  125  125\nNota: Aplica a los cables de los tipos: H07V-U, H07V-R, H07V-K, H07Z1-U, H07Z1-R y H07Z1-K\nTabla Nº4.18: Cables de uso interior domiciliarios, sección AWG / kcmil\n1  2  3  4  5\nSección / N°\nconductores  Ø cable área mm²  Ø nominal  Ø nominal  Ø nominal  Ø nominal  Ø nominal\n(AWG)  ducto  ducto  ducto  ducto  ducto\nmm  mm  mm  mm  mm\n14  3  6,9  16  16  16  20  20\n12  3,5  9,4  16  16  20  20  20\n10  4,3  14,8  16  16  20  20  25\n8  5,5  23,9  16  25  25  25  32\n6  6,4  32,4  16  25  25  32  32\n4  8,3  53,7  20  32  32  40  50\n2  9,7  73,9  25  32  40  50  50\n1  11,1  96,8  25  40  50  50  63\n1/0  12,1  114,4  32  40  50  63  63\n2/0  13,1  135,6  32  50  63  63  75\n3/0  14,3  161,2  32  50  63  75  75\n4/0  15,7  193,5  40  50  63  75  100\n250  17,4  237,6  40  63  75  100  100\n300  18,6  271,1  50  63  75  100  100\n350  19,8  308,4  50  63  75  100  100\n400  20,9  343,3  50  75  100  100  125\n500  23,1  418,4  63  75  100  125  125\n600  27,1  575,9  63  100  125  125  150\n750  29,4  677,4  75  100  125  150  150\nNota: Aplica a los cables de los tipos: THHN, THWN y THWN-2\nTabla Nº4.19: Cables de uso interior/exterior de fuerza, sección milimétrica\n1  2  3  4  5\nSección / N°\nconductores  Ø cable  área mm²  Ø nominal  Ø nominal  Ø nominal  Ø nominal  Ø nominal\n(mm2)  ducto  ducto  ducto  ducto  ducto\nmm  mm  mm  mm  mm\n1,5  5,7  26  16  16  16  20  25\n2,5  6,2  30  16  20  20  32  32\n4  6,6  35  16  25  25  32  40\n6  7,2  41  16  25  32  32  40","a":"consumo"},{"n":"RIC N°4","r":"7.9.9","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"10  8,2  53  20  32  32  40  50\n16  9,3  67  25  32  40  50  50\n25  10,9  94  25  40  50  50  63\n35  12  113  32  40  50  63  63\n50  13,6  145  32  50  63  63  75\n70  15,7  192  40  50  63  75  75\n95  17,4  238  40  63  75  100  100\n120  19,3  292  50  63  75  100  100\n150  21,4  360  50  75  100  100  125\n185  23,8  443  63  75  100  125  125\n240  26,4  545  63  100  125  125  150\nAplica a los cables de los tipos: RV, RV-K, RZ1, RZ1-K, PV1-F y ZZ-F.\nNotas:\nEn instalaciones subterráneas el Ø del ducto debe ser >= 25 mm\nTabla Nº4.20: Cables de uso interior/exterior de fuerza, sección AWG/kcmil\n1  2  3  4  5\nSección / N°  Ø  Ø  Ø  Ø\nconductores  Ø cable área mm²  Ø nominal\nnominal  nominal  nominal  nominal\n(AWG)  ducto\nducto  ducto  ducto  ducto\nmm\nmm  mm  mm  mm\n14  5,5  24  16  16  20  25  32\n12  5,9  27  16  20  25  32  32\n10  6,6  34  16  25  32  32  40\n8  7,4  43  20  25  32  40  40\n6  8,4  55  20  32  40  40  50\n4  10  79  25  32  40  50  50\n2  11,5  104  32  40  50  63  63\n1  12,6  125  32  40  50  63  63\n1/0  13,7  147  32  50  63  63  75\n2/0  15,1  179  40  50  63  75  75\n3/0  16,3  209  40  63  75  75  100\n4/0  18,2  260  50  63  75  100  100\n250  19,4  296  50  63  100  100  100\n300  20,7  335  50  75  100  100  125\n350  22,9  412  63  75  100  125  125\n400  24,4  468  63  100  100  125  125\n500  27,9  611  63  100  125  125  150\n600  30  707  75  100  125  150  150\n750  32,9  850  75  125  150  150  175\n1000  38,8  1.182  100  125  150  175  200\nAplica a los cables de los tipos: RV, RV-K, RZ1 y RZ1-K\nNotas:","a":"consumo"},{"n":"RIC N°4","r":"7.16.1.13–7.16.1.14","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"En instalaciones subterráneas el Ø interior del ducto debe ser >= 25 mm\n7.16.1.13 Los valores de las tablas Nº4.17 a N°4.20, serán válidos para tramos de tubería\nde hasta 20 m de largo, rectos o con no más de dos curvas con una desviación\ntotal no superior a 180º. Para tramos de distancias superiores o para\ndesviaciones mayores a las indicadas se deberá colocar cajas de paso\nintermedias.\n7.16.1.14 Para fijar la cantidad máxima de conductores en una tubería se aceptará que\nel conductor o haz de conductores, incluyendo la aislación de cada uno de\nellos, ocupe un porcentaje de la sección transversal de la tubería que esté de\nacuerdo con lo prescrito por la tabla Nº4.21.\nTabla Nº4.21\nPorcentaje de sección transversal de la tubería ocupada por los conductores\nNúmero de conductores  1  2  3 o más\nPorcentaje ocupado  50  33  33\nCondiciones de aplicación de la tabla Nº4.21:\n Cuando se trata de tuberías de unión de gabinetes de tableros o similares, de una\nlongitud no superior a 1 m se podrá considerar un porcentaje de área de hasta el 60\n%.\n Cuando en el cálculo de la cantidad de conductores de un determinado tipo de\ntubería se obtengan valores decimales, sólo se aproximará al entero superior si el\ndecimal es de 0,8 o mayor.\n Para combinación de conductores de diferentes secciones nominales se respetarán\nlos valores indicados en la tabla Nº4.21, usando las dimensiones de conductores y\ntuberías indicadas en las tablas Nº4.17 a Nº4.20, respectivamente.\n Cuando el conductor de tierra forme parte del haz de conductores deberá incluirse\nen el cálculo.","a":"consumo"},{"n":"RIC N°4","r":"7.16.1.15–7.16.2.3","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"7.16.1.15 En tuberías que lleven más de tres conductores se deberán aplicar los factores\nde corrección de capacidad de transporte de corriente indicados en la tabla\nNº4.6.\n7.16.1.16 En el caso de utilizar tuberías embutidas o preembutidas en paredes, se\ndeberán disponer los recorridos en tramos verticales u horizontales. En tramos\nhorizontales se aceptará tenderlos a 0,30 m de los cielos y a 0,20 m de los\npisos.\n7.16.2 Tuberías metálicas\n7.16.2.1 En alimentaciones de corriente alterna canalizadas en tuberías metálicas\ndeberá evitarse el calentamiento de éstas debido a la inducción\nelectromagnética, colocando todos los conductores, incluido el neutro cuando\ncorresponda, en una misma tubería.\n7.16.2.2 Las curvas practicadas en las tuberías serán continuas, no deberán dañarlas\nni originar reducciones de sección y deberán respetar los radios de curvaturas\ndefinidos por el fabricante. En los casos que el fabricante no especifique los\nradios mínimos de curvatura para cada clase de tubería, se deberá respetar los\nespecificados en la tabla Nº4.22.\nTabla Nº4.22: Radios de Curvatura para Tuberías Metálicas\nRadio de curvatura al borde\nDiámetro nominal de la tubería\ninterior de la tubería\n[mm]\n[cm]\n16  10\n20  10\n25  18\n32  20\n40  25\n50  30\n63  40\n75  45\n90  55\n100  60\n110  75\n140  90\n7.16.2.3 En los ductos metálicos, se tendrá en cuenta la posibilidad de que se produzca\ncondensación de agua en su interior, para lo cual se elegirá convenientemente\nel trazado de su instalación, previendo la evacuación y estableciendo una","a":"consumo"},{"n":"RIC N°4","r":"7.16.2.4–7.16.3.1","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"ventilación apropiada en el interior de las tuberías, como puede ser, por\nejemplo, el uso de una \"T\" de la que uno de los brazos no se emplea.\n7.16.2.4 Todos los ductos metálicos deben ser conectados a tierra. Su continuidad\neléctrica deberá quedar convenientemente asegurada. En el caso de utilizar\nductos metálicos flexibles, es necesario que la distancia entre dos puestas a\ntierra consecutivas de los ductos no exceda de 10 m.\n7.16.2.5 No podrán utilizarse las tuberías metálicas como conductores de protección o\nde neutro.\n7.16.2.6 Se clasificará como tubería metálica flexible a toda tubería construida en lámina\nde acero, dispuesta para formar el ducto, generalmente en forma helicoidal y\nque puede ser curvada en forma manual sin necesidad de emplear\nherramientas para este efecto.\n7.16.2.7 En donde las tuberías metálicas flexibles se empleen combinadas con\ncanalizaciones fijas no metálicas se deberá instalar una caja metálica con un\nconductor de protección de modo que quede conectada a tierra. En el caso de\nunirse a canalizaciones fijas metálicas, los accesorios de conexión de las\ntuberías metálicas flexibles deberán asegurar una adecuada continuidad\neléctrica y aterramiento.\n7.16.3 Tuberías no metálicas\n7.16.3.1 Podrán usarse como medio de canalización eléctrica tuberías rígidas y\ncurvables, y accesorios de material no metálico adecuado para soportar la\nacción de la humedad, de hongos, de agentes corrosivos en general y agentes\nquímicos, ser de tipo incombustibles o autoextinguentes, resistente a los","a":"consumo"},{"n":"RIC N°4","r":"7.16.3.2–7.16.3.5","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"impactos, a las compresiones y a las deformaciones debidas a los efectos del\ncalor y tener una resistencia mecánica suficiente como para soportar los\nesfuerzos a que se verán sometidas durante su manipulación, montaje y uso.\n7.16.3.2 Está prohibido el uso de tuberías no metálicas en las siguientes condiciones:\na)  En lugares en que se presenten riesgos de incendio o de explosión.\nb)  Como soporte de equipos y otros dispositivos.\nc)  Expuestas directamente a la radiación solar, excepto si el material de la\ntubería está expresamente aprobado para este uso y la tubería lleva\nmarcada en forma indeleble esta condición en su cubierta.\nd)  Donde están expuestas a daños físicos severos que excedan la\nresistencia mecánica para la cual la tubería fue diseñada.\ne)  En donde la temperatura ambiente exceda la temperatura para la cual la\ntubería fue aprobada.\nf)  Para llevar conductores cuya temperatura de servicio exceda la\ntemperatura para la cual la tubería fue aprobada.\n7.16.3.3 En donde se instale una tubería no metálica embutida o preembutida en muros,\nse deberá montar en tramos verticales y horizontales próximos al cielo o piso.\nEn los tramos horizontales se aceptará tenderlos a 0,30 m de los cielos y a 0,20\nm de los pisos.\n7.16.3.4 Las tuberías no metálicas rígidas curvables en caliente, podrán ser\nensamblados entre sí en caliente, recubriendo el empalme con un pegamento\nespecial cuando se precise una unión estanca.\n7.16.3.5 Podrán utilizarse tuberías no metálicas flexibles construidas de materiales\nincombustibles o autoextinguentes y resistentes a la acción de la humedad, la","a":"consumo"},{"n":"RIC N°4","r":"7.16.3.6–7.16.4.1","h":"Sistemas de canalización › Conductores en canalizaciones subterráneas","t":"corrosión y agentes climáticos a la vista o en partes móviles de equipos en una\ninstalación de consumo. Deberán construirse y dimensionarse de modo que\ntengan una flexibilidad suficiente como para curvarse sin la ayuda de\nherramientas o métodos especiales, su resistencia mecánica, espesor y\ncaracterísticas constructivas, las hagan resistentes a los impactos y al deterioro\noriginado por materiales cortopunzantes que formen parte de la construcción,\nademás de presiones que se puedan encontrar en condiciones normales de\nuso.\n7.16.3.6 Las tuberías no metálicas flexibles sólo podrán instalarse en las siguientes\ncondiciones:\na)  A la vista.\nb)  Ocultas en tabiquerías, entretechos o sitios similares.\nc)  En canalizaciones en tuberías no metálicas flexibles no se acepta el\nempleo de coplas.\n7.16.4 Montaje fijo de tuberías sobrepuesto o a la vista.\n7.16.4.1 En las canalizaciones sobrepuestas o a la vista, las tuberías deberán ser\npreferentemente rígidas y en casos especiales podrá usarse tubería curvable\no flexible. Sus características mínimas serán las indicadas en la tabla Nº4.23.\n(Ver anexo 4.12)\nTabla Nº 4.23: Características mínimas para tubería en canalizaciones a la vista o sobrepuestas\nfijas.\nN°\nCaracterística  Código  Grado\nDígitos\n1  Resistencia a la compresión  4  Fuerte\n2  Resistencia al impacto  3  Media\n3  Temperatura mínima de instalación y\n2  -5 ºC\nservicio\n4  Temperatura máxima de instalación y\n2  +90 ºC\nservicio\n5  (1) / (2) /  Rígida / curvable /\nResistencia al curvado\n(4)  Flexible","a":"consumo"},{"n":"RIC N°4","r":"9","h":"","t":"9  Resistencia a la corrosión de tubos  Protección interior y\n2 ***\nmetálicos y compuestos  exterior media","a":"consumo"},{"n":"RIC N°4","r":"12","h":"Resistencia a las cargas suspendidas         0                No declarada","t":"12  Resistencia a las cargas suspendidas  0  No declarada\nNota:\n*aplica para canalización metálica (1)\n** aplica para canalización no metálica (2)\n* Solo aplica a canalizaciones metálicas. Para canalizaciones no metálicas debe ser un digito\n0. En instalaciones en el exterior en ambientes húmedos o mojados con presencia de agentes\nquímicos activos o en zonas costeras en código será 4 con alta protección interior y exterior.\nNota: El cumplimiento de estas características se realizará según los ensayos indicados en los\nprotocolos de análisis y/o ensayos de seguridad de productos eléctricos respectivos definidos\npor la Superintendencia. En ausencia de estos, se deberá aplicar la norma IEC 61386-1, IEC\n61386-21 para tuberías rígidas y IEC 61386-22 para tuberías curvables.\n7.16.4.2 Las tuberías deberán tener un diámetro tal que permitan un fácil alojamiento y\nextracción de los cables o conductores aislados. En las tablas Nº4.17 a N°4.20\nfiguran los diámetros exteriores mínimos de las tuberías en función del número\ny la sección de los conductores o cables a conducir.\n7.16.4.3 Las tuberías se fijarán a las paredes o techos por medio de bridas o\nabrazaderas protegidas contra la corrosión, resistentes a cargas sometidas y\nsólidamente sujetas.\n7.16.4.4 Las tuberías metálicas instaladas a la vista u ocultas deberán tener soportes o\nfijaciones a una distancia no superior a 1,50 m.\n7.16.4.5 Las tuberías no metálicas a la vista u ocultas, serán fijadas en forma adecuada;\nla separación entre los soportes se determinará, de acuerdo con la tabla","a":"consumo"},{"n":"RIC N°4","r":"12","h":"Resistencia a las cargas suspendidas         0                No declarada","t":"Nº4.24. Se colocarán abrazaderas cuya capacidad de carga indicada, sea la\ncorrecta para la aplicación a una distancia mínima de 0,4 m de cajas, gabinetes\nde tableros o de cualquier otro extremo de tubería.\nTabla Nº4.24: Separación entre soportes para tuberías no metálicas\nDiámetro nominal de la tubería  Separación entre soportes\n[mm]  [m]\n16 a 25  1,20\n32 a 63  1,50\n75 a 90  1,80\n110 a 140  2,00\n160  2,50\n7.16.4.6 Las tuberías se colocarán adaptándose a la superficie sobre la que se instalan,\ncurvándose o usando los accesorios necesarios.\n7.16.4.7 En alineaciones rectas, las desviaciones del eje de la tubería respecto a la línea\nque une los puntos extremos no serán superiores al 2%.\n7.16.4.8 Es conveniente disponer las tuberías, siempre que sea posible, a una altura\nmínima de 2,50 m sobre el suelo, con objeto de protegerlas de eventuales\ndaños mecánicos.\n7.16.4.9 En las juntas de dilatación se debe usar ductos flexibles en todas sus\nlongitudes, dejando libertad de movimiento de 30% largo del flexible.\n7.16.5 Montaje fijo embutidas, ocultas o preembutidas.\n7.16.5.1 Las características mínimas se describen en la tabla N°4.25 para tuberías\nembutidas u ocultas en paredes, techos o huecos de la construcción y en la\ntabla Nº4.26 para tuberías preembutidas o embebidas en hormigón. (Ver anexo\n4.12)\nTabla Nº4.25: Características mínimas para tuberías en canalizaciones embutidas u ocultas en\nparedes y techos\nN°\nDígito  Característica  Código  Grado\ns\n1  Resistencia a la compresión  3  Media\n2  Resistencia al impacto  3  Media\n3  Temperatura mínima de instalación y\n2  -5 ºC\nservicio","a":"consumo"},{"n":"RIC N°4","r":"12","h":"Resistencia a las cargas suspendidas         0                No declarada","t":"4  Temperatura máxima de instalación y\n2  +90 ºC\nservicio\n5  Resistencia al curvado  1-2-3-4 Cualquiera de las especificadas\n6  Propiedades eléctricas  (1)* / (2)** Continuidad eléctrica / aislante\n7  Resistencia a la penetración de objetos\n5  Protegida contra el polvo\nsólidos\n8  Protegida contra salpicaduras\nResistencia a la penetración de agua  4\nde agua.\n9  Resistencia a la corrosión de tuberías  Protección interior y exterior\n2***\nmetálicas y compuestas  media\n10  Resistencia a la tracción  0  No declarada","a":"consumo"},{"n":"RIC N°4","r":"12","h":"Resistencia a las cargas suspendidas         0                No declarada","t":"12  Resistencia a las cargas suspendidas  0  No declarada\nNota:  *aplica para canalización metálica (1)\n** aplica para canalización no metálica (2)\n*** Solo aplica a canalizaciones metálicas. Debe ser un digito 0 para canalizaciones\nno metálicas\nTabla Nº4.26: Características mínimas para tuberías en canalizaciones preembutidas o\nembebidas en hormigón\nN°\nDígito  Característica  Código  Grado\ns\n1  Resistencia a la compresión  4  Fuerte\n2  Resistencia al impacto  3  Media\n3  Temperatura mínima de instalación y\n2  -5 ºC\nservicio\n4  Temperatura máxima de instalación y\n2  +90 ºC\nservicio\n5  Resistencia al curvado  1-2  Rígida / Curvable\n6  (1)* /\nPropiedades eléctricas  Continuidad eléctrica / aislante\n(2)**\n7  Resistencia a la penetración de objetos\n5  Protegida contra el polvo\nsólidos\n8  Protegida contra salpicaduras de\nResistencia a la penetración de agua  4\nagua.\n9  Resistencia a la corrosión de tubos\n2***  Protección interior y exterior media\nmetálicos y compuestos\n10  Resistencia a la tracción  0  No declarada","a":"consumo"},{"n":"RIC N°4","r":"12","h":"Resistencia a las cargas suspendidas         0                No declarada","t":"12  Resistencia a las cargas suspendidas  0  No declarada\nNota: *Aplica para canalización metálica (1)\n** Aplica para canalización no metálica (2)\n*** Solo aplica a canalizaciones metálicas. Debe ser un digito 0 para canalizaciones no\nmetálicas\nNota: El cumplimiento de estas características se realizará según los ensayos indicados en los\nprotocolos de análisis y/o ensayos de seguridad de productos eléctricos respectivos, definidos\npor la Superintendencia. En ausencia de estos, se deberá aplicar la norma IEC 61386-21 para\ntuberías rígidas, IEC 61386-22 para tuberías curvables y IEC 61386-23 para tuberías flexibles.\n7.16.5.2 Las tuberías deberán tener un diámetro tal que permitan un fácil alojamiento y\nextracción de los cables o conductores aislados. En las tablas Nº4.17 a N°4.20\nfiguran los diámetros exteriores mínimos de las tuberías en función del número\ny la sección de los conductores o cables a conducir.\n7.16.5.3 En la instalación de las tuberías en el interior de la construcción, los calados no\npondrán en peligro la seguridad de las paredes o techos en que se practiquen.\nLas dimensiones de los calados serán suficientes para que las tuberías queden\nrecubiertas por una capa de 1 centímetro de espesor, como mínimo.\n7.16.5.4 Para la instalación correspondiente a la propia planta, únicamente podrán\ninstalarse, entre losa y revestimiento, tuberías que deberán quedar recubiertas\npor una capa de hormigón o mortero de 1 centímetro de espesor, como mínimo,\nademás del revestimiento.\n7.16.5.5 En los cambios de dirección, las tuberías estarán convenientemente curvadas","a":"consumo"},{"n":"RIC N°4","r":"12","h":"Resistencia a las cargas suspendidas         0                No declarada","t":"o bien provistas de codos o \"T\" apropiados, pero en este último caso sólo se\nadmitirán los provistos de tapas de registro.\n7.16.5.6 Las tapas de los registros y de las cajas de conexión quedarán accesibles y\ndesmontables una vez finalizada la obra. Los registros y cajas quedarán\nenrasados con la superficie exterior del revestimiento de la pared o techo,\ncuando no se instalen en el interior de un alojamiento cerrado y practicable.\n7.16.6 Montaje al aire\n7.16.6.1 En las canalizaciones al aire, destinadas a la alimentación de máquinas o\nelementos de movilidad restringida, las tuberías serán flexibles y sus\ncaracterísticas mínimas para instalaciones ordinarias serán las indicadas en la\ntabla Nº4.27. (Ver anexo 4.12)\nTabla Nº4.27: Características mínimas para tuberías en canalizaciones al aire\nN°\nCaracterística  Código  Grado\nDígitos\n1  Resistencia a la compresión  4  Fuerte\n2  Resistencia al impacto  3  Media\n3  Temperatura mínima de instalación y\n2  -5 ºC\nservicio\n4  Temperatura máxima de instalación y\n1  +60 ºC\nservicio\n5  Resistencia al curvado  4  Flexible\n6  Propiedades eléctricas  (1)*/(2)**  Continuidad eléctrica / aislante\n7  Resistencia a la penetración de objetos\n5  Protegida contra el polvo\nsólidos\n8  Protegida contra salpicaduras de\nResistencia a la penetración de agua  4\nagua.\n9  Resistencia a la corrosión de tubos\n2***  Protección interior y exterior media\nmetálicos y compuestos\n10  Resistencia a la tracción  2  Ligera","a":"consumo"},{"n":"RIC N°4","r":"12","h":"Resistencia a las cargas suspendidas         0                No declarada","t":"12  Resistencia a las cargas suspendidas  2  Ligera\nNota: *Aplica para canalización metálica (1)\n** Aplica para canalización no metálica (2)\n*** Solo aplica a canalizaciones metálicas. Para canalizaciones no metálicas debe ser un digito\n0. En instalaciones en el exterior en ambientes húmedos o mojados con presencia de agentes\nquímicos activos o en zonas costeras en código será 4 con Alta protección interior y exterior.\nNota: El cumplimiento de estas características se realizará según los ensayos indicados en los\nprotocolos de análisis y/o ensayos de seguridad de productos eléctricos respectivos definidos\npor la Superintendencia. En ausencia de estos, se deberá aplicar la norma IEC 61386-23.\n7.16.6.2 Las tuberías deberán tener un diámetro tal que permitan un fácil alojamiento y\nextracción de los cables o conductores aislados. En las tablas Nº4.17 a N°4.20\nfiguran los diámetros exteriores mínimos de las tuberías en función del número\ny la sección de los conductores o cables a conducir.\n7.16.6.3 Solamente está permitido su uso para la alimentación de máquinas o\nelementos de movilidad restringida desde canalizaciones prefabricadas y cajas\nde derivación fijadas al techo. Se tendrán en cuenta las siguientes\nprescripciones:\na)  La longitud total de la conducción en el aire no será superior a 4 m y no\nempezará a una altura inferior a 2 m.\nb)  Se prestará especial atención para que las características de la instalación\nestablecidas en la tabla Nº4.27 se conserven en todo el sistema\nespecialmente en las conexiones.","a":"consumo"},{"n":"RIC N°4","r":"12","h":"Resistencia a las cargas suspendidas         0                No declarada","t":"c)  No se podrá utilizar este tipo de instalación para secciones nominales de\nconductor superiores a 16 mm2.\n7.16.7 Montaje canalizaciones subterráneas\n7.16.7.1 En las canalizaciones subterráneas, las tuberías serán conforme a lo\nestablecido en la norma IEC 61386-24 y sus características mínimas serán las\nindicadas en la tabla Nº4.28.\nTabla Nº4.28: Características mínimas para tuberías en canalizaciones subterráneas\nCaracterística  Código  Grado\nResistencia a la compresión  750  750 N\nResistencia al impacto  NA  Normal\nTemperatura mínima de instalación y servicio  NA  NA\nTemperatura máxima de instalación y servicio  NA  NA\nResistencia al curvado  1-2-3-4  Cualquiera de las especificadas\nPropiedades eléctricas  (1)/(2)  Continuidad eléctrica / aislante\nResistencia a la penetración de objetos sólidos  5  Protegida contra el polvo\nResistencia a la penetración de agua  4  Protegida contra salpicaduras de agua.\nResistencia a la corrosión de tubos metálicos y\n2*  Protección interior y exterior media (**)\ncompuestos\nResistencia a la tracción  0  No declarada\nResistencia a la propagación de la llama  1**  No propagador (***)\nResistencia a las cargas suspendidas  0  No declarada\nNotas:\nNA: No aplicable\n(*) Solo aplica a canalizaciones metálicas. Para canalizaciones no metálicas debe ser un digito 0. En instalaciones\nen el exterior en ambientes húmedos o mojados con presencia de agentes químicos activos o en zonas costeras\nen código será 4 con Alta protección interior y exterior.","a":"consumo"},{"n":"RIC N°4","r":"12","h":"Resistencia a las cargas suspendidas         0                No declarada","t":"(**) Para ductos que están exclusivamente enterrados en todo su recorrido y que no ingresan a ningún recinto\ncerrado podrá omitirse este requisito.\nNota: El cumplimiento de estas características se realizará según los ensayos indicados en los\nprotocolos de análisis y/o ensayos de seguridad de productos eléctricos respectivos definidos\npor la Superintendencia. En ausencia de estos, se deberá aplicar la norma IEC 61386-24.\n7.16.7.2 Se considera suelo ligero aquel suelo uniforme que no sea del tipo pedregoso\ny con cargas superiores ligeras, como, por ejemplo, aceras, parques y jardines.\nSuelo pesado es aquel del tipo pedregoso y duro y con cargas superiores\npesadas, como, por ejemplo, calzadas y vías férreas.\n7.16.7.3 Las tuberías deberán tener un diámetro tal que permitan un fácil alojamiento y\nextracción de los cables o conductores aislados y este no podrá ser inferior a\n25 mm. En la tabla Nº4.29 figuran los diámetros exteriores mínimos de las\ntuberías para canalizaciones subterráneas en función del número y la sección\nde los conductores o cables a conducir.\nTabla Nº4.29: Cables para uso en tuberías de canalizaciones subterráneas\n1  2  3  4  5\nSección / N°\nConductores  Ø cable  área mm²  Ø nominal  Ø nominal  Ø nominal  Ø nominal  Ø nominal\n(mm2)  ducto  ducto  ducto  ducto  ducto\nmm  mm  mm  mm  mm\n1,5  5,7  26  25  25  25  32  32\n2,5  6,2  30  25  25  32  32  40\n4  6,6  35  25  32  40  40  40\n6  7,2  41  32  32  50  50  50\n10  8,2  53  40  50  63  63  63\n16  9,3  67  50  50  63  63  63\n25  10,9  94  63  63  75  75  75\n35  12  113  63  75  75  90  90","a":"consumo"},{"n":"RIC N°4","r":"12","h":"Resistencia a las cargas suspendidas         0                No declarada","t":"50  13,6  145  75  75  90  90  110\n70  15,7  192  90  90  110  110  110\n95  17,4  238  110  110  110  140  140\n120  19,3  292  140  140  160  160  160\n150  21,4  360  160  160  180  180  180\n185  23,8  443  180  180  180  180  200\n240  26,4  545  225  225  225  225  250\nNota: Para más de 10 conductores por tubo o para conductores o cables de secciones diferentes a instalar en\nel mismo tubo, su sección interior será como mínimo, igual a 4 veces la sección ocupada por los conductores.\n7.16.8 Los requisitos de montaje de canalizaciones de instalaciones en ambientes explosivos\n7.16.9 Los requisitos de montaje de canalizaciones de la red inerte deberán cumplir con las\n7.16.10 Los requisitos de montaje canalizaciones de instalaciones fotovoltaicas deberán cumplir\ncon la instrucción técnica RGR N°02/2017 emitida por la Superintendencia o las\ndisposiciones que la reemplacen.\n7.16.11 Los requisitos de montaje canalizaciones de instalaciones para la recarga de vehículos\neléctricos deberán cumplir con las exigencias definidas en el Pliego Técnico Normativo\nRIC N°15.","a":"consumo"},{"n":"RIC N°4","r":"ANEXO 4.1","h":"ANEXO 4.1","t":"ANEXO 4.1\nGRADOS DE PROTECCIÓN DE CARCASAS Y CAJAS DE EQUIPOS Y APARATOS\n1.1.-  La norma internacional IEC 60529, de la Comisión Electrotécnica Internacional establece\nuna codificación numérica a través de la cual se definen las características de los grados\nde protección que la envolvente, carcaza o caja, de un equipo proporciona tanto desde el\npunto de vista de protección a las personas frente a la posibilidad de alcanzar partes\nenergizadas en el interior del equipo o aparato, como desde el punto de vista de\npenetración de elementos extraños al equipo como cuerpos, polvos o agua que interfieran\ncon su funcionamiento y/o le provoquen daños.\n1.2.-  La caracterización de los grados de protección se establece mediante un código formado\npor las letras IP (índice de protección) seguidas de una combinación de dos cifras, cuyo\nsignificado se establece en las tablas A4.1.1 a A4.1.5 siguientes. Debe tenerse en cuenta\nque la primera cifra tiene dos significados que se indican en las tablas A4.1.1 y A4.1.2;\nestos significados son complementarios y de aplicación simultánea.\n1.3.-  Los equipos o aparatos calificados según esta norma llevarán marcado sobre su carcasa\no caja el número de código correspondiente, siguiendo la disposición mostrada a\ncontinuación.\nIP  2  3  C  H\nLetras de código\nPrimera cifra característica\n(números del 0 a 6 o letra X)\nSegunda cifra característica\n(números del 0 a 8 o letra X)\nLetra adicional (opcional)\n(letras A, B, C o D)\nLetra complementaria (opcional)\n(letras H, M, S o W)","a":"consumo"},{"n":"RIC N°4","r":"ANEXO 4.1","h":"ANEXO 4.1","t":"Las letras X se utilizarán cuando alguna característica definida por la cifra correspondiente no requiera\nser especificada. Las letras adicionales y complementarias si no son necesarias simplemente se omiten\nTabla A4.1.1\nProtección contra contactos con partes energizadas. Primera cifra.\nPrimer número  Grado de protección\ncaracterístico\nDescripción  Definición\n0  Sin protección  -\nPartes energizadas  inaccesibles  al El calibre, una esfera de ϕ =50 mm, debe quedar a una\ndorso de la mano  distancia adecuada de las partes energizadas\nEl calibre, consistente en una esfera de ϕ = 12 mm, 80\nPartes energizadas no accesibles con\n2  mm de largo, debe quedar a suficiente distancia de las\nlos dedos\npartes energizadas\nPartes energizadas no accesibles con No debe penetrar el calibre consistente en una esfera\nherramientas  de ϕ = 2,5 mm.\nPartes energizadas no accesibles con\n4  El calibre, de ϕ = 1,0 mm, no debe penetrar\nun alambre\nPartes energizadas no accesibles con\n5  El calibre, de ϕ= 1,0 mm, no debe penetrar\nun alambre\nPartes energizadas no accesibles con\n6  El calibre, de ϕ = 1,0 mm, no debe penetrar\nun alambre\nEn el caso de la primera cifra característica 3, 4, 5 o 6 la protección contra acceso a partes energizadas\nse satisface si se mantiene la distancia adecuada.\nLos requerimientos de esta tabla se aplicarán simultáneamente con los de la tabla A4.1.2; por esta\nrazón las cifras 4, 5 y 6 que en esta tabla no presentan diferencias frente al ingreso de cuerpos sólidos,\nse hacen diferentes en la tabla A4.1.2 al exigir distintos grados de protección frente al ingreso de polvo.","a":"consumo"},{"n":"RIC N°4","r":"ANEXO 4.1","h":"ANEXO 4.1","t":"Tabla A4.1.2\nProtección contra acceso de cuerpos extraños. Primera cifra\nPrimer número  Grado de protección\ncaracterístico  Descripción  Definición  Prueba\n0  Sin protección  -\nProtegido  contra  la El calibre, una esfera de ϕ=50\n1  penetración  de  objetos mm,  no  debe  penetrar\nextraños de ϕ ≥ 50 mm  completamente (1)\nProtegido  contra  la El calibre, una esfera de\n2  penetración  de  objetos ϕ=12,5mm, no debe penetrar\nextraños de ϕ ≥ 12,5 mm  completamente (1)\nProtegido  contra  la El calibre, una esfera de ϕ=2,5\n3  penetración  de  objetos mm,  no  debe  penetrar\nextraños de ϕ ≥ 2,50 mm  completamente (1)\nProtegido  contra  la El calibre, una esfera de ϕ=1,0\n4  penetración  de  objetos mm,  no  debe  penetrar\nextraños de ϕ ≥ 1,0 mm  completamente (1)\nLa entrada de polvo no se evita\ntotalmente, pero la cantidad que\nProtegido contra la entrada de\n5  entra no es suficiente para\npolvo\ninterferir con el funcionamiento\ndel equipo o afectar su seguridad\n6  Estanco al polvo  No debe penetrar polvo\nEn el Apéndice 4.1.1 se muestran las dimensiones y formas típicas de los calibres de\nensayo para las pruebas de protección contra la accesibilidad.\nTabla A4.1.3\nProtección contra la penetración de agua. Segunda cifra\nPrimer  Grado de protección\nnúmero\ncaracterí  Descripción  Definición  Prueba\nstico\n0  Sin protección  -\nProtegido contra la caída Las gotas que caen verticalmente no\nvertical de gotas de agua deben provocar efectos dañinos\nLas gotas que caen verticalmente no\nProtegido contra la caída de\ndeben provocar efectos dañinos al\n2  gotas de agua con una","a":"consumo"},{"n":"RIC N°4","r":"ANEXO 4.1","h":"ANEXO 4.1","t":"inclinar la cubierta hasta 15º en uno y\ninclinación de hasta 15º\notro sentido respecto de la vertical\nProtegido contra la caída  La lluvia cayendo en un ángulo igual o\nde lluvia  menor a 60º no deberá provocar daños\nProtegido  contra Las salpicaduras en cualquier dirección\nsalpicaduras de agua  no deben provocar daños\nUn chorro de agua proyectado en\nProtegido contra chorros de\n5  cualquier dirección no debe provocar\nagua\ndaños (1)\nUn chorro fuerte de agua proyectado en\nProtegido contra  chorros\n6  cualquier dirección no debe provocar\nfuertes de agua\ndaños (2)\nNo debe penetrar una cantidad de agua\nque pueda provocar daños al estar la\nProtegido contra inmersión\n7  caja sumergida temporalmente en\ntemporal en agua\ncondiciones normales de presión y\nduración (3)\nNo debe penetrar una cantidad de agua\nque pueda provocar daños al estar la\nProtegido contra inmersión caja sumergida en forma prolongada en\nprolongada en agua  condiciones que se acordaran entre\nusuario y fabricante pero que serán más\ndrásticas que las indicadas en 7\n(1)  El chorro de agua se obtendrá de una boquilla de ϕ = 6,3 mm que entregará un caudal de\n12,5 l/min ± 5%; el diámetro del chorro será 40 mm a 2,5 m del objeto.\n(2)  Idem 1 pero caudal será 100 l/min ± 5% y diámetro del chorro 120 mm a 2,5 m. En ambos\ncasos, 1 y 2, el chorro se aplicará durante 3 minutos a una distancia 2,5 m ≤ d ≤ 3 m.\n(3)  La muestra se sumergirá en agua con una altura de 150 mm sobre su cubierta si h = (alto\nde la muestra) ≥ 850 mm y (1000 – h) si h < 850 mm. Tiempo de la prueba 1 minuto,\ntemperatura muestra = temperatura del agua ± 5%.","a":"consumo"},{"n":"RIC N°4","r":"ANEXO 4.1","h":"ANEXO 4.1","t":"Algunas normas consideran la aplicación de letras adicionales que refuerzan o aclaran la\ncalidad del grado de protección de un equipo, o bien restringen su aplicación a ciertos tipos\nde equipos o condiciones particulares de aplicación. Estos índices adicionales se detallan\nen las tablas A4.1.4 y A4.1.5 siguientes:\nTabla A4.1.4\nProtección contra acceso de cuerpos extraños. Letra adicional\nLetra  Grado de protección\nadicional  Descripción  Definición\nPartes energizadas inaccesibles al El calibre, una esfera de ϕ =50 mm, debe quedar a\nA\ndorso de la mano  una distancia adecuada de las partes energizadas\nPartes energizadas no accesibles con\nlos dedos  El calibre, una esfera de ϕ =12 mm, debe quedar a\nB\nuna distancia adecuada de las partes energizadas\nEl calibre, una esfera de ϕ =2,5 mm, debe quedar\nPartes energizadas no accesibles con\nC  a una distancia adecuada de las partes\nuna herramienta\nenergizadas\nEl calibre, una esfera de ϕ =1,0 mm, debe quedar\nPartes energizadas no accesibles con\nD  a una distancia adecuada de las partes\nun alambre\nenergizadas\nAPÉNDICE 4.1.1\nCalibres para prueba de protección a personas contra el alcance de partes energizadas\nTabla A4.1.5\nLetras suplementarias\nLetra  Significado\nH  Se aplica a aparatos de alta tensión\nSe ha verificado la protección contra los efectos dañinos producidos por la penetración de\nM\nagua en partes móviles de un equipo en movimiento (p.e. rotor de un motor)\nSe ha verificado la protección contra los efectos dañinos producidos por la penetración de\nS\nagua en partes móviles de un equipo detenidas (p.e. rotor de un motor)","a":"consumo"},{"n":"RIC N°4","r":"ANEXO 4.1","h":"ANEXO 4.1","t":"Se aplica a materiales aplicables sin condiciones atmosféricas especificadas ni se han\nW\nadoptado medidas de protección complementarias.\nCódigo IK\nEs un sistema de codificación para indicar el grado de protección proporcionado por la envolvente\ncontra los impactos mecánicos nocivos, salvaguardando así los materiales o equipos en su interior.\nEl código IK se designa con un número graduado de cero (0) hasta diez (10); a medida que el número\nva aumentando indica que la energía del impacto mecánico sobre la envolvente es mayor. Este número\nsiempre se muestra formado por dos cifras. Por ejemplo, el grado de protección IK 05, no quiere indicar\nmás que es el número 5.\nA pesar de que este es un sistema que puede usarse para la gran mayoría de los tipos de equipos\neléctricos, no se puede suponer que todos los grados de protección posibles les sean aplicables a todos\nlos equipos eléctricos.\nGeneralmente, el grado de protección se aplica a la envolvente en su totalidad. Si alguna parte de esta\nenvolvente tiene un grado de protección diferente, esto deben indicarse por separado en las\ninstrucciones o documentación del fabricante de la envolvente.\nEn la Tabla A4.1.6 se indican los diferentes grados de protección IK con la energía del impacto asociada\na cada uno. También se indica la equivalencia en peso y altura de caída de la pieza de golpeo sobre la\nenvolvente, de forma que, por ejemplo, un grado de protección IK 07 es aquel en el que la envolvente,\nen los puntos que se consideraran como más débiles, soportaría un impacto de una pieza de poliamida","a":"consumo"},{"n":"RIC N°4","r":"ANEXO 4.1","h":"ANEXO 4.1","t":"o de acero redondeada, de peso 500g y que cayera desde una altura de 400 mm.\nTabla A4.1.6\nGrados de protección IK\nGrado IK  IK 00  IK 01  IK 02  IK 03  IK 04  IK 05  IK 06  IK 07  IK 08  IK 09  IK 10\nAG  AG1  AG2  AG3  AG4\nEnergía (J)  -  0,15  0,2  0,35  0,5  0,7  1  3  5  10  20\nMasa y\naltura de la  0,2 kg  0,2 kg 0,2 kg 0,2 kg 0,2 kg 0,5 kg 0,5 kg 1,7 kg  5 kg  5 kg\n-  75 mm  100 mm 175 mm 250 mm 350 mm 200 mm 400 mm 295 mm 200 mm 400 mm\npieza de\ngolpeo\nPrueba\nGrado IK  Energía de Impacto (J)\nIK 01\nIK 02\nIK 03\nIK 04\nIK 05\nIK 06\nIK 07\nIK 08\nUK 09\nIK 10","a":"consumo"},{"n":"RIC N°4","r":"ANEXO 4.2–ANEXO 4.5","h":"ANEXO 4.2","t":"ANEXO 4.2\nPILARES DE SERVICIO\nANEXO 4.3\nSEPARADORES DE DUCTOS\nANEXO 4.4\nPORCENTAJE DE CORRECCIÓN\nPorcentaje de capacidad de transporte que deberá considerarse al calcular la sección de los\nconductores, según su posición en el conjunto de ductos o vías de ductos múltiples.\nANEXO 4.5\nCÁMARAS\nLAMINA 1 DE 5. CÁMARA TIPO A\nCÁMARAS\nLAMINA 2 DE 5. CÁMARA TIPO B Y C\nCÁMARAS\nLAMINA 3 DE 5. MARCO DE TAPA TIPO A PARA TRÁNSITO PESADO\nCÁMARAS\nLAMINA 4 DE 5. TAPA DE CÁMARA TIPO A PARA TRÁNSITO PESADO\nCÁMARAS\nLAMINA 5 DE 5. TAPA DE CÁMARA TIPO A PARA TRÁNSITO LIVIANO","a":"consumo"},{"n":"RIC N°4","r":"ANEXO 4.6–ANEXO 4.7","h":"ANEXO 4.6","t":"ANEXO 4.6\nBANDEJAS PORTACONDUCTORES\nLAMINA 1 DE 3. PERFILES Y SISTEMAS DE TAPAS PARA BANDEJAS\nBANDEJAS PORTACONDUCTORES\nLAMINA 2 DE 3. ACCESORIOS\nBANDEJAS PORTACONDUCTORES\nLAMINA 3 DE 3. ACCESORIOS\nANEXO 4.7\nESCALERILLAS PORTACONDUCTORES\nLAMINA 1 DE 2. PERFILES Y DISPOSICIONES CONSTRUCTIVAS\nESCALERILLAS PORTACONDUCTORES\nLAMINA 2 DE 2. ACCESORIOS","a":"consumo"},{"n":"RIC N°4","r":"ANEXO 4.8–ANEXO 4.10","h":"ANEXO 4.8","t":"ANEXO 4.8\nTAPAS DE CANALETAS\nANEXO 4.9\nSOPORTE DE CABLES EN CANALETAS\nANEXO 4.10\nSALIDA DE CABLES DESDE CANALETA","a":"consumo"},{"n":"RIC N°4","r":"ANEXO 4.11","h":"ANEXO 4.11","t":"ANEXO 4.11\nCÓDIGOS DE CLASIFICACIÓN PARA LOS SISTEMAS DE TUBERÍAS\nSEGÚN IEC 61386-1\nNOTA En el anexo se muestra el formato de códigos de clasificación para las propiedades declaradas de los sistemas de tuberías,\nsegún IEC 61386-1.\nPrimer dígito − Resistencia a la compresión\nFuerza de compresión con\nuna\nTuberías  Clasificación\ntolerancia de +40%\nN\nResistencia a la compresión muy  125\nligera\nResistencia a la compresión ligera  2  320\nResistencia a la compresión media  3  750\nResistencia a la compresión fuerte  4  1250\nResistencia a la compresión muy  4000\nfuerte\nSegundo dígito − Resistencia al impacto\nMasa del  Altura de\nmartillo  caída\nTuberías y accesorios  Clasificación  (Tolerancia  (Tolerancia\n0%) kg  ± 1%)\nmm\nResistencia al impacto muy ligera  1  0.5  100\nResistencia al impacto ligera  2  1.0  100\nResistencia al impacto media  3  2.0  100\nResistencia al impacto fuerte  4  2.0  300\nResistencia al impacto muy fuerte  5  6.8  300\nTercer dígito − Rango de temperaturas bajas\n+5°C  1\n-5°C  2\n-15°C  3\n-25°C  4\n-45°C  5\nCuarto dígito − Rango de temperaturas altas\n+60°C  1\n+90°C  2\n+105°C  3\n+120°C  4\n+150°C  5\n+250°C  6\n+400°C  7\nQuinto dígito − Resistencia al curvado\nRígida  1\nCurvable  2\nCurvable / transversalmente elástico  3\nFlexible  4\nSexto dígito − Propiedades eléctricas\nNo declaradas  0\nCon características de continuidad\neléctrica\nCon características de aislamiento\neléctrico\nCon características de continuidad y\naislamiento eléctrico\nSéptimo dígito − Protección contra la penetración de\nobjetos sólidos\nProtegida contra objetos sólidos\nextraños de  3","a":"consumo"},{"n":"RIC N°4","r":"ANEXO 4.11","h":"ANEXO 4.11","t":"2,5 mm de diámetro y mayores\nProtegida contra objetos sólidos\nextraños de 1 mm  4\nde diámetro y mayores\nProtegida contra el polvo  5\nEstanca al polvo  6\nOctavo dígito − Protección contra la penetración de agua\nNo declarada  0\nProtegida contra la caída vertical de\ngotas de agua\nProtegida contra la caída vertical de\ngotas de agua cuando el sistema de  2\ntubos está inclinado un ángulo de 15º\nProtegida contra el agua pulverizada  3\nProtegida contra salpicaduras de\nagua\nProtegida contra chorros de agua  5\nProtegida contra chorros de agua\npotentes\nProtegida contra los efectos de\ninmersión temporal en agua\nNoveno dígito − Resistencia a la corrosión\nTubería y accesorios  Clasificación  Ejemplo\nNo declarada  0  -\nBaja protección interior y exterior  1  Imprimación de pintura\nEsmalte en estufa/placa\nProtección interior y exterior media  2  electrozincada/pintura secada al\naire.\nProtección media interior, alta  Esmalte en estufa, Sherardizado.\nprotección exterior (interior: clase 2 y  3\nexterior: clase 4)\nRecubrimiento de galvanizado en\nAlta protección interior y exterior  4  caliente, Sherardizado, Acero\ninoxidable.\nDécimo dígito − Resistencia a la tracción\nFuerza de tracción\nTubería y accesorios  Clasificación  Tolerancia +20%\nN\nNo declarada  0  -\nResistencia a la tracción muy ligera  1  100\nResistencia a la tracción ligera  2  250\nResistencia a la tracción media  3  500\nResistencia a la tracción fuerte  4  1000\nResistencia a la tracción muy fuerte  5  2500\nUndécimo dígito − Resistencia a la propagación de la\nllama\nNo propagador de la llama  1\nPropagador de la llama  2\nDuodécimo dígito − Capacidad de carga suspendida\nCarga\nDuración\nTolerancia\nAccesorios  Clasificación  Tolerancia +150\n0%\n+2\nmin\nN\nNo declarada  0  -  -\nCapacidad de carga suspendida muy\n1  20  48\nligera\nCapacidad de carga suspendida\n2  30  48\nligera\nCapacidad de carga suspendida\n3  150  48\nmedia\nCapacidad de carga suspendida\n4  450  48\nfuerte\nCapacidad de carga suspendida muy\n5  850  48\nfuerte","a":"consumo"},{"n":"RIC N°4","r":"ANEXO 4.12","h":"ANEXO 4.12","t":"ANEXO 4.12\nCÓDIGOS MÍNIMOS DE CLASIFICACIÓN DE TUBERÍAS SEGÚN TIPO DE MONTAJE\nCódigos mínimos para tuberías en montaje fija en superficie (sobrepuesta)\nTipos  Características  Código\nRígida  432212540010\nTuberías No Metálicas  Curvable  432222540010\nFlexible  432242540010\nRígida  432211542010/432211544010**\nTuberías Metálicas\nFlexible  432241542010/432241544010**\nNota:** Aplica para tuberías en instalaciones en el exterior en ambientes húmedos o mojados con\npresencia de agentes químicos activos o en zonas costeras.\nCódigos mínimos para tuberías en montaje embutidas y ocultas.\nTipos  Características  Código\nRígida  332212540010\nCurvable  332222540010\nTuberías No Metálicas\nCurvable / transversalmente elástico  332232540010\nFlexible  332242540010\nRígida  332211542010\nTuberías Metálicas\nFlexible  332241542010\nNota: Cada digito representa una característica de la tubería, estas características son la mínima\nque debe tener una tubería, podrán existir tuberías con mayores atributos a los indicados por lo que\nlos primeros 4 digito en forma individual podrán ser superiores, esto aplica para podas las tablas de\neste anexo.\nCódigos mínimos para tuberías en montaje pre-embutidas en loza o embebidas en hormigón.\nTipos  Características  Código\nRígida  432212540010\nTuberías No Metálicas\nCurvable  432222540010\nTuberías Metálicas  Rígida  432211542010\nNota: Cada digito representa una característica de la tubería, estas características son la mínima\nque debe tener una tubería, podrán existir tuberías con mayores atributos a los indicados por lo que\nlos digito en forma individual podrán ser superiores.\nCódigos mínimos para tuberías en montaje al aire.\nTipos  Características  Código\nTuberías No Metálicas  Flexible  432142540212\nTuberías Metálicas  Flexible  432141542212/432141544212**\nNota:** Aplica para tuberías en instalaciones en el exterior en ambientes húmedos o mojados con\npresencia de agentes químicos activos o en zonas costeras.","a":"consumo"},{"n":"RIC N°5","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es establecer las medidas de protección contra tensiones\npeligrosas y descargas eléctricas que se deben considerar en la ejecución y en el uso de las\ninstalaciones de consumo de energía eléctrica del país.","a":"consumo"},{"n":"RIC N°5","r":"2","h":"Alcance y campo de aplicación","t":"2  Alcance y campo de aplicación\nEste pliego técnico aplica a todas las instalaciones de consumo de energía eléctrica.","a":"consumo"}]}