{"mat":{"RIC N°1":"Empalmes","RIC N°2":"Tableros eléctricos","RIC N°3":"Alimentadores y demanda de una instalación","RIC N°4":"Conductores, materiales y sistemas de canalización","RIC N°5":"Medidas de protección contra tensiones peligrosas y descargas eléctricas","RIC N°6":"Puesta a tierra y enlace equipotencial","RIC N°7":"Instalaciones de equipos","RIC N°8":"Sistemas de emergencia","RIC N°9":"Sistemas de autogeneración","RIC N°10":"Instalaciones de uso general","RIC N°11":"Instalaciones especiales","RIC N°12":"Instalaciones en ambientes explosivos","RIC N°13":"Subestaciones y salas eléctricas","RIC N°14":"Eficiencia energética en edificios","RIC N°15":"Infraestructura para la recarga de vehículos eléctricos","RIC N°16":"Subsistemas de distribución","RIC N°17":"Operación y mantenimiento","RIC N°18":"Presentación de proyectos","RIC N°19":"Puesta en servicio","DS 8":"Reglamento de seguridad de las instalaciones de consumo de energía eléctrica","RPTD N°01":"Tensiones y frecuencias nominales","RPTD N°02":"Clasificación de instalaciones","RPTD N°03":"Proyectos y estudios","RPTD N°04":"Conductores","RPTD N°05":"Aislación","RPTD N°06":"Puesta a tierra","RPTD N°07":"Franja y distancias de seguridad","RPTD N°08":"Protección contra incendios","RPTD N°09":"Señalización de seguridad de instalaciones","RPTD N°10":"Centrales de producción y subestaciones","RPTD N°11":"Líneas de alta y extra alta tensión","RPTD N°12":"Líneas eléctricas de diferente tensión en estructura común (multitensión)","RPTD N°13":"Líneas eléctricas de media y baja tensión","RPTD N°14":"Apoyo en postes por terceros","RPTD N°15":"Operación y mantenimiento","RPTD N°16":"Puesta en servicio","DS 109":"Reglamento de seguridad de instalaciones de producción, transporte y distribución","DS 92":"Reglamento de instaladores eléctricos","DS 57":"Reglamento de generación distribuida para autoconsumo","DS 327":"Reglamento de la Ley General de Servicios Eléctricos"},"d":[{"n":"RIC N°5","r":"3–3.1","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente\npliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\nEfectos de la corriente sobre el hombre y los animales\n3.1  UNE-IEC/TS 60479-1  2007\ndomésticos. Parte 1: Aspectos generales.\nInstalaciones eléctricas de baja tensión. Parte 4-41:","a":"consumo"},{"n":"RIC N°5","r":"3.2","h":"Referencias normativas › UNE-HD 60364-4-41                2010","t":"3.2  UNE-HD 60364-4-41  2010\nProtección para garantizar la seguridad. Protección\ncontra los choques eléctricos.\nNota: Para la aplicación de este pliego técnico se podrán utilizar, en reemplazo de las normas UNE,\nlas normas IEC equivalentes.","a":"consumo"},{"n":"RIC N°5","r":"4–4.2","h":"Terminología","t":"4  Terminología\n4.1  Accesible\n4.1.1  Aplicado a canalizaciones: Son aquellas canalizaciones que pueden ser inspeccionadas,\nsometidas a mantenimiento o modificadas, sin afectar la estructura de la construcción o sus\nterminaciones.\n4.1.2  Aplicado a equipos: Son aquellos equipos que no están protegidos mediante puertas\ncerradas con llave, barreras fijas u otros medios similares.\n4.2  Aislación: Conjunto de elementos utilizados en la ejecución de una instalación o construcción de un\naparato o equipo y cuya finalidad es evitar el contacto con o entre partes activas.","a":"consumo"},{"n":"RIC N°5","r":"4.3–4.6","h":"Terminología","t":"4.3  Aislamiento: Magnitud numérica que caracteriza la aislación de un material, equipo o instalación.\n4.4  Artefacto: Elemento fijo o portátil, parte de una instalación, que consume energía eléctrica.\n4.5  Circuito: Conjunto de artefactos y aparatos alimentados por una línea común de distribución, la cual\nes protegida por un único dispositivo de protección.\n4.6  Falla: Unión entre dos puntos a potencial diferente o ausencia temporal o permanente de la energía\nal interior o exterior de una instalación, que provoca una condición anormal de funcionamiento de\nella, de alguno de sus circuitos o de parte de éstos.","a":"consumo"},{"n":"RIC N°5","r":"4.7–4.8","h":"Terminología","t":"4.7  Falla a masa: Es la unión accidental que se produce entre un conductor activo y la cubierta o bastidor\nmetálico de un aparato, artefacto o equipo eléctrico.\n4.8  Masa: Parte conductora de un equipo eléctrico, normalmente aislada respecto de los conductores\nactivos, que en ciertos circuitos puede ser utilizada como conductor de retorno y que en condiciones\nde falla puede quedar energizada y presentar un potencial respecto del suelo.","a":"consumo"},{"n":"RIC N°5","r":"4.9–4.12","h":"Terminología","t":"4.9  Protector diferencial: Dispositivo de protección destinado a desenergizar una instalación, circuito\no artefacto cuando existe una falla a masa; opera cuando la suma fasorial de las corrientes a través\nde los conductores de alimentación es superior a un valor preestablecido.\n4.10 Sensibilidad: Valor de corriente diferencial que hace operar a un protector diferencial. Se entenderá\npor corriente diferencial a la suma fasorial de los valores instantáneos de las corrientes que circulan\na través de todos los conductores del circuito principal del protector.\n4.11 Tensión de paso: Diferencia de potencial que experimenta una persona con una separación de un\nmetro entre sus pies, sin tocar ningún objeto conectado a tierra.\n4.12 Tensión de contacto o transferida: Diferencia de potencial entre el aumento de potencial de tierra\ny el potencial de superficie en el punto en que una persona está de pie, mientras que al mismo tiempo\ntiene una mano o parte de su cuerpo en contacto con una estructura conectada a tierra.","a":"consumo"},{"n":"RIC N°5","r":"5–5.2","h":"Exigencias generales","t":"5  Exigencias generales\n5.1  Toda instalación de consumo de electricidad a la que se le aplique este pliego, excepto donde se\nindique expresamente lo contrario, tiene que disponer de un sistema de puesta a tierra de acuerdo\ncon la misma, tanto en el interior como en el exterior, queden sometidas a tensiones de paso, de\ncontacto o transferidas, que superen los umbrales que soporta el ser humano.\n5.2  Al operar un sistema o circuito eléctrico el operador o usuario corre el riesgo de quedar sometido a\ntensiones peligrosas por contacto directo o por contacto indirecto.","a":"consumo"},{"n":"RIC N°5","r":"5.2.1–5.3","h":"Exigencias generales","t":"5.2.1  Se entenderá que queda sometido a una tensión por contacto directo, cuando toca con\nalguna parte de su cuerpo una parte del circuito o sistema eléctrico, que en condiciones\nnormales está energizada.\n5.2.2  Se entenderá que queda sometido a una tensión por contacto indirecto, cuando alguna parte\nde su cuerpo toca una parte metálica de un equipo eléctrico, la que en condiciones normales\nestá desenergizada, pero que en condiciones de falla se energiza.\n5.3  La instalación eléctrica debe estar dispuesta de forma que se minimice cualquier riesgo de peligro\nde contacto directo o indirecto para las personas y los animales domésticos, y de la ignición de\nmaterias inflamables debido a las temperaturas elevadas o a los arcos eléctricos. Además, en\nservicio normal, las personas y los animales no deben incurrir en ningún riesgo de quemaduras.","a":"consumo"},{"n":"RIC N°5","r":"5.4–5.5","h":"Exigencias generales","t":"5.4  Las personas, los animales domésticos y las cosas deben estar protegidos contra los daños debido\na las temperaturas excesivas o a los esfuerzos electromecánicos causados por las sobrecorrientes\nque pudieran producirse en los conductores activos. La protección puede estar garantizada por la\nlimitación de la sobrecorriente a un valor inocuo y/o a una duración de tiempo seguro.\n5.5  Se protegerá al operador o usuario de una instalación o equipo eléctrico contra los contactos\ndirectos, utilizando alguna de las medidas indicadas en la sección 7 del presente pliego o mediante\nla combinación de ellas.","a":"consumo"},{"n":"RIC N°5","r":"5.6","h":"Exigencias generales","t":"5.6  Se protegerá al operador o usuario de una instalación o equipo eléctrico contra los contactos\nindirectos, limitando al mínimo el tiempo de la falla, haciendo que el valor de la tensión con respecto\na tierra que se alcance en la parte fallada sea igual o inferior a los valores de seguridad definidos en\nel punto 5.8 de este pliego, o bien, haciendo que la corriente que pueda circular a través del cuerpo\ndel operador, en caso de falla, no exceda de un cierto valor de seguridad predeterminado. El\ncumplimiento de estas condiciones se logrará aplicando alguna de las medidas contenidas en la\nsección 8 del presente pliego.","a":"consumo"},{"n":"RIC N°5","r":"5.7–5.8","h":"Exigencias generales","t":"5.7  El valor de resistencia del cuerpo humano se considera igual a 2.000 Ohm, pero para los efectos de\naplicación de este pliego, la resistencia del cuerpo humano será según los valores definidos en la\nnorma UNE-IEC/TS 60479-1.\nEl valor de la resistencia del cuerpo humano debe considerarse sólo como un valor referencial,\nutilizable exclusivamente en el ámbito de este pliego y restringido a alguno de sus aspectos\nespecíficos.\n5.8  Para los efectos de aplicación de este pliego, se considerarán como máximos valores de tensión de\nseguridad a los cuales puede quedar sometido el cuerpo humano sin ningún riesgo, 50 V en corriente\nalterna y 120 V en corriente continua en lugares secos y 24 V en corriente alterna y 60 V en corriente\ncontinua en lugares húmedos o mojados en general y en salas de operaciones quirúrgicas en\nparticular.","a":"consumo"},{"n":"RIC N°5","r":"5.9","h":"Exigencias generales","t":"5.9  Se considerará piso aislante a aquel que tenga una resistencia superior a 50.000 Ohm, en\ninstalaciones que operen a una tensión de servicio de 380/220 V y a una frecuencia de 50 Hz.\nPara establecer la calidad de aislante de un piso se efectuará una medida de resistencia de\naislamiento utilizando alguno de los métodos de medida indicados en el anexo 19.1 del Pliego\nTécnico Normativo RIC N°19.","a":"consumo"},{"n":"RIC N°5","r":"6–6.2","h":"Esquemas de conexión a tierra","t":"6  Esquemas de conexión a tierra\n6.1  Para la determinación de las características de las medidas de protección contra contacto directo o\npor contacto indirecto, así como de las especificaciones de los equipos encargados de tales\nfunciones, será necesario analizar el esquema de distribución empleado.\n6.2  Los esquemas de distribución se establecen en función de las conexiones a tierra de la red de\ndistribución o de la alimentación, por un lado, y de las masas de la instalación receptora, por el otro.","a":"consumo"},{"n":"RIC N°5","r":"6.3","h":"Esquemas de conexión a tierra","t":"6.3  La denominación se realiza con un código de letras con el siguiente significado:\na)  Primera letra: Se refiere a la situación de la alimentación con respecto a tierra.\nT = Conexión directa de un punto de la alimentación a tierra.\nI = Aislamiento de todas las partes activas de la alimentación con respecto a tierra o\nconexión de un punto a tierra a través de una impedancia.\nb)  Segunda letra: Se refiere a la situación de las masas de la instalación receptora con respecto a\ntierra.\nT = Masas conectadas directamente a tierra, independientemente de la eventual puesta a\ntierra de la alimentación.\nN = Masas conectadas directamente al punto de la alimentación puesto a tierra (en corriente\nalterna, este punto es normalmente el punto neutro).\nc)  Otras letras (eventuales): Se refieren a la situación relativa del conductor neutro y del conductor\nde protección.\nS = Las funciones de neutro y de protección, aseguradas por conductores separados.\nC = Las funciones de neutro y de protección, combinadas en un solo conductor (conductor\nCPN).","a":"consumo"},{"n":"RIC N°5","r":"6.4–6.4.2","h":"Esquemas de conexión a tierra › Esquema TN – Neutralización","t":"6.4  Esquema TN – Neutralización.\n6.4.1  Los esquemas TN tienen un punto de la alimentación, generalmente el neutro o\ncompensador, conectado directamente a tierra y las masas de la instalación de consumo\nconectadas a dicho punto mediante conductores de protección. Se distinguen tres tipos de\nesquemas TN según la disposición relativa del conductor neutro y del conductor de\nprotección.\n6.4.2  En los esquemas TN cualquier corriente de falla franca fase-masa es una corriente de\ncortocircuito. El bucle de defecto está constituido exclusivamente por elementos conductores\nmetálicos.","a":"consumo"},{"n":"RIC N°5","r":"6.4.3–6.4.4","h":"Esquemas de conexión a tierra › Esquema TN – Neutralización","t":"6.4.3  Esquema de distribución TN-S o neutralización: El conductor neutro y el de protección son\ndistintos en todo el esquema. En el ámbito de aplicación de este esquema, la bajada del\nconductor que une la instalación con el electrodo de puesta a tierra deberá realizarse con\nconductores independientes para la tierra de protección y la tierra de servicio (neutro), la\nunión de ellos deberá realizarse en el electrodo y en el tablero principal de la instalación, en\nel caso de usar protección diferencial, este siempre deberá ir ubicado aguas abajo de esta\nunión. Ver figura 5.1\nFigura 5.1 Esquema TN-S\n6.4.4  Esquema TN-C. Las funciones de neutro y protección están combinadas en un solo\nconductor en todo el esquema. Este esquema solo se podrá utilizar en casos justificados\ntécnicamente donde sea imposible aplicar el sistema TN-S. Ver figura 5.2\nFigura 5.2 Esquema TN-C","a":"consumo"},{"n":"RIC N°5","r":"6.4.5–6.5.1","h":"Esquemas de conexión a tierra › Esquema TN – Neutralización","t":"6.4.5  Esquema TN-C-S. Las funciones de neutro y protección están combinadas en un solo\nconductor en una parte del esquema. Este esquema solo se podrá utilizar en casos\njustificados técnicamente donde sea imposible aplicar el sistema TN-S. Ver figura 5.3\nFigura 5.3 Esquema TN-C-S\n6.5  Esquema TT\n6.5.1  El esquema TT tiene un punto de alimentación, generalmente el neutro o compensador,\nconectado directamente a tierra. Las masas de la instalación de consumo están conectadas\na una conexión de puesta a tierra separada de la conexión de puesta a tierra de la\nalimentación. Ver figura 5.4\nFigura 5.4 Esquema TT","a":"consumo"},{"n":"RIC N°5","r":"6.5.2–6.5.4","h":"Esquemas de conexión a tierra › Esquema TT","t":"6.5.2  En este esquema las corrientes de falla fase-masa o fase-tierra pueden tener valores\ninferiores a los de cortocircuito, pero pueden ser suficientes para provocar la aparición de\ntensiones peligrosas.\n6.5.3  En general, el circuito de falla incluye resistencia de paso a tierra en alguna parte, lo que no\nexcluye la posibilidad de conexiones eléctricas accidentales o no, entre la zona de la\nconexión de puesta a tierra de las masas de la instalación y la de alimentación.\n6.5.4  Aunque ambas tomas de tierra no sean independientes, el esquema sigue siendo un\nesquema TT si no se cumplen todas las condiciones del esquema TN. Dicho de otra forma,\nno se tienen en cuenta las posibles conexiones entre ambas zonas de conexión de puesta a\ntierra para la determinación de las condiciones de protección.","a":"consumo"},{"n":"RIC N°5","r":"6.6–6.6.2","h":"Esquemas de conexión a tierra › Esquema IT","t":"6.6  Esquema IT\n6.6.1  En el esquema IT, la instalación debe estar aislada de tierra o conectada a tierra a través de\nuna impedancia de valor suficientemente alto. Esta conexión se efectúa bien sea en el punto\nneutro de la instalación, si está montada en estrella, o en un punto neutro artificial. Cuando\nno exista ningún punto de neutro, un conductor de fase puede conectarse a tierra a través\nde una impedancia. Ver figura 5.5\nFigura 5.5 Esquema IT\n6.6.2  En este esquema la corriente resultante de una primera falla fase-masa o fase-tierra, tiene\nun valor lo suficientemente reducido como para no provocar la aparición de tensiones de\ncontacto peligrosas.","a":"consumo"},{"n":"RIC N°5","r":"6.6.3–6.7","h":"Esquemas de conexión a tierra › Esquema IT","t":"6.6.3  La limitación del valor de la corriente resultante de una primera falla fase-masa o fase-tierra\nse obtiene bien por la ausencia de conexión a tierra en la alimentación, o bien por la inserción\nde una impedancia suficiente entre un punto de la alimentación (generalmente el neutro) y\ntierra. A este efecto puede resultar necesario limitar la extensión de la instalación para\ndisminuir el efecto capacitivo de los cables con respecto a tierra.\n6.7  Aplicación de los tres tipos de esquemas.","a":"consumo"},{"n":"RIC N°5","r":"6.7.1–6.7.1.3","h":"Esquemas de conexión a tierra › Aplicación de los tres tipos de esquemas","t":"6.7.1  La elección de uno de los tres tipos de esquemas debe hacerse en función de las\ncaracterísticas técnicas de cada instalación. Sin embargo, hay que tener en cuenta los\nsiguientes principios.\n6.7.1.1  Las redes de distribución de energía eléctrica de baja tensión tienen un punto\npuesto directamente a tierra en conformidad con lo definido en el DS N°109/2017\ndel Ministerio de Energía que aprueba reglamento de seguridad de las\ninstalaciones eléctricas destinadas a la producción, transporte, prestación de\nservicios complementarios, sistemas de almacenamiento y distribución de energía\neléctrica, o disposiciones que la reemplacen. Este punto es el punto neutro de la\nred. El esquema de las redes de distribución para instalaciones de consumo\nalimentadas directamente de una red de distribución pública de baja tensión es el\nesquema TT.\n6.7.1.2  En instalaciones de consumo, se deberá elegir cualquiera de los siguientes\nesquemas TN-S, TT e IT. Solamente en casos justificados técnicamente podrá\nutilizarse los esquemas TN-C o TN-C-S.\n6.7.1.3  No obstante, lo dispuesto en el punto 6.7.1.1 precedente, puede establecerse un\nesquema IT en parte o partes de una instalación alimentada directamente de una\nred de distribución pública mediante el uso de transformadores adecuados, en cuyo\nsecundario y en la parte de la instalación afectada se establezcan las disposiciones\nque para tal esquema se citan en el punto 6.6 de este pliego.","a":"consumo"},{"n":"RIC N°5","r":"7–7.1","h":"Medidas de protección contra contactos directos","t":"7  Medidas de protección contra contactos directos\n7.1  Esta metodología consiste en tomar las medidas citadas en los puntos 7.2 y 7.3 de este pliego,\ndestinadas a proteger a las personas contra los peligros que pueden derivarse de un contacto con\nlas partes activas de los materiales eléctricos que integran la instalación.","a":"consumo"},{"n":"RIC N°5","r":"7.2","h":"Medidas de protección contra contactos directos","t":"7.2  Se considerará suficiente protección contra los contactos directos con partes energizadas que\nfuncionen a más 24 V en lugares húmedos y más de 50 V en lugares secos, la adopción de una o\nmás de las siguientes medidas:\na)  Colocando las partes energizadas fuera de la zona alcanzable por una persona.\nb)  Colocando las partes activas en bóvedas, salas o recintos similares, accesibles únicamente a\npersonal calificado.\nc)  Separando las partes energizadas mediante rejas, tabiques o disposiciones similares, de modo\nque ninguna persona pueda entrar en contacto accidental con ellas y que sólo personal\ncalificado tenga acceso a la zona así delimitada.\nd)  Recubriendo las partes energizadas con aislantes apropiados, capaces de conservar sus\npropiedades a través del tiempo y que limiten las corrientes de fuga a valores no superiores a 1\nmA.","a":"consumo"},{"n":"RIC N°5","r":"7.3–7.4.1","h":"Medidas de protección contra contactos directos","t":"7.3  Los medios a utilizar como medidas de protección contra contactos directos son habitualmente:\na)  Protección por aislamiento de las partes activas.\nb)  Protección por medio de barreras o envolventes.\nc)  Protección por medio de obstáculos.\nd)  Protección por puesta fuera de alcance por alejamiento.\ne)  Protección complementaria por dispositivos de corriente diferencial residual (Protecciones\nDiferenciales).\n7.4  Protección por aislamiento de las partes activas.\n7.4.1  Las partes activas deberán estar recubiertas de un aislamiento que no pueda ser eliminado\nmás que destruyéndolo.","a":"consumo"},{"n":"RIC N°5","r":"7.4.2–7.5.1","h":"Medidas de protección contra contactos directos › Protección por aislamiento de las partes activas","t":"7.4.2  Las pinturas, barnices, lacas y productos similares no se considera que constituyan un\naislamiento suficiente en el marco de la protección contra los contactos directos.\n7.5  Protección por medio de barreras o envolventes.\n7.5.1  Las partes activas deben estar situadas en el interior de las envolventes o detrás de barreras\nque posean, como mínimo, un grado de protección IP2X. Si se necesitan aberturas mayores\npara la reparación de piezas o para el buen funcionamiento de los equipos, se adoptarán\nmedidas adicionales para impedir que las personas o animales domésticos toquen las partes\nactivas. Además, se deberá señalizar, mediante una advertencia de peligro.","a":"consumo"},{"n":"RIC N°5","r":"7.5.2–7.5.3","h":"Medidas de protección contra contactos directos › Protección por medio de barreras o envolventes","t":"7.5.2  Las superficies superiores de las barreras o envolventes horizontales que son fácilmente\naccesibles deben responder como mínimo al grado de protección IP4X o IPXXD.\n7.5.3  Las barreras o envolventes deben fijarse de manera segura y ser de una robustez y\ndurabilidad suficientes para mantener los grados de protección exigidos, con una separación\nsuficiente de las partes activas en las condiciones normales de servicio, teniendo en cuenta\nlas influencias externas.","a":"consumo"},{"n":"RIC N°5","r":"7.5.4","h":"Medidas de protección contra contactos directos › Protección por medio de barreras o envolventes","t":"7.5.4  Cuando sea necesario suprimir las barreras, abrir las envolventes o quitar partes de éstas,\nesto solo debe ser posible:\na)  Con la ayuda de una llave o de una herramienta.\nb)  Después de quitar la tensión de las partes activas protegidas por estas barreras o estas\nenvolventes, no pudiendo ser restablecida la tensión hasta después de volver a colocar\nlas barreras o las envolventes.\nc)  Si hay interpuesta una segunda barrera que posee como mínimo el grado de protección\nIP2X o IPXXB, que no pueda ser quitada más que con la ayuda de una llave o de una\nherramienta y que impida todo contacto con las partes activas.","a":"consumo"},{"n":"RIC N°5","r":"7.6–7.6.4","h":"Medidas de protección contra contactos directos › Protección por medio de obstáculos","t":"7.6  Protección por medio de obstáculos.\n7.6.1  Esta medida no garantiza una protección completa y su aplicación se limita, a los recintos\nde servicio eléctrico solo accesibles al personal autorizado.\n7.6.2  Los obstáculos están destinados a impedir los contactos fortuitos con las partes activas, pero\nno los contactos voluntarios por una tentativa deliberada de salvar el obstáculo.\n7.6.3  Los obstáculos deben impedir:\na)  Un acercamiento físico no intencionado a las partes activas.\nb)  Los contactos no intencionados con las partes activas en el caso de intervenciones en\nequipos bajo tensión durante el servicio.\n7.6.4  Los obstáculos pueden ser desmontables sin la ayuda de una herramienta o de una llave;\nno obstante, deben estar fijados de manera que se impida todo desmontaje involuntario.","a":"consumo"},{"n":"RIC N°5","r":"7.7–7.7.4","h":"Medidas de protección contra contactos directos › Protección por puesta fuera de alcance por alejamiento","t":"7.7  Protección por puesta fuera de alcance por alejamiento.\n7.7.1  Esta medida no garantiza una protección completa y es aplicable a los recintos de servicio\neléctrico sólo accesibles al personal autorizado.\n7.7.2  La puesta fuera de alcance por alejamiento está destinada solamente a impedir los contactos\nfortuitos con las partes activas.\n7.7.3  Las partes accesibles simultáneamente, que se encuentran a tensiones diferentes no deben\nencontrarse dentro del volumen de accesibilidad.\n7.7.4  El volumen de accesibilidad de las personas se define como el situado alrededor de los\nemplazamientos en los que pueden permanecer o circular personas, y cuyos límites no\npueden ser alcanzados por una mano sin medios auxiliares, este volumen está limitado\nconforme a lo indicado en el anexo 5.1 de este pliego, entendiendo que la altura que limita\nel volumen es 2,5 m.","a":"consumo"},{"n":"RIC N°5","r":"7.7.5–7.7.7","h":"Medidas de protección contra contactos directos › Protección por puesta fuera de alcance por alejamiento","t":"7.7.5  Cuando el espacio en el que permanecen y circulan normalmente personas está limitado por\nun obstáculo (por ejemplo, listón de protección, barandillas, panel enrejado) que presenta un\ngrado de protección inferior al IP2X o IPXXB, el volumen de accesibilidad comienza a partir\nde este obstáculo.\n7.7.6  En los emplazamientos en que se manipulen normalmente objetos conductores de gran\nlongitud o voluminosos, las distancias prescritas anteriormente deben aumentarse teniendo\nen cuenta las dimensiones de estos objetos.\n7.7.7  En una puesta fuera de alcance por alejamiento deberán instalarse luces de emergencia\nautoenergizadas. Junto a la iluminación de emergencia serán exigibles paneles luminosos\nde señalización de advertencia de seguridad, y deberán cumplir con lo establecido en el","a":"consumo"},{"n":"RIC N°5","r":"7.8–7.8.2","h":"Medidas de protección contra contactos directos › Protección complementaria por protectores diferenciales","t":"7.8  Protección complementaria por protectores diferenciales.\n7.8.1  La utilización de los protectores diferenciales no constituye por sí mismo una medida de\nprotección completa y requiere el empleo adicional de al menos una de las medidas de\nprotección señaladas en las secciones 7.4 a 7.7 de este pliego.\n7.8.2  El empleo de protectores diferenciales, cuyo valor de corriente diferencial asignada de\nfuncionamiento (sensibilidad) sea inferior o igual a 30 mA, se reconoce como medida de\nprotección complementaria en caso de fallo de otra medida de protección contra los\ncontactos directos o en caso de imprudencia de los usuarios.","a":"consumo"},{"n":"RIC N°5","r":"7.8.3","h":"Medidas de protección contra contactos directos › Protección complementaria por protectores diferenciales","t":"7.8.3  Cuando se prevea que las corrientes diferenciales puedan ser no senoidales (como por\nejemplo en salas de radiología intervencionista, salas de computación y cargas no lineales),\nlos protectores diferenciales utilizados serán de clase A que aseguran la desconexión para\ncorrientes alternas senoidales, así como para corrientes continuas pulsantes. Asimismo, los\nprotectores diferenciales serán de clase B en caso de que las cargas puedan no tener paso\npor cero, a fin y efecto de asegurar la desconexión en presencia de corrientes de falla en\ncorriente continua (CC) o corriente alterna (CA).","a":"consumo"},{"n":"RIC N°5","r":"8–8.2.1","h":"Medidas de protección contra contactos indirectos","t":"8  Medidas de protección contra contactos indirectos\n8.1  La primera medida contra los contactos indirectos es evitar que estos se produzcan, lo cual se logrará\nmanteniendo el aislamiento en los diversos puntos de la instalación en sus valores adecuados.\n8.2  Se considera que una instalación tiene un adecuado valor de resistencia de aislamiento sí,\nejecutadas las mediciones en la forma que se describe a continuación, se obtienen valores no\ninferiores a los prescritos:\n8.2.1  La resistencia de aislamiento de una instalación de baja tensión se medirá aplicando el","a":"consumo"},{"n":"RIC N°5","r":"8.2.2–8.3","h":"Medidas de protección contra contactos indirectos","t":"8.2.2  El valor mínimo de resistencia de aislamiento será según lo indicado en la tabla N°19.1 del\nLas instalaciones de extensión superior a 100 m, se separarán en tramos no superiores a\ndicho valor, cada uno de los cuales deberá cumplir con el valor de resistencia de aislamiento\nprescrito.\n8.3  Asumiendo que aún en una instalación en condiciones óptimas, ante una situación de falla, una parte\nmetálica del equipo puede quedar energizada, y además de la verificación y cumplimiento de lo\nprescrito en el punto 8.2 de este pliego, se deberán tomar medidas complementarias para protección\ncontra tensiones de contacto peligrosas. Estas medidas se clasificarán en dos grupos: los sistemas\nde protección clase A (véase punto 8.4) y los sistemas de protección clase B (véase punto 8.5).","a":"consumo"},{"n":"RIC N°5","r":"8.4","h":"Medidas de protección contra contactos indirectos","t":"8.4  En los sistemas de protección clase A, se trata de tomar medidas destinadas a suprimir el riesgo\nhaciendo que los contactos no sean peligrosos, o bien impidiendo los contactos simultáneos entre\nlas masas y los elementos conductores entre los cuales puedan aparecer tensiones peligrosas.\nDentro de esta clase se encuentran los siguientes sistemas de protección:\na)  Empleo de transformadores de aislación (ver punto 8.6.1).\nb)  Empleo de tensiones extra bajas (ver punto 8.6.2).\nc)  Empleo de aislación de protección o doble aislación (ver punto 8.6.3).\nd)  Conexiones equipotenciales (ver punto 8.6.4).\ne)  Protección en los locales o emplazamientos no conductores (ver punto 8.6.5).","a":"consumo"},{"n":"RIC N°5","r":"8.5–8.6","h":"Medidas de protección contra contactos indirectos","t":"8.5  En los sistemas de protección clase B, se exige la puesta a tierra o puesta a neutro de las carcasas\nmetálicas, asociando ésta a un dispositivo de corte automático de la alimentación que produzca la\ndesconexión de la parte de la instalación fallada.\n8.6  Sistemas de protección clase A. La aplicación de estas medidas, por sus características, serán\nposibles en casos muy restringidos y sólo para ciertos equipos o partes de la instalación.","a":"consumo"},{"n":"RIC N°5","r":"8.6.1–8.6.1.2","h":"Medidas de protección contra contactos indirectos","t":"8.6.1  Empleo de transformadores de aislación: Este sistema consiste en alimentar el o los circuitos\nque se desea proteger a través de un transformador de aislación, generalmente de razón\n1/1, cuyo secundario esté aislado de tierra, o mediante una fuente que asegure un grado de\nseguridad equivalente al transformador de aislación anterior, por ejemplo, un grupo motor\ngenerador que posea una separación equivalente. Se deberán cumplir las condiciones\nsiguientes:\n8.6.1.1  En el caso de que el circuito separado no alimente más que un solo aparato, las\nmasas del circuito no deben ser conectadas a un conductor de protección.\n8.6.1.2  En el caso de un circuito separado que alimente muchos aparatos, se satisfarán\nlas siguientes prescripciones:\na) Las masas del circuito separado deben conectarse entre sí mediante\nconductores de equipotencialidad aislados, no conectados a tierra. Tales\nconductores, no deben conectarse ni a conductores de protección, ni a masas\nde otros circuitos ni a elementos conductores.\nb) Todas las bases de tomas de corriente deben estar provistas de un contacto de\ntierra que debe estar conectado al conductor de equipotencialidad descrito en\nel punto 8.6.4 de este pliego.\nc) Todos los cables flexibles de equipos que no sean de clase II, deben tener un\nconductor de protección utilizado como conductor de equipotencialidad.\nd) En el caso de dos fallas francas que afecten a dos masas y alimentados por dos\nconductores de polaridad diferente, debe existir un dispositivo de protección que\ngarantice el corte en un tiempo como máximo igual al indicado en la tabla 5.1","a":"consumo"},{"n":"RIC N°5","r":"8.6.1","h":"Medidas de protección contra contactos indirectos","t":"incluida en el punto 8.7.6 de este pliego, para esquemas TN.\nEste tipo de protección se utiliza en instalaciones que se efectúen en o sobre calderas,\nandamiajes metálicos, cascos navales, fuentes de agua y, en general, donde las condiciones\nde trabajo sean extremadamente peligrosas por tratarse de locales o ubicaciones muy\nconductoras. El empleo de este sistema de protección hará innecesaria la adopción de\nmedidas adicionales.","a":"consumo"},{"n":"RIC N°5","r":"8.6.2","h":"Medidas de protección contra contactos indirectos","t":"8.6.2  Empleo de tensiones extra bajas: En este sistema se empleará como tensión de servicio un\nvalor de 50 V en corriente alterna (CA) y 120 V en corriente continua (CC). Su aplicación\nrequiere del cumplimiento de las siguientes condiciones:\na)  La tensión extra baja será proporcionada por transformadores, generadores, baterías o\nconversores electrónicos con aislación galvánica, cuyas características sean las\nadecuadas para este tipo de trabajo.\nb)  El circuito no será puesto a tierra ni se conectará con circuitos de tensión más elevada,\nya sea directamente o mediante conductores de protección.\nc)  Las masas o carcasas de los equipos no podrán estar conectadas premeditadamente\ncon:\ni. Tierra\nii. Con conductores de protección, con masas o carcasas de otros circuitos de\ncorriente.\niii. Con otras partes conductoras ajenas al circuito.\nd)  No se podrá efectuar una transformación de media o alta tensión a tensión extra baja.\ne)  Si la tensión nominal sobrepasa el valor efectivo de 24 V CA o de 60 V CC, se tiene que\nproveer al sistema de alguna de las medidas de protección contra contactos directos,\nde las indicadas en el punto 7.3 de este pliego.\nEl empleo de este sistema de protección es recomendable en instalaciones ejecutadas en\nrecintos o lugares muy conductores y hará innecesaria la adopción de otras medidas\nadicionales de protección.\nComo ejemplo de lugares muy conductores pueden citarse piscinas en que se utilicen\ncircuitos de iluminación subacuática, circuitos de alimentación a tinas domésticas de\nhidromasaje, saunas, etc.","a":"consumo"},{"n":"RIC N°5","r":"8.6.3–8.6.3.4","h":"Medidas de protección contra contactos indirectos","t":"8.6.3  Empleo de aislación de protección clase II o doble aislación: Este sistema consiste en\nrecubrir todas las partes accesibles de las carcasas metálicas con un material aislante\napropiado. Se asegura esta protección por:\n8.6.3.1  Utilización de equipos con un aislamiento doble o reforzado (clase II).\n8.6.3.2  Conjuntos de equipos eléctricos construidos en fábrica y que posean aislamiento\nequivalente (doble o reforzado).\n8.6.3.3  Aislamientos suplementarios montados en la construcción de la instalación\neléctrica y que aíslen equipos eléctricos que posean únicamente un aislamiento\nprincipal.\n8.6.3.4  Aislamientos reforzados montados en la construcción de la instalación eléctrica y\nque aíslen las partes activas descubiertas, cuando por construcción no sea posible\nla utilización de un doble aislamiento.\nEl empleo de materiales no conductores en la construcción de las carcasas de\nelectrodomésticos y maquinas herramientas portátiles ha hecho que este sistema de\nprotección haya alcanzado una gran difusión y efectividad.","a":"consumo"},{"n":"RIC N°5","r":"8.6.4","h":"Medidas de protección contra contactos indirectos","t":"8.6.4  Conexiones equipotenciales: Este sistema consiste en unir todas las partes metálicas de la\ncanalización y las masas de los equipos eléctricos entre sí y con los elementos conductores\najenos a la instalación que sean accesibles simultáneamente, para evitar que puedan\naparecer tensiones peligrosas entre ellos.\nEsta medida puede, además, comprender la puesta a tierra de la unión equipotencial para\nevitar que aparezcan tensiones peligrosas entre la unión y el piso.\nEn las condiciones indicadas, deben insertarse partes aislantes en los elementos\nconductores unidos a la conexión equipotencial, por ejemplo, coplas o uniones aislantes en\nsistemas de cañerías, a fin de evitar la transferencia de tensiones a puntos alejados de la\nconexión.\nLas puertas y ventanas metálicas o los marcos metálicos que estén colocados en muros no\nconductores y fuera del contacto de otras estructuras metálicas no necesitan conectarse a\nla conexión equipotencial.\nEl empleo de este sistema de protección es recomendable en lugares mojados, debiendo\nasociarse a uno de los sistemas de protección clase B.","a":"consumo"},{"n":"RIC N°5","r":"8.6.5–8.6.5.3","h":"Medidas de protección contra contactos indirectos","t":"8.6.5  Protección en los locales o emplazamientos no conductores: Esta medida de protección está\ndestinada a impedir en caso de falla del aislamiento principal de las partes activas, el\ncontacto simultáneo con partes que pueden ser puestas a tensiones diferentes. Se admite\nla utilización de materiales de la clase 0 a condición de que se respete el conjunto de las\nsiguientes medidas:\n8.6.5.1  Las masas deben estar dispuestas de manera que, en condiciones normales, las\npersonas no hagan contacto simultáneo: bien con dos masas, bien con una masa\ny cualquier elemento conductor, si estos elementos pueden encontrarse a\ntensiones diferentes en caso de una falla del aislamiento principal de las partes\nactivas.\n8.6.5.2  En estos locales (o emplazamientos), no debe estar previsto ningún conductor de\nprotección.\n8.6.5.3  Las prescripciones del punto anterior se consideran satisfechas si el\nemplazamiento posee paredes aislantes y si se cumplen una o varias de las\nsiguientes condiciones:\na) Alejamiento respectivo de las masas y de los elementos conductores, así como\nde las masas entre sí. Este alejamiento se considera suficiente si la distancia\nentre dos elementos es de 2 m como mínimo, pudiendo ser reducida esta\ndistancia a 1,25 m por fuera del volumen de accesibilidad. Ver figura 1.\nb) Interposición de obstáculos eficaces entre las masas o entre las masas y los\nelementos conductores. Estos obstáculos son considerados como\nsuficientemente eficaces si dejan la distancia a franquear en los valores\nindicados en el literal a). No deben conectarse ni a tierra ni a las masas y, en la","a":"consumo"},{"n":"RIC N°5","r":"8.6.5.4","h":"Medidas de protección contra contactos indirectos","t":"medida de lo posible, deben ser de material aislante. Ver figura 2.\nc) Aislamiento o disposición aislada de los elementos conductores. El aislamiento\ndebe tener una rigidez mecánica suficiente y poder soportar una tensión de\nensayo de un mínimo de 2.000 V. La corriente de fuga no debe ser superior a 1\nmA en las condiciones normales de empleo.\nLas siguientes figuras contienen ejemplos explicativos de protecciones en los locales o\nemplazamientos no conductores.\nFigura 1\n.\nFigura 2\n8.6.5.4  Las paredes y suelos aislantes deben presentar una resistencia no inferior a:\n  50 kΩ, si la tensión nominal de la instalación no es superior a 500 V; y\n  100 kΩ, si la tensión nominal de la instalación es superior a 500 V,\n  Si la resistencia no es superior o igual, en todo punto, al valor prescrito, estas\nparedes y suelos se considerarán como elementos conductores desde el\npunto de vista de la protección contra las descargas eléctricas.","a":"consumo"},{"n":"RIC N°5","r":"8.7–8.7.3","h":"Medidas de protección contra contactos indirectos","t":"8.7  Sistemas de protección clase B. Corresponden a la protección por corte automático de la\nalimentación y sus características son las que se indican a continuación:\n8.7.1  El corte automático de la alimentación después de la aparición de una falla está destinado a\nimpedir que una tensión de contacto de valor suficiente se mantenga durante un tiempo tal\nque puede dar como resultado un riesgo.\n8.7.2  El corte automático de la alimentación está prescrito cuando pueda producirse un efecto\npeligroso en las personas o animales domésticos en caso de falla, debido al valor y duración\nde la tensión de contacto.\n8.7.3  Este sistema consiste en la conexión a una tierra de protección de todas las carcasas\nmetálicas de los equipos y la protección de los circuitos mediante un dispositivo de corte\nautomático sensible a las corrientes de falla, el cual desconectará la instalación o el equipo\nfallado.","a":"consumo"},{"n":"RIC N°5","r":"8.7.4–8.7.5","h":"Medidas de protección contra contactos indirectos","t":"8.7.4  La tensión límite convencional es igual a 50 V, valor eficaz en corriente alterna, en\ncondiciones normales. En ciertas condiciones pueden especificarse valores menos\nelevados, como, por ejemplo, 24 V para las instalaciones de alumbrado público\n8.7.5  Se describen a continuación aquellos aspectos más significativos que deben reunir estos\nsistemas de protección en función de los distintos esquemas de conexión de la instalación,\ndefinidos en la sección 6 de este pliego.","a":"consumo"},{"n":"RIC N°5","r":"8.7.6–8.7.6.2","h":"Medidas de protección contra contactos indirectos","t":"8.7.6  Esquemas TN o neutralización: Características y prescripciones de los dispositivos de\nprotección.\n8.7.6.1  Una puesta a tierra múltiple, en puntos repartidos con regularidad, puede ser\nnecesaria para asegurarse de que el potencial del conductor de protección se\nmantiene, en caso de falla, lo más próximo posible al de tierra. Por la misma razón,\nse recomienda conectar el conductor de protección a tierra en el punto de entrada\nde cada edificio o establecimiento.\n8.7.6.2  Las características de los dispositivos de protección y las secciones de los\nconductores se eligen de manera que, si se produce en un lugar cualquiera una\nfalla, de impedancia despreciable, entre un conductor de fase y el conductor de\nprotección o una masa, el corte automático se efectúe en un tiempo igual, como\nmáximo, al valor especificado, y se cumpla la condición siguiente:\nZs x Ia ≤UL\nDonde:\nZs  es la impedancia del bucle de defecto, incluyendo la de la fuente, la del\nconductor activo hasta el punto de defecto y la del conductor de protección,\ndesde el punto de defecto hasta la fuente.\nIa  es la corriente que asegura el funcionamiento del dispositivo de corte\nautomático en un tiempo como máximo igual al definido en la tabla 5.1 para\ntensión nominal igual a U0. En caso de utilización de un dispositivo de\ncorriente diferencial-residual (protector diferencial), Ia es la sensibilidad\nasignada.\nUL  es la tensión de contacto límite de seguridad indicada el punto 5.8 de este\npliego (50, 24 V u otras, según los casos).\nTabla 5.1\nTiempos de\nU0  interrupción\n(V)  (s)\nCA  CC\n220  0,4  5\n380  0,2  0,4","a":"consumo"},{"n":"RIC N°5","r":"8.7.6.3–8.7.6.9","h":"Medidas de protección contra contactos indirectos","t":"> 380  0,1  0,1\n8.7.6.3  En el esquema TN se deben utilizar los siguientes dispositivos de protección:\na) Dispositivos de protección de máxima corriente, tales como fusibles,\ninterruptores automáticos.\nb) Protectores diferenciales de sensibilidad no superior a 30 mA.\n8.7.6.4  Cuando el conductor neutro y el conductor de protección sean comunes (esquemas\nTN-C), no podrá utilizarse protectores diferenciales. Este esquema no se puede\nutilizar en instalaciones que requieran de la obligatoriedad de la utilización de\nprotecciones diferenciales.\n8.7.6.5  Cuando se utilice un protector diferencial en esquemas TN-C-S, no debe utilizarse\nun conductor de tierra de protección aguas abajo. La conexión del conductor de la\ntierra de servicio al conductor de la tierra de protección y el electrodo de puesta a\ntierra debe efectuarse aguas arriba del protector diferencial.\n8.7.6.6  Aun cuando el ámbito de aplicación de este esquema permite la existencia de una\núnica puesta a tierra, la bajada a la puesta a tierra del conductor de conexión de\ntierra de servicio y del conductor de tierra de protección deben ser independientes.\n8.7.6.7  En el caso de instalaciones alimentadas desde un empalme en media tensión (MT)\ny desde donde se origine una red particular en baja tensión (BT), esta red de\ndistribución deberá cumplir lo establecido en el punto 6.7 del Pliego Técnico\nNormativo RIC N°06.\n8.7.6.8  En el caso de instalaciones alimentadas desde una subestación propia, el valor de\nla resistencia de la puesta a tierra única de la instalación será el menor valor\nresultante entre 20 Ohm y el valor determinado por el cálculo de las condiciones\nde operación del sistema de MT.\n8.7.6.9  Con miras a la selectividad pueden instalarse protectores diferenciales\ntemporizados (por ejemplo, del tipo “S”) en serie con protectores diferenciales de\ntipo general.\nFigura 3. Esquema TN-C\nFigura 4. Esquema TN-S","a":"consumo"},{"n":"RIC N°5","r":"8.7.7–8.7.7.5","h":"Medidas de protección contra contactos indirectos","t":"8.7.7  Esquemas TT. Características y prescripciones de los dispositivos de protección.\n8.7.7.1  Todas las masas de los equipos eléctricos protegidos por un mismo dispositivo de\nprotección deben ser interconectadas y unidas por un conductor de protección a\nuna misma toma de tierra. Si varios dispositivos de protección van montados en\nserie, esta prescripción se aplica por separado a las masas protegidas por cada\ndispositivo.\n8.7.7.2  El punto neutro de cada generador o transformador, o si no existe, un conductor\nde fase de cada generador o transformador debe ponerse a tierra.\n8.7.7.3  Se cumplirá la siguiente condición:\nRA x Ia ≤UL\nDonde:\nRA  es la suma de las resistencias de la toma de tierra y de los conductores de\nprotección de masas.\nIa  es la corriente que asegura el funcionamiento automático del dispositivo de\nprotección. Cuando el dispositivo de protección es un protector diferencial es la\nsensibilidad asignada.\nUL  es la tensión de contacto límite de seguridad indicada el punto 5.8 de este pliego\n(50, 24 V u otras, según los casos).\n8.7.7.4  En el esquema TT, se deben utilizar los siguientes dispositivos de protección:\na) Protectores diferenciales de sensibilidad no superior a 30 mA.\nb) Dispositivos de protección de máxima corriente, tales como fusibles,\ninterruptores automáticos. Estos dispositivos solamente son aplicables cuando\nla resistencia RA tiene un valor muy bajo.\n8.7.7.5  El dispositivo de protección contra las sobreintensidades, debe ser:\na) Bien un dispositivo que posea una característica de funcionamiento de tiempo","a":"consumo"},{"n":"RIC N°5","r":"8.7.7.6–8.7.7.7","h":"Medidas de protección contra contactos indirectos","t":"inverso e Ia debe ser la corriente que asegure el funcionamiento automático en\n5 s como máximo;\nb) O bien un dispositivo que posea una característica de funcionamiento\ninstantánea e Ia debe ser la corriente que asegura el funcionamiento\ninstantáneo.\n8.7.7.6  La utilización de dispositivos de protección de tensión de defecto no está excluida\npara aplicaciones especiales cuando no puedan utilizarse los dispositivos de\nprotección antes señalados.\n8.7.7.7  Con miras a la selectividad pueden instalarse protectores diferenciales\ntemporizados (por ejemplo, del tipo “S”) en serie con protectores diferenciales de\ntipo general, con un tiempo de funcionamiento como máximo igual a 1 s.\nFigura 5 Esquema TT","a":"consumo"},{"n":"RIC N°5","r":"8.7.8–8.7.8.5","h":"Medidas de protección contra contactos indirectos","t":"8.7.8  Esquemas IT. Características y prescripciones de los dispositivos de protección.\n8.7.8.1  En el esquema IT, la instalación debe estar aislada de tierra o conectada a tierra a\ntravés de una impedancia de valor suficientemente alto. Esta conexión se efectúa\nbien sea en el punto neutro de la instalación, si está montada en estrella, o en un\npunto neutro artificial. Cuando no exista ningún punto de neutro, un conductor de\nfase puede conectarse a tierra a través de una impedancia.\n8.7.8.2  En caso de que exista un sólo defecto a masa o a tierra, la corriente de falla es de\npoca intensidad y no es imperativo el corte. Sin embargo, se deben tomar medidas\npara evitar cualquier peligro en caso de aparición de dos fallas simultáneas.\n8.7.8.3  Ningún conductor activo debe conectarse directamente a tierra en la instalación.\n8.7.8.4  Las masas deben conectarse a tierra, bien sea individualmente o por grupos.\n8.7.8.5  Debe ser satisfecha la condición siguiente:\nRA x Id ≤UL\nDonde:\nRA  es la suma de las resistencias de toma de tierra y de los conductores de protección\nde las masas.\nId  es la corriente de defecto en caso de un primer defecto franco de baja impedancia\nentre un conductor de fase y una masa. Este valor tiene en cuenta las corrientes\nde fuga y la impedancia global de puesta a tierra de la instalación eléctrica\nUL  es la tensión de contacto límite de seguridad indicada el punto 5.8 de este pliego\n(50, 24 V u otras, según los casos).\nFigura 6. Esquema IT aislado de tierra\nFigura 7. Esquema IT unido a tierra por impedancia Z y con las puestas a tierra de","a":"consumo"},{"n":"RIC N°5","r":"8.7.8.6–8.7.8.8.2","h":"Medidas de protección contra contactos indirectos","t":"la alimentación y de las masas separadas.\n8.7.8.6  En el esquema IT, se deben utilizar los siguientes dispositivos de protección:\na) Controladores o monitores permanentes de aislamiento\nb) Protectores diferenciales de sensibilidad no superior a 30 mA.\nc) Dispositivos de protección de máxima corriente, tales como fusibles,\ninterruptores automáticos.\n8.7.8.7  El controlador o monitor permanente de primer defecto para indicar la aparición de\nun primer defecto de una parte activa a masa o a tierra, debe activar una señal\nacústica o visual.\n8.7.8.8  Después de la aparición de un primer defecto, las condiciones de interrupción de\nla alimentación en un segundo defecto deben ser las siguientes:\n8.7.8.8.1  Cuando se pongan a tierra masas por grupos o individualmente, las\ncondiciones de protección son las del esquema TT, salvo que el neutro\nno debe ponerse a tierra.\n8.7.8.8.2  Cuando las masas estén interconectadas mediante un conductor de\nprotección, colectivamente a tierra, se aplican las condiciones del\nesquema TN, con protección mediante un dispositivo contra\nsobreintensidades de forma que se cumplan las condiciones siguientes:\na) Si el neutro no está distribuido:  2 x Zs x Ia ≤U\nb) Si el neutro está distribuido:  2 x Zs’ x Ia ≤U0\nDonde:\nZs  es la impedancia del bucle de defecto constituido por el conductor de\nfase y el conductor de protección.\nIa  es la corriente que garantiza el funcionamiento del dispositivo de\nprotección de la instalación en un tiempo t, según la tabla 5.2, o tiempos\nsuperiores, con 5 segundos como máximo, para aquellos casos","a":"consumo"},{"n":"RIC N°5","r":"8.7.8","h":"Medidas de protección contra contactos indirectos","t":"especiales contemplados en la norma IEC o UNE-HD 60364-4-41.\nU  es la tensión entre fases, valor eficaz en corriente alterna.\nU0  es la tensión entre fase y neutro, valor eficaz en corriente alterna.\nTabla 5.2\nTensión nominal de la  Tiempo de interrupción\ninstalación  (s)\n(U0/U)  Neutro no  Neutro\ndistribuido  distribuido\n230/400  0,4  0,8\n400/690  0,2  0,4\n580/1000  0,1  0,2\nEn la norma IEC o UNE-HD 60364-4-41 se indican las condiciones especiales\nque deben cumplirse, para permitir tiempos de interrupción mayores o\ncondiciones especiales de instalación.\nFigura 8. Corriente de segundo defecto en el esquema IT con masas conectadas a\nla misma toma de tierra y neutro no distribuido","a":"consumo"},{"n":"RIC N°6","r":"1–1.2","h":"Objetivos","t":"1  Objetivos\n1.1  El objetivo del presente pliego técnico es establecer los requisitos de seguridad que deben cumplir los\nsistemas de puesta a tierra, protección contra rayos y enlaces equipotenciales, en las instalaciones de\nconsumo de energía eléctrica del país.\n1.2  Los sistemas de puesta a tierra y protección contra rayos se establecen principalmente con el objeto\nde limitar las tensiones con respecto a tierra que puedan presentarse, en un momento dado, en las\nmasas metálicas de los elementos que componen una instalación de consumo, asegurando la\noperación de las protecciones y controlando de esta forma el riesgo tanto para las personas como para\nlos equipos.","a":"consumo"},{"n":"RIC N°6","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica a todas las instalaciones de consumo de energía eléctrica. El ámbito\ncomprende a las instalaciones de consumo de baja y media tensión.\nCuando en los otros Pliegos Técnicos Normativos de este Reglamento, prescriban como obligatoria la\nincorporación de puestas a tierra de algún elemento o parte de la instalación, dichas puestas a tierra\nse regirán por el contenido del presente pliego.","a":"consumo"},{"n":"RIC N°6","r":"3–3.1","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente\npliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\nStandard Practice for Conducting and Evaluating Laboratory\n3.1  ASTM G162-18  2018\nCorrosions Tests in Soils.\nASTM G1-  Standard Practice for Preparing, Cleaning, and Evaluating\n3.2  2017\n03(2017)e1  Corrosion Test Specimens.\nStandard Specification for Concentric-Lay-Stranded Copper","a":"consumo"},{"n":"RIC N°6","r":"3.3–3.5","h":"Referencias normativas › ASTM B8-11(2017)             2017","t":"3.3  ASTM B8-11(2017)  2017\nConductors, Hard, Medium-Hard, or Soft.\n3.4  IEC 60228  2004  Conductors of insulated cables.\n3.5  IEC 61643-11  2011  Low-voltage surge protective devices - Part 11: Surge\nprotective devices connected to low-voltage power systems -\nRequirements and test methods\nElectrical safety in low voltage distribution systems up to 1 000\nV a.c. and 1 500 V d.c. - Equipment for testing, measuring or","a":"consumo"},{"n":"RIC N°6","r":"3.6–3.8","h":"Referencias normativas › IEC 61557-5                  2019","t":"3.6  IEC 61557-5  2019\nmonitoring of protective measures - Part 5: Resistance to\nearth.\n3.7  IEC 62305-2  2010  Protection against lightning - Part 2: Risk management.\nProtection against lightning - Part 3: Physical damage to\n3.8  IEC 62305-3  2010\nstructures and life hazard.\nLightning protection system components (LPSC) - Part 2:","a":"consumo"},{"n":"RIC N°6","r":"3.9–3.11","h":"Referencias normativas › IEC 62561-2                  2018","t":"3.9  IEC 62561-2  2018\nRequirements for conductors and earth electrodes\nElectromagnetic compatibility (EMC) – Part 5: Installation and\n3.10  IEC TR 61000-5-2  1997\nmitigation guidelines – Section 2: Earthing and cabling.\n3.11  IEEE Std 80  2013  Guide for Safety in AC Substation Grounding\nGuide for Measuring Earth Resistivity, Ground Impedance,","a":"consumo"},{"n":"RIC N°6","r":"3.12–3.14","h":"Referencias normativas › IEEE Std 81                  2012","t":"3.12  IEEE Std 81  2012\nand Earth Surface Potentials of a Grounding System.\nStandard for Qualifying Permanent Connections Used in\n3.13  IEEE Std 837  2014\nSubstation Grounding.\nGuide for Direct Lightning Stroke\n3.14  IEEE Std 998  2012\nShielding of Substations","a":"consumo"},{"n":"RIC N°6","r":"3.15–3.18","h":"Referencias normativas","t":"3.15  NFPA 780  2020  Standard for the Installation of Lightning Protection Systems\n3.16  UL 467  2013  Grounding and Bonding Equipment\nProtección contra el rayo: Pararrayos con dispositivo de\n3.17  UNE 21186  2011\ncebado.\nDispositivos de protección contra sobretensiones a frecuencia\n3.18  UNE-EN 50550  2012\nindustrial para usos domésticos y análogos (POP)\nNota: Para la aplicación de este pliego técnico se podrán utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","a":"consumo"},{"n":"RIC N°6","r":"4–4.4","h":"Terminología","t":"4  Terminología\n4.1  Aislación: Conjunto de elementos utilizados en la ejecución de una instalación o construcción de un\naparato o equipo y cuya finalidad es evitar el contacto con o entre partes activas.\n4.2  Aislamiento: Magnitud numérica que caracteriza la aislación de un material, equipo o instalación.\n4.3  Falla permanente: Falla que tiene una duración suficiente como para que los parámetros del circuito\no parte del sistema en falla alcancen sus valores estables.\n4.4  Superintendencia: Superintendencia de Electricidad y Combustibles.","a":"consumo"},{"n":"RIC N°6","r":"4.5–4.5.4","h":"Terminología › Tierras","t":"4.5  Tierras\n4.5.1 Sistema de puesta a tierra (SPT): Lo componen todas las conexiones eléctricas, elementos y\ndispositivos que forman parte de la puesta a tierra de un sistema, instalación o un equipo\neléctrico. Dentro de la definición anterior, se considera el sistema de electrodos de tierra\ninterconectados, conductores desnudos enterrados, conectores, camarillas de registro,\nconductores, aditivos, según corresponda, los cuales en su conjunto, permiten formar una base\nde potencial común de conexión a tierra para los dispositivos eléctricos o estructuras metálicas,\npara obtener una medida de protección adicional, minimizando el peligro a la exposición a altos\nvoltajes de paso o de contacto o un camino de baja impedancia para corrientes de falla.\n4.5.2 Puesta, conectar o poner a tierra: La puesta o conexión a tierra es unir eléctricamente y de\nforma directa a través de un conductor, sin fusibles ni protección alguna, una instalación eléctrica,\nuna parte de un circuito eléctrico o un elemento o estructura conductora que no forma parte de\nun circuito eléctrico activo, con el SPT.\n4.5.3 Terminal de captación o dispositivo de intercepción de rayos: Elemento metálico cuya\nfunción es interceptar los rayos que podrían impactar directamente sobre la instalación a\nproteger. Por lo general se conoce este dispositivo como pararrayos y/o pararrayos tipo punta\nFranklin.\n4.5.4 Tensión de contacto: Diferencia de potencial entre el aumento de potencial de tierra y el\npotencial de superficie en el punto en que una persona está de pie, mientras que al mismo tiempo","a":"consumo"},{"n":"RIC N°6","r":"4.5.5–4.5.11","h":"Terminología › Tierras","t":"tiene una mano o parte de su cuerpo en contacto con una estructura conectada a tierra.\n4.5.5 Tensión de paso: Diferencia de potencial que experimenta una persona con una separación de\nun metro entre sus pies, sin tocar ningún objeto conectado a tierra.\n4.5.6 Tierra de protección: Se entenderá por tierra de protección a la puesta a tierra de toda pieza\nconductora que no forma parte del circuito eléctrico activo, pero que en condiciones de falla\npuede quedar energizada. Su finalidad es proteger a las personas contra tensiones de contacto\npeligrosas.\n4.5.7 Tierra de servicio: Se entenderá por tierra de servicio a poner a tierra un punto de la\nalimentación, en particular el neutro del empalme en caso de instalaciones conectadas en BT o\nel neutro del transformador que alimente la instalación en caso de empalmes en media tensión,\nalimentados con transformadores monofásicos o trifásicos con su secundario conectado en\nestrella.\n4.5.8 Tierra de referencia: Parte de la tierra considerada como conductora cuyo potencial eléctrico es\nconsiderado, por convención, igual a cero, estando fuera de la zona de influencia de toda\ninstalación de puesta a tierra. La tierra de referencia también es denominada “tierra lejana”.\n4.5.9 Tierra, electrodos de: Son barras, planchas, cintas o conductores de cobre desnudos,\nenterrados, cuya finalidad es establecer contacto eléctrico con el suelo.\n4.5.10 Tierra, resistividad específica de: Es la resistencia eléctrica específica del suelo en\nconsideración; usualmente se representa como la resistencia de un cubo de arista unitaria,\nmedida entre dos caras opuestas de él. En el sistema internacional de unidades de medida, su\nunidad es el Ohm*m2/m = Ohm*m.\n4.5.11 Tierra funcional: Es la puesta a tierra cuyo objetivo es asegurar el correcto funcionamiento del\nequipamiento eléctrico y permitir un correcto y confiable funcionamiento de la instalación.","a":"consumo"},{"n":"RIC N°6","r":"5–5.1","h":"Exigencias generales","t":"5  Exigencias generales\n5.1  El sistema de puesta a tierra (SPT) de una instalación de consumo de electricidad deberá diseñarse y\nejecutarse con el objetivo que en el conjunto de instalaciones, edificios y superficie próxima del terreno\nno aparezcan diferencias de potencial peligrosas y que, al mismo tiempo, permita el paso a tierra de\nlas corrientes de falla o las de descarga de origen atmosférico.\nLa responsabilidad por los cálculos justificativos y el adecuado diseño de una puesta a tierra será del\nprofesional o instalador autorizado encargado de proyectar la instalación. Por su parte, la correcta\nejecución y la comprobación de los valores de una puesta a tierra, será del instalador autorizado\nencargado de ejecutar la instalación.","a":"consumo"},{"n":"RIC N°6","r":"5.2–5.3","h":"Exigencias generales","t":"5.2  El diseño y construcción de un sistema de puesta a tierra debe garantizar la seguridad de las personas,\nconsiderando la máxima energía eléctrica que pueden soportar, dadas por las tensiones de paso, de\ncontacto o transferidas y no solo el valor de resistencia de puesta a tierra tomado aisladamente.\n5.3  Un sistema de puesta a tierra debe cumplir con las siguientes funciones:\na)  Garantizar las condiciones de seguridad de los seres vivos, con respecto al sistema eléctrico\ninstalado.\nb)  Garantizar que los voltajes de contacto y de paso se mantengan en valores tolerables para las\npersonas.\nc)  Permitir a los equipos de protección despejar la falla en un tiempo seguro para los usuarios.\nd)  Servir de referencia común al sistema eléctrico.\ne)  Conducir y disipar las corrientes de falla, electrostática y de rayo, a través del conductor de\nprotección a tierra sin riesgos de sobreesfuerzos térmicos, termomecánicos ni electromecánicos\npeligrosos ni de choques eléctricos debidos a estas corrientes.\nf)  Realizar una conexión de baja impedancia con la tierra y con puntos de referencia de los equipos.","a":"consumo"},{"n":"RIC N°6","r":"5.4–5.5","h":"Exigencias generales","t":"5.4  Toda instalación de consumo de electricidad a la que le aplique este pliego, excepto donde se indique\nexpresamente lo contrario, tiene que disponer de un sistema de puesta a tierra, para evitar que las\npersonas en contacto con la misma, tanto en el interior como en el exterior, queden sometidas a\ntensiones de paso, de contacto o transferidas, que superen los umbrales que soporta el ser humano.\n5.5  En una instalación de consumo de electricidad podrá existir un electrodo común para la puesta a tierra\nde protección y la de servicio, o en su defecto electrodos separados para cada una de las puestas a\ntierra. Cualquiera sea la alternativa elegida, el diseño de las puestas a tierra deberá ser justificado\nmediante el respectivo cálculo y se deberá cumplir con todo lo establecido en el presente pliego técnico.","a":"consumo"},{"n":"RIC N°6","r":"5.6–5.6.5","h":"Exigencias generales","t":"5.6  La elección e instalación de los materiales que aseguren la puesta a tierra deben ser tales que:\n5.6.1 El valor de la resistencia de puesta a tierra esté conforme con las normas de protección y de\nfuncionamiento de la instalación y se mantenga de esta manera a lo largo del tiempo, teniendo\nrequisitos particulares de los Pliegos Técnicos Normativos aplicables a cada instalación.\n5.6.2 Las corrientes de falla a tierra y las corrientes de fuga puedan circular sin peligro, particularmente\ndesde el punto de vista de solicitaciones térmicas, mecánicas y eléctricas.\n5.6.3 La solidez o la protección mecánica quede asegurada con independencia de las condiciones\nestimadas de influencias externas.\n5.6.4 Contemplen los posibles riesgos debido a electrólisis que pudieran afectar a otras partes\nmetálicas.\n5.6.5 Los puntos de conexión entre dos elementos del SPT deben asegurar continuidad y, al menos la\nsuperficie de contacto entre dos elementos debe ser igual a la superficie del elemento de menor\nsuperficie que compone la unión o juntura","a":"consumo"},{"n":"RIC N°6","r":"5.7–5.8","h":"Exigencias generales","t":"5.7  Cuando el suministro de una instalación es de alta o de media tensión, el sistema de puesta a tierra de\nalta o de media tensión deberá ser diseñado en conformidad a lo indicado en el pliego técnico normativo\nRPTD N°06 del DS N°109/2017 del Ministerio de Energía o las disposiciones que la reemplacen. Ver\nanexo 6.1 de este pliego.\n5.8  Los elementos metálicos que no forman parte de las instalaciones eléctricas no podrán ser incluidos\ncomo parte de los conductores del sistema de puesta a tierra. Este requisito no excluye la exigencia de\nque se deben conectar a tierra, evaluando las condiciones específicas de cada sistema eléctrico. Se\nexceptúa de esta condición la envolvente metálica de los ductos de barras, siempre y cuando esté\naprobada para este uso, mediante un certificado emitido por el fabricante.","a":"consumo"},{"n":"RIC N°6","r":"5.9–5.12","h":"Exigencias generales","t":"5.9  La estructura de un edificio siempre se deberá conectar al sistema de puesta a tierra para mantener la\nequipotencialidad del sistema. Para estos efectos, se deben utilizar los medios y elementos aprobados\npara ello.\n5.10 Cuando por requerimiento de un edificio existan varias puestas a tierra de protección, todas ellas deben\nser diseñadas de manera específica para cada fin y siempre deben ser interconectadas eléctricamente,\ncon el fin de asegurar la equipotencialidad entre ellas. En el caso de utilizar un sistema enmallado, el\nconductor que unirá las distintas mallas deberá ser como mínimo de la misma sección que el conductor\nde mayor sección entre estas. Ver anexo 6.5 de este pliego.\n5.11 Bornes o conectores de puesta a tierra.\n5.11.1 En toda instalación donde está prevista una conexión equipotencial, debe estar previsto un borne\nprincipal de tierra con el fin de conectar los siguientes conductores, según corresponda (Ver\nanexo 6.4 de este pliego):\na)  Los conductores de tierra de protección.\nb)  Los conductores de tierra de servicio.\nc)  Los conductores de unión equipotencial principal.\nd)  Los conductores de puesta a tierra funcional, si son necesarios.\n5.12 Los materiales utilizados en la ejecución de las puestas a tierra deben ser tales que sus propiedades\neléctricas y mecánicas no sean alteradas por efecto de la corrosión, de forma que cumpla con las\ncaracterísticas del diseño para la cual fue construida. Las canalizaciones metálicas de otros servicios\n(agua, líquidos o gases inflamables, calefacción central, etc.) no deben ser utilizadas, como o parte, de","a":"consumo"},{"n":"RIC N°6","r":"5.13–5.15","h":"Exigencias generales","t":"la puesta a tierra por razones de seguridad.\n5.13 Las partes de la instalación y las carcasas que, por razones técnicas justificadas del fabricante, no\nllevan o no estén conectadas a tierra de protección, deberán ser como mínimo de doble aislamiento o\naislación de protección clase II, o de lo contrario deberán considerarse como con tensión de servicio\ncompleta, por lo tanto, se debe impedir el acceso a ellas, o bien, disponerlas de tal manera que\nsolamente sean accesibles desde un lugar aislado para la tensión completa.\n5.14 Cada conductor conectado al borne principal de tierra debe poder ser desconectado individualmente.\nEsta conexión debe ser segura y desmontable solamente por medio de una herramienta.\n5.15 Todo sistema de puesta a tierra debe contar con un punto accesible de medición que puede ser una\ncamarilla o caja de registro. El diámetro mínimo de la camarilla de registro de puesta a tierra no deberá\nser inferior a 160 mm y cuando se utilicen cajas o cámaras de registro, sus dimensiones serán como\nmínimo de 30 x 30 cm.","a":"consumo"},{"n":"RIC N°6","r":"6–6.1","h":"Tierra de servicio","t":"6  Tierra de servicio\n6.1  Las puestas a tierra de servicio deben ser diseñadas de forma que aseguren el funcionamiento correcto\nde los equipos y de la instalación. El diseño deberá garantizar que, en el caso de circulación de una\ncorriente de falla permanente, la tensión de cualquier conductor activo con respecto a tierra no\nsobrepase los 250 V y el valor resultante de la puesta a tierra de servicio no debe superar los 20 Ohm.","a":"consumo"},{"n":"RIC N°6","r":"6.2–6.2.2","h":"Tierra de servicio","t":"6.2  Se podrá superar el valor resultante de la puesta a tierra de servicio de 20 Ohm, solamente en\ninstalaciones de baja tensión que cumplan con al menos uno de los siguientes puntos:\n6.2.1 En instalaciones cuya potencia instalada no sea superior a 10 kW, que utilicen un esquema de\ncuenten con un interruptor o disyuntor general que corte todos los conductores activos,\nincluyendo el neutro (corte omnipolar) y que todos los alimentadores de la instalación queden\nprotegidos con un protector diferencial con una sensibilidad de 300 mA, y que adicionalmente\ntodos sus circuitos queden protegidos por protectores diferenciales cuya sensibilidad no supere\nlos 30 mA. Para este caso el valor resultante de la puesta a tierra de servicio no debe superar\nlos 80 Ohm.\n6.2.2 Instalaciones que utilicen un esquema de conexión a tierra de neutralización, (ver punto 6.4 de\nconductores activos, incluyendo el neutro y que todos los tableros de la instalación queden\nprotegidos con protecciones de sobretensión permanente basadas en la norma UNE-EN 50550\ny protecciones de sobretensión transitorias basadas en la norma IEC 61643-11. Para este caso\nel valor resultante de la puesta a tierra de servicio no debe superar los 80 Ohm.","a":"consumo"},{"n":"RIC N°6","r":"6.3–6.5","h":"Tierra de servicio","t":"6.3  El conductor neutro de cada instalación de consumo, en redes TN o TT, indicadas en el Pliego Técnico\nNormativo RIC N°05, deberá conectarse a una puesta a tierra de servicio.\n6.4  La conexión a la puesta a tierra de servicio se efectuará en un punto lo más próximo posible al empalme,\npreferentemente en el punto de unión de la salida del empalme con la instalación o al punto neutro del\nsecundario de un transformador conectado en estrella que alimente la instalación de consumo.\n6.5  El conductor neutro de la instalación se deberá proteger a través de un interruptor de corte omnipolar,\nque actúe simultáneamente sobre la fase y el neutro. Esta condición se aplicará en las protecciones\ngenerales de cada instalación eléctrica.","a":"consumo"},{"n":"RIC N°6","r":"6.6–6.6.4","h":"Tierra de servicio","t":"6.6  Las secciones de los conductores del neutro y de la puesta a tierra de servicio se dimensionarán de\nacuerdo con los siguientes criterios:\n6.6.1 El conductor neutro proveniente de la red pública será de una sección como mínimo igual a la\nsección de los conductores de fase. No obstante, la sección mínima de este conductor será de 4\nmm2.\n6.6.2 El conductor de puesta a tierra de servicio que unirá el primer tablero de la instalación con el\nelectrodo de puesta a tierra se dimensionará de acuerdo con lo indicado en el punto 6.4 del Pliego\nTécnico Normativo RIC N°03. No obstante, la sección mínima de este conductor será de 4 mm2.\n6.6.3 Para los alimentadores la sección del conductor neutro se dimensionará de acuerdo con lo\nde este conductor será de 4 mm2\n6.6.4 La sección del conductor neutro de los distintos circuitos será de una sección como mínimo igual\na la sección de los conductores de fase.","a":"consumo"},{"n":"RIC N°6","r":"6.7–6.7.4","h":"Tierra de servicio","t":"6.7  En la red interna de distribución donde las instalaciones de consumo están conectadas a la red de\nmedia tensión (MT) mediante una subestación, se deberá tener puestas a tierra de servicio que\ncumplan con las siguientes condiciones:\n6.7.1 La tierra de servicio se diseñará de modo tal que, en caso de circulación de una corriente de falla\npermanente, la tensión de cualquier conductor activo con respecto a tierra no sobrepase los 250\nV.\n6.7.2 El conductor neutro se pondrá a tierra en la proximidad de la subestación y en distintos puntos\nde la red interna de distribución de baja tensión (BT), a intervalos de 5 postes o cámaras contados\ndesde el transformador, siempre que dicha distancia no supere los 200 m lineales o fracción de\nesta y también en cada extremo de la línea.\n6.7.3 La resistencia combinada de todas las puestas a tierra resultantes de la aplicación de esta\nexigencia no deberá exceder de 5 Ohm.\n6.7.4 La sección mínima del conductor de puesta a tierra de servicio que une el neutro del trasformador\ncon el electrodo de puesta a tierra será de una sección mínima de 25 mm 2.","a":"consumo"},{"n":"RIC N°6","r":"7–7.3","h":"Tierra de protección","t":"7  Tierra de protección\n7.1  El electrodo de la puesta a tierra de protección se dimensionará de forma que su resistencia de puesta\na tierra, en cualquier circunstancia previsible, no sea superior al valor especificado para ella, en cada\ncaso.\n7.2  Toda pieza conductora que pertenezca a la instalación eléctrica o forme parte de un equipo eléctrico y\nque no sea parte integrante del circuito, deberá conectarse a una puesta a tierra de protección para\nevitar tensiones de contacto peligrosas o contactos indirectos.\n7.3  El valor de resistencia de puesta a tierra de protección será tal que cualesquiera de las piezas\nconductoras señaladas en el punto 7.2 de este pliego o estructura, no puedan dar lugar a tensiones de\nser superior a:\n𝑉𝑆\n𝑅𝑇𝑃 =\n𝐼0\nDonde:\nI0 es la corriente de operación de la protección del circuito o del equipo protegido por la puesta a tierra.\nEste valor dependerá también de las medidas de protección contra contactos indirectos definidas en la","a":"consumo"},{"n":"RIC N°6","r":"7.4–7.7","h":"Tierra de protección","t":"7.4  Si las condiciones de la instalación son tales que pueden dar lugar a tensiones de contacto superiores\na los valores señalados anteriormente, se asegurará la rápida eliminación de la falta mediante\ndispositivos de corte adecuados a la corriente de servicio.\n7.5  La sección de cada conductor de protección debe ser capaz de soportar las corrientes de falla\ncalculadas en cada punto de la instalación.\n7.6  No deberán intercalarse dispositivos de desconexión, ni fusibles, en los conductores de tierra de\nprotección.\n7.7  La sección del conductor de puesta a tierra de protección se fijará de acuerdo con lo definido en el\nanexo 6.7 de este pliego.","a":"consumo"},{"n":"RIC N°6","r":"7.8","h":"Tierra de protección","t":"7.8  La protección ofrecida por una tierra de protección se logrará mediante una puesta a tierra individual\npor cada equipo protegido, o bien, mediante una puesta a tierra común y un conductor de tierra de\nprotección al cual se conectarán los equipos protegidos.","a":"consumo"},{"n":"RIC N°6","r":"7.9–7.11","h":"Tierra de protección","t":"7.9  Un sistema de puesta tierra siempre deberá ir acompañado con alguna de las medidas de protección\n7.10 No se admite la utilización de los siguientes elementos metálicos como conductores de protección o de\nequipotencialidad de protección:\na)  Canalizaciones metálicas de agua.\nb)  Canalizaciones que contienen gases o líquidos inflamables.\nc)  Partes que pertenecen a la construcción.\nd)  Conductos metálicos flexibles o curvables, a menos que estén diseñados para tal propósito.\ne)  Partes metálicas flexibles.\nf)  Cables fiadores.\ng)  El cuerpo metálico de tuberías, bandejas, escalerillas o canastillos de cables.\n7.11 Las uniones y derivaciones de las puestas a tierra de protección deberán cumplir con lo siguiente:\na)  Las uniones entre el conductor de puesta a tierra y la puesta a tierra será mediante soldaduras de\nalto punto de fusión como oxiacetileno o por reacción exotérmica o prensas de unión, y cuando\nesta unión sea visible se podrán emplear abrazaderas. Se aceptará el empleo de soldadura de\nplomo-estaño solo como complemento al uso de abrazaderas o prensas de unión. En caso de que\nla unión quedara no registrable, solo se permitirán soldaduras de alto punto de fusión.\nb)  La sección del conductor de puesta a tierra de protección que unirá a la puesta a tierra con un\ntablero deberá ser igual a la sección de los alimentadores activos. No obstante, lo anterior, la\nsección mínima de este conductor será de 4 mm2.\nc)  Las conexiones de las puestas a tierra que van bajo el nivel del suelo deberán ser realizadas","a":"consumo"},{"n":"RIC N°6","r":"7.9","h":"Tierra de protección","t":"mediante soldadura exotérmica o conector apropiado para enterramiento, en conformidad a lo\ndefinido en el protocolo de análisis y/o ensayos de seguridad de productos eléctricos respectivo.\nEn ausencia de este, deberán realizarse en conformidad a la norma IEEE Std 837, debiéndose\nasegurar la permanencia de la unión, no experimentar al paso de la corriente calentamientos\nsuperiores a los del conductor y estar protegidos contra la corrosión galvánica.\nd)  Los materiales empleados en estas uniones y su forma de ejecución serán resistentes a la\ncorrosión.\ne)  Debe prestarse atención a la corrosión electrolítica cuando se utilicen materiales diferentes en una\ninstalación de puesta a tierra.","a":"consumo"},{"n":"RIC N°6","r":"8–8.2","h":"Electrodos de puesta a tierra","t":"8  Electrodos de puesta a tierra\n8.1  Los materiales y las dimensiones de las puestas a tierra deben ser elegidas de forma tal que resistan\na la corrosión y presenten una resistencia mecánica apropiada.\n8.2  Los conductores de las puestas a tierra deben estar convenientemente protegidos contra los deterioros\nmecánicos, químicos o electroquímicos y contra las fuerzas electrodinámicas y termodinámicas.","a":"consumo"},{"n":"RIC N°6","r":"8.3–8.3.4","h":"Electrodos de puesta a tierra","t":"8.3  Los tipos de configuraciones de puesta a tierra posibles de utilizar serán los siguientes:\n8.3.1 Electrodos de conductores desnudos o cintas enterrados adoptando algunas de las disposiciones\nindicadas en el anexo 6.2 de este pliego.\n8.3.2 Electrodos de barras redondas, tubos o perfiles metálicos enterrados en forma vertical. Si para\nobtener la resistencia de puesta a tierra exigida es necesario enterrar más de una barra, la\ndistancia entre ellas deberá ser como mínimo el doble del largo de cada una. La sección del\nconductor de unión entre barras no deberá ser inferior a 16 mm 2.\n8.3.3 Electrodos de plancha, formados por planchas metálicas corrugadas o lisas, continuas o\nperforadas, enterradas en el suelo en forma vertical. Las dimensiones mínimas recomendadas\npara estas planchas son de 0,5 m x 1 m y 4 mm de espesor.\nSi es necesario colocar varias planchas para obtener la resistencia de puesta a tierra exigida, la\ndistancia mínima entre ellas será de 3 m.\n8.3.4 Otras configuraciones o arreglos metálicos enterrados que se demuestren que son apropiadas.","a":"consumo"},{"n":"RIC N°6","r":"8.4–8.5","h":"Electrodos de puesta a tierra","t":"8.4  Se aceptará el uso de las barras de hormigón armado de zapatas y vigas de fundación de edificios\ncomo electrodos de tierra, siempre que la longitud total de estas barras no sea inferior a 15 m, su\nprofundidad de enterramiento no sea inferior a 0,75 m, y su diámetro no sea inferior a 10 mm. La\nlongitud requerida puede obtenerse con una o más barras.\nLas uniones entre las barras embutidas en el hormigón y entre éstas y su conexión al exterior se\nharán mediante soldaduras de alto punto de fusión.\n8.5  Los conductores desnudos componentes de un electrodo de puesta a tierra deben garantizar que la\nresistencia a la corrosión de estos sea como mínimo de 15 años contados a partir de la fecha de\ninstalación; de acuerdo con lo definido en el protocolo de análisis y/o ensayos de seguridad de\nproductos eléctricos respectivos. En ausencia de éstos, deberá respetarse la norma ASTM G162-18 o\nla ASTM G1-03(2017)e1. Para las varillas o electrodos se deben cumplir los estándares de la norma\nUL 467 y para aplicación de cobre se debe cumplir con la norma IEC 62561-2. Los electrodos en cable\nde acero galvanizado deberán probarse con muestras del suelo similar a donde se pretendan instalar.","a":"consumo"},{"n":"RIC N°6","r":"8.6","h":"Electrodos de puesta a tierra","t":"8.6  Los materiales utilizados, las dimensiones habituales frente a la corrosión y la resistencia mecánica\npara conductores de tierra enterrados directamente en el terreno son las indicadas en la tabla Nº6.1 de\neste pliego.\nTabla Nº6.1: Dimensiones mínimas de materiales utilizados por su resistencia a la corrosión y su\nresistencia mecánica para enterramiento en el terreno.\nMaterial  Superficie  Forma  Dimensiones mínimas\nDiámetro  Sección  Espesor  Espesor del\nrevestimiento/\nrecubrimiento\nmm  mm2  mm  Valor  Valor\nindividual  medio\nμm  μm\nAcero  Galvanizado en  Banda c  90  3  63  70\ncaliente a o\nSecciones  90  3  63  70\ninoxidable a. b\nVarilla redonda  16  63  70\npara electrodos\nprofundos\nAlambre  10  50 e\nredondo para\nelectrodo de\nsuperficie g\nConducto  25  2  47  55\nEnvolvente de  Varilla redonda  15  2000\ncobre  para electrodos\nprofundos\nCon cobre  Varilla redonda  14  90  100\ndepositado por  para electrodos\nelectrolisis  profundos\nCobre  Desnudo a  Banda  50  2\nAlambre  25 f\nredondo para\nelectrodo de\nsuperficie g\nCordón  1,8 para  25\ncada\nfilamento\nConducto  20  2\nRevestido de estaño  Cordón  1,8 para  25  1  5\ncada\nfilamento\nRevestido de zinc  Banda d  50  2  20  40\na\nPuede también ser utilizado para las tomas de tierra destinadas para ser embebidas en el hormigón.\nb\nNo se aplica revestimiento.\nc\nArrollado en banda o hendido en banda con rebordes redondeados.\nd\nBanda con bordes redondeados.\ne\nEn el caso de revestimientos continuos por baño, solamente es técnicamente realizable actualmente un\nespesor de 50 μm.\nf\nCuando la experiencia muestra que el riesgo de corrosión y de daños mecánicos es muy pequeño, puede\nutilizarse una sección de 16 mm2.\ng\n60 μm para terrenos alcalinos o neutros y no menor de 100 μm para los otros terrenos. En todo caso\ndebe asegurar una vida útil no menor a 15 años.","a":"consumo"},{"n":"RIC N°6","r":"8.7–8.8","h":"Electrodos de puesta a tierra","t":"8.7  Los conductores desnudos utilizados como electrodos tendrán una sección mínima de 25 mm2 y serán\nde “clase 2” para cables en calibres estándar en [mm²] en conformidad con la norma IEC 60228 y para\ncables en calibres [AWG] o [kcmil] serán de “clase B” según norma ASTM B8-11(2017).\n8.8  Los conductores que conformen la puesta a tierra deberán ser dimensionados para la mayor corriente\na tierra previsible y el tiempo de exposición a dicha corriente, sin experimentar deterioro. Sin embargo,\nel tiempo de exposición nunca podrá ser superior a 0,5 segundos.","a":"consumo"},{"n":"RIC N°6","r":"8.9–8.12","h":"Electrodos de puesta a tierra","t":"8.9  Los electrodos de puesta a tierra y los conductores desnudos utilizados para conexiones a tierra y para\nla construcción de puestas a tierra deberán ser de cobre nuevo. En ningún caso se permite el uso de\nconductores reutilizados, reparados y/o con uniones no aptas para este propósito. Se prohíbe la\nutilización de electrodos de puesta a tierra o conductores desnudos de aluminio, de aleación de\naluminio, fierro o acero no protegido para aplicaciones en contacto directo con el suelo.\n8.10 Las conexiones y uniones de los conductores de las puestas a tierra que no estén enterradas deberán\npoder ser identificadas fácilmente y quedar accesibles para permitir su control. Deberán estar alejadas\nde las partes combustibles de los edificios y de las canalizaciones metálicas de otros servicios (agua,\nlíquidos o gases inflamables, calefacción central, etc.); y protegidas contra los deterioros mecánicos y\nlos efectos de la corrosión.\n8.11 El tipo y la profundidad de enterramiento de las tomas de tierra deben ser tales que la posible pérdida\nde humedad del suelo, la presencia del hielo u otros efectos climáticos, no aumenten la resistencia de\nla puesta a tierra por encima del valor previsto. La profundidad mínima para las mallas de puesta a\ntierra nunca deberá ser inferior a 0,5 m.\n8.12 Para la selección y disposición de los electrodos de puesta a tierra se tendrá en cuenta las\ncaracterísticas del suelo, parámetros eléctricos del sistema y la superficie de terreno disponible. Se\ndeberá cumplir también con el procedimiento de sondeo eléctrico vertical, (Ver anexo 6.6 de este pliego)","a":"consumo"},{"n":"RIC N°6","r":"8.13–8.14","h":"Electrodos de puesta a tierra","t":"8.13 La tabla Nº6.2 de este pliego muestra, a título de orientación, valores de la resistividad para un cierto\nnúmero de terrenos. Con el objeto de obtener una primera aproximación de la resistencia a tierra, los\ncálculos pueden efectuarse utilizando los valores medios indicados en la tabla Nº6.3 de este pliego.\n8.14 Los cálculos efectuados a partir de los valores de la tabla N°6.2 resultan en un valor aproximado de la\nresistencia a tierra del electrodo. Por lo tanto, se debe medir la resistencia de tierra de este electrodo,\naplicando las fórmulas dadas en la tabla Nº6.4 de este pliego, obteniendo con ello una estimación del\nvalor medio local de la resistividad del terreno.\nTabla Nº6.2: Valores orientativos de la resistividad en función del terreno\nNaturaleza terreno  Resistividad en Ohm.m\nTerrenos pantanosos  de algunas unidades a 30\nLimo  20 a 100\nHumus  10 a 150\nTurba húmeda  5 a 100\nArcilla plástica  50\nMargas y Arcillas compactas  100 a 200\nMargas del Jurásico  30 a 40\nArenas arcillosas  50 a 500\nArena silícea  200 a 3.000\nSuelo pedregoso cubierto de césped  300 a 5.00\nSuelo pedregoso desnudo  1.500 a 3.000\nCalizas blandas  100 a 300\nCalizas compactas  1.000 a 5.000\nCalizas agrietadas  500 a 1.000\nPizarras  50 a 300\nRoca de mica y cuarzo  800\nGranitos y gres procedente de  1.500 a 10.000\nalteración\n100 a 600\nGranito y gres muy alterado\nTabla Nº6.3. Valores medios aproximados de la resistividad en función del terreno\nNaturaleza del terreno  Valor medio de la resistividad\nOhm.m\nTerrenos cultivables y fértiles,\nterraplenes compactos y húmedos  50","a":"consumo"},{"n":"RIC N°6","r":"8.9","h":"Electrodos de puesta a tierra","t":"Terraplenes cultivables poco fértiles y  500\notros terraplenes\nSuelos pedregosos desnudos, arenas\nsecas permeables  3.000\nTabla Nº6.4. Fórmulas para estimar la resistencia de tierra en función de la resistividad del\nterreno y las características del electrodo\nElectrodo  Resistencia de Tierra en Ohm\nPlaca enterrada  R = 0,8 ρ/P\nPica vertical  R = ρ/L\nConductor enterrado horizontalmente  R = 2 ρL\nρ, resistividad del terreno (Ohm.metro)\nP, perímetro de la placa (m)\nL, longitud de la pica o del conductor (m)","a":"consumo"},{"n":"RIC N°6","r":"9–9.2","h":"Tomas de puestas a tierra independientes","t":"9  Tomas de puestas a tierra independientes\n9.1  Se considerará independiente una toma de tierra respecto a otra, cuando una de las tomas de tierra,\nno alcance respecto a un punto de potencial cero, una tensión superior a 50 V, cuando por la otra\ncircula la máxima corriente de falla a tierra prevista.\n9.2  Todo sistema de puesta a tierra deberá estar debidamente justificado, ser medido y comprobado al\nmomento de su puesta en servicio por el instalador eléctrico a cargo de la supervisión directa de la\nconstrucción de la instalación de consumo.","a":"consumo"},{"n":"RIC N°6","r":"10.1","h":"Separación entre las puestas a tierra de baja tensión y media tensión","t":"10  Separación entre las puestas a tierra de baja tensión y media tensión.\n10.1 Se verificará que las masas puestas a tierra en una instalación de consumo, así como los conductores\nde protección asociados a estas masas o a los relés de protección de masa, no están unidas a la toma\nde tierra de las masas de un centro de transformación, para evitar que, durante la evacuación de un\nfalla a tierra en el centro de transformación, las masas de la instalación de consumo puedan quedar\nsometidas a tensiones de contacto peligrosas. Si no se hace el control de independencia del punto 9.1\nde este pliego, entre las puestas a tierra de las masas de las instalaciones de utilización respecto a la\npuesta a tierra de protección o masas del centro de transformación, se considerará que las tomas de\ntierra son eléctricamente independientes cuando se cumplan todas y cada una de las condiciones\nsiguientes:\na)  No exista canalización metálica conductora (cubierta metálica de cable no aislada especialmente,\ncanalización de agua, gas, etc.) que cruce o atraviese la zona donde se ubican las tierras de media\ny baja tensión.\nb)  La distancia entre las puestas a tierra de media tensión y las tomas de tierra de baja tensión u\notros elementos conductores enterrados en los locales será la resultante de la siguiente fórmula:\nDonde D : distancia de separación mínima entre electrodos, en metros.\nρ : resistividad media del terreno en ohm.metro.\nId : corriente de falla a tierra (o corriente de cortocircuito), en amperes, para el lado de media\ntensión, que será facilitado por la empresa eléctrica.","a":"consumo"},{"n":"RIC N°6","r":"10.2","h":"Separación entre las puestas a tierra de baja tensión y media tensión","t":"U : tensión de defecto 600 V para sistemas de distribución TT, siempre que el tiempo de\neliminación del defecto en la instalación de media tensión sea menor o igual a 5 segundos\ny 250 V, en caso contrario.\nPara redes TN, U será inferior a dos veces la tensión de contacto máxima admisible de la\ninstalación definida en el el pliego técnico normativo RPTD N°06 del DS N°109/2017 del\nMinisterio de Energía o las disposiciones que la reemplacen.\nc)  El centro de transformación MT/BT que está situado en un recinto aislado de la instalación de\nconsumo o bien, si esta contiguo a la instalación de consumo o en el interior de esta y está\nestablecido de tal manera que sus elementos metálicos no están unidos eléctricamente a los\nelementos metálicos constructivos de la instalación de consumo.\n10.2 Sólo se podrán unir la puesta a tierra de la instalación de consumo de baja tensión y la puesta a tierra\nde protección (masas) del transformador MT/BT o centro de transformación, si el valor de la resistencia\nde puesta a tierra única es baja para que se cumpla que en el caso de evacuar el máximo valor previsto\nde la corriente de falla a tierra del centro de transformación, el valor de la tensión de defecto sea menor\nque la tensión de contacto máximo aplicada, definida en el pliego técnico normativo RPTD N°06 del\nDS N°109/2017 del Ministerio de Energía o las disposiciones que la reemplacen.\nSe considerará una resistencia de puesta a tierra suficientemente baja cuando se cumpla que:\nSiendo:\nRt: resistencia máxima que puede tener la puesta a tierra de protección MT.","a":"consumo"},{"n":"RIC N°6","r":"10","h":"Separación entre las puestas a tierra de baja tensión y media tensión","t":"Id: corriente de falla a tierra (o corriente de cortocircuito), en amperes, para el lado de media\ntensión, que será facilitado por la empresa eléctrica.\nVca está dada por la siguiente expresión:\nK = 72 y n = 1 si el tiempo de eliminación del defecto, t, está comprendido entre 0.1 y 0.9s.\nK = 38 y n = 0.18 si el tiempo de eliminación del defecto, t, está comprendido entre 0.9 y 3s.\nPara tiempos entre 3 y 5s la tensión Vca será 64 V, mientras que para tiempos superiores a 5s la\ntensión Vca será 50 V.","a":"consumo"},{"n":"RIC N°6","r":"11.1–11.4","h":"Medición de la resistencia de puesta a tierra","t":"11  Medición de la resistencia de puesta a tierra\n11.1 Todo sistema de puesta a tierra será comprobado en el momento de su establecimiento y revisado por\ninstaladores eléctricos autorizados por la Superintendencia. Esta verificación consistirá en una\ninspección visual y en la medición de la resistencia de puesta a tierra, de acuerdo con los\nprocedimientos definidos en el anexo 6.3 de este pliego o en las normas IEEE Std 81 o la IEC 61557-\n5, según sea el caso que corresponda.\n11.2 Durante la construcción y utilización de una puesta a tierra deberán adoptarse las disposiciones\nnecesarias como para que su resistencia pueda medirse sin dificultades.\n11.3 Para cumplir lo establecido en el punto 11.1 precedente se dejará por lo menos un punto de la puesta\na tierra lo más cerca del centro de la malla del SPT accesible conforme a lo dispuesto en el punto 5.15\nde este pliego.\n11.4 La resistencia de la puesta a tierra se medirá utilizando un instrumento adecuado para tal efecto. Los\nequipos e instrumentos utilizados en la medición deben contar con un certificado de calibración vigente,\nemitido por un organismo acreditado para tales efectos y cuya vigencia no debe superar los 24 meses\ncorridos. La medición debe quedar respaldada en registros fotográficos y un informe con las\nmediciones.","a":"consumo"},{"n":"RIC N°6","r":"12.1–12.3","h":"Mantenimiento de sistemas de puesta a tierra","t":"12  Mantenimiento de sistemas de puesta a tierra\n12.1 Los componentes de un sistema de puesta a tierra tienden a perder su efectividad, debido a la\ncorrosión, fallas eléctricas, daños mecánicos e impactos de rayos. Por tal razón, estos sistemas deben\ncontar con una mantención adecuada. Los trabajos de inspección y mantenimiento a ser realizados\ndeben garantizar una continua actualización del sistema para el cumplimiento de este pliego técnico.\nSi una inspección muestra que se requieren reparaciones, éstas deben ser realizadas.\n12.2 Las pruebas que deben realizarse como parte de una inspección son:\na)  Realizar ensayos de equipotencialidad.\nb)  Medir resistencia de puesta a tierra. Los resultados deben quedar consignados en los reportes de\ninspección.\nc)  Medir corrientes falsas o no deseadas.\nd)  Pruebas de continuidad.\n12.3 El registro de inspección del sistema de puesta a tierra debe contener mínimo la siguiente información:\na)  Condiciones generales de los conductores del sistema.\nb)  Nivel de corrosión, si es posible.\nc)  Estado de las uniones de los conductores y componentes.\nd)  Valores de resistencia.\ne)  Desviaciones respecto de los requisitos.\nf)  Documentación de todos los cambios frente a la última inspección.\ng)  Los resultados de las pruebas realizadas.\nh)  Entregar registros fotográficos.\ni)  Rediseñar o proponer mejoras del sistema si se requieren.\nj)  Certificados de calibraciones del o los equipos utilizados para realizar la medición de la puesta a\ntierra.","a":"consumo"},{"n":"RIC N°6","r":"13.1–13.6","h":"Protección contra rayos","t":"13  Protección contra rayos\n13.1 Cuando las condiciones lo requieran, según lo defina el nivel isoceraunico de la región y/o de acuerdo\ncon la evaluación definida en la norma IEC 62305-2 o NFPA 780, deberá instalarse una protección\ncontra rayos la cual debe basarse en la aplicación de un sistema integral, conducente a mitigar los\nriesgos asociados con la exposición directa e indirecta a los rayos.\n13.2 Para efectos de este pliego técnico, el comportamiento de todo pararrayos o terminal de captación debe\ntomarse como el de un pararrayos tipo Franklin o terminales bajo las metodologías indicadas en las\nnormas IEC 62305-3; NFPA 780 o IEEE Std 998.\n13.3 La puesta a tierra de los dispositivos utilizados como pararrayos se conectará a la puesta a tierra de la\ninstalación o aparatos que protejan. Estas conexiones deberán realizarse procurando que su recorrido\nsea mínimo y sin cambios bruscos de dirección. No se aceptan cables de conexión a tierra con uniones\nintermedias.\n13.4 La instalación de la puesta a tierra asegurará, en cualquier caso que, para las intensidades de descarga\nprevistas, las tensiones a tierra de estos dispositivos no alcancen valores que puedan originar tensiones\nde retorno o transferidas, de carácter peligroso, para otras instalaciones o aparatos igualmente puestos\na tierra.\n13.5 Los conductores empleados para la puesta a tierra del pararrayo no dispondrán de cintas ni tubos de\nprotección de material magnético.\n13.6 El diseño e implementación deben realizarse aplicando metodologías reconocidas por las normas IEC","a":"consumo"},{"n":"RIC N°6","r":"13.7","h":"Protección contra rayos","t":"62305-3; UNE 21186, NFPA 780 o IEEE Std 998, las cuales se basan en el método electrogeométrico,\ntambién conocido como de esfera rodante. El proyectista debe incluir la justificación técnica y\ndescriptiva del sistema, considerando las buenas prácticas de ingeniería de protección contra rayos,\ncon el fin disminuir sus efectos, que pueden ser de tipo electromagnético, mecánico o térmico.\n13.7 En la tabla Nº6.5 de este pliego, se presentan las características que deben cumplir los pararrayos o\nterminales de captación construidos para este fin.\nTabla Nº6.5: Características de los terminales de captación, bajantes, diámetros y espesores\nmínimos\nÁREA MÍNIMA\nMATERIAL  CONFIGURACIÓN  DIÁMETROS Y ESPESORES MÍNIMOS 2)\n(mm2)\nCinta sólida  50  2 mm de espesor\nAlambre  50  8 mm de diámetro\nCobre\nCable  50  1,7 mm de diámetro por hilo\nVarilla  200  16 mm de diámetro\nCinta sólida  70  3 mm de espesor\nAluminio o aluminio\nAlambre  50  8 mm de diámetro\nrecubierto de cobre\nCable  50  1,7 mm de diámetro por hilo\nCinta sólida  50  2,5 mm de espesor\nAlambre  50  8 mm de diámetro\nAleación de aluminio 6201\nCable  50  1,7 mm de diámetro por hilo\nVarilla  200  16 mm de diámetro\n2,5 mm de espesor\nCinta sólida  50\nAcero galvanizado en  8 mm de diámetro\nAlambre  50\ncaliente o acero recubierto  1,7 mm de diámetro por hilo\nCable  50\nde cobre  16 mm de diámetro\nVarilla  200\nEspesor de la capa: 50 µm.\nCinta sólida  50  2,5 mm de espesor\nAlambre  50  8 mm de diámetro\nAcero inoxidable\nCable  70  1,7 mm de diámetro por hilo\nVarilla  200  16 mm de diámetro\nAlambre  50  8 mm de diámetro","a":"consumo"},{"n":"RIC N°6","r":"13.8–13.10","h":"Protección contra rayos","t":"Bronce  Tubo  50  4 mm de espesor\nVarilla  200  16 mm de diámetro\nEn las dimensiones de espesor, ancho y diámetro se admite una tolerancia de ±10 %.\nNo se deben utilizar terminales de captación o pararrayos con elementos radiactivos.\n13.8 Cualquier elemento metálico de la estructura que se encuentre expuesto al impacto del rayo, como\nantenas de televisión, chimeneas, techos, torres de comunicación y cualquier tubería que sobresalga,\ndebe ser tratado como un terminal de captación siempre que se garantice su capacidad de conducción\ny continuidad eléctrica. Estos elementos se deben interconectar con el pararrayos, el cual debe estar\nsituado a lo menos dos metros por sobre cualquier estructura metálica del edificio.\n13.9 El objeto de los conductores bajantes o simplemente “bajantes”, es conducir a tierra, en forma segura,\nla corriente del rayo que incide sobre la estructura e impacta en los pararrayos. Con el fin de reducir la\nprobabilidad de daños debidos a las corrientes del rayo que circulan por el sistema de protección contra\nrayos, las bajantes deben disponerse de tal manera que desde el punto de impacto hasta tierra (las\ncuales deben estar fabricadas para esta aplicación considerando respaldos de fabricante): existan\nvarios caminos en paralelo, o bajantes para la corriente, la longitud de los caminos de corriente se\nreduzca al mínimo y se realicen conexiones equipotenciales a las partes conductoras de la estructura.\n13.10 En los diseños se deben considerar dos tipos de bajantes, la más común que implica unirlas","a":"consumo"},{"n":"RIC N°6","r":"13.11–13.14","h":"Protección contra rayos","t":"directamente a la estructura a proteger y la que queda aislada eléctricamente de la misma. La decisión\nde cual tipo de bajante utilizar depende del riesgo de efectos térmicos o explosivos en el punto de\nimpacto del rayo y de los elementos almacenados en la estructura. El tipo aislado se aplica en\nestructuras con paredes combustibles y en áreas con peligro de explosión.\n13.11 La interconexión de bajantes se debe hacer en la parte superior; y son opcionales la interconexión a\nnivel de piso y los anillos intermedios. Cuando se trate de edificios con muro cortina las uniones\nequipotenciales deben realizarse en las partes superiores e inferiores y deberán aterrizarse en\ndiferentes partes del suelo.\n13.12 La geometría de las bajantes y la de los anillos de unión afecta a la distancia de separación.\n13.13 La instalación de más bajantes, espaciadas de forma equidistante alrededor del perímetro y conectadas\nmediante anillos equipotenciales, (ver anexo 6.4), reduce la probabilidad de que se produzcan chispas\npeligrosas y facilita la protección interna. Esta condición se cumple en estructuras totalmente metálicas\ny en estructuras de concreto en las que el acero de refuerzo es eléctricamente continuo.\n13.14 El número de bajantes no debe ser inferior a dos y deben ubicarse en el perímetro de la estructura a\nproteger a excepción de que el conducto sea diseñado para esta aplicación, como un conductor\napantallado que cuente con un respaldo técnico, en función de las restricciones arquitectónicas y","a":"consumo"},{"n":"RIC N°6","r":"13.15–13.21","h":"Protección contra rayos","t":"prácticas. Deben instalarse, en la medida de lo posible, en las esquinas opuestas de la estructura. Se\npodrá bajar por el interior del recinto siempre y cuando la arquitectura disponga de dos vías de\nevacuación, mediante shaft dedicados exclusivamente para estos efectos. La sección mínima del\nconductor de bajada debe ser de 50 mm 2.\n13.15 En la tabla Nº6.6 de este pliego se dan las distancias típicas recomendadas entre los conductores\nbajantes y entre anillos equipotenciales, en función del nivel de protección contra rayos (NPR).\nTabla Nº6.6: Distancias para la separación de bajantes y anillos\nDISTANCIA TÍPICA PROMEDIO\nNPR\n[m]\nI  10\nII  10\nIII  15\nIV  20\n13.16 Cada bajante debe terminar en una puesta tierra que tenga un camino vertical y otro horizontal a la\ncorriente.\n13.17 Las bajantes deben instalarse, de manera que sean una continuación directa de los conductores del\nsistema de captación.\n13.18 Los conductores bajantes deben instalarse de manera rectilínea y vertical, siguiendo el camino más\ncorto y directo a tierra. Debe evitarse la formación de bucles en el conductor bajante y de curvas de\nmenos de 20 cm de radio.\n13.19 Las bajantes no deben instalarse en canales de drenaje de aguas, incluso si tienen un aislamiento\neléctrico.\n13.20 Los materiales deben cumplir las especificaciones dadas en la tabla Nº6.5 de este pliego.\n13.21 Los marcos o elementos de la fachada pueden ser utilizados como bajantes, si son perfiles o rieles\nmetálicos y sus dimensiones cumplen con los requisitos para los conductores bajantes, es decir, para","a":"consumo"},{"n":"RIC N°6","r":"13.22","h":"Protección contra rayos","t":"láminas o tubos metálicos su espesor no sea inferior a 0,5 mm y su equipotencialidad vertical sea\ngarantizada de tal manera que fuerzas mecánicas accidentales (por ejemplo, vibraciones, expansión\ntérmica, etc.) no causen el rompimiento de los materiales o la pérdida de equipotencialidad.\n13.22 La puesta a tierra de protección contra rayos debe interconectarse con las otras puestas a tierra de la\nedificación, de manera directa o mediante el uso de vías de chispas, según lo requiera el proyecto.","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.1","h":"ANEXO 6.1","t":"ANEXO 6.1\nCRITERIO DE TENSIÓN DE PASO Y DE CONTACTO TOLERABLES BASADOS EN IEEE 80\n1.  Los cálculos necesarios para asegurar la exigencia de los criterios de tensión de paso y de\ncontacto tolerables, se realizarán según las especificaciones de la norma internacional IEEE\nStd 80 \"IEEE Guide for Safety in AC Substation Grounding\".\n2.  La tensión de paso tolerable límite es:\nPara un cuerpo de 50 kg de peso:\n0,116\n𝑉𝑝𝑎𝑠𝑜50 = (1000 + 6𝐶𝑠 ∗ 𝜌𝑠) ∗\n√𝑡𝑠\nPara un cuerpo de 70 kg de peso:\n0,157\n𝑉𝑝𝑎𝑠𝑜70 = (1000 + 6𝐶𝑠 ∗ 𝜌𝑠) ∗\n√𝑡𝑠\n3.  La tensión de contacto tolerable límite es:\nPara un cuerpo de 50 kg de peso:\nPara un cuerpo de 70 kg de peso:\nEl factor Cs se calcula con la siguiente expresión:\n𝜌\n0,09∗(1− )\n𝜌𝑠\n𝐶𝑠 = 1 − 2∗𝐻𝑠+0,09\nDonde:\nVcontacto  =  Tensión de contacto en V.\nVpaso  =  Tensión de paso en V.\nRc  =  Resistencia del cuerpo.\nRf  =  Es la resistencia a tierra de un pie en Ω (ignorando la presencia del sistema de\npuesta a tierra de la subestación).\nIc  =  Magnitud rms máximo de la corriente a través del cuerpo en amperes.\nCs  =  Calculado con la fórmula antes descrita.\n=  Resistividad de la superficie del terreno en Ω m.\nρ  =  Resistividad de la tierra por debajo de la superficie del material en Ω m.\nts  =  Duración de la corriente de falla a tierra en segundos. El cálculo se deberá\nrealizar con un valor de ts menor o igual al tiempo de operación de la protección\nde respaldo.\nhs  =  Espesor del material de la superficie.\nCs corresponde a un factor de corrección para calcular la resistencia efectiva del pie en la\npresencia de un espesor finito de material de la superficie.\nSi no se utiliza ninguna capa protectora de la superficie, C s= 1 y ρs=ρ.\n4.  En toda instalación de transformadores de media tensión, se deberá asegurar que en ninguna\ncircunstancia se sobrepasarán los límites de tensión de paso y de contacto tolerables.","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.3","h":"ANEXO 6.3","t":"ANEXO 6.3\nMETODOLOGÍA PARA LA MEDICIÓN DE LA RESISTENCIA DE PUESTA A TIERRA\nEn el presente anexo se presentan dos (2) métodos para la medición de la resistencia de puesta a tierra (RPT)\nde una instalación eléctrica, estos métodos corresponden a:\n  Método de la caída de potencial.\n  Medida de la RPT mediante medidor tipo pinza.\nEn la referencia IEEE Std 81existen otros métodos tales como: pendiente de Tagg o método de la pendiente\n(ver IEEE Std 81apartado 8.2.2.4), método de los tres (3) puntos (ver IEEE Std 81apartado 8.2.2.2), etc.\nEl escoger el método más adecuado para la medida de la resistencia de puesta a tierra será responsabilidad\ndel proyectista y/o instalador.\n1. Método de la caída de potencial\nLa resistencia de puesta a tierra debe ser medida antes de la puesta en funcionamiento de un sistema\neléctrico, como parte de la rutina de mantenimiento o excepcionalmente como parte de la verificación de un\nsistema de puesta a tierra. Para su medición se debe aplicar el método de caída de potencial, cuya disposición\nde montaje para medición se muestra en la figura 1.\nFigura 1. Método de la caída de potencial para medir la RPT\nEl método consiste en pasar una corriente entre el electrodo o sistema de puesta a tierra a medir (X) y un\nelectrodo de corriente auxiliar (Z) y medir la tensión entre la puesta a tierra bajo prueba y un electrodo de\npotencial auxiliar (Y) como muestra la figura 1. Para minimizar la influencia entre electrodos, el electrodo de\ncorriente se coloca generalmente a una sustancial distancia del sistema de puesta a tierra. Esta distancia","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.3","h":"ANEXO 6.3","t":"debe ser como mínimo 6.0 veces superior a la diagonal más grande de la puesta a tierra bajo estudio.\nEl electrodo de potencial debe ser colocado en la misma dirección del electrodo de corriente, pero también\npuede ser colocado en la dirección opuesta como lo ilustra la figura 1. En la práctica, la distancia “Y” para el\nelectrodo de potencial se elige aproximadamente al 62% de la distancia del electrodo de corriente. Esta\ndistancia está basada en la posición teóricamente correcta (61.8%) para medir la resistencia exacta del\nelectrodo para un suelo de resistividad homogéneo.\nLa localización del electrodo de potencial es muy crítica para medir la resistencia de una puesta a tierra. La\nlocalización debe ser libre de cualquier influencia del sistema de puesta tierra bajo medida y del electrodo\nauxiliar de corriente. La manera más práctica de determinar si el electrodo de potencial está fuera de la zona\nde influencia de los electrodos, es obtener varias lecturas de resistencias moviendo el electrodo de potencial\nen varios puntos entre la puesta a tierra bajo prueba y el electrodo de corriente. En la posición teórica de\naproximadamente el 62 % de la distancia “Y” del electrodo de corriente, si se toman dos o tres lecturas\nconsecutivas aproximadamente constantes estas pueden asumirse como representativas del valor de\nresistencia verdadera. Estas lecturas consecutivas se pueden tomar una vez que se ha verificado que la\ntendencia de la curva de la resistencia v/s distancia de los electrodos corresponde a la figura N° 2.","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.3","h":"ANEXO 6.3","t":"La figura 2, muestra una gráfica típica de resistencia v/s distancia del electrodo de potencial (P). La curva\nmuestra cómo la resistencia es cercana a cero cuando (P) se acerca al sistema de puesta a tierra, y se\naproxima al infinito hacia la localización del electrodo de corriente (C). El punto de inflexión en la curva\ncorresponderá a la resistencia de puesta a tierra del sistema bajo estudio.\nFigura 2. Resistencia de puesta a tierra versus distancia de (P)\nEs aconsejable repetir el proceso de medición en una dirección distinta, preferentemente de forma\nperpendicular a la primera medición, lo que aumenta la confiabilidad de los resultados.\n2. Gradientes de Potencial\nLa medición de la RPT por el método de caída de potencial genera gradientes de potencial en el terreno,\nproducto de la inyección de corriente por tierra a través del electrodo de corriente. Por ello, si el electrodo de\ncorriente, el de potencial y la puesta a tierra se encuentran muy cercanos entre sí, ocurrirá una superposición\nde los gradientes de potencial generados por cada electrodo, resultando una curva en la cual el valor de\nresistencia medida se incrementará con respecto a la distancia, tal como se muestra en la figura 3.\nFigura 3. Superposición de los gradientes de potencial\nAl ubicarse el electrodo de corriente a una distancia lo suficientemente lejana de la puesta a tierra a medir, la\nvariación de posición del electrodo de potencial, desde la puesta a tierra hasta el electrodo de corriente, no\nproducirá superposición entre los gradientes de cada electrodo, originándose entonces una curva como la","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.3","h":"ANEXO 6.3","t":"mostrada en la figura 4.\nFigura 4. Curva de resistencia versus distancia sin superposición de gradientes de potencial\nEn la figura 4 puede observarse cómo existe una porción de la curva que permanece casi invariable, la cual\nserá más prolongada o corta, dependiendo de la separación entre los electrodos de corriente (Z) y bajo prueba\n(X). El valor de resistencia asociada a este sector de la curva será el valor correcto de resistencia de puesta\na tierra.\n3. Medida de la RPT mediante medidor tipo pinza.\nEste método solo se aceptará para inspección de un SPT existente, por tanto, no se considerará como un\nmétodo de medición válido para la recepción inicial de un SPT.\nEste es un método práctico que viene siendo ampliamente usado para medir la puesta a tierra en sitios donde\nes imposible usar el método convencional de caída de potencial, como es el caso de lugares densamente\npoblados, centros de las ciudades, etc.\nEl medidor tipo pinza, mide la resistencia de puesta a tierra de una varilla o de una puesta a tierra de\ndimensiones pequeñas, simplemente abrazando el conductor de puesta a tierra o bajante como lo ilustra la\nfigura 5.\nFigura 5. Medición de la RPT utilizando pinza\nEl principio de operación es el siguiente:\nEl neutro de un sistema puesto a tierra en más de un punto, puede ser representado como un circuito simple\nde resistencias de puesta a tierra en paralelo (figura 6). Si una tensión “E” es aplicada al electrodo o sistema\nde puesta a tierra Rx, la corriente “I” resultante fluirá a través del circuito.","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.3","h":"ANEXO 6.3","t":"Se utilizarán geómetros de cuatro terminales con una escala mínima de 1 Ohm, con una resolución no mayor\nde 0,01 Ohm y una escala máxima no inferior a 100 Ohm. El instrumento a ser utilizado debe tener una\nperiodicidad en su calibración y va a depender de varios factores, tales como: utilización de equipo, resultados\nde las calibraciones, trascendencia de los resultados, recomendaciones de los fabricantes, etc.\nLa periodicidad y la fecha de la última calibración del instrumento serán revisadas por el instalador eléctrico\nautorizado por la Superintendencia. Esta verificación será de la documentación del instrumento y se\ncomprobará que el certificado de calibración del instrumento debe estar vigente a la fecha de realizar la\nmedición de la resistencia de puesta a tierra y no debe tener una antigüedad mayor a 1 año.\nFigura 6. Circuito equivalente para un sistema puesto a tierra en más de un punto\nLa relación entre la tensión y la corriente es determinada por el instrumento y desplegada en forma digital. El\nmétodo está basado en la suposición de que la impedancia del neutro del sistema puesto a tierra en más de\nun punto, excluyendo el electrodo bajo medida, es muy pequeña y puede ser asumida igual a cero. La\necuación es la siguiente:\nDonde usualmente,\nCon esta suposición, la lectura indicada representa la resistencia de puesta a tierra del electrodo que se está\nmidiendo.\nEl método posee las siguientes limitaciones:\n  La aplicación es limitada a electrodos conectados a sistemas puestos a tierra en más de un punto de\nbaja impedancia.","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.3","h":"ANEXO 6.3","t":"  Las conexiones corroídas o partidas del neutro del sistema (o cable de guarda) pueden influenciar las\nlecturas.\n  No es aplicable a los sistemas de puesta a tierra en los cuales la corriente inyectada pueda retornar por\ncaminos diferentes a la tierra misma.\n  La presencia de ruido de alta frecuencia o campos electromagnéticos altos en el sistema podría\ninfluenciar las lecturas.\n  La existencia de altas resistencias en las conexiones con el electrodo de puesta a tierra.\n  Si el conductor de conexión con el electrodo está abierto no se tendría una medida confiable.\nEs importante tener muy presente que si se está midiendo en postes donde no es accesible el conductor de\npuesta a tierra o donde se puede estar midiendo dos electrodos en paralelo, se debe usar un transformador\nde corriente de gran tamaño, ofrecido por algunos fabricantes (figura 7).\nFigura 7. Transformador de corriente para abrazar todo el poste","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.4","h":"ANEXO 6.4","t":"ANEXO 6.4\nCONDUCTORES DE EQUIPOTENCIALIDAD\nConductores de equipotencialidad para protección suplementaria\nUn conductor de equipotencialidad que une dos masas debe tener una sección no inferior a la más\npequeña de los conductores de protección unidos a esta masa (ver figura 1). Un conductor de\nequipotencialidad que no forma parte de un cable se considera que está mecánicamente protegido\nsituándolo en un conducto, canal, moldura o si está protegido de forma similar.\nLeyenda:\nM1, M2  Masas.\nSPE1, SPE2  Sección transversal del conductor de equipotencialidad.\nSb  Sección transversal del conductor de equipotencial para protección suplementaria.\nFigura 1. Conductores de equipotencialidad entre dos masas\nUn conductor de equipotencialidad que une una masa a una parte conductora externa debe tener una\nconductancia no inferior a la mitad de la correspondiente a la sección del conductor de protección\nconectado a esta masa. Un conductor de equipotencialidad que no forma parte de un cable se considera\nque está mecánicamente protegido situándolo en un conducto, canal, moldura o si está protegido de\nforma similar.\n(*) Con un mínimo de 2,5 mm2 de Cu si los conductores están protegidos mecánicamente, o 4 mm2 de\nCu si los conductores no están mecánicamente protegidos.\nLeyenda:\nM  Masa.\nSPE  Sección transversal del conductor de equipotencialidad.\nSb  Sección transversal del conductor de equipotencial para protección suplementaria.\nFigura 2. Conductores de equipotencialidad entre una masa M y una estructura\nILUSTRACIÓN DE UNA DISPOSICIÓN DE PUESTA A TIERRA, CONDUCTORES DE PROTECCIÓN Y","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.4","h":"ANEXO 6.4","t":"CONDUCTORES DE EQUIPOTENCIALIDAD\nLeyenda\nM  Parte conductora accesible (masa).\nParte conductora de un equipo susceptible de ser tocado y que no está normalmente en tensión, pero\npuede ponerse cuando falla el aislamiento principal.\nC  Parte conductora externa.\nParte conductora que no forma parte de la instalación eléctrica y capaz de introducir un potencial\neléctrico, generalmente el de una tierra local.\nC1  Canalización metálica de agua que proviene del exterior.\nC2  Canalización metálica de evacuación de aguas usadas que provienen del exterior.\nC3  Canalización metálica de gas con manguito aislante que proviene del exterior.\nC4  Aire acondicionado.\nC5  Sistema de calefacción.\nC6  Canalización metálica de agua, por ejemplo, en un cuarto de baño.\nC7  Partes conductoras externas al alcance de masas.\nB  Borne principal de tierra.\nBorne o barra que forma parte del dispositivo de puesta a tierra de una instalación, y que garantiza la\nconexión eléctrica de un cierto número de conductores para los fines de la puesta a tierra.\nT  Toma (electrodo) de tierra.\nParte conductora que puede estar incorporada en un medio conductor particular, por ejemplo\nhormigón, en contacto eléctrico con la tierra.\nT1  Cimentación del electrodo de tierra.\nT2  Electrodo de tierra para sistema de protección frente al rayo, si es necesario.\nLPS  Sistema de protección frente al rayo.\nPE  Junta de barra para conductor de protección.\n1  Conductor de protección.\nConductor previsto con fines de seguridad, por ejemplo protección contra choques eléctricos.\n2  Conductor de equipotencialidad.","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.4","h":"ANEXO 6.4","t":"Conductor de protección previsto para realizar una conexión equipotencial de protección.\n3  Conductor de equipotencialidad para protección suplementaria.\n4  Conductor de bajada de un sistema de protección frente al rayo.\n5  Conductor de (puesta a) tierra.\nConductor que asegura un camino conductor, o una parte de este, entre un punto dado de una red,\nde una instalación, o de un equipo y una toma de tierra.\nNota: El conductor de tierra realiza la conexión entre el electrodo de tierra y la conexión equipotencial\nprincipal, generalmente el borne principal de tierra.","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.5","h":"ANEXO 6.5","t":"ANEXO 6.5\nINTERCONEXIÓN DE VARIAS PUESTAS A TIERRA\nCuando por requerimientos de un edificio existan varias puestas a tierra, todas ellas deben estar\ninterconectadas eléctricamente, según criterio adoptado de IEC TR 61000-5-2, tal como aparece en la figura\n1.\nFigura 1. Sistemas con puestas a tierra dedicadas e interconectadas\nFigura 2. Una sola puesta a tierra para  Figura 3. Puesta a tierra separadas o\ntodas las necesidades  independientes\nNota: Para un mismo edificio quedan expresamente prohibidos los sistemas de puestas a tierra que aparecen\nen las figuras 2 y 3, según criterios adoptados de la IEC TR 61000-5-2.\nLas anteriores figuras aclaran que se deben interconectar todas las puestas a tierra de un edificio, es decir,\naquellas componentes del sistema de puesta a tierra que están bajo el nivel del terreno y diseñadas para cada\naplicación particular deben interconectarse. Esta interconexión puede hacerse por encima o por debajo del\nnivel del piso.","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.6","h":"ANEXO 6.6","t":"ANEXO 6.6\nPROCEDIMIENTO DE MEDICIÓN DE RESISTIVIDAD DE TERRENO\nFinalidad\nConocer los parámetros geoeléctricos representativos de la característica del terreno, que permitirán un\nadecuado diseño de la puesta a tierra.\nMetodología\nLa medición se deberá efectuar en la zona del terreno en que se construirá la puesta a tierra, de no ser ello\nposible por falta de espacio, por la presencia de obstáculos u otras razones atendibles la medición se\nefectuará en otra área lo más próxima posible a dicha zona.\nSerán aceptadas como métodos normales de medición las configuraciones tetraelectródicas conocidas como\nSchlumberger o Wenner, las cuales podrán aplicarse indistintamente, pero una sola de ellas en cada\noportunidad.\nLos electrodos de medida se dispondrán sobre una línea recta, con alas de medición de hasta 100 m.\nDe no ser posible la disposición en recta, se sugiere que se dispongan sobre una misma línea de nivel, si la\nmedición se está efectuando en un cerro o lomaje, o bien, si algún obstáculo sobre un terreno llano impide\ncumplir esta condición la medición puede hacerse sobre dos rectas que formen un ángulo no mayor de 15º,\ncon vértice en el centro de medición; si estas condiciones no pueden ser cumplidas, la medición se efectuará\nen otra zona próxima que permita cumplirlas.\nSi no se dispone de terreno como para obtener un ala de 100 m serán aceptables mediciones con alas de 50\nm. Excepcionalmente, por condiciones extremas, se aceptarán alas de hasta 30 m.\nInstrumentos empleados\nSe utilizarán geómetros de cuatro terminales con una escala mínima de 1 Ω, con una resolución no mayor de\n0,01 Ω y una escala máxima no inferior a 100 Ω.\nCalificación de resultados\nNo procede en este caso la calificación de resultados, dado que la medición es la representación objetiva de\nlas características naturales del terreno medido.","a":"consumo"},{"n":"RIC N°6","r":"ANEXO 6.7","h":"ANEXO 6.7","t":"ANEXO 6.7\nDIMENSIONAMIENTO DE LA SECCION MINIMA DEL CONDUCTOR DE TIERRA DE PROTECCION.\nLa sección del conductor de puesta a tierra de protección se fijará de acuerdo con la siguiente tabla.\nTabla: sección de los conductores de fase S (mm²) → sección mínima de los conductores de protección correspondientes (mm²)\nS ≤ 25 → S (la misma sección que la fase)\n25 < S ≤ 50 → 25\nS > 50 → S/2\nS: es el valor de la sección de la fase.\nNota: Esta tabla es aplicable solamente a conductores de cobre, para otro tipo de conductores la sección del conductor de tierra de protección será igual a la sección del conductor de fase.","a":"consumo"},{"n":"RIC N°7","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad que se deben cumplir\nal instalar equipos eléctricos en las instalaciones de consumo de energía eléctrica del país.","a":"consumo"},{"n":"RIC N°7","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nEste pliego técnico aplica a todos los equipos eléctricos que se instalen en las instalaciones de\nconsumo de energía eléctrica. El ámbito de aplicación comprende a las instalaciones de consumo\nde baja y media tensión.","a":"consumo"},{"n":"RIC N°7","r":"3–3.2","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente\npliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n3.1  IEC 60034-1  2017  Rotating electrical machines - Part 1: Rating and performance.\nRotating electrical machines - Part 5: Degrees of protection\n3.2  IEC 60034-5:  20006  provided by the integral design of rotating electrical machines (IP\ncode) – Classification.\nRotating electrical machines - Part 8: Terminal markings and","a":"consumo"},{"n":"RIC N°7","r":"3.3–3.4","h":"REFERENCIAS NORMATIVAS › IEC 60034-8            2014","t":"3.3  IEC 60034-8  2014\ndirection of rotation.\nShunt power capacitors of the self-healing type for a.c. systems\nhaving a rated voltage up to and including 1 000 V – Part 1:\n3.4  IEC 60831-1  2014\nGeneral – Performance, testing and rating – Safety requirements\n– Guide for installation and operation.\nLow-voltage surge protective devices – Part 11: Surge protective","a":"consumo"},{"n":"RIC N°7","r":"3.5–3.6","h":"REFERENCIAS NORMATIVAS","t":"3.5  IEC 61643-11  2011  devices connected to low-voltage power systems – Requirements\nand test methods.\nUNE-EN  Dispositivos de protección contra sobretensiones a frecuencia\n3.6  2012\n50550  industrial para usos domésticos y análogos (POP)\nNota: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas IEC,\nlas normas UNE equivalentes.","a":"consumo"},{"n":"RIC N°7","r":"4–4.1.3","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Accesible\n4.1.1  Aplicado a canalizaciones: Son aquellas canalizaciones que pueden ser inspeccionadas,\nsometidas a mantenimiento o modificadas, sin afectar la estructura de la construcción o sus\nterminaciones.\n4.1.2  Aplicado a equipos: Son aquellos equipos que no están protegidos mediante puertas\ncerradas con llave, barreras fijas u otros medios similares.\n4.1.3  Accesible fácilmente: Son aquellas canalizaciones o equipos accesibles que pueden ser\nalcanzados sin necesidad de trepar, quitar obstáculos, etc., para repararlos, inspeccionarlos\nu operarlos.","a":"consumo"},{"n":"RIC N°7","r":"4.2–4.4","h":"TERMINOLOGÍA › Accesorio","t":"4.2  Accesorio\n4.2.1  Aplicado a materiales: Material complementario utilizado en instalaciones eléctricas, cuyo\nfin es cumplir funciones de índole más bien mecánicas que eléctricas.\n4.2.2  Aplicado a equipos: Equipo complementario necesario para el funcionamiento del equipo\nprincipal.\n4.3  Aislación: Conjunto de elementos utilizados en la ejecución de una instalación o construcción de un\naparato o equipo y cuya finalidad es evitar el contacto con o entre partes activas.\n4.4  Aislamiento: Magnitud numérica que caracteriza la aislación de un material, equipo o instalación.","a":"consumo"},{"n":"RIC N°7","r":"4.5–4.8","h":"TERMINOLOGÍA","t":"4.5  Aparato: Elemento de la instalación destinado a controlar el paso de la energía eléctrica.\n4.6  Aprobado: Aceptado por una entidad técnica, autorizada por la Superintendencia de acuerdo con\nsus facultades, mediante una certificación escrita en donde constan las características de\nfuncionamiento y las normas de acuerdo a las cuales se efectuaron las pruebas de aprobación.\n4.7  Canalización: Conjunto formado por conductores eléctricos, elementos que los soportan y\naccesorios que aseguran su fijación y protección mecánica.\n4.8  Carga: Es todo artefacto, equipo o instalación cuyo mecanismo u operación requiere del consumo\nde energía eléctrica para su funcionamiento. Dependiendo de su comportamiento las cargas pueden\nser:","a":"consumo"},{"n":"RIC N°7","r":"4.8.1–4.9","h":"TERMINOLOGÍA","t":"4.8.1  Carga lineal: Es una carga cuyas características no alteran las formas de onda de la tensión\ny de la corriente durante su período de funcionamiento.\n4.8.2  Carga no lineal: Es una carga cuyas características alteran los parámetros de la\nalimentación modificando la forma de onda de la tensión y/o de la corriente durante su\nperíodo de funcionamiento.\n4.9  Centro: Punto de la instalación en donde está conectado un artefacto; en el caso particular de\ncircuitos destinados a iluminación se designará como centro al conjunto de portalámparas con su\ncorrespondiente interruptor de comando o un punto en que existan uno, dos o tres enchufes\nmontados en una caja común.","a":"consumo"},{"n":"RIC N°7","r":"4.10–4.13","h":"TERMINOLOGÍA","t":"4.10  Circuito: Conjunto de artefactos y aparatos alimentados por una línea común de distribución, la cual\nes protegida por un único dispositivo de protección.\n4.11  Conductor activo: Se aplicará esta calificación a los conductores de fase y neutro de un sistema de\ncorriente alterna o a los conductores positivo, negativo y neutro de un sistema de corriente continua.\n4.12  Conector: Dispositivo destinado a establecer una conexión eléctrica entre dos o más conductores.\n4.13  Empresa Distribuidora o Distribuidora: Empresa(s) distribuidora(s) concesionaria(s) del servicio\npúblico de distribución o todo aquel que preste el servicio de distribución, ya sea en calidad de\npropietario, arrendatario, usufructuario o que opere, a cualquier título, instalaciones de distribución\nde energía eléctrica.","a":"consumo"},{"n":"RIC N°7","r":"4.14–4.14.6","h":"TERMINOLOGÍA","t":"4.14  Equipo eléctrico: Término aplicable a aparatos de maniobra, regulación, seguridad o control y a los\nartefactos y accesorios que forman parte de una instalación eléctrica. Dependiendo de su forma\nconstructiva y características de resistencia a la acción del medio ambiente, se calificarán según los\ntipos detallados a continuación y de acuerdo con el cumplimiento de la norma específica sobre la\nmateria:\n4.14.1 Equipo abierto: Equipo que no cuenta con ningún tipo de protección contra el acceso de\nmateriales extraños, contra la entrada de agua o humedad, ni barreras que impidan alcanzar\npartes energizadas. Su forma constructiva únicamente los hace aptos para ser instalados en\nrecintos techados y en ambientes secos y limpios, accesibles sólo a personal calificado. Lo\nN°04.\n4.14.2 Equipo a prueba de goteo: Equipo construido de modo que, al quedar sometido a la caída\nde gotas de agua, con una inclinación no superior a 15º, éstas no penetran en su interior. Lo\nN°04.\n4.14.3 Equipo a prueba de lluvia: Equipo construido de modo que, al quedar sometido a la acción\nde una lluvia, con una inclinación de hasta 60º, ésta no penetra en su interior. Lo anterior\n4.14.4 Equipo a prueba de polvo: Equipo construido de modo que, al ser instalado en ambientes\ncon polvos en suspensión, éstos no penetren en su interior. Para la aplicación de esta\ndefinición se debe considerar dos condiciones, las correspondientes al grado IP5X y al IP6X\n4.14.5 Equipo a prueba de salpicaduras: Equipo construido de modo que, al quedar sometido a\nla acción de salpicaduras de agua en cualquier dirección, ésta no penetra en su interior. Lo\nN°04.\n4.14.6 Equipo impermeable: Equipo construido de modo que pueda trabajar sumergido en agua\nsin que ésta penetre en su interior. Para la aplicación de esta definición se debe considerar\ndos condiciones de inmersión, las correspondientes al grado IPX7 y al IPX8 del anexo 4.1","a":"consumo"},{"n":"RIC N°7","r":"4.15–4.15.8","h":"TERMINOLOGÍA","t":"4.15  Falla: Unión entre dos puntos a potencial diferente o ausencia temporal o permanente de la energía\nal interior o exterior de una instalación, que provoca una condición anormal de funcionamiento de\nella, de alguno de sus circuitos o de parte de éstos. Estas fallas pueden ser de los tipos siguientes:\n4.15.1 Cortocircuito: Falla en que su valor de impedancia es muy pequeño, lo cual causa una\ncirculación de corriente particularmente alta con respecto a la capacidad normal del circuito,\nequipo o parte de la instalación que la soporta.\n4.15.2 Falla a masa: Es la unión accidental que se produce entre un conductor activo y la cubierta\no bastidor metálico de un aparato, artefacto o equipo eléctrico.\n4.15.3 Falla a tierra: Unión de un conductor activo con tierra o con equipos conectados a tierra.\n4.15.4 Falla fugaz: Es aquella en que el agente que ocasiona la falla no deja evidencia ni rastro.\nEn estos casos generalmente el arco eléctrico originado en la falla hace desaparecer el\nagente causante de la falla; en otros casos las condiciones ambientes ocasionan la pérdida\nde evidencia.\n4.15.5 Falla instantánea: Falla que tiene un tiempo de duración comprendido entre 0,5 y 30 ciclos.\n1 ciclo corresponde a 1/50 segundos.\n4.15.6 Falla permanente: Falla que tiene una duración suficiente como para que los parámetros\ndel circuito o parte del sistema en falla alcancen sus valores estables.\n4.15.7 Falla transitoria: Falla que tiene tiempo de duración comprendido entre 30 ciclos y 3\nsegundos.\n4.15.8 Microcorte: Corte de energía con un tiempo de duración comprendido entre 0,1 segundos","a":"consumo"},{"n":"RIC N°7","r":"4.15.9–4.15.10","h":"TERMINOLOGÍA","t":"y 3 minutos.\n4.15.9 Sobrecorriente: Corriente que sobrepasa el valor permisible en un circuito eléctrico; puede\nser provocada por cualquiera de las condiciones de falla definidas en los párrafos\nprecedentes o por una sobrecarga.\n4.15.10 Sobretensión: Perturbación donde la tensión nominal de operación de un sistema eléctrico\nse eleva superando los límites máximos permitidos, y que podría causar daño a las\ninstalaciones, artefactos y equipos conectados a él.","a":"consumo"},{"n":"RIC N°7","r":"4.16–4.18","h":"TERMINOLOGÍA","t":"4.16  Sistema de calentamiento integrado: Sistema completo formado por tuberías, tanques, elementos\ncalentadores, medios de transferencia de calor, aislamiento térmico, barreras contra la humedad,\ncables no calefactores, reguladores de temperatura, señales de seguridad, cajas de empalmes,\ncanalizaciones y accesorios.\n4.17  Sistema de calentamiento por efecto pelicular: Sistema en el cual se genera calor en la superficie\ninterior de una envoltura de material ferromagnético instalada en la tubería o en el tanque.\n4.18  Sistema de calentamiento por impedancia: Sistema en el cual se genera calor en la pared de una\ntubería o de un tanque haciendo que pase una corriente por la pared de esa tubería o tanque,\nconectándola directamente a una fuente de alimentación de corriente alterna desde un transformador\nde doble devanado.","a":"consumo"},{"n":"RIC N°7","r":"4.19–4.20","h":"TERMINOLOGÍA","t":"4.19  Sistema de calentamiento por inducción: Sistema en el cual se genera calor en la pared de una\ntubería o de un tanque induciendo una corriente y produciendo efecto de histéresis en la pared de la\ntubería o tanque, generado por una fuente externa aislada de corriente alterna.\n4.20  Superintendencia: Superintendencia de Electricidad y Combustibles.","a":"consumo"},{"n":"RIC N°7","r":"5–5.1.3","h":"INSTALACIÓN DE EQUIPOS DE FUERZA","t":"5  INSTALACIÓN DE EQUIPOS DE FUERZA\n5.1  Conceptos generales\n5.1.1  Se considerará instalación de fuerza a toda aquella instalación en que la energía eléctrica se\nuse preferentemente para obtener energía mecánica y/o para intervenir en algún proceso\nproductivo industrial.\n5.1.2  Los circuitos de fuerza deberán estar separados de los circuitos de otro tipo de consumos;\nsin embargo, podrán tener alimentadores o subalimentadores comunes.\n5.1.3  En las instalaciones de fuerza se empleará como sistema de canalización alguno de los\nambiente y de la instalación.","a":"consumo"},{"n":"RIC N°7","r":"5.1.4–5.1.5","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Conceptos generales","t":"5.1.4  Los tableros o centros de control de motores, desde los cuales se protejan o comanden\ninstalaciones de fuerza se construirán e instalarán de acuerdo con lo establecido en el Pliego\nTécnico Normativo RIC N°02.\n5.1.5  Todo tablero de comando o centro de control de equipos, pertenecientes a una instalación\nde fuerza, deberá instalarse con vistas al equipo o máquina comandada.","a":"consumo"},{"n":"RIC N°7","r":"5.1.6","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Conceptos generales","t":"5.1.6  Se exceptúan de la exigencia del punto 5.1.5 anterior, a aquellas máquinas o equipos que\npor razones de operación o de terreno deban instalarse en puntos remotos. En estos casos\ndeberá existir un enclavamiento que impida alimentar el equipo cuando se esté trabajando\nen él. Este enclavamiento se implementará de alguna de las siguientes formas:\na)  Enclavamiento instalado para ser operado desde un punto con vistas al equipo.\nb)  Un interruptor operado manualmente ubicado con vistas al equipo que la desconecte de\nla alimentación. Adicionalmente deberá tener la posibilidad de instalar un bloqueo\nmecánico.\nc)  Interruptor operado en forma manual, instalado en una ubicación remota sin vista al\nequipo, que lo desconecte de la alimentación de fuerza, cuya operación esté restringida\nsólo a personal autorizado. Para cumplir este fin se bloqueará la operación del\ninterruptor mediante uno o más candados de seguridad y se seguirá un procedimiento\nestablecido en forma escrita para bloquear o desbloquear este interruptor.","a":"consumo"},{"n":"RIC N°7","r":"5.2–5.2.2","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Exigencias para los equipos de fuerza","t":"5.2  Exigencias para los equipos de fuerza\n5.2.1  Todos los equipos eléctricos y motores que formen parte de una instalación de fuerza\ndeberán ser de un tipo adecuado al ambiente y condiciones de montaje en que se instalan,\nde acuerdo con lo indicado en el presente pliego técnico.\n5.2.2  Los motores deben cumplir con las normas de seguridad, para esto deben cumplir con lo\ndefinido en el protocolo de análisis y/o ensayos de seguridad de productos eléctricos\nrespectivo. En ausencia de este deberá cumplirse con lo establecido en las normas IEC\n60034-1, IEC 60034-5 y IEC 60034-8.","a":"consumo"},{"n":"RIC N°7","r":"5.2.3–5.2.4","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Exigencias para los equipos de fuerza","t":"5.2.3  Todo motor deberá, traer marcada en forma legible e indeleble y colocada en un lugar\nfácilmente visible, una placa de características con a lo menos los siguientes datos:\na) Nombre del fabricante o su marca registrada.\nb) Tensión nominal y corriente de plena carga.\nc) Frecuencia y número de fases.\nd) Temperatura ambiente nominal y elevación nominal de temperatura.\ne) Tiempo en que se alcanza la temperatura de régimen permanente partiendo en frío.\nf) Potencia nominal.\ng) Factor de potencia a potencia nominal.\nh) Número del certificado de aprobación entregado por un organismo competente.\n5.2.4  Los motores de varias velocidades deberán tener indicadas la potencia nominal y la corriente\nde plena carga para cada velocidad.","a":"consumo"},{"n":"RIC N°7","r":"5.2.5","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Exigencias para los equipos de fuerza","t":"5.2.5  Información al usuario:\nEl instalador responsable de la instalación deberá entregar al usuario la información que le\nsea aplicable de la siguiente lista:\na)  Corriente de arranque.\nb)  Número de serie de la máquina o marca de identificación.\nc)  Año de fabricación.\nd)  Referencia numérica de las normas aplicadas.\ne)  Características de funcionamiento específicas.\nf)  Sobrevelocidad admisible.\ng)  Temperatura ambiente máxima admisible.\nh)  Temperatura ambiente mínima admisible.\ni)  Altura sobre el nivel del mar para la cual está diseñada la máquina.\nj)  Masa total de la máquina en kg.\nk)  Torque de operación y torque de arranque.\nl)  Posición de trabajo (vertical u horizontal).\nm)  Clasificación térmica o calentamiento admisible (temperatura exterior máxima nominal).\nn)  Clase de régimen nominal de tensión. Si es un intervalo entre tensión A y tensión B,\ndebe marcarse A-B. Si es para doble tensión debe marcarse como A/B.\no)  Para las máquinas enfriadas por hidrógeno, presión del hidrógeno a la potencia nominal.\np)  Para las máquinas de corriente alterna, la frecuencia nominal o intervalo de frecuencias\nnominales.\nq)  Para las máquinas de corriente alterna trifásica con más de tres puntos de conexión,\ninstrucciones de conexión por medio de un esquema.\nr)  Para las máquinas de corriente continua con excitación independiente o con excitación\nen derivación y para las máquinas sincrónicas, la tensión de excitación nominal y la\ncorriente de excitación nominal.\ns)  Para las máquinas de inducción con rotor bobinado, la tensión entre anillos de circuito","a":"consumo"},{"n":"RIC N°7","r":"5.2.5","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Exigencias para los equipos de fuerza","t":"abierto y corriente nominal del rotor.\nt)  Para los motores de corriente continua cuyo inducido esté previsto para tener suministro\nmediante convertidores estáticos de potencia, el código de identificación del convertidor\nestático de potencia.\nu)  Para motores que no sobrepasen los 5 kW, el factor de potencia nominal y tensión\nalterna nominal en los bornes de entrada del convertidor estático de potencia, si ésta\nv)  es superior a la tensión directa nominal del circuito de inducido del motor y los niveles\nde ruido.","a":"consumo"},{"n":"RIC N°7","r":"5.2.6–5.2.7","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Exigencias para los equipos de fuerza","t":"5.2.6  Los actuadores de partida de motores deberán estar marcados con el nombre del fabricante\no su marca registrada, tensión nominal, corriente o potencia nominal, y todo otro dato\nnecesario para indicar el tipo de motor para el cual son adecuados. Un actuador que tenga\nprotecciones incorporadas deberá traer marcadas la corriente nominal de éstas y su rango\nde regulación.\n5.2.7  Los terminales de los motores y los actuadores deberán estar adecuadamente marcados, de\nmodo que sea posible identificar las conexiones correctas. Los terminales de motores\ndeberán estar encerrados en una caja de conexiones destinada exclusivamente a este fin.\nAdemás, se deberá indicar en forma claramente legible e indeleble el torque de apriete de\nlos bornes.","a":"consumo"},{"n":"RIC N°7","r":"5.2.8–5.3.1","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Exigencias para los equipos de fuerza","t":"5.2.8  Las conexiones deben ser hechas dentro de la caja de conexiones, de modo que en ningún\ncaso puedan recibir esfuerzos mecánicos, y los ductos o cables de la canalización deberán\nfijarse a esta caja mediante boquillas o prensas estopa de material resistente a grasas o\naceites. La canalización que llegue a la bornera de motor deberá ser de tubería metálica\nflexible.\n5.3  Condiciones de diseño\n5.3.1  Como base para la determinación de la capacidad de transporte de corriente de conductores,\ncapacidad y regulación de las protecciones, dimensionamiento de alimentadores, etc., se\ntomará la corriente indicada en la placa de características de los motores. Si se trata de\nmotores de varias velocidades, se tomará la mayor de las corrientes indicadas en la placa,\nexcepto en lo que se refiere a la regulación de las protecciones la que se fijará de acuerdo\na la condición en que el motor esté trabajando. 1","a":"consumo"},{"n":"RIC N°7","r":"5.3.2–5.4.1","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Condiciones de diseño","t":"5.3.2  Si se trata de motores de torque se utilizará como valor de referencia la corriente de rotor\ntrabado. En el anexo 7.1 de este pliego se muestran características de los motores más\nusuales.\n5.4  Condiciones de instalación de los motores\n5.4.1  Los motores se deben instalar en condiciones que permitan una adecuada ventilación y un\nfácil mantenimiento de acuerdo con las recomendaciones propias del fabricante. Además,\ntodo motor debe ser instalado con su correspondiente soporte antivibratorio y/o sistema de\naislación acústica.","a":"consumo"},{"n":"RIC N°7","r":"5.4.2–5.4.6","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Condiciones de instalación de los motores","t":"5.4.2  Los motores abiertos que tengan colector o anillos rozantes no podrán instalarse en\natmósferas explosivas o en lugares en que existan materiales combustibles.\n5.4.3  En ambientes en que existan polvos o fibras en suspensión y que éstos puedan depositarse\nsobre los motores en cantidades que impidan su normal ventilación o enfriamiento, deberán\nutilizarse motores cerrados, que no se sobrecalienten en dichas condiciones, y su instalación\nPara casos extremos se deberá instalar un sistema cerrado de ventilación para él o los\nmotores, o se les instalará en un recinto separado, a prueba de polvo.\n5.4.4  Se deberán cumplir con las indicaciones de montaje, operación y mantenimiento de la\nmáquina suministradas por el fabricante, incluyendo la posición.\n5.4.5  Las carcasas de las máquinas eléctricas rotativas deben ser conectadas sólidamente a tierra.\n5.4.6  Queda totalmente prohibida la utilización de motores abiertos en lugares accesibles a\npersonas o animales.","a":"consumo"},{"n":"RIC N°7","r":"5.4.7–5.4.8","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Condiciones de instalación de los motores","t":"5.4.7  La capacidad de la máquina se debe calcular teniendo en cuenta la corrección por la altura\nsobre el nivel del mar donde va a operar.\n5.4.8  El motor o generador debe ser apropiado para el tipo de uso y condiciones ambientales del\nlugar donde opere.\n1 Se agregó texto eliminado en la versión del PDF publicado el 12.01.2021.","a":"consumo"},{"n":"RIC N°7","r":"5.4.9–5.4.11","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Condiciones de instalación de los motores","t":"5.4.9  Los sistemas accionados por motores eléctricos que impliquen riesgos mecánicos para las\npersonas en que su control de operación no esté al alcance del operario, deben tener un\nsistema de parada de emergencia, cercano y a la vista del operario. Igualmente, estas\nparadas de emergencia deben instalarse en bandas transportadoras cada 20 metros como\nmáximo, parques de juegos mecánicos por cada equipo, y en las demás máquinas que\ninvolucren rodillos y elementos cortantes.\n5.4.10 Los sistemas de acoplamiento deberán contar con una barrera de protección que evite el\ncontacto accidental con el usuario, y su montaje y desmontaje sea por medio de una\nherramienta.\n5.4.11 Todo motor trifásico o monofásico, cuya corriente nominal es igual o superior a 3 Amperes,\ndebe tener un protector termomagnético y un guardamotor dedicados (exclusivos para el\nmotor o máquina).","a":"consumo"},{"n":"RIC N°7","r":"5.5–5.5.2","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Dimensionamiento de conductores","t":"5.5  Dimensionamiento de conductores\n5.5.1  La sección mínima de los conductores empleados para alimentar motores fijos de potencia\nnominal mayor a 3 HP será de 2,5 mm2.\n5.5.2  La sección de los conductores que alimenten a un motor de régimen permanente será tal\nque permita asegurar una capacidad de transporte, por lo menos, igual a 1,25 veces la\ncorriente de plena carga del motor.","a":"consumo"},{"n":"RIC N°7","r":"5.5.3","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Dimensionamiento de conductores","t":"5.5.3  La sección de los conductores que alimenten a un motor sea éste de régimen periódico,\nintermitente o de breve duración, será tal que asegure una capacidad de transporte como\nmínimo igual a la corriente de plena carga afectada por un factor determinado de acuerdo\ncon la tabla Nº7.1. Estos factores aplican sólo para los accionamientos tradicionales de\nmotores.\nTabla Nº7.1: Factores de dimensionamiento de alimentación a motores de régimen no\npermanente\nPeríodo de funcionamiento (*)\nMás de\nTipo de régimen  5  15  30 – 60\nminutos  minutos minutos  minutos\nBreve duración (operación de válvulas o\n1,1  1,2  1,5\ndescenso de rodillos y otros similares)\nIntermitentes  (bombas,  ascensores,\nmontacargas, puentes levadizos, máquinas  0,85  0,85  0,9  1,4\nherramientas, tornamesas, etc.)\nPeriódicos (rodillos, laminadores, etc.)  0,85  0,9  0,95  1,4\nVariables  1,1  1,2  1,5  2\n(*) Los tiempos de funcionamiento indicados son los períodos en los cuales los motores, por\nsu diseño, alcanzan la temperatura nominal de trabajo y pueden operar; cumplido este período\nnecesitan un intervalo de refrigeración.","a":"consumo"},{"n":"RIC N°7","r":"5.5.4–5.5.5","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Dimensionamiento de conductores","t":"5.5.4  La sección de los conductores conectados al rotor de un motor de rotor bobinado se fijará de\nacuerdo con los puntos 5.5.2 o 5.5.3 anteriores según corresponda, considerando en este\ncaso la corriente nominal del rotor.\n5.5.5  La sección de los conductores que alimenten a un grupo de motores de régimen permanente\nserá tal que asegure una capacidad de transporte como mínimo, igual a 1,25 veces la\ncorriente de plena carga del motor de mayor potencia, más la suma de las corrientes de\nplena carga de todos los motores restantes. Para todos los casos se deberá cumplir con lo","a":"consumo"},{"n":"RIC N°7","r":"5.5.6","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Dimensionamiento de conductores","t":"5.5.6  En grupos de motores en que existan motores de régimen permanente, periódico,\nintermitente y/o de breve duración, la sección de los conductores que alimentan al grupo\ndeberá permitir una capacidad de transporte para una corriente que se determina como\nsigue:\na)  La suma de las corrientes de plena carga de los motores de régimen permanente, más\nb)  La suma de las corrientes de plena carga de los motores de régimen no permanente,\nafectada por el factor que corresponda, determinado de acuerdo con la tabla Nº7.1, más\nc)  0,25 veces la corriente de plena carga del motor de mayor potencia afectada por el\nfactor correspondiente de acuerdo con la tabla Nº7.1 si el motor no es de régimen\npermanente. Para todos los casos se deberá cumplir con lo dispuesto en el Pliego\nTécnico Normativo RIC N°04.","a":"consumo"},{"n":"RIC N°7","r":"5.5.7–5.5.10","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Dimensionamiento de conductores","t":"5.5.7  Si en grupos de motores existen enclavamientos que impidan el funcionamiento simultáneo\nde dos motores o de dos grupos de motores, la sección de los conductores se determinará\ntomando en cuenta sólo a aquellos que puedan funcionar simultáneamente.\n5.5.8  La sección de los conductores que alimenten a una máquina de varios motores y otro tipo de\nconsumo se fijará de modo tal que tengan una capacidad de transporte como mínimo igual\na la corriente indicada en la placa de la máquina.\n5.5.9  La sección de alimentadores y subalimentadores que den energía a instalaciones de fuerza\no combinación de instalaciones de fuerza y otros consumos se determinará de acuerdo con\n5.5.10 Todo motor se considerará de régimen permanente, salvo que por las condiciones de\nproceso u operación sea imposible que trabaje en forma permanente.","a":"consumo"},{"n":"RIC N°7","r":"5.6.1–5.6.1.4","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"5.6.1  Protecciones de sobrecarga\n5.6.1.1  Los conductores de circuito, los motores y los aparatos de control de motores\ndeben protegerse de sobrecalentamientos debidos a sobrecargas, originadas\ndurante la marcha del motor o provocadas por fallas en la partida. La protección de\nsobrecarga no protegerá contra cortocircuitos o fallas a tierra.\n5.6.1.2  Todo motor de régimen permanente cuya potencia sea superior a 1 HP deberá\nprotegerse, contra las sobrecargas, mediante un dispositivo de protección que\nresponda a la corriente del motor. Este protector tendrá una capacidad nominal o\nestará regulado a no más de 1,25 veces la corriente nominal del motor si se trata\nde motores con factor de servicio no inferior a 1,15 o, a no más de 1,15 veces la\ncorriente nominal del motor para todo otro caso.\n5.6.1.3  En caso de que a través del protector no circule toda la corriente de carga del motor,\ncomo, por ejemplo, si el protector queda incorporado a la conexión triángulo de los\nenrollados, el protector deberá regularse o tener una capacidad nominal de\nacuerdo con la corriente que por él circule, cumpliendo respecto de esta corriente\nlas condiciones establecidas en el punto 5.6.1.2 anterior.\n5.6.1.4  Todo motor de régimen permanente de potencia nominal inferior a 1 HP y partida\nmanual que tenga su comando al alcance de la vista se considerará\nsuficientemente protegido por las protecciones de cortocircuito y de falla a tierra del\ncircuito, siempre que éstas cumplan con lo indicado en la sección 5.6.2 del presente\npliego.","a":"consumo"},{"n":"RIC N°7","r":"5.6.1.5–5.6.1.10","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"5.6.1.5  Los motores de régimen permanente de potencia inferior a 1 HP y partida\nautomática se deberán proteger contra la sobrecarga en la forma indicada en los\npuntos 5.6.1.2 o 5.6.1.3 del presente pliego.\n5.6.1.6  No obstante, lo indicado en el punto 5.6.1.5 anterior, se considerará a este tipo de\nmotores suficientemente protegido contra la sobrecarga y no necesitarán de\nprotector si forman parte de un equipo que normalmente no está sujeto a\nsobrecargas, o el equipo cuenta con otros dispositivos de seguridad que eviten la\nsobrecarga. En estos casos, el equipo deberá tener una placa que indique que\ncuenta con dichos dispositivos de protección.\n5.6.1.7  En los motores de varias velocidades, cada conexión de enrollados se considerará\nen forma independiente para los efectos de dimensionar las protecciones.\n5.6.1.8  Los motores usados en condiciones de régimen de breve duración, intermitente o\nperiódico se considerarán protegidos contra la sobrecarga por las protecciones de\ncortocircuito y de falla a tierra, siempre que estas cumplan lo establecido en la\nsección 5.6.2 del presente pliego. Se considerará como régimen permanente a todo\nmotor, salvo que por las condiciones de uso o de proceso sea imposible que pueda\ntrabajar en forma permanente.\n5.6.1.9  Se deberá instalar un elemento de protección a la sobrecarga en cada conductor\nactivo de la alimentación al motor.\n5.6.1.10  Los dispositivos de protección a la sobrecarga al operar deberán interrumpir la\ncirculación de corriente en el motor.","a":"consumo"},{"n":"RIC N°7","r":"5.6.2–5.6.2.5","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"5.6.2  Protecciones de cortocircuito, diferenciales y asimetría.\n5.6.2.1  Todo motor deberá contar con una protección de cortocircuito. Esta protección se\ndimensionará de modo tal que sea capaz de soportar sin operar, la corriente de\npartida del motor.\n5.6.2.2  La capacidad nominal de las protecciones de cortocircuito de un motor se\ndimensionará comparando la característica de la corriente de partida y el\ncorrespondiente valor durante el período de aceleración del motor o máquina, si es\nque el motor parte acoplado a su carga, con la curva de respuesta de la protección\nseleccionada de modo que ésta no opere bajo condiciones normales de partida.\n5.6.2.3  En los casos en que el fabricante de un equipo indique valores máximos para los\ndispositivos de protección de éste, o bien sobre los motores del equipo se indiquen\ndichos valores máximos, éstos no deberán sobrepasarse aun cuando de acuerdo\ncon el párrafo precedente sea permisible un valor superior.\n5.6.2.4  Un grupo de motores de potencia individual no superior a 1 HP podrá tener una\nprotección de cortocircuito única si se cumplen las condiciones siguientes:\na)  La protección no podrá tener una capacidad nominal superior a 16 A.\nb)  La corriente nominal de cada motor no deberá exceder 8 A.\nc)  Se cumpla el punto 5.6.1.4 de este pliego, si procede.\nd)  Las protecciones individuales de sobrecarga deben cumplir la sección 5.6.1\nde este pliego.\n5.6.2.5  Se aceptará que las protecciones de cortocircuito, de falla a tierra y de sobrecarga\nen marcha estén combinadas en un único dispositivo, en donde la capacidad","a":"consumo"},{"n":"RIC N°7","r":"5.6.2.6–5.6.2.10","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"nominal o la regulación de ésta proporcione protección de sobrecarga en marcha\nde acuerdo con las condiciones exigidas en la sección 5.6.1 de este pliego.\n5.6.2.6  Las protecciones de circuitos de motores deberán tener dispositivos de protección\nque actúen sobre todos los conductores activos.\n5.6.2.7  Para máquinas de varios motores o en que existan consumos combinados se\naceptará una única protección de cortocircuito, cuya capacidad nominal no deberá\nexceder el valor señalado en la placa de la máquina.\n5.6.2.8  Para motores o cargas trifásicas consideradas críticas se debe incluir una\nprotección de asimetría, sin embargo, será obligatoria para todos los motores de 5\no más HP y dicha protección podrá ser común dentro de un tablero de control de\nmáquina con múltiples motores.\n5.6.2.9  Todo motor deberá contar con un protector diferencial.\n5.6.2.10 Los centros de control de motores (CCM) deberán contar con protecciones de\nsobretensión permanente basadas en la norma UNE-EN 50550 y protecciones de\nsobretensión transitorias basadas en la norma IEC 61643-11.","a":"consumo"},{"n":"RIC N°7","r":"5.6.3–5.6.3.3","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"5.6.3  Partidores e interruptores\n5.6.3.1  Los motores podrán tener sistemas de partida directa, indirecta y con tensión\nreducida. Se entenderá por partida directa a aquella en que en el instante de partida\nse aplica a los bobinados del motor, conectados en su conexión normal de\nfuncionamiento, la tensión de la red en conexión triángulo para motores trifásicos;\npor partida indirecta para motores trifásicos a aquella donde existe conexión\ntemporal en la partida de estrella a triángulo; con tensión reducida a aquella en que\nmediante algún dispositivo adicional se aplica a los bobinados una tensión inferior\na la de la red o se altera transitoriamente su conexión normal de funcionamiento.\n5.6.3.2  Las empresas distribuidoras de electricidad fijarán en sus respectivas zonas, la\npotencia máxima de los motores, alimentados desde empalmes en baja tensión,\nque podrán tener partida directa, de modo de lograr que la corriente de partida no\nproduzca perturbaciones en el funcionamiento de instalaciones vecinas. Sin\nembargo, la potencia máxima de los motores determinada por la distribuidora no\npodrá ser inferior a 3 kW. En el caso que el usuario no esté de acuerdo con la\npotencia determinada por la empresa distribuidora podrá reclamar ante la\nSuperintendencia en los términos del artículo 3° N°17 de la Ley N°18.410.\n5.6.3.3  Para instalaciones conectadas a empalmes en media tensión y que cuenten con\nmotores cuya potencia sea superiores a 3kW, el instalador a cargo del proyecto y\nla empresa distribuidora, de común acuerdo, deberán determinar la máxima","a":"consumo"},{"n":"RIC N°7","r":"5.6.3.4–5.6.3.9","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"potencia del motor que pueda tener partida directa, en función a la capacidad\nnominal y otras características del transformador que las alimente, considerando\nque la partida directa del motor no debe provocar perturbaciones en el resto de la\ninstalación, en particular, no debe provocar problemas de parpadeo en los circuitos\nde alumbrado ni perturbaciones en los circuitos de procesamiento automático de\ndatos. En caso de desacuerdo la Superintendencia decidirá en los términos del\nartículo 3° N°17 de la Ley N°18.410.\n5.6.3.4  Se entenderá por partidor a aquel dispositivo de comando que permite hacer partir\no detener un motor; la partida podrá ser directa o a tensión reducida.\nEventualmente el partidor puede tener incluidas las protecciones de sobrecarga.\n5.6.3.5  Los partidores podrán hacer partir o detener el motor y deberán tener una\ncapacidad de ruptura suficiente como para abrir la corriente de rotor trabado.\n5.6.3.6  Los motores fijos de potencias inferiores a 100 W de funcionamiento permanente y\nde alta impedancia, tales como motores de reloj, no necesitan de un partidor y\npodrán ser conectados desde el protector termomagnético del circuito o mediante\nun enchufe.\n5.6.3.7  Los motores portátiles de 200 W o menos no necesitan un partidor y podrán ser\ncomandados mediante sus enchufes.\n5.6.3.8  Cada motor deberá tener su partidor individual. Este podrá ser un actuador de\n\"partida y parada\", un actuador estrella - triángulo, un autotransformador, un\nreóstato u otro medio electrónico.\n5.6.3.9  Todo circuito deberá tener un interruptor que permita desconectar el motor y a su","a":"consumo"},{"n":"RIC N°7","r":"5.6.3.10–5.6.3.14","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"partidor.\n5.6.3.10  El interruptor deberá ubicarse en un punto en que quede con vistas al partidor del\nmotor y deberá ser fácilmente accesible.\n5.6.3.11  Para motores de partida directa el interruptor puede ser empleado como partidor,\nsiempre que esté ubicado con vistas al motor.\n5.6.3.12  El interruptor que desconecta al motor del circuito deberá interrumpir todos los\nconductores activos de la alimentación.\n5.6.3.13  Cuando la instalación consista en un único motor, la protección del tablero de\ndistribución podrá usarse como interruptor de desconexión, siempre que esté\nubicado con vistas al motor, y que interrumpa todos sus conductores activos.\n5.6.3.14  Los motores deben estar protegidos contra la falta de tensión por un dispositivo de\ncorte automático de la alimentación, cuando el arranque espontáneo del motor,\ncomo consecuencia del restablecimiento de la tensión, pueda provocar accidentes,\no perjudicar el motor. Dicho dispositivo puede formar parte de la protección contra\nlas sobrecargas o del de arranque, y puede proteger a más de un motor si se da\nuna de las condiciones siguientes:\na)  Los motores por proteger estén instalados en un mismo local y la suma de\npotencias absorbidas no es superior a 10 kilowatt.\nb)  Los motores por proteger estén instalados en un mismo local y cada uno de\nellos queda automáticamente en el estado inicial de arranque después de una\nfalta de tensión. Cuando el motor arranque automáticamente en condiciones\npreestablecidas, no se exigirá el dispositivo de protección contra la falta de\ntensión, pero debe quedar excluida la posibilidad de un accidente en caso de\narranque espontáneo. Si el motor tuviera que llevar dispositivos limitadores de\nla potencia absorbida en el arranque, es obligatorio, para quedar incluidos en\nla anterior excepción, que los dispositivos de arranque vuelvan\nautomáticamente a la posición inicial al originarse una falta de tensión y\nparada del motor.","a":"consumo"},{"n":"RIC N°7","r":"5.6.4–5.6.4.6","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"5.6.4  Circuitos de control de motores\n5.6.4.1  Se entenderá por circuito de control de motores a aquel circuito que lleva señales\neléctricas de mando y monitoreo para el motor o conjunto de motores, pero a través\ndel cual no circula la corriente de alimentación.\n5.6.4.2  Los conductores y elementos del circuito de control que estén contenidos dentro\nde la caja del partidor o del equipo, se considerarán protegidos por las protecciones\ndel motor.\n5.6.4.3  Los conductores y elementos de control pertenecientes a un circuito montado fuera\nde la caja del equipo o partidor deberán protegerse con protecciones de\ncortocircuito cuya capacidad se fijará de acuerdo con la capacidad de transporte\nde corriente de los conductores o la potencia de consumo de dichos elementos.\n5.6.4.4  No obstante, lo indicado en el punto 5.6.4.3 anterior se podrá prescindir de la\nprotección separada del circuito de control, donde la capacidad nominal o la\nregulación de las protecciones del motor no excedan en dos veces la capacidad de\ntransporte de corriente de los conductores de control o en donde una apertura del\ncircuito de control pueda crear riesgos superiores como en el caso de una bomba\nde incendio u otros similares.\n5.6.4.5  No será exigencia que los circuitos de control estén conectados a la tierra de\nservicio. Sin embargo, donde esta conexión sea necesaria, el circuito se dispondrá\nde tal manera que una conexión accidental a tierra no haga partir el o los motores\ncontrolados.\n5.6.4.6  Los circuitos de control se canalizarán mediante alguno de los métodos prescritos\nmontaje en cada caso.","a":"consumo"},{"n":"RIC N°7","r":"5.6.4.7–5.6.4.8","h":"INSTALACIÓN DE EQUIPOS DE FUERZA › Protecciones y comandos de motores","t":"5.6.4.7  Los circuitos de control deben contar con un interruptor que los separe de su fuente\nde alimentación. En donde se usa, además de la alimentación principal, una fuente\nindependiente para alimentación exclusiva del circuito de control, dicho interruptor\ndeberá abrir ambas fuentes, simultáneamente, o se colocarán juntos dos\ninterruptores para abrir cada alimentación.\n5.6.4.8  Si se usa un transformador para obtener tensión reducida para los circuitos de\ncontrol, este transformador deberá ser desconectado de la alimentación por el\ninterruptor indicado en el punto 5.6.4.7 anterior.","a":"consumo"},{"n":"RIC N°7","r":"6–6.1.2","h":"INSTALACIÓN DE CONDENSADORES","t":"6  INSTALACIÓN DE CONDENSADORES\n6.1  Exigencias generales\n6.1.1  Todos los condensadores llevarán una placa de características con el nombre del fabricante,\ntensión nominal, frecuencia, kVAR o amperes, número de fases y, si lleva líquido inflamable,\nla cantidad y tipo del líquido; si contienen líquido no inflamable, también debe ser indicado.\nLa placa de características indicará además si el condensador lleva instalado un dispositivo\nde descarga en el interior de la carcasa.\n6.1.2  Los condensadores serán accesibles únicamente a personas autorizadas y calificadas. Se\nubicarán o protegerán de modo que no queden expuestos a contacto accidental de personas\no materiales conductores con las partes energizadas.","a":"consumo"},{"n":"RIC N°7","r":"6.1.3–6.2.2","h":"INSTALACIÓN DE CONDENSADORES › Exigencias generales","t":"6.1.3  Las carcasas de los condensadores deberán ser puestas a tierra cuando sean metálicas.\n6.1.4  Todos los condensadores deberán ser conectados al sistema eléctrico a través de\nresistencias de inserción.\n6.2  Condensadores hasta 1.000 V nominal\n6.2.1  Los condensadores tendrán medios para descargar la energía almacenada.\n6.2.2  La tensión residual de un condensador será reducida a 75 V nominal o menos dentro de 3\nminutos, o a 50 V o menos dentro de 5 minutos, a partir de su desconexión de la fuente de\nalimentación. Dicha magnitud de tensión no debe representar un riesgo para el contacto\ndirecto con una persona. Esta información deberá estar contenida en la señalética de\nseguridad del tablero que los contenga.","a":"consumo"},{"n":"RIC N°7","r":"6.2.3–6.2.4","h":"INSTALACIÓN DE CONDENSADORES › Condensadores hasta 1.000 V nominal","t":"6.2.3  El circuito de descarga estará permanentemente conectado a los terminales del condensador\no del banco de condensadores, o equipado con un medio automático de conexión de dicho\ncircuito a los terminales del banco de condensadores cuando se desconecten de la fuente\nde alimentación. No se permitirá utilizar medios manuales para conectar o desconectar el\ncircuito de descarga.\n6.2.4  La capacidad de los conductores del circuito de los condensadores no será menor al 135%\nde la corriente nominal del condensador. La capacidad de los conductores que conecten un\ncondensador con los terminales de un motor o los conductores de un circuito de motores no\nserá menor a 1/3 de la capacidad de los conductores del circuito del motor y en ningún caso\nmenor al 135% de la corriente nominal del condensador.","a":"consumo"},{"n":"RIC N°7","r":"6.2.5","h":"INSTALACIÓN DE CONDENSADORES › Condensadores hasta 1.000 V nominal","t":"6.2.5  Para cada banco de condensadores, se instalará en cada conductor activo, un dispositivo de\nprotección de sobrecorriente. La capacidad nominal o el ajuste del dispositivo de\nsobrecorriente será tan baja como sea posible.\nNo se requerirá un dispositivo de protección de sobrecorriente independiente para un\ncondensador conectado en el lado de la carga del dispositivo de protección por sobrecarga\nde un motor.","a":"consumo"},{"n":"RIC N°7","r":"6.2.6","h":"INSTALACIÓN DE CONDENSADORES › Condensadores hasta 1.000 V nominal","t":"6.2.6  En cada conductor activo, de cada banco de condensadores, se instalará un medio de\ndesconexión, que cumplirá con los siguientes requisitos:\na)  El medio de desconexión abrirá simultáneamente todos los conductores activos.\nb)  Se permitirá que el medio de desconexión desconecte el condensador de la línea como\nuna maniobra normal.\nc)  La capacidad nominal del medio de desconexión no será menor al 135% de la corriente\nnominal del condensador.\nNo se requerirá un medio de desconexión independiente para el condensador conectado en\nel lado de la carga del dispositivo de protección por sobrecarga de un motor.","a":"consumo"},{"n":"RIC N°7","r":"6.3–6.3.1","h":"INSTALACIÓN DE CONDENSADORES › Condensadores de tensión nominal superior a 1.000 V","t":"6.3  Condensadores de tensión nominal superior a 1.000 V\n6.3.1  Para operar (conectar y desconectar) los condensadores se utilizarán desconectadores\naccionados en grupo que cumplan lo siguiente:\na)  Soportar continuamente por lo menos el 135% de la corriente nominal de la instalación\ndel condensador;\nb)  Interrumpir la corriente de carga máxima continua de cada condensador, banco de\ncondensadores o instalación de condensadores que sean desconectados como una\nunidad;\nc)  Soportar la máxima corriente de arranque, incluidas las contribuciones de instalaciones\nde condensadores adyacentes;\nd)  Soportar las corrientes producidas por fallas de los condensadores en el lado del\ndesconectador.","a":"consumo"},{"n":"RIC N°7","r":"6.3.2–6.3.4","h":"INSTALACIÓN DE CONDENSADORES › Condensadores de tensión nominal superior a 1.000 V","t":"6.3.2  Se instalará un medio que permita seccionar de todas las fuentes de tensión cada\ncondensador, banco de condensadores o instalaciones de condensadores que sean puestos\nfuera de servicio como una unidad. Los medios de aislamiento establecerán una distancia\nvisible en el circuito eléctrico, adecuada a la tensión de funcionamiento.\n6.3.3  Protección de Sobrecorriente\na)  Se instalará un medio para detectar e interrumpir cualquier corriente de falla que pudiera\nprovocar presiones peligrosas dentro de algún condensador.\nb)  Para este fin se permitirá utilizar dispositivos monopolares o multipolares. En caso del\nuso de dispositivos monopolares, la protección deberá actuar simultáneamente sobre\nlos conductores activos (fase y la tierra de servicio).\nc)  Se permitirá proteger los condensadores individualmente o en grupos.\n6.3.4  Se instalará un medio para reducir la tensión residual de un condensador en conformidad\ncon lo indicado en el punto 6.2.2 de este pliego.","a":"consumo"},{"n":"RIC N°7","r":"6.3.5–6.3.7","h":"INSTALACIÓN DE CONDENSADORES › Condensadores de tensión nominal superior a 1.000 V","t":"6.3.5  El circuito de descarga estará conectado permanentemente a los terminales del condensador\no banco de condensadores, o provisto con un medio automático de conexión para conectarse\na los terminales del banco de condensadores cuando se desconecten de la fuente de\nalimentación.\n6.3.6  Los condensadores que no lleven alguna indicación de temperatura máxima admisible no se\npodrán utilizar en lugares donde la temperatura ambiente sea 50 °C o mayor.\n6.3.7  Para la utilización de condensadores por encima de los 2.000 m.s.n.m. se deberán consultar\nlas especificaciones técnicas emitidas por el fabricante para esta situación. En ausencia de\néstas se deberán respetar las indicaciones de la norma IEC 60831-1.","a":"consumo"},{"n":"RIC N°7","r":"7–7.1.3","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN","t":"7  INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN\n7.1  Exigencias generales\n7.1.1  Se considerará instalación de climatización a toda aquella instalación en que la energía\neléctrica se usa para variar la temperatura ambiental de recintos.\n7.1.2  Los circuitos de climatización deberán estar separados de los circuitos de otro tipo de\nconsumos, sin embargo, podrán tener alimentadores o subalimentadores comunes.\n7.1.3  Los equipos de climatización que necesiten de motores para su funcionamiento se\nconectarán a circuitos de climatización, salvo que las características del equipo hagan\nnecesaria una conexión de estos consumos a circuitos independientes.","a":"consumo"},{"n":"RIC N°7","r":"7.1.4–7.2.1","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Exigencias generales","t":"7.1.4  Las máquinas que necesiten para su funcionamiento de elementos calefactores, pero cuya\nfinalidad corresponda a la clasificación de consumo de fuerza, podrán conectarse a circuitos\nde fuerza, salvo que las características del equipo hagan necesaria una conexión separada\nde los elementos calefactores.\n7.2  Exigencias para los equipos de climatización\n7.2.1  Todos los equipos eléctricos que forman parte de una instalación de climatización deberán\nser adecuados al ambiente y condiciones de montaje en que se instalen, de acuerdo con lo\nindicado en el presente pliego técnico.","a":"consumo"},{"n":"RIC N°7","r":"7.2.2–7.2.4","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Exigencias para los equipos de climatización","t":"7.2.2  Los equipos eléctricos de climatización de ambientes, que estén expuestos a daños físicos,\nse deberán proteger adecuadamente, de acuerdo con las condiciones particulares a las que\nestén expuestos.\n7.2.3  Los equipos eléctricos de climatización de ambientes serán instalados de manera que exista\nla distancia mínima requerida, entre el equipo y los materiales combustibles adyacentes, tal\ndistancia será la indicada en la ficha técnica del equipo y se complementará con el estudio\nparticular del proyecto eléctrico y/o climatización, teniendo presente además lo establecido\n7.2.4  Todo equipo eléctrico usado en climatización deberá tener una placa de características en\nque se indiquen a lo menos los siguientes datos:\na)  Nombre del fabricante o su marca registrada.\nb)  Tensión nominal y corriente de plena carga.\nc)  Potencia nominal.","a":"consumo"},{"n":"RIC N°7","r":"7.2.5–7.2.8","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Exigencias para los equipos de climatización","t":"7.2.5  Si el equipo cuenta, para su funcionamiento, con un motor de una potencia superior a 100\nW, deberán indicarse separadamente los datos de los calefactores tal como se indicó\nanteriormente, agregando los siguientes datos del motor:\na)  Tensión nominal y corriente de plena carga.\nb)  Frecuencia.\nc)  Velocidad en r.p.m.\nd)  Factor de potencia.\n7.2.6  La placa de características deberá ser fácilmente accesible y visible con el equipo instalado\nen condiciones normales de uso.\n7.2.7  Los equipos móviles deberán entregarse con un cordón de una longitud no inferior a 2 m,\nadecuado al uso que se les dará.\n7.2.8  Todo equipo de climatización, de potencia superior a 1 kW, deberá contar con un interruptor\nincorporado a él, que corte todas sus líneas activas, o se conectará al circuito a través de un\ntablero de comando.","a":"consumo"},{"n":"RIC N°7","r":"7.3–7.3.4","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Circuitos","t":"7.3  Circuitos\n7.3.1  Los circuitos de enchufes de climatización para alimentar dos o más climatizadores tendrán\ncapacidades nominales de 16, 20, 25 o 32 A, siempre que los enchufes de estos circuitos\nqueden protegidos ante una sobrecarga por las protecciones correspondientes.\n7.3.2  La cantidad de enchufes en cada circuito de climatización se fijará tomando en cuenta la\ncapacidad nominal del circuito y la potencia unitaria de cada equipo calefactor que se conecte\na él.\n7.3.3  Los equipos de potencias unitarias superiores a las capacidades de los circuitos señalados\nen el punto 7.3.1 precedente se deberán alimentar a través de un tablero de comando.\n7.3.4  Los conductores de alimentación de circuitos de climatización se dimensionarán de modo de\nasegurar una capacidad de transporte de corriente no inferior a 1,25 veces la corriente de\ncarga del circuito. En todo caso, la sección mínima será de 2,5 mm2.","a":"consumo"},{"n":"RIC N°7","r":"7.3.5–7.3.7","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Circuitos","t":"7.3.5  Los equipos de climatización que necesiten de conductores de alimentación de temperatura\nde servicio superior a 60 ºC deberán tenerlo indicado clara y permanentemente. Esta\nindicación deberá ser visible estando el equipo instalado como en condiciones normales de\nuso.\n7.3.6  Las protecciones de los circuitos de climatización deberán dimensionarse de modo de\nasegurar que los conductores de alimentación del circuito queden protegidos contra\nsobrecargas y cortocircuitos.\n7.3.7  En los circuitos de climatización se deberán adoptar algunas de las medidas de protección","a":"consumo"},{"n":"RIC N°7","r":"7.4–7.4.3","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Protecciones y comandos","t":"7.4  Protecciones y comandos\n7.4.1  Los dispositivos de desconexión de los equipos de calefacción deberán instalarse con vistas\nal equipo controlado o en el frontis del mismo equipo.\n7.4.2  Se podrá usar como dispositivo de desconexión para un equipo de climatización el interruptor\no el protector termomagnético del circuito, siempre que estén a la vista del equipo y\nfácilmente accesible.\n7.4.3  Los dispositivos de interrupción controlados térmicamente y la combinación de termostatos\ne interruptores controlados manualmente podrán utilizarse simultáneamente para controles\ny medio de desconexión, si cumplen con todas las condiciones siguientes:\na)  Deberán estar provistos de una marca para la posición de \"apagado\".\nb)  Se desconectan directamente todos los conductores activos cuando se colocan\nmanualmente en la posición de \"apagado\".\nc)  Estar diseñados de tal forma que el circuito no pueda ser energizado automáticamente\ndespués de que el dispositivo ha sido colocado manualmente en la posición \"apagado\".","a":"consumo"},{"n":"RIC N°7","r":"7.4.4–7.5.1","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Protecciones y comandos","t":"7.4.4  Cada uno de los enchufes destinados a servir equipos de climatización deberán estar en\nconcordancia con su respectiva protección termomagnética, en relación con la corriente\nnominal de ambos elementos.\n7.4.5  Todos los circuitos destinados a servir equipos de climatización deberán contar con\nprotección termomagnética y protección diferencial, debidamente coordinadas y protegidas\nrespectivamente.\n7.5  Canalizaciones\n7.5.1  Los circuitos de climatización se canalizarán en alguno de los sistemas indicados en la","a":"consumo"},{"n":"RIC N°7","r":"7.5.2–7.6","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Canalizaciones","t":"7.5.2  En recintos o ambientes en que la temperatura exceda de 30 ºC, se deberán aplicar los\nfactores de corrección de capacidad de transporte de corriente indicados en el punto 6.2.5\n7.6  Equipo de calentamiento eléctrico fijo para tuberías y tanques.","a":"consumo"},{"n":"RIC N°7","r":"7.6.1–7.6.1.4","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Equipo de calentamiento eléctrico fijo para tuberías y tanques","t":"7.6.1  Instalación\n7.6.1.1  Los equipos eléctricos para el calentamiento de tuberías y tanques estarán\naprobados como adecuados para su uso si cumplen con:\na)  Estar preparados para el entorno físico, químico y térmico.\nb)  Ser instalados siguiendo los planos e instrucciones del fabricante.\n7.6.1.2  El equipo eléctrico de calentamiento será instalado de modo que esté protegido\ncontra los daños físicos.\n7.6.1.3  Las superficies externas de los equipos de calentamiento de tuberías y tanques\nque funcionen a temperaturas superiores a 60 °C, estarán físicamente protegidas,\nseparadas o térmicamente aisladas para proteger a las personas del contacto con\nlas mismas en el área.\n7.6.1.4  La presencia de los equipos eléctricos de calentamiento en tuberías y tanques será\nadvertida instalando avisos de señales de precaución u otras señales adecuadas,\na intervalos frecuentes a lo largo de la tubería o tanque.","a":"consumo"},{"n":"RIC N°7","r":"7.6.2–7.6.2.7","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Equipo de calentamiento eléctrico fijo para tuberías y tanques","t":"7.6.2  Elementos de calentamiento por resistencia\n7.6.2.1  Los elementos de calentamiento por resistencia serán sujetados a la superficie que\nse quiera calentar por medios que no sean los aislantes térmicos.\n7.6.2.2  Cuando el elemento de calentamiento no esté en contacto directo con la tubería o\ntanque que se quiera calentar, se instalará un medio adecuado que evite el\naumento de temperatura del elemento calentador, a no ser que el diseño del\nconjunto de calentamiento sea tal que no supere sus límites de temperatura.\n7.6.2.3  Los elementos calentadores y sus conjuntos no serán instalados donde formen\npuentes sobre las juntas de dilatación, a menos que se tomen las medidas contra\nla dilatación y la contracción.\n7.6.2.4  Cuando se instalen en tuberías flexibles, los elementos calentadores y sus\nconjuntos tendrán una capacidad de flexión compatible con la de la tubería.\n7.6.2.5  Los cables de la fuente de alimentación (cables fríos) y los conductores terminales\nno calefactores de los elementos de resistencia, serán adecuados para las\ntemperaturas a las que estarán expuestos.\n7.6.2.6  Donde los cables de potencia no calefactores de la acometida emergen de los\nequipos de calentamiento de tuberías o tanques calentados eléctricamente, estos\ncables serán protegidos mediante tuberías metálicas rígidas o flexibles u otras\ncanalizaciones identificadas como adecuadas para esa aplicación.\n7.6.2.7  Se permitirá que los conductores no calefactores que conectan diversas partes del\nsistema de calentamiento estén cubiertos por un aislante térmico de la misma\nforma que los calentadores.","a":"consumo"},{"n":"RIC N°7","r":"7.6.2.8–7.6.2.11","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Equipo de calentamiento eléctrico fijo para tuberías y tanques","t":"7.6.2.8  Las conexiones de los conductores no calefactores, cuando tengan que estar bajo\nun aislante térmico, serán hechas con conectores aislados aprobados como\nadecuados para ese uso.\n7.6.2.9  Todas las unidades de calentamiento ensambladas en fábrica llevarán visible, a\nmenos de 75 mm de cada extremo de los conductores no calefactores, un símbolo\nde identificación permanente, el número de catálogo y sus valores nominales en\nVolts y Watts o Volts y Amperes.\n7.6.2.10  Los cables o alambres calefactores tendrán una cubierta conductiva puesta a tierra\nque rodee el elemento de calentamiento y los cables de conexión, si los hubiera,\nasí como su aislamiento eléctrico.\n7.6.2.11  Los paneles de calentamiento tendrán una cubierta conductiva puesta a tierra\nsobre el elemento calefactor y su aislante eléctrico, por el lado opuesto al que va\nunido a la superficie que se quiere calentar.","a":"consumo"},{"n":"RIC N°7","r":"7.6.3–7.6.3.6","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Equipo de calentamiento eléctrico fijo para tuberías y tanques","t":"7.6.3  Calentamiento por impedancia.\n7.6.3.1  Todas las superficies externas accesibles de la tubería y/o del tanque que puedan\nser calentadas, estarán físicamente protegidas, separadas o térmicamente\naisladas (con la cubierta a prueba de intemperie para instalaciones exteriores),\npara evitar el contacto con las personas en el área.\n7.6.3.2  Se utilizará un transformador de doble devanado con una pantalla puesta a tierra\nentre los devanados primario y secundario, para aislar el sistema de alimentación\ncomún, del sistema de calentamiento.\n7.6.3.3  A menos que cuente con un protector termomagnético con protección de falla a\ntierra para la protección del personal, el devanado secundario del transformador de\naislamiento conectado a los elementos de calentamiento por impedancia no tendrá\nuna tensión de salida nominal superior a los 24 V.\n7.6.3.4  Se permitirá que esa tensión sea superior a 24 V, pero no superior a 50 V si se\ninstala un protector termomagnético con protección de falla a tierra para la\nprotección de personas.\n7.6.3.5  Un sistema de calentamiento por impedancia para tuberías y tanques que funcione\na más de 24 V, pero a no más de 50 V, será puesto a tierra en los puntos\ndesignados.\n7.6.3.6  Los conductores conectados al secundario del transformador tendrán una\ncapacidad de al menos el 100% de la carga total del calentador.","a":"consumo"},{"n":"RIC N°7","r":"7.6.4–7.6.4.2","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Equipo de calentamiento eléctrico fijo para tuberías y tanques","t":"7.6.4  Calentamiento por inducción.\n7.6.4.1  Las bobinas de inducción que operen o puedan operar a tensiones superiores a 24\nV, estarán encerradas dentro de cubiertas no metálicas o metálicas con ranuras en\nsitios aislados o hechos inaccesibles por su ubicación, para proteger al personal\nque pueda haber en el área.\n7.6.4.2  Se evitará que las bobinas de inducción produzcan corrientes inducidas en equipos\nmetálicos, apoyos o estructuras cercanas a la bobina, apantallando, separando o\naislando los caminos de las corrientes. Los caminos de corrientes parásitas serán\nconectados equipotencialmente para evitar la formación de arcos.","a":"consumo"},{"n":"RIC N°7","r":"7.6.5–7.6.5.4","h":"INSTALACIÓN DE EQUIPOS DE CLIMATIZACIÓN › Equipo de calentamiento eléctrico fijo para tuberías y tanques","t":"7.6.5  Control y protección\n7.6.5.1  Los equipos eléctricos fijos de calentamiento para tuberías y tanques dispondrán\nde medios de desconexión para los conductores activos. Cuando sea fácilmente\naccesible al usuario del equipo, se permitirá que el interruptor o protector\ntermomagnético del circuito subalimentador sirva como medio de desconexión. Los\ninterruptores utilizados como medio de desconexión serán del tipo indicador de\nposición y serán equipados con un bloqueo en la posición de desconectado.\n7.6.5.2  Los dispositivos de desconexión accionados por temperatura que lleven indicada\nla posición de desconexión y corten la corriente de suministro abrirán todos los\nconductores activos cuando el dispositivo controlador esté en posición de\ndesconexión (off). No se permitirá que estos dispositivos sirvan como medio de\ndesconexión, excepto si pueden ser bloqueados efectivamente en la posición de\ndesconexión.\n7.6.5.3  Los dispositivos de desconexión mixtos, consistentes en dispositivos accionados\npor temperatura e interruptores manuales que sirvan al mismo tiempo como\ncontroladores y medio de desconexión, cumplirán con todas las condiciones\nsiguientes:\na)  Abrir todos los conductores activos cuando sea puesto manualmente en la\nposición de desconexión (off).\nb)  Estar diseñados de modo que, una vez que el interruptor esté puesto\nmanualmente en posición de desconexión, el circuito no podrá ser activado\nautomáticamente.\nc)  Estar dotados de un dispositivo de bloqueo en posición de desconexión (off).\n7.6.5.4  Todos los circuitos eléctricos de climatización deberán estar protegidos mediante\nuna protección diferencial.","a":"consumo"},{"n":"RIC N°7","r":"ANEXO 7.1","h":"ANEXO 7.1","t":"ANEXO 7.1\nCARACTERÍSTICAS NOMINALES DE MOTORES USUALES PARA 380 V\nPotencia  Rendimiento  en  Corriente Nominal In  Corriente Partida Ip\n[%]  [A]  [A]\n[KW]  [CV]\n(1)  (2)  (3)  (1)  (2)  (3)  (1)  (2)  (3)\n0,75  1  74  74  71  1,83  1,95  2,15  6  5  3,6\n1,10  1,5  77  74  74  2,55  2,8  3  6,1  4,9  3,8\n1,5  2  78  76  76  3,4  3,7  4  6,2  5,3  4,5\n2,2  3  82  78  78  4,8  5,2  5,8  6,8  5,9  5,1\n3,0  4  83  79  80  6,4  7  7,6  7,2  6  5,5,\n4,0  5,5  85  83  83  8,1  8,8  9,5  7,6  7  6,2\n5,5  7,5  85  84  84  11,2  11,7  13,1  7,6  7  6,4\n7,5  10  87  86  84  14,9  15,6  18,1  7,7  7,9  6,4\n11  15  87  88  88  22,5  22  24,3  7,7  8  7,2\n15  20  88  89  88,5  30  29  31,5  7,7  8  5,7\n18,5  25  89  89,5  90  36  38  37,5  8,6  6,5  5,7\n22  30  90  90,5  90  42,5  45  44,5  8,6  6,4  5,7\n30  40  91  91,5  91,5  57  60  56  6  6,4  5,7\n37  50  92  92  91,5  69  72  72  6  6,4  5,7\n45  60  92,5  93  92,5  83  87  87  6,3  6,4  6\n55  75  91  93  93  104  104  106  6,3  6  6\n75  100  91,5  94  93,5  140  142  144  6,3  6,3  6\n90  125  92  94  94  166  168  172  6,3  6,3  6\n110  150  92,5  94,5  94,5  200  205  210  6,3  6,5  6,2\n132  180  93  95  94,5  240  240  255  6,3  6,5  6,2\n(1)  Corresponde a motores de 3.000 rpm\n(2)  Corresponde a motores de 1.500 rpm\n(3)  Corresponde a motores de 1.000 rpm","a":"consumo"},{"n":"RIC N°8","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad que deben cumplir los\nsistemas de emergencia en las instalaciones de consumo de energía eléctrica del país.","a":"consumo"},{"n":"RIC N°8","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nLas disposiciones de este pliego técnico son aplicables a todos los sistemas de emergencia de las\ninstalaciones de consumo de energía eléctrica.","a":"consumo"},{"n":"RIC N°8","r":"3–3.3","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente pliego\ntécnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n3.1  IEC 62040-1  2017  Uninterruptible power systems (UPS) - Part 1: General and safety\nrequirements for UPS.\n3.2  IEC 62040-2  2016  Uninterruptible power systems (UPS) - Part 2: Electromagnetic\ncompatibility (EMC) requirements.\n3.3  IEC 62040-3  2011  Uninterruptible power systems (UPS) - Part 3: Method of specifying the\nperformance and test requirements.","a":"consumo"},{"n":"RIC N°8","r":"3.4–3.6","h":"REFERENCIAS NORMATIVAS","t":"3.4  IEC 62040-4  2013  Uninterruptible power systems (UPS) - Part 4: Environmental aspects -\nRequirements and reporting.\n3.5  IEC 60309-  2012  Plugs, socket-outlets and couplers for industrial purposes - Part 1:\n1:2009+AMD1:200  General requirements.\n5+AMD2:2012\nCSV\n3.6  IEC 60309-  2012  Plugs, socket-outlets and couplers for industrial purposes - Part 2:\n2:1999+AMD1:200  Dimensional interchangeability requirements for pin and contact-tube\n5+AMD2:2012  accessories.\nCSV","a":"consumo"},{"n":"RIC N°8","r":"3.7–3.8","h":"REFERENCIAS NORMATIVAS","t":"3.7  UNE-EN 50171  2002  Sistemas de alimentación eléctrica centralizados.\n3.8  UNE-EN 50272-2  2002  Requisitos de seguridad para las baterías e instalaciones de baterías.\nParte 2: Baterías estacionarias.","a":"consumo"},{"n":"RIC N°8","r":"3.9–3.16","h":"REFERENCIAS NORMATIVAS","t":"3.9  UNE-EN 60623  2017  Baterías y elementos con electrolito alcalino u otros electrolitos no\nácidos. Elementos individuales prismáticos recargables abiertos de\nníquel-cadmio.\n3.10 UNE-EN 60896-11  2004  Baterías estacionarias de plomo. Parte 11: Baterías de plomo de tipo\nabierto. Requisitos generales y métodos de ensayo.\n3.11 UNE-EN 60896-21  2004  Baterías estacionarias de plomo. Parte 21: Baterías reguladas por\nválvula. Métodos de ensayo.\n3.12 UNE-EN 60896-22  2004  Baterías estacionarias de plomo. Parte 22: Baterías reguladas por\nválvula. Requisitos.\n3.13 ISO 3864-1  2011  Graphical symbols -- Safety colours and safety signs -- Part 1: Design\nprinciples for safety signs and safety markings.\n3.14 ISO 3864-2  2004  Graphical symbols -- Safety colours and safety signs -- Part 2: Design\nprinciples for product safety labels.\n3.15 ISO 3864-3  2012  Graphical symbols -- Safety colours and safety signs -- Part 3: Design\nprinciples for graphical symbols for use in safety signs.\n3.16 ISO 3864-4  2011  Graphical symbols -- Safety colours and safety signs -- Part 4:\nColorimetric  and  photometric  properties  of safety  sign\nmaterials.\nNota: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","a":"consumo"},{"n":"RIC N°8","r":"4–4.2","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Iluminación de seguridad: Término genérico aplicado a los sistemas de iluminación destinados a\nser usados en caso de falla de la alimentación a los sistemas de iluminación normal. Su objetivo\nbásico es permitir la evacuación o movilidad segura de lugares en que transiten, permanezcan o\ntrabajen personas y por ello se dividen en los tipos siguientes, según las condiciones de aplicación:\n4.2  Iluminación de evacuación: Parte de la iluminación de emergencia destinado a garantizar el\nreconocimiento y la utilización de los medios o rutas de evacuación cuando los locales estén o\npuedan estar ocupados.","a":"consumo"},{"n":"RIC N°8","r":"4.3–4.5","h":"TERMINOLOGÍA","t":"4.3  Iluminación antipánico: (Denominado también ambiental) Alumbrado destinado a evitar que se\nproduzcan situaciones de pánico en personas o grupos de personas, permitiéndoles identificar su\nentorno y alcanzar con facilidad las vías de evacuación.\n4.4  Iluminación de zonas de trabajo riesgoso: Iluminación destinada a permitir la ejecución de los\nprocedimientos de detención o control de estos trabajos, garantizando la seguridad de las personas\nque los desarrollan o que se encuentran en la zona.\n4.5  Iluminación de reemplazo: Iluminación de seguridad destinada a permitir el desarrollo de las\nactividades normales de una zona sin provocar mayores alteraciones.","a":"consumo"},{"n":"RIC N°8","r":"4.6–4.10","h":"TERMINOLOGÍA","t":"4.6  Salidas de seguridad (escapes): Salidas destinadas a ser usadas en casos de emergencia.\n4.7  Señales de seguridad: señales que, mediante una combinación de formas geométricas y colores\nestandarizados, entregan una indicación general relacionada con la seguridad y que a través de\nsímbolos o textos muestran un mensaje particular relativo a una condición de seguridad.\n4.8  Vías de evacuación: caminos a seguir en caso de una evacuación de emergencia.\n4.9  Superintendencia: Superintendencia de Electricidad y Combustibles.\n4.10  Transferencia: Es el proceso de traspaso de carga desde la red pública al sistema de emergencia\no viceversa.","a":"consumo"},{"n":"RIC N°8","r":"5–5.1","h":"CONCEPTOS GENERALES","t":"5  CONCEPTOS GENERALES\n5.1  Los sistemas de emergencia están destinados a suministrar iluminación, fuerza o ambos, a equipos\ny áreas designadas en el caso de que falle el suministro de energía desde la red pública o en el caso\nde un accidente en elementos del sistema previsto para suministrar, distribuir y controlar la\niluminación y fuerza esenciales para la seguridad de la vida humana. Estos sistemas requerirán para\nsu entrada en servicio de un sistema de transferencia que puede ser de accionamiento manual o\nautomático y deberán contemplar autonomía de acuerdo con sus cargas críticas.","a":"consumo"},{"n":"RIC N°8","r":"6–6.1","h":"SISTEMAS DE EMERGENCIA","t":"6  SISTEMAS DE EMERGENCIA\n6.1  Todos los recintos asistenciales, educacionales, hoteles, teatros, cines, aeropuertos, recintos\ndeportivos, bares, cafeterías, restaurantes, edificios de 5 o más pisos, estacionamientos cerrados y\ncubiertos de más de 5 vehículos, estaciones de servicios, recintos o instituciones de finalidades\nsimilares, edificaciones de transporte subterráneo tales como metro. Así como también, autopistas y\nlos electroterminales o centros de carga de buses eléctricos de transporte público de pasajeros,\ndeberán contar con un sistema de emergencia que suministre iluminación, fuerza o ambos, como el\nestablecido en el presente pliego.","a":"consumo"},{"n":"RIC N°8","r":"6.2","h":"SISTEMAS DE EMERGENCIA","t":"6.2  También deberán contar con sistemas de emergencia de respaldo, aquellos procesos industriales\ncuya interrupción accidental pueda comprometer la seguridad de las personas y/o el medio ambiente.","a":"consumo"},{"n":"RIC N°8","r":"6.3","h":"SISTEMAS DE EMERGENCIA","t":"6.3  Sera obligación que los sistemas de emergencia alimenten los siguientes consumos:\na)  Sistemas de alumbrado de escape y circulación de emergencia (iluminación de seguridad).\nb)  Sistemas de sustentación de funciones biológicas vitales y sus sistemas periféricos esenciales\npara su funcionamiento, alumbrado y fuerza en salas de cirugía de centros asistenciales y todos\nlos sistemas médicos esenciales.\nc)  Sistemas de alarma, como alarmas contra incendio, alarmas de CO y alarmas contra robos.\nd)  Sistemas de combate y extinción de incendios (bomba contra incendios, sistemas de\nevacuación, sistemas de extracción de humos, ascensores de servicio de rescate de incendios).\ne)  Sistemas de alimentación de centros de carga de transporte público. La cantidad de sistemas\nde alimentación específicos de vehículos eléctricos a suministrar permitirá la adecuada\noperación del centro de carga de transporte público.\nf)  Unidades de suministro de combustible, los medios de pago de la instalación, y las instalaciones de\nalumbrado que permitan la iluminación de la isla de las estaciones de servicio, en conformidad con\nel DS N°138/2015 del Ministerio de Energía o las disposiciones que la reemplacen.\ng)  Todo otro consumo de características similares a los descritos anteriormente.","a":"consumo"},{"n":"RIC N°8","r":"6.4–6.6","h":"SISTEMAS DE EMERGENCIA","t":"6.4  Aquellos procesos o sistemas industriales cuya interrupción provoque pérdidas económicas y que\npor esa razón sus usuarios o propietarios decidan alimentarlos desde una fuente alternativa a la red\npública, no se considerarán sistemas de emergencia y estarán afectos sólo a las disposiciones\npero no necesariamente estarán sujetos a las exigencias particulares de este pliego\n6.5  Las instalaciones pertenecientes a un sistema de emergencia se canalizarán mediante alguno de los\n6.6  Todos los equipos empleados, distintos de los equipos convencionales, deberán ser aprobados para\nel uso específico en sistemas de emergencia.","a":"consumo"},{"n":"RIC N°8","r":"6.7–6.8","h":"SISTEMAS DE EMERGENCIA","t":"6.7  En el empalme y en el tablero general de toda instalación de consumo que cuente con sistema de\nemergencia de respaldo de transferencia y partida automática o de un sistema de autogeneración,\nse deberá colocar en forma fácilmente visible una placa indicando que la propiedad cuenta con un\nsistema de emergencia o de autogeneración y la forma en que este sistema de emergencia se debe\ndesconectar en caso de siniestros.\n6.8  Los elementos de control adecuados para probar el funcionamiento del sistema de emergencia en\ncualquier momento se ubicarán en el tablero general de la instalación, en el tablero de transferencia,\nen el sistema de control a distancia u otra ubicación accesible que sea de iguales condiciones. Para\nedificaciones de más de 5 pisos deberá instalarse un sistema de control a distancia, ubicando la\nbotonera de control en la zona de recepción o conserjería en el primer piso de la edificación para uso\nde bomberos, con una placa identificatoria, en conformidad con el punto 6.7.5 del Pliego Técnico\nNormativo RIC N°02.","a":"consumo"},{"n":"RIC N°8","r":"6.9–6.10","h":"SISTEMAS DE EMERGENCIA","t":"6.9  Los sistemas de emergencia deberán ser probados periódicamente para comprobar su perfecto\nestado de funcionamiento y asegurar su correcto mantenimiento. La periodicidad de estas pruebas\nserán las indicadas por el fabricante del equipo y en ningún caso podrán ser superiores a un año.\n6.10  El propietario o usuario de la instalación del sistema de emergencia, deberá llevar un registro escrito\nde las pruebas periódicas efectuadas al sistema de emergencia, en el cual se indicará las frecuencias\ncon que estas pruebas se efectúan, las pruebas hechas y sus resultados. Este registro estará\ndisponible cada vez que la Superintendencia lo requiera.","a":"consumo"},{"n":"RIC N°8","r":"6.11","h":"SISTEMAS DE EMERGENCIA","t":"6.11  En donde se utilicen baterías como fuente de alimentación para sistemas de emergencia, para hacer\npartir grupos de motor generador o para alimentar circuitos de control, deberá efectuarse un\nmantenimiento periódico de acuerdo con las indicaciones del fabricante, el que en ningún caso podrá\nser superior a un año.","a":"consumo"},{"n":"RIC N°8","r":"7–7.1","h":"CLASIFICACIÓN DE LOS SISTEMAS DE EMERGENCIA","t":"7  CLASIFICACIÓN DE LOS SISTEMAS DE EMERGENCIA\n7.1  Desde el punto de vista de las necesidades de continuidad de servicio, para asegurar el normal\ndesarrollo de los procesos o actividades ligadas al funcionamiento de los sistemas de emergencia,\néstos se clasificarán como sigue:\nGrupo 0: En este grupo se encuentran aquellos sistemas de emergencia que alimenten consumos\nque no toleran interrupciones superiores a 15 minutos.\nGrupo 1: En este grupo se encuentran aquellos sistemas de emergencia que alimenten consumos\nque no toleran interrupciones superiores a 15 segundos.\nGrupo 2: En este grupo se encuentran aquellos sistemas de emergencia que alimenten consumos\nque, por la naturaleza de su finalidad no toleran interrupciones en su alimentación.","a":"consumo"},{"n":"RIC N°8","r":"8–8.3","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA","t":"8  ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA\n8.1  La alimentación de los sistemas de emergencia deberá hacerse en cada caso, mediante alguno de\nlos métodos indicados en el presente pliego técnico, de modo de asegurar que la energía esté\ndisponible en un tiempo no superior al previsto, de acuerdo con las condiciones indicadas en el punto\n7.1. de este pliego.\n8.2  En donde sea necesario se deberá usar más de una fuente para alimentar sistemas de emergencia\nindependientes.\n8.3  Las fuentes de alimentación de los sistemas de emergencia deberán tener una capacidad y\ncondiciones de funcionamiento adecuados para la operación de todos los equipos conectados a\nellos.","a":"consumo"},{"n":"RIC N°8","r":"8.4–8.6","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA","t":"8.4  La ubicación de las fuentes de los sistemas de emergencia debe estar ventilada de forma correcta y\nadecuada de manera que los gases de escape, humos o vapores de la fuente de alimentación no\npuedan penetrar en las zonas ocupadas por las personas.\n8.5  Las fuentes de alimentación de los sistemas de emergencia se deben instalar en una ubicación\nadecuada y ser accesibles sólo para personal calificado o instruido.\n8.6  Las fuentes de alimentación aceptadas para alimentar sistemas de emergencia y las características\ngenerales que ellas deben cumplir son las siguientes:","a":"consumo"},{"n":"RIC N°8","r":"8.7–8.7.1","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA › Baterías de acumuladores","t":"8.7  Baterías de acumuladores.\n8.7.1. Los acumuladores que se utilicen para alimentar sistemas de emergencia deberán ser de tipo\nestacionario; no se permitirá el uso de baterías de vehículos y deberán cumplir las siguientes\ncondiciones:\na)  Servir para alimentar del grupo 0, 1 y 2\nb)  Los sistemas de emergencia alimentados por baterías podrán funcionar con una tensión\nde servicio distinta de la del sistema normal.\nc)  Estando en funcionamiento la batería deberá tener una capacidad y características tales\ncomo para mantener una tensión no menor al 85% del valor nominal, durante un periodo\nno inferior a 60 minutos, alimentando toda la carga conectada a este sistema, y para\nedificaciones de más de 5 pisos el periodo de duración no deberá ser inferior a 120\nminutos.\nd)  Las baterías deben ser del tipo libres de mantenimiento de elemento abierto o de válvulas\nreguladas y deben ser de diseño industrial pesado, por ejemplo, pilas que cumplen con\nlas series de Normas UNE-EN 60623 o UNE-EN 60896-11, 21, 22, y la vida útil mínima\nde las baterías a 20 ºC debería ser 10 años.\ne)  Las baterías estarán ubicadas en un recinto adecuadamente ventilado, de modo de evitar\nla acumulación de una mezcla gaseosa explosiva.\nf)  Las instalaciones de baterías deben cumplir con la Norma UNE-EN 50272-2 y contar con\nun equipo cargador.","a":"consumo"},{"n":"RIC N°8","r":"8.8–8.8.3","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA › Grupos motor –generador","t":"8.8  Grupos motor –generador\n8.8.1. Los grupos motor - generador accionados por motores de combustión interna podrán utilizarse\npara alimentar sistemas de emergencia; aquellos grupos motor generador destinados a servir\nsistemas del grupo 1 y grupo 2 deberán contar con equipos de control, que aseguren la\ntransferencia automática; los que alimentan sistemas del grupo 0 podrán ser de transferencia\nmanual. Los tableros de transferencias deberán ser diseñados en conformidad con el punto\n8.8.2. Estos grupos motor generador deberán contar con un depósito de combustible que permita su\nfuncionamiento a plena carga durante 120 minutos como mínimo.\n8.8.3. Los equipos que utilicen baterías para su partida deberán tener un sistema de monitoreo y\ncarga automática de las baterías, que aseguren la partida del grupo electrógeno, con su\ncorrespondiente calefactor si fuera necesario.","a":"consumo"},{"n":"RIC N°8","r":"8.9–8.9.1","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA › Empalmes separados","t":"8.9  Empalmes separados\n8.9.1. Para sistemas clasificados en el grupo 0 se aceptará como alimentación del sistema de\nemergencia un empalme distinto del principal, el cual deberá ser tomado desde un alimentador\nde la red de distribución distinto al del empalme principal.","a":"consumo"},{"n":"RIC N°8","r":"8.10–8.10.6","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA › Unidades autoenergizadas","t":"8.10  Unidades autoenergizadas\n8.10.1. Para sistemas de alumbrado de emergencia se podrán utilizar unidades autoenergizadas las\nque consisten en una batería recargable, libre de mantenimiento, un cargador, una o más\nlámparas montadas en la unidad, terminales que permitan la conexión de lámparas remotas\ny un sistema de control que conecte automáticamente las lámparas cuando falle la energía\nnormal.\n8.10.2. La capacidad y características de la batería deberán ser tales como para mantener el 87,5%\nde su tensión nominal durante un mínimo de 60 minutos a plena carga para edificios de hasta\n5 pisos, y de 120 minutos para recintos asistenciales, educacionales, cines, teatros, mall,\naeropuertos y edificios de más de 5 pisos de altura.\n8.10.3. Las unidades deberán montarse fijas en su ubicación, no removibles sin uso de herramientas\ny podrán ser alimentadas desde los circuitos normales de alumbrado, a través de arranques\no enchufes montados a una altura conveniente.\n8.10.4. En los aparatos autónomos para iluminación de seguridad, el cableado interno y los circuitos\nelectrónicos deben estar protegidos contra corrientes de descarga excesivas que pueden\nproducirse debido a las condiciones de falla, mediante la incorporación de dispositivos de\nprotección entre las baterías y los circuitos electrónicos y el producto deberá contar con la\ncertificación respectiva de la Superintendencia para ser instalados.\n8.10.5. En los aparatos autónomos para iluminación de seguridad, no debe haber ningún interruptor\nentre las baterías y las lámparas de iluminación de seguridad que no sea el dispositivo de\nconmutación.\n8.10.6. Las luminarias para iluminación de seguridad deben estar conectadas permanentemente a\nla red con el fin de prevenir cualquier desconexión involuntaria. Asimismo, todas las\nconexiones eléctricas entre las distintas partes o componentes de las luminarias deben ser\npermanentes.","a":"consumo"},{"n":"RIC N°8","r":"8.11–8.11.6","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA › Unidades de potencia sin interrupción (UPS)","t":"8.11  Unidades de potencia sin interrupción (UPS)\n8.11.1. Las UPS deberán cumplir con lo definido en el protocolo de análisis y/o ensayos de productos\neléctricos respectivos, establecidos por la Superintendencia. En ausencia de este se deberá\ncumplir con las normas IEC 62040-1, IEC 62040-2, IEC 62040-3 e IEC 62040-4.\n8.11.2. Las UPS deberán servir para alimentar los consumos de los grupos 0, 1 y 2, aunque\nprincipalmente se utiliza para alimentar los consumos del grupo 2 y deberán tener una\nautonomía suficiente, como para permitir la entrada en servicio a plena carga, de un sistema\nde alimentación de emergencia alternativo, que sea capaz de entregar la potencia requerida\na condiciones nominales, por un lapso ilimitado.\n8.11.3. Las UPS deberán cumplir las exigencias de la norma técnica de distribución, en cuanto a los\nvalores tolerables de generación de armónicas.\n8.11.4. Se debe tener en consideración que el lugar de instalación de la UPS debe ser adecuado\npara el tipo de UPS a implementar. Además, la UPS debe indicar el mínimo tiempo de espera\npara efectos de mantenimiento.\n8.11.5. Cuando se instalen unidades en paralelo, debe tenerse especial atención con la\nsincronización de ellas, así como el retorno de tensión desde la carga y la sobrecarga\npermitida.\n8.11.6. Las UPS compuesta por módulos de potencia, los módulos de ella deberán ser capaces de\nser instalados o sustituidos sin necesidad de detener o alterar el suministro de emergencia\nhacia el sistema que provea.","a":"consumo"},{"n":"RIC N°8","r":"8.12","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA","t":"8.12  Las fuentes de alimentación para alimentar sistemas de emergencia, deben ser capaces de operar\nlos dispositivos de protección de circuitos de distribución; y ser capaces de iniciar los dispositivos de\nseguridad cuando está funcionando en el estado de emergencia desde el inversor facilitado por la\nbatería; y las baterías deben ser del tipo libres de mantenimiento de elemento abierto o de válvulas\nreguladas y deben ser de diseño industrial pesado, por ejemplo, pilas que cumplen con las series de\nlas Normas UNE-EN 60623 o UNE-EN 60896 parte 11, 21 y 22, y la vida útil mínima de las baterías\na 20 ºC debe ser de 10 años.","a":"consumo"},{"n":"RIC N°8","r":"8.13–8.14","h":"ALIMENTACIÓN DE SISTEMAS DE EMERGENCIA","t":"8.13  Las fuentes de alimentación eléctrica centralizadas para el alumbrado de emergencia deben cumplir\ncon la norma UNE-EN 50171.\n8.14  El cambio del modo normal al de emergencia se debe iniciar de manera automática, si la tensión de\nalimentación cae por debajo de 0,6 veces la tensión de alimentación nominal durante al menos 0,5s.\nSe debe restablecer si la tensión de alimentación es superior a 0,85 veces la tensión de alimentación\nnominal.","a":"consumo"},{"n":"RIC N°8","r":"9–9.2","h":"CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO","t":"9  CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO\n9.1  La Iluminación de remplazo parte del sistema de emergencia de respaldo que permite la continuidad\nde las actividades normales. Cuando el alumbrado de reemplazo proporcione una iluminancia inferior\nal alumbrado normal, se usará únicamente para terminar el trabajo con seguridad.\n9.2  En las zonas de hospitalización, la instalación de alumbrado de emergencia de reemplazo\nproporcionará una iluminancia no inferior de 5 lux y durante 2 horas como mínimo. Las salas de\nintervención, las destinadas a tratamiento intensivo, las salas de curas, paritorios, urgencias\ndispondrán de un alumbrado de reemplazamiento que proporcionará un nivel de iluminancia igual al\ndel alumbrado normal durante 2 horas como mínimo.","a":"consumo"},{"n":"RIC N°8","r":"9.3–9.4","h":"CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO","t":"9.3  Los sistemas de Iluminación de reemplazo deberán funcionar cuando la iluminación normal falla, por\nlo tanto, deberán tener una fuente de alimentación distinta a la de aquella. La fuente de alimentación\nse seleccionará, de modo de cumplir las exigencias de la sección 8 del presente pliego técnico.\n9.4  Los circuitos de emergencia deberán ser construidos con canalización de retardantes a la llama, no\npropagadores de esta y ser libre de emisión de gases tóxicos y halógenos","a":"consumo"},{"n":"RIC N°8","r":"9.5","h":"CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO","t":"9.5  Los conductores utilizados en los circuitos de emergencia serán los indicados en la tabla Nº8.1.\nTabla Nº8.1: tipo de conductor para servicios de seguridad\nServicio de seguridad  Tipo de Cable\nExtracción y ventilación de servicios de seguridad.\n(Por ejemplo, sistemas de ventilación en túneles o autopistas  RZ1-K (AS+)\nsubterráneas)\nBomba de agua contra incendios  RZ1-K (AS+)\nPulsadores y detectores de incendio  RZ1-K (AS+)\nSistemas de detección y\nsistemas de evacuación, sirenas y pilotos\nextinción de incendios  RZ1-K (AS+)\nde señalización\nSistemas de extracción de humos\nAscensores y puertas automáticas de servicio de rescate de\nRZ1-K (AS+)\nincendios , etc.\nRed Inerte.  RZ1-K (AS+)\nIluminación de seguridad alimentado por fuente de alimentación\nRZ1-K (AS+)\ncentralizadas.\nAlumbrado de emergencia con unidades autoenergizadas.  RZ1-K\nOtras cargas alimentadas por el sistema de emergencia  RZ1-K","a":"consumo"},{"n":"RIC N°8","r":"9.6–9.7","h":"CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO","t":"9.6  Los circuitos de alumbrado de emergencia deberán ser totalmente independientes de los circuitos\nnormales e incluso permanecer apagados mientras no existan fallas, o bien podrán formar parte de\nlos circuitos normales y operar en modo similar a los circuitos de fuerza de emergencia o cuando se\nutilice unidades autoenergizadas.\n9.7  Los circuitos de fuerza de emergencia deberán ser totalmente independientes. Se exceptúa de esta\ncondición a las instalaciones de emergencia cuya fuente de alimentación está dimensionada para\nsuplir la carga total de la instalación","a":"consumo"},{"n":"RIC N°8","r":"9.8–9.10","h":"CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO","t":"9.8  En donde existan circuitos independientes de alumbrado de emergencia, éstos se canalizarán\nindependientes de los circuitos normales. Estas canalizaciones deberán ser rotuladas en cada\nderivación o paso, para distinguirse de los otros servicios.\n9.9  Los circuitos de emergencia no deben pasar por lugares expuestos a riesgo de incendio a menos\nque sean resistentes al fuego. Los circuitos no deben pasar, en ningún caso, por zonas expuestas a\nriesgo de explosión.\n9.10  Los interruptores y elementos de control y protección de los circuitos de emergencia serán accesibles\nsólo a personal calificado.","a":"consumo"},{"n":"RIC N°8","r":"9.11","h":"CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO","t":"9.11  Todo edificio de 5 o más niveles deberá contar con una red inerte, que operará con independencia\nde la red eléctrica general del inmueble, para uso exclusivo de bomberos, que se mantendrá\npermanentemente desenergizada y sólo podrá ser utilizada por ellos.\nEste circuito cumplirá además las siguientes condiciones:\na)  El punto de alimentación de este sistema deberá estar ubicado en el primer piso en la fachada\nde éste, en un lugar fácilmente accesible, cerca de la entrada y debidamente señalizado a través\nde señalética normalizada que indique \"Red inerte de bomberos\". Para su conexión se dejará\nhabilitado un enchufe macho del tipo P17, de configuración 2P+T de 16 A, 220 V, con grado de\nprotección IP 67. La configuración del enchufe será según normas IEC 60309-1 e IEC 60309-2.\nb)  Esta red, tendrá a lo menos, una alimentación por piso, en un lugar visible, que no esté a más\nde 40 m en cualquier dirección de la salida de emergencia (escalera, puerta, etc.); si se\nsobrepasa la distancia antes indicada, se deberán instalar puntos de alimentación adicionales.\nc)  Los conductores empleados serán los indicados en la tabla Nº8.1 para red inerte.\nd)  La capacidad mínima de este circuito será de 5 kW en disposición monofásica y los conductores\nserán de una sección mínima de 4 mm2.\ne)  La canalización deberá ser embutida o pre-embutida, utilizando para ello, ductos metálicos que\ncumplan con los requisitos definidos en la tabla Nº8.2 y que la loza posea una resistencia mínima\nal fuego RF 90. En el caso de utilizar canalización embutida, adicionalmente se deberá proteger","a":"consumo"},{"n":"RIC N°8","r":"9.11","h":"CIRCUITOS DE EMERGENCIA E ILUMINACIÓN DE REEMPLAZO","t":"el ducto metálico, en toda su extensión, mediante un aislante térmico resistente a la llama\ndirecta.\nf)  Este circuito alimentará enchufes embutidos del tipo P17, configuración 2P+T de 16 A, 220 V,\ncon grado de protección IP 67, ubicados en cada piso, en el sector de la caja de escala. La\nconfiguración de los enchufes será según normas IEC 60309-1 e IEC 60309-2.\ng)  Los enchufes del circuito de red inerte deberán estar claramente identificados.\nTabla Nº8.2: El grado de protección mínimo de canalizaciones embutida o pre-embutidas\npara una red inerte\nN°\nCaracterística  Código  Grado\nDígitos\n1  Resistencia a la compresión  5  Muy Fuerte\n2  Resistencia al impacto  5  Muy Fuerte\n3  Temperatura mínima de instalación y\n3  -15 ºC\nservicio\n4  Temperatura máxima de instalación y\nservicio  2  +90 ºC\n5  Resistencia al curvado  1  Rígidas\n6  Propiedades eléctricas  1  Continuidad eléctrica\n7  Resistencia a la penetración de objetos\n5  Protegida contra el polvo\nsólidos\n8  Protegida contra\nResistencia a la penetración de agua  4  salpicaduras de agua\n9  Resistencia a la corrosión de tubos  Protección interior y\nmetálicos y compuestos  exterior elevada\n10  Resistencia a la tracción  2  Ligera\n11  Resistencia a la propagación de la llama  1  No propagador\n12  Resistencia a las cargas suspendidas  2  Ligero","a":"consumo"},{"n":"RIC N°8","r":"10–10.3","h":"ILUMINACIÓN DE SEGURIDAD","t":"10  ILUMINACIÓN DE SEGURIDAD\n10.1  En esta sección se establecen las condiciones que son exigibles a los sistemas de iluminación de\nseguridad y las exigencias fotométricas que deben cumplir estos sistemas.\n10.2  La finalidad de este tipo de iluminación es proporcionar vías seguras de escape, sin posibilidad de\nconfusiones, a las personas que en condiciones de emergencia se vean obligadas a abandonar los\nrecintos en que se encuentren.\n10.3  Para facilitar la comprensión de las disposiciones de esta sección refiérase al punto 4.1 del presente\npliego técnico.","a":"consumo"},{"n":"RIC N°8","r":"10.4–10.6","h":"ILUMINACIÓN DE SEGURIDAD","t":"10.4  Las exigencias contenidas en esta sección son para asegurar condiciones de visibilidad e\nidentificación en las vías de salida de los lugares y locales en que se presenten.\n10.5  El diseño de la iluminación de seguridad deberá cumplir con las condiciones de iluminación de\nevacuación, iluminación antipánico e iluminación de zonas de trabajo riesgoso descritas en la tabla\nNº8.3.\n10.6  Los sistemas de iluminación de seguridad deberán funcionar cuando la iluminación normal falla, por\nlo tanto, deberán tener una fuente de alimentación distinta a la de aquella. La fuente de alimentación\nse seleccionará, de modo de cumplir las exigencias de la sección 8 del presente pliego técnico.","a":"consumo"},{"n":"RIC N°8","r":"10.7","h":"ILUMINACIÓN DE SEGURIDAD","t":"10.7  Deberán instalarse iluminación de seguridad a lo menos en los siguientes puntos de los recintos\ndentro del alcance de estas disposiciones (ver anexo 8.4):\na)  Cerca de los equipos de extinción o de alarmas de incendios, a una distancia no mayor de 2 m\nmedidos horizontalmente. (iluminación de evacuación)\nb)  Sobre cada puerta de salida de emergencia. (iluminación de evacuación)\nc)  Cerca de las escaleras, de modo que cada escalón reciba iluminación directa, a una distancia\nno mayor de 2 m medidos horizontalmente. (iluminación de antipánico)\nd)  Cerca de cada cambio de nivel del piso, a una distancia no mayor de 2 m medidos\nhorizontalmente. (iluminación de evacuación)\ne)  En todo cambio de dirección de la vía de escape. (iluminación de antipánico)\nf)  En toda intersección de la vía de escape con corredores laterales. (iluminación de antipánico)\ng)  Al exterior de edificios, en la vecindad de las salidas. (iluminación de evacuación)\nh)  Recinto y lugar donde se ubican las cajas de empale, el tablero general y el tablero de\ntransferencia. (iluminación de antipánico)","a":"consumo"},{"n":"RIC N°8","r":"10.8","h":"ILUMINACIÓN DE SEGURIDAD","t":"10.8  En todo caso, para fijar la cantidad de lámparas necesarias de instalar se deberá considerar que la\nfalla de una lámpara no debe dejar ninguna zona completamente oscura.","a":"consumo"},{"n":"RIC N°8","r":"10.9–10.10","h":"ILUMINACIÓN DE SEGURIDAD","t":"10.9  En general, las luminarias destinadas a iluminación de seguridad se montarán a no menos de 2 m\nsobre el nivel del suelo, o a nivel de cielo en sectores en que no se cumpla esta altura, y el posible\ndeslumbramiento producido por ellas, se controlará limitando su intensidad luminosa dentro del\ncampo de visión de los usuarios, sin afectar la cantidad de Lux necesarias para el recinto.\nTabla Nº 8.3: Características mínimas de operación de los sistemas de iluminación de\nemergencia\nRazón  Rendimiento\nTipo de  Iluminancia  Autonomía  Tiempo\nImax/Imin o  color de la\niluminación  mínima  (3)  recuperación\nuniformidad  lámpara (5)\n1 lux, a nivel de\n1 hora y 2 horas para\nsuelo en zona\nedificios de más de 50 % de iluminancia\ncentral. (1) y (2)\nEvacuación  Imax/Imin =40  5 pisos y recintos en 5 segundos, 100  40\n5 lux para la letra\nasistenciales  y % en 60 segundos\na) y h) del punto\neducacionales.\n10.7\n0,5 lux, a nivel de\nsuelo  medido  50% de iluminancia\nsobre local vacío,  en 5 segundos,\nAntipánico  Imax/Imin =40  1 hora  40\nexcluyendo franja  100%  en  60\nperiférica de 0,5  segundos\nm. (6)\nRecomendado\n10 % de la\nLa necesaria para  mantener 100 % de\niluminación\nTrabajos  superar  las  iluminancia.\nnormal, con un  Imax/Imin =10  40\nriesgoso  condiciones  de  Si no es posible,\nmínimo de 15 lux.\nriesgo (7)  tiempo máximo 0,5\n(6)  segundos (4)\n10.10 Condiciones de aplicación de la tabla Nº 8.3:\n(1)  La condición se fija para una vía de evacuación de 2 m de largo. Vías de evacuación de\nlongitudes mayores pueden considerarse como una sucesión de zonas de 2 m de largo o bien","a":"consumo"},{"n":"RIC N°8","r":"10.11","h":"ILUMINACIÓN DE SEGURIDAD","t":"deben cumplir las exigencias dadas para iluminaciones de emergencia del tipo ambiental o\nantipánico.\n(2)  La iluminancia fuera del eje de esta vía, en una zona de un ancho no inferior a la mitad de su\nlargo, esta vía deberá tener una iluminancia no inferior a 0,5 lux.\n(3)  Se entiende por autonomía el tiempo durante el cual la fuente alternativa de alimentación del\nsistema de iluminación de emergencia es capaz de mantener un valor no inferior al 80% para\nlos parámetros de funcionamiento definidos por esta norma.\n(4)  Debe considerarse además que el efecto estroboscópico producido por el sistema seleccionado\nde iluminación no debe ser perceptible.\n(5)  La luminaria empleada no debe modificar en forma notoria este parámetro.\n(6)  Los valores indicados se medirán en el punto más alejado de la fuente, con exclusión de la\nfranja periférica señalada.\n(7)  El alumbrado de las zonas de alto riesgo deberá poder funcionar, cuando se produzca el fallo\nde la alimentación normal, como mínimo el tiempo necesario para abandonar la actividad o zona\nde alto riesgo.\n(8)  Un contraste marcado entre una luminaria y su plano trasero puede producir deslumbramiento.\nEl problema principal en la iluminación de vías de evacuación será evitar este deslumbramiento\nel cual puede evitar ver la señalización o discernir su contenido.\n10.11 En las vías de evacuación ubicadas a un mismo nivel horizontal, para las zonas de iluminación\nambiental o antipánico y en las zonas en que se desarrollen trabajos peligrosos la intensidad","a":"consumo"},{"n":"RIC N°8","r":"10.12–10.14","h":"ILUMINACIÓN DE SEGURIDAD","t":"luminosa de las luminarias no debe sobrepasar los valores indicados en la tabla Nº8.4, cualquiera\nque sea el plano vertical de observación, para todos los ángulos comprendidos entre 60º y 90º\nmedidos respecto de la vertical descendente. Ver figura 1 de anexo 8.1.\nTabla Nº8.4: Límites de deslumbramiento\nAltura de instalación de la  Intensidad luminosa máxima  Intensidad luminosa máxima\nluminaria sobre el nivel del  para iluminación antipánico  para iluminación en zonas de\nsuelo  y vías de evacuación Imax  trabajos riesgosos Imax\n[m]  [Cd]  [Cd]\nh < 2,5  500  1.000\n2,5  h < 3,0  900  1.800\n3,0  h < 3,5  1.600  3.200\n3,5  h < 4,0  2.500  5.000\n4,0  h < 4,5  3.500  7.000\nh  4,5  5.000  10.000\n10.12 Para todos los otros casos de vías de evacuación en desnivel o con otras condiciones o en otras\nzonas no consideradas en el punto 10.10 precedente los valores límite no deben sobrepasarse\ncualquiera que sea el ángulo. Ver figura 2 del anexo 8.1.\n10.13 El cumplimiento de las exigencias establecidas en los párrafos precedentes se verificará por\nmedición y/o por análisis de las características de los equipos establecidas en las fichas técnicas\nentregadas por los fabricantes, siempre que sus datos sean certificados por organismos acreditados\ny reconocidos.\n10.14 Junto a la iluminación antipánico serán exigible la iluminación de evacuación mediante paneles\nluminosos de señalización a fin de guiar el camino hacia las salidas de seguridad, las que deben\ncumplir las siguientes exigencias:","a":"consumo"},{"n":"RIC N°8","r":"10.15–10.20","h":"ILUMINACIÓN DE SEGURIDAD","t":"10.15 Las señales de seguridad deben alcanzar al menos un 50 % de su intensidad lumínica en 5 segundos\ny el total en no más de 60 segundos.\n10.16 El valor de la luminancia en toda la superficie de color de seguridad de un pictograma debe ser de 2\nCd/m2 en todas las direcciones indicadas en el anexo 8.2.\n10.17 La razón de luminancia máxima a luminancia mínima no debe ser superior a 10.\n10.18 La razón de luminancia Lblanco a luminancia Lcolor no debe ser inferior a 5 ni superior a 15 entre puntos\nvecinos. Ver anexo 8.2.\n10.19 Asumiendo que un pictograma de iluminación interna puede identificarse a una distancia superior a\notro, iluminado desde el exterior, la distancia de identificación se determinará aplicando la siguiente\nfórmula:\nd=s*p\nEn ella:\nd=  Distancia de identificación en m.\np=  Altura del panel en m.\ns=  Constante igual a 100 para pictogramas de iluminación exterior y 200 para\npictogramas de iluminación interior.\nVer anexo 8.3.\n10.20 Los colores de las señales de seguridad deben cumplir las exigencias de la norma ISO 3864-1, 2, 3\ny 4.","a":"consumo"},{"n":"RIC N°8","r":"ANEXO 8.2","h":"ANEXO 8.2","t":"ANEXO 8.2\nMEDICIÓN DE LUMINANCIA E ILUMINANCIA DE LAS SEÑALES DE SEGURIDAD\n1.  Medidas de luminancia\nLa luminancia se medirá sobre puntos de diámetros mayores a 10 mm sobre cada superficie de color\ndiferente en el panel de la señal y se medirán las luminancias máxima y mínima de cada color. Para\nel color de fondo se excluirá de la medición una banda perimetral de 10 mm de ancho.\nPara determinar la razón de luminancias entre dos colores adyacentes la medición se efectuará a una\ndistancia de 15 mm a cada lado de la unión de las zonas de color distinto; si la zona de color es una\nbanda de menos de 30 mm el diámetro del punto de medición se reducirá.\nPara señales en que la dimensión más pequeña es menor a 100 mm el diámetro del punto de medida\ny el ancho de la banda periférica se reducirán de modo de no sobrepasar el 10% de la dimensión más\npequeña.\nPara facilitar la comprensión de estas recomendaciones ver figura.\n2.  Instrumentos necesarios para la medición\nLas medidas de iluminancia se podrán efectuar mediante un luxómetro corregido en sensibilidad\nespectral y en coseno; las medidas de luminancia deberán efectuarse con luminancímetro corregido\nen sensibilidad.\nLa tolerancia de los aparatos de medida no debe sobrepasar el 10%.\nLas medidas pueden ser realizadas hasta 20 mm sobre el nivel del suelo.\nEJEMPLO DE SELECCIÓN DE PUNTOS DE MEDICIÓN DE LUMINANCIA DE UNA SEÑAL","a":"consumo"},{"n":"RIC N°8","r":"ANEXO 8.3–ANEXO 8.4","h":"ANEXO 8.3","t":"ANEXO 8.3\nDISTANCIA MÁXIMA DE VISIBILIDAD DE UNA SEÑAL DE SEGURIDAD\nANEXO 8.4\nINSTALACIÓN DE ILUMINACIÓN DE SEGURIDAD\nNota: En el alcance de estas disposiciones se entenderá como “cerca de” a una\ndistancia no mayor de 2 m medidos horizontalmente.","a":"consumo"},{"n":"RIC N°9","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad que deben cumplir los\nsistemas de autogeneración en las instalaciones de consumo de energía eléctrica del país.","a":"consumo"},{"n":"RIC N°9","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nLas disposiciones de este pliego técnico son aplicables al diseño, ejecución, inspección y mantenimiento\ny conexión de todas las instalaciones de consumo de energía eléctrica, en adelante e indistintamente,\ninstalaciones, que dispongan de sistemas de autogeneración que entregan la energía generada a la\ninstalación de consumo de forma simultánea a la suministrada por la empresa distribuidora y que no\ninyectan esta energía a la red eléctrica de distribución.\nNo son aplicables las disposiciones de este pliego a las instalaciones a que se refiere el inciso sexto del\nartículo 149° y el artículo 149° bis de la Ley General de Servicios Eléctricos.","a":"consumo"},{"n":"RIC N°9","r":"3–3.1","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente\npliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n3.1  IEC 60255-1  2009  Measuring relays and protection equipment –\nPart 1: Common requirements.\nNota: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas IEC,\nlas normas equivalentes UNE, IEEE o UL.","a":"consumo"},{"n":"RIC N°9","r":"4–4.6","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Anti-isla: Sistema de protecciones que consiste en el uso de relés o controles, para evitar el\nabastecimiento de consumos del sistema de distribución en forma aislada del resto del sistema\ninterconectado.\n4.2  CA: Corriente Alterna\n4.3  CC: Corriente Continua\n4.4  Equipo de monitoreo de generación, destinado de manera exclusiva al sistema de generación.\n4.5  Equipo de monitoreo de inyección, destinado de manera exclusiva al sistema de limitación de\ninyecciones.\n4.6  Interruptor de acoplamiento: Dispositivo de protección con capacidad de apertura bajo\ncorrientes de carga y de cortocircuito, cuya función es desconectar el o los equipos de generación\ndel sistema de distribución. Posee dos dispositivos eléctricos de desconexión conectados en serie\n(con redundancia).","a":"consumo"},{"n":"RIC N°9","r":"4.7–4.8","h":"TERMINOLOGÍA","t":"4.7  Inversor: Convertidor de tensión y corriente continua en tensión y corriente alterna.\n4.8  Isla: Condición provocada cuando se ha producido un corte de energía en la red eléctrica\nsuministrada por la empresa distribuidora y esta área de la red que ha quedado aislada,\npermanece eléctricamente separada del resto de la red eléctrica, quedando energizada\nsolamente por el o los equipamientos de generación.","a":"consumo"},{"n":"RIC N°9","r":"4.9–4.15","h":"TERMINOLOGÍA","t":"4.9  Isla interna: Condición provocada cuando se ha producido un corte de energía en la red eléctrica\nsuministrada por la empresa distribuidora y la instalación interior de consumo del usuario queda\naislada del resto del sistema de distribución, quedando ella energizada por el o los equipamientos\nde autogeneración.\n4.10 Norma técnica de conexión y operación de equipamiento de generación (NT NETBILLING):\nNorma técnica que establece los procedimientos, metodologías y demás exigencias para la\nconexión y operación de equipamientos de generación\n4.11 NTD: Norma técnica de calidad de servicio para sistemas de distribución.\n4.12 Operación en paralelo: Condición en que, operan el sistema de generación de algún productor\nindependiente y el sistema de distribución eléctrica, de forma que exista la posibilidad de transferir\nenergía eléctrica a la instalación de consumo por medio de la red de distribución eléctrica y el\nsistema de autogeneración de manera simultánea o bien independiente.\n4.13 Potencia nominal del generador: Suma de las potencias máximas de las unidades\ngeneradoras.\n4.14 Protección de potencia inversa: Es el elemento de protección que funciona sobre un valor\ndeseado de potencia en una dirección dada o sobre la inversión de potencia.\n4.15 Protección de red e instalación (RI): Protección que actúa sobre el interruptor de acoplamiento\ncuando al menos un valor de operación del sistema de distribución se encuentra fuera del rango\nde ajuste de esta protección. Esta protección puede estar integrada en el inversor o ser externa\nal inversor.","a":"consumo"},{"n":"RIC N°9","r":"4.16–4.20","h":"TERMINOLOGÍA","t":"4.16 Red de baja tensión: Red cuya tensión nominal es igual o inferior a 1000 V.\n4.17 Sistemas de autogeneración: Sistema de generación de energía eléctrica destinado a\nsuministrar el consumo local del recinto donde el equipamiento se encuentra ubicado bajo la\ntuición y responsabilidad de su dueño o usuario, con independencia o con posibilidad de\nfuncionamiento en paralelo con la red de distribución.\n4.18 Sistema de control de inyección cero: Es un sistema de control dinámico de potencia,\nconformado por dispositivos eléctricos y/o electrónicos que impiden la inyección de potencia a la\nred pública a través de la modulación de la generación para corregir la diferencia entre la potencia\ngenerada y la potencia consumida en la instalación.\n4.19 Sistemas de transferencia abierta: Estado de operación en el cual el traspaso de consumos\ndesde la red de distribución pública al sistema de generación se realiza sin interconexión eléctrica\nentre ambos sistemas.\n4.20 Sistemas de transferencia cerrada: Estado de operación en el cual el sistema de generación y\nla red de distribución pública permanecen interconectados en sincronismo, en forma momentánea\no permanente.","a":"consumo"},{"n":"RIC N°9","r":"5–5.2","h":"DISPOSICIONES GENERALES","t":"5  DISPOSICIONES GENERALES\n5.1  Todo sistema de autogeneración deberá ejecutarse de acuerdo con un proyecto técnicamente\nconcebido, el cual deberá asegurar que la instalación no presenta riesgos para los operadores o\nusuarios y cosas, sea eficiente, proporcione un buen servicio, permita un fácil y adecuado\nmantenimiento y tenga la flexibilidad necesaria como para permitir modificaciones o ampliaciones\ncon facilidad.\n5.2  La potencia máxima de los sistemas de autogeneración no podrá ser superior a la capacidad del\nempalme eléctrico de la instalación de consumo.","a":"consumo"},{"n":"RIC N°9","r":"5.3–5.5","h":"DISPOSICIONES GENERALES","t":"5.3  La instalación de los equipos y componentes que forman parte del sistema de autogeneración\ndebe facilitar el mantenimiento seguro y efectuarse de acuerdo con las recomendaciones del\nfabricante del equipo.\n5.4  El funcionamiento de las instalaciones de un sistema de autogeneración no deberá provocar\naverías en la red, disminuciones de las condiciones de seguridad y de calidad, ni alteraciones\nsuperiores a las admitidas por la normativa vigente.\n5.5  En caso que la línea de distribución quede sin energía o la acometida del empalme del cliente\nquede desconectada de la red de distribución, ya sea por trabajos de mantenimiento requeridos\npor la empresa distribuidora o por haber actuado alguna protección de la línea o del empalme del\ncliente, las instalaciones eléctricas de un sistema de autogeneración no deberán mantener\ntensión en la línea de distribución, ni dar origen a condiciones peligrosas de trabajo para el\npersonal de mantenimiento y explotación de la red de distribución.","a":"consumo"},{"n":"RIC N°9","r":"5.6","h":"DISPOSICIONES GENERALES","t":"5.6  Todo sistema de autogeneración con capacidad de funcionamiento en paralelo con la red de\ndistribución, previo a su ejecución deberá solicitar el informe de condiciones previas o factibilidad\ntécnica de suministro ante la empresa distribuidora, definida en el artículo 5-3 de la NTD,\nacompañando todos los antecedentes técnicos y las características principales del sistema de\nautogeneración que le permitan dar respuesta a dicha solicitud, en conformidad con lo definido\nen el artículo 15 del DS N°8/2019 del Ministerio de Energía.\nLos estudios para la factibilidad técnica o informe de condiciones previas del sistema de\nautogeneración deberán cumplir con lo definido en el artículo 5-3 punto 1.9 de la NTD.","a":"consumo"},{"n":"RIC N°9","r":"5.7–5.8","h":"DISPOSICIONES GENERALES","t":"5.7  Todo sistema de autogeneración, previo a su puesta en servicio, deberá ser declarado mediante\nuna comunicación de energización ante la Superintendencia, adjuntando la factibilidad técnica o\ninforme de condiciones previas establecido en la NTD, los resultados de los estudios en caso de\nque se requieran, y los datos técnicos del sistema de autogeneración.\n5.8  La Superintendencia establecerá el procedimiento de comunicación de energización de las\ninstalaciones de autogeneración a través de una instrucción técnica de carácter general.","a":"consumo"},{"n":"RIC N°9","r":"5.9–5.13","h":"DISPOSICIONES GENERALES","t":"5.9  Toda instalación eléctrica de un sistema de autogeneración que se conecte a la red debe ser\nproyectada y ejecutada bajo la supervisión directa de un instalador eléctrico autorizado por la\nSuperintendencia, clase A o B, según corresponda en función de las competencias establecidas\npor su licencia.\n5.10 Una vez inscrita la comunicación de energización de la instalación ante la Superintendencia, el\ninteresado deberá notificar la entrada en operación a la empresa distribuidora, adjuntado todos\nlos antecedentes técnicos del proyecto. Las empresas distribuidoras deberán mantener un\nregistro con todos los sistemas de autogeneración conectados a sus redes de distribución.\n5.11 Durante todo el período de operación del sistema de autogeneración, sus propietarios u\noperadores deberán conservar los diferentes estudios y documentos técnicos utilizados en el\ndiseño y construcción de las instalaciones y sus modificaciones, como asimismo los registros de\nlas auditorías, certificaciones e inspecciones de que hubiera sido objeto, todo lo cual deberá estar\na disposición de la Superintendencia en caso de que esta lo solicite.\n5.12 Todo sistema de autogeneración deberá cumplir con el sistema de protecciones de interconexión\ndefinidos en la sección 6 de este pliego, el cual podrá ser auditado en cualquier etapa del proyecto\no en su operación por la empresa distribuidora, con el objetivo de salvaguardar la seguridad de\nla red de distribución.\n5.13 Los sistemas de autogeneración aislados de la red de distribución deberán ser diseñados y","a":"consumo"},{"n":"RIC N°9","r":"5.14–5.17","h":"DISPOSICIONES GENERALES","t":"declarados de acuerdo con la instrucción técnica de carácter general que imparta la\nSuperintendencia y no les serán aplicables las disposiciones técnicas de este pliego.\n5.14 Los equipos de generación que cuenten con sistemas de transferencia cerrada deberán cumplir\ncon las disposiciones de este pliego técnico, en cambio a los equipos de generación con\ntransferencia abierta no les serán aplicables las disposiciones técnicas de este pliego.\n5.15 Los sistemas de almacenamiento asociados a los sistemas de autogeneración deberán ser\ndiseñados de acuerdo con la instrucción técnica de carácter general que imparta la\nSuperintendencia para tales efectos.\n5.16 De acuerdo con lo establecido en la Ley Nº 18.410, cualquier duda en cuanto a la interpretación\nde las disposiciones de este pliego técnico será resuelta por la Superintendencia.\n5.17 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de tecnologías\ndiferentes a las establecidas en el presente pliego técnico, siempre que se mantenga el nivel de\nseguridad que el texto normativo contempla. Estas tecnologías deberán estar técnicamente\nrespaldadas en normas, códigos o especificaciones nacionales o extranjeras, así como en\nprácticas recomendadas de ingeniería internacionalmente reconocidas, o bien ser parte de\ninstalaciones de prueba para nueva tecnología. Para ello el instalador deberá presentar el\nproyecto y un ejemplar completo de la versión vigente de la norma, código o especificación","a":"consumo"},{"n":"RIC N°9","r":"5.18–5.18.3","h":"DISPOSICIONES GENERALES","t":"extranjera utilizada debidamente traducida, cuando corresponda, así como cualquier otro\nantecedente que solicite la Superintendencia.\n5.18 En los casos en que la empresa distribuidora detecte a un usuario que posea un sistema de\nautogeneración irregular, que no cumpla con la normativa vigente, la distribuidora deberá\nproceder de la siguiente forma:\n5.18.1 Notificará al usuario en forma inmediata, con copia a la Superintendencia, indicándole\nque debe dejar de operar dicho sistema y le informará que debe proceder con la\nnormalización de sus instalaciones a través de un instalador autorizado por la\nSuperintendencia en un plazo no superior a 60 días hábiles.\n5.18.2 En el caso que el usuario cuente con un medidor electromecánico o un medidor\nunidireccional, se deberá cambiar el medidor en forma inmediata a un medidor\nbidireccional cumpliendo con las exigencias de la sección 8 de este pliego, para\nsalvaguardar la correcta medición de los consumos ya que el equipo de medida al\nfuncionar en sentido contrario pierde su exactitud en la medición y también tiene el\nobjetivo de auditar que no existan inyecciones a la red de distribución que pongan en\npeligro la operación de la red.\n5.18.3 En el caso que la empresa distribuidora detecte que el sistema de autogeneración\nirregular inyecta energía cuando la red o empalme del cliente queda sin suministro, la\nempresa deberá cortar en forma inmediata el suministro de energía de esta instalación y\nnotificar a la Superintendencia, aportando los antecedentes que acrediten el hecho.","a":"consumo"},{"n":"RIC N°9","r":"5.18.4–5.18.6","h":"DISPOSICIONES GENERALES","t":"5.18.4 En el caso de que transcurrido el plazo indicado en el punto 5.18.1 el usuario no hubiese\nnormalizado su instalación o no hubiese acordado con la empresa distribuidora un nuevo\nplazo para normalizar, la empresa deberá denunciar esto a la Superintendencia, para lo\ncual deberá aportar todos los antecedentes, tales como el registro de consumo e\ninyecciones de energía, imágenes del sistema instalado y copia de la notificación enviada\nal usuario y todos los antecedentes que permitan acreditar la denuncia ante la\nSuperintendencia, enviando una copia de la denuncia al usuario.\n5.18.5 En los casos en que la empresa distribuidora detecte que el medidor bidireccional registra\ninyecciones después de la notificación de no operar su sistema de autogeneración, la\nempresa deberá denunciar esto a la Superintendencia en forma inmediata adjuntado\ntodos los antecedentes del caso. La empresa también deberá notificar al usuario\nadjuntado la denuncia presentada ante la Superintendencia, y en la carta también deberá\nvolver a indicarle que no puede operar su sistema, y que en el caso de hacerlo\nnuevamente procederá con el corte de su suministro.\n5.18.6 En los casos en que el usuario no acate las instrucciones de no operar el sistema de\nautogeneración irregular indicado en los puntos 5.18.3 y 5.18.5 y la empresa distribuidora\ndetecte por tercera vez inyecciones a la red de distribución, deberá denunciar por escrito\neste hecho a la Superintendencia con copia al usuario, informando la fecha en que\nprocederá con el corte de suministro. Una vez que se haya enviado la carta a la","a":"consumo"},{"n":"RIC N°9","r":"5.18.7","h":"DISPOSICIONES GENERALES","t":"Superintendencia con copia al usuario, se deberá proceder con el corte o la suspensión\ndel suministro, hasta que dicha instalación sea regularizada.\n5.18.7 Los sistemas de autogeneración irregulares podrán acreditar su normalización ante la\nempresa distribuidora presentando un nuevo certificado de inscripción de la comunicación\nde energización de la instalación emitido por la Superintendencia. La empresa\ndistribuidora deberá reponer el suministro dentro de las 24 horas siguientes a los clientes\nque presenten este certificado ante ella.","a":"consumo"},{"n":"RIC N°9","r":"6–6.1","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED","t":"6  EXIGENCIAS PARA LA CONEXIÓN A LA RED\n6.1  En las instalaciones de sistemas de autogeneración, los equipos de protección medirán la tensión\ny la corriente de cada fase y desconectarán el sistema de autogeneración ante fluctuaciones en\nla corriente o la tensión de cualquier fase, en cumplimiento de la normativa nacional vigente. En\nel caso de que las instalaciones del cliente tengan múltiples sistemas de autogeneración, los\nequipos de protección deberán desconectar todos los sistemas de autogeneración ante\nfluctuaciones en la tensión o la corriente de cualquier fase. Para una comprensión simplificada\nacerca de los requisitos para los diferentes sistemas de autogeneración ver el anexo 9.1.","a":"consumo"},{"n":"RIC N°9","r":"6.2–6.2.5","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED","t":"6.2  Los sistemas de autogeneración que funcionen en paralelo con la red deberán contar con las\nsiguientes funciones de protección:\n6.2.1  Protección por sobre corriente de fases.\n6.2.2  Protección por falla a tierra.\n6.2.3  Protección de red e instalación (RI), que deberá contar con las siguientes funciones:\n6.2.3.1  Funciones de protección por sobre y baja tensión (Nema 59/ Nema 27).\n6.2.3.2  Funciones de protección por sobre y baja frecuencia (Nema 81O/ Nema 81U).\n6.2.3.3  Función de protección anti-Isla.\n6.2.4  Protección de potencia inversa: Corresponde al relé (Nema 32) con ajuste de pick up por\npotencia activa.\n6.2.5  Sistema de control de inyección cero.","a":"consumo"},{"n":"RIC N°9","r":"6.3–6.3.1","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección por sobre corriente de fases","t":"6.3  Protección por sobre corriente de fases.\n6.3.1  La protección por sobre corriente de fases podrá estar contenida en un interruptor\ntermomagnético de corte omnipolar, de una capacidad adecuada para la potencia del\nsistema de autogeneración. El interruptor magnetotérmico será bipolar, para el caso de\nlas instalaciones monofásicas o tetrapolar para el caso de las instalaciones trifásicas, con\nuna corriente de cortocircuito superior a la indicada por la empresa distribuidora en el\npunto de conexión.","a":"consumo"},{"n":"RIC N°9","r":"6.4–6.4.1","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección por falla a tierra","t":"6.4  Protección por falla a tierra.\n6.4.1  La protección por falla a tierra podrá estar contenida en un interruptor diferencial o en un\nbloque diferencial como parte del interruptor termomagnético indicado en el punto\nanterior. El diferencial deberá ser del tipo A o B y su corriente diferencial no será superior\na 30 mA para unidades de generación para potencia instalada inferiores a 10 kW,\nmientras que para unidades de generación igual o superior a 10 kW su corriente\ndiferencial no será superior a 300 mA.","a":"consumo"},{"n":"RIC N°9","r":"6.4.2–6.4.2.4","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección por falla a tierra","t":"6.4.2  La protección por falla a tierra indicada en el punto 6.2.2, podrá ser del tipo electrónico\nasociado a toroide y contactor o interruptor desconectador, debiendo cumplir con lo\nsiguiente:\n6.4.2.1  El contactor, en caso de falla deberá cortar todos los conductores activos en\nforma automática, deberá emplear la categoría de utilización AC-1 y será\nprotegido ante sobrecargas y cortocircuitos.\n6.4.2.2  La sección del transformador toroidal deberá ser dimensionada para circundar\nel cableado de alimentación y neutro juntos. Su medición de corriente y su\nrelación de transformación deben ser iguales o mayores a la corriente nominal\ndel punto de la instalación que se está midiendo.\n6.4.2.3  Debe regularse su tiempo de operación como mínimo en 20 ms y su corriente\nnominal debe ser igual o mayor a la corriente nominal de la protección\ntermomagnética aguas arriba.\n6.4.2.4  Debe ser de tipo A o B y su corriente diferencial no será superior a 30 mA para\nunidades de generación para potencia instalada inferiores a 10 kW, mientras\nque para unidades de generación igual o superior a 10 kW su corriente\ndiferencial no será superior a 300 mA.","a":"consumo"},{"n":"RIC N°9","r":"6.5–6.5.1","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de red e instalación (RI)","t":"6.5  Protección de red e instalación (RI)\n6.5.1  La protección RI actúa sobre el interruptor de acoplamiento para la desconexión del\nequipo de generación de la red, cuando se presentan valores inadmisibles de las\ntensiones o la frecuencia. Esta protección no será exigible para grupos electrógenos.","a":"consumo"},{"n":"RIC N°9","r":"6.5.2–6.5.2.6","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de red e instalación (RI)","t":"6.5.2  La instalación de la protección RI indicada en el punto 6.2.3 precedente será de manera\ncentralizada y/o complementaria como se indica a continuación:\n6.5.2.1  La protección RI centralizada deberá medir o censar sobre el alimentador\nprincipal de la instalación de consumo, estará ubicada en un gabinete especial\nllamado tablero de punto de conexión, el cual podrá albergar al interruptor de\nacoplamiento, a la protección de potencia inversa y al sistema de control de\ninyección cero, según corresponda, de tal forma que pueda ser sellado por la\nempresa distribuidora.\n6.5.2.2  La protección RI centralizada debe ser ubicada junto a la caja de empalme de\nla instalación de consumo, y en caso de que esto no sea posible, se podrá\nubicar en el tablero de punto de conexión junto al tablero general de la\ninstalación. Esta protección actuará sobre el interruptor de acoplamiento.\n6.5.2.3  La protección RI centralizada será obligatoria para todas las instalaciones de\ngeneración cuya capacidad instalada supere los 100 kW de potencia. Ver Anexo\n9.2\n6.5.2.4  La protección RI complementaria estará ubicada en el lugar más próximo al\nequipo de generación o en el tablero en que se conecta el equipo de generación\na la instalación de consumo. Esta protección podrá estar integrada al inversor\no al equipo de autogeneración o ser externa a él. Esta protección actuará sobre\nel interruptor de acoplamiento. Ver anexo 9.2\n6.5.2.5  La protección RI complementaria será obligatoria para todas las instalaciones\nde generación cuya capacidad instalada sea igual o inferior a 100 kW. Ver\nanexos 9.3 y 9.4\n6.5.2.6  Independiente de la exigencia de la RI centralizada, en los casos que el equipo\nde autogeneración cuente con una RI complementaria, ésta siempre deberá\nestar activada.","a":"consumo"},{"n":"RIC N°9","r":"6.5.3–6.5.5","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de red e instalación (RI)","t":"6.5.3  La protección RI se configurará de acuerdo con los parámetros definidos en la norma\ntécnica de conexión y operación de equipamiento de generación (NTCO-EG) o en las\ndisposiciones que la reemplacen.\n6.5.4  La protección RI centralizada debe incorporar un botón de prueba que permita verificar el\ncorrecto funcionamiento del circuito entre la protección RI y el interruptor de\nacoplamiento. Para este fin, al presionar el botón de prueba debe ser posible visualizar\nla activación del interruptor de acoplamiento.\n6.5.5  En la protección RI centralizada debe ser posible leer la información independientemente\nde las condiciones de operación del equipamiento de generación, y sin necesidad de\nmedios auxiliares. En la protección RI integrada se permite que la información sea\nobtenida a través de una interfaz de comunicación.","a":"consumo"},{"n":"RIC N°9","r":"6.5.6–6.5.6.1","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de red e instalación (RI)","t":"6.5.6  Protección anti-Isla\n6.5.6.1  El sistema de generación deberá contar con una protección anti-isla, necesaria\npara evitar que éste energice un circuito que se encuentre aislado del sistema\ninterconectado. De surgir una situación de isla eléctrica, el sistema de\ngeneración deberá desconectarse del sistema de distribución en un tiempo\nmáximo de dos segundos. Esta protección deberá ser del tipo ROCOF, Vector\nShift, u otro de características a lo menos equivalentes o superior.","a":"consumo"},{"n":"RIC N°9","r":"6.5.7–6.5.7.5","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de red e instalación (RI)","t":"6.5.7  Interruptor de acoplamiento\n6.5.7.1  Para la conexión de un equipo de generación a la red de distribución se deberá\nemplear un interruptor de acoplamiento. El cual será comandado por la\nprotección de red e instalación (Protección RI centralizada o complementaria) y\nse disparará automáticamente cuando opere al menos una función de\nprotección.\n6.5.7.2  Al igual que la protección RI, la protección de potencia inversa también podrá\noperar sobre este interruptor de acoplamiento, siempre que las condiciones\ntécnicas de los equipos lo permitan y siempre que el interruptor de acoplamiento\nse ubique según lo definido en el punto 6.5.2, de no cumplirse con esta\ncondición la protección de potencia inversa no podrá operar sobre este\ninterruptor.\n6.5.7.3  El interruptor de acoplamiento conecta el equipo de generación con el resto de\nlas instalaciones del cliente o usuario final.\n6.5.7.4  La instalación del interruptor de acoplamiento indicado en el punto 6.5.7.1 podrá\nubicarse en:\n6.5.7.4.1  El tablero de punto de conexión donde se ubica la protección RI\ncentralizada o en el tablero más próximo al equipo de generación o\nen el lugar definido en el punto 6.5.2.\n6.5.7.4.2  El tablero más próximo al equipo de generación, pudiendo estar\nintegrado al inversor o al equipo de autogeneración y deberá ser\ncomandado por la protección RI complementaria y/o la protección RI\ncentralizada.\n6.5.7.5  El tiempo máximo de desconexión desde ocurrida una falla no debe superar los\n200 ms. El tiempo de desconexión del interruptor debe indicarse en los\ndocumentos del fabricante.","a":"consumo"},{"n":"RIC N°9","r":"6.5.7.6–6.5.7.8.5","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de red e instalación (RI)","t":"6.5.7.6  El interruptor de acoplamiento debe ejecutarse como dos elementos de\ninterrupción galvánicas en serie (ej: relés, interruptor protector de motor,\ninterruptor de corriente mecánico) y debe cumplir el criterio N-1. La capacidad\nde apertura de ambos interruptores que forman el interruptor de acoplamiento\ndeberá ser dimensionada en concordancia con la máxima contribución de\ncorriente de corto circuito proveniente del sistema de distribución o del\nequipamiento de generación. En este último caso, se deberá garantizar la\ndesconexión de todos los polos\n6.5.7.7  En el caso en que el interruptor de acoplamiento se ubique en un lugar distinto\na la protección RI, ésta deberá actuar sobre el interruptor de acoplamiento\nmediante un sistema de disparo transferido. Para este caso la protección de\nflujo inverso no podrá operar sobre este interruptor y deberá operar sobre su\npropio interruptor cumpliendo con el punto 6.6.2. Ver anexo 9.2.\n6.5.7.8  El sistema de disparo transferido deberá cumplir con las siguientes\ncaracterísticas mínimas:\n6.5.7.8.1  En caso de falla del enlace para la transferencia del disparo, el\ninterruptor de acoplamiento deberá desacoplar al equipamiento de\ngeneración inmediatamente.\n6.5.7.8.2  Se deberá tomar resguardo contra interferencias que puedan afectar\nal sistema de disparo transferido.\n6.5.7.8.3  En caso de presencia de grupos de emergencia, se deberá tomar\nlos resguardos necesarios para evitar el paralelismo no intencional\nentre éstos y el o los equipamientos de generación.\n6.5.7.8.4  Se deberá habilitar también las protecciones RI e interruptores de\nacoplamiento en los equipamientos de generación.\n6.5.7.8.5  La pérdida de la tensión auxiliar de la protección RI centralizada o\ndel control de la protección RI integrada debe llevar a la apertura\ninmediata del interruptor de acoplamiento.","a":"consumo"},{"n":"RIC N°9","r":"6.6–6.6.1","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de potencia inversa","t":"6.6  Protección de potencia inversa\n6.6.1  La función de protección de potencia inversa (Nema 32) deberá actuar sobre un contactor\nde poder o sobre el interruptor de acoplamiento, o sobre el reconectador, el cual será el\nencargado de interrumpir la inyección de energía hacia la red en caso de que el nivel de\ngeneración sea superior al consumo. El contactor o interruptor debe ser capaz de\ninterrumpir el suministro completo de dicha instalación o solo la generación, lo que\ndependerá del punto de conexión del sistema de autogeneración. Sobre este interruptor\ntambién podrá operar la protección RI centralizada, siempre que sea factible\ntécnicamente por los equipos que se utilicen en la instalación.","a":"consumo"},{"n":"RIC N°9","r":"6.6.2","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de potencia inversa","t":"6.6.2  La protección de potencia inversa y el contactor de poder o el interruptor de acoplamiento\no reconectador indicado en el punto 6.6.1 anterior, deberá instalarse en el punto de\nconexión del cliente y formar parte del empalme de la instalación de consumo, pudiendo\ninstalarse en la caja del empalme o en el tablero de punto de conexión adosado a la caja\nde empalme, el cual deberá ser sellado por la empresa distribuidora.","a":"consumo"},{"n":"RIC N°9","r":"6.6.3–6.6.3.2","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de potencia inversa","t":"6.6.3  La protección de potencia inversa deberá operar cuando se superen los valores definidos\nen el punto 6.6.7, por lo cual su operación tendrá las siguientes acciones:\n6.6.3.1  La operación de la protección de potencia inversa cortará sólo el suministro del\nsistema de autogeneración cuando éste se conecta directamente al contactor\nde poder o al interruptor de acoplamiento o al reconectador indicado en el punto\n6.6.1 y la unión del equipo de generación se realiza en la caja de empalme o en\nel tablero de punto de conexión indicado en el punto 6.5.2. Ver anexos 9.2\nOpción A y B, 9.4 Opción A.\n6.6.3.2  La operación de la protección de potencia inversa cortará el suministro de toda\nla instalación de consumo cuando el punto de conexión del sistema de\nautogeneración se efectúa en el interior de la instalación de consumo. Ver\nanexos 9.2 Opción C y D, 9.4 Opción B.","a":"consumo"},{"n":"RIC N°9","r":"6.6.4–6.6.6","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de potencia inversa","t":"6.6.4  La protección de potencia inversa exigido en el punto 6.2.4 de este pliego técnico deberá\nser del tipo de regulación de potencia activa.\n6.6.5  Los relés de potencia inversa deberán cumplir con la norma IEC 60255-1 “Measuring\nrelays and protection equipment” o equivalentes UE, IEEE.\n6.6.6  Para proyectos de autoconsumo donde la potencia instalada de generación sea superior\na 100 kW, el relé de potencia inversa será del tipo microprocesado.","a":"consumo"},{"n":"RIC N°9","r":"6.6.7–6.2.4","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de potencia inversa","t":"6.6.7  La regulación para la función del relé de potencia inversa (Nema 32) exigido en el punto\n6.2.4 de este pliego técnico será la siguiente:\nPotencia instalada de  Tiempo de operación relé  Ajuste de Operación\ngeneración  32  (Pickup)\n≤300kW  10s  2% de la potencia nominal\nde la unidad o del\n>300kW y ≤1500kW  5s  conjunto de unidades\ngeneradoras de un\nsistema de\n>1500kW  2s  autogeneración","a":"consumo"},{"n":"RIC N°9","r":"6.6.8–6.6.8.2","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Protección de potencia inversa","t":"6.6.8  Se eximirán de la protección inversa requerida en el punto 6.2.4, aquellos sistemas de\nautogeneración que cuenten con un sistema de inyección cero de potencia a la red y que\ncumplan con una de las siguientes condiciones:\n6.6.8.1  Que el o los equipos de generación tengan una potencia máxima menor o igual\na 300 kW y que su potencia de generación no supere el 10% de la capacidad\ndel empalme de la instalación de consumo. Ver Anexo 9.3.\n6.6.8.2  Que en instalaciones domiciliarias con empalmes en baja tensión de hasta 10\nkW, el o los equipos de generación tengan una potencia de generación que no\nsupere el 30% de la capacidad del empalme de la instalación de consumo. Ver\nAnexo 9.3.","a":"consumo"}]}