{"mat":{"RIC N°1":"Empalmes","RIC N°2":"Tableros eléctricos","RIC N°3":"Alimentadores y demanda de una instalación","RIC N°4":"Conductores, materiales y sistemas de canalización","RIC N°5":"Medidas de protección contra tensiones peligrosas y descargas eléctricas","RIC N°6":"Puesta a tierra y enlace equipotencial","RIC N°7":"Instalaciones de equipos","RIC N°8":"Sistemas de emergencia","RIC N°9":"Sistemas de autogeneración","RIC N°10":"Instalaciones de uso general","RIC N°11":"Instalaciones especiales","RIC N°12":"Instalaciones en ambientes explosivos","RIC N°13":"Subestaciones y salas eléctricas","RIC N°14":"Eficiencia energética en edificios","RIC N°15":"Infraestructura para la recarga de vehículos eléctricos","RIC N°16":"Subsistemas de distribución","RIC N°17":"Operación y mantenimiento","RIC N°18":"Presentación de proyectos","RIC N°19":"Puesta en servicio","DS 8":"Reglamento de seguridad de las instalaciones de consumo de energía eléctrica","RPTD N°01":"Tensiones y frecuencias nominales","RPTD N°02":"Clasificación de instalaciones","RPTD N°03":"Proyectos y estudios","RPTD N°04":"Conductores","RPTD N°05":"Aislación","RPTD N°06":"Puesta a tierra","RPTD N°07":"Franja y distancias de seguridad","RPTD N°08":"Protección contra incendios","RPTD N°09":"Señalización de seguridad de instalaciones","RPTD N°10":"Centrales de producción y subestaciones","RPTD N°11":"Líneas de alta y extra alta tensión","RPTD N°12":"Líneas eléctricas de diferente tensión en estructura común (multitensión)","RPTD N°13":"Líneas eléctricas de media y baja tensión","RPTD N°14":"Apoyo en postes por terceros","RPTD N°15":"Operación y mantenimiento","RPTD N°16":"Puesta en servicio","DS 109":"Reglamento de seguridad de instalaciones de producción, transporte y distribución","DS 92":"Reglamento de instaladores eléctricos","DS 57":"Reglamento de generación distribuida para autoconsumo","DS 327":"Reglamento de la Ley General de Servicios Eléctricos"},"d":[{"n":"RIC N°9","r":"6.7–6.7.2","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Sistema de control de inyección cero","t":"6.7  Sistema de control de inyección cero\n6.7.1  Todos los sistemas de autogeneración conectados en paralelo con la red de distribución\nque utilicen convertidores estáticos deberán contar con un sistema de control de\ninyección cero, el que deberá controlar y evitar la inyección de energía generada hacia\nlas redes de distribución y prevenir la operación de la protección de potencia inversa\nindicada en el punto 6.2.4.\n6.7.2  Todos los sistemas de control de inyección cero que formen parte de un sistema de\nautogeneración deberán estar autorizados por la Superintendencia para tales efectos. Si\nel sistema de autogeneración con control de inyección cero está constituido por más de\nun inversor o convertidor estático, la comunicación entre ellos debe realizarse de forma\nalámbrica, con RS485, ethernet o equivalente dispuesto por el fabricante. El sistema de\ncomunicación elegido e implementado debe utilizar un cableado de largo efectivo menor\na lo que el protocolo y fabricante recomiendan para garantizar buen desempeño. Ver\nanexo N°9.5","a":"consumo"},{"n":"RIC N°9","r":"6.7.3–6.7.6","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Sistema de control de inyección cero","t":"6.7.3  El máximo tiempo de actuación del sistema de control de inyección cero, en reducir y\nevitar una inyección de potencia a la red será de 5 segundos y sus ajustes de operación\nno deben exceder el 2% de la potencia nominal del autogenerador. Para instalaciones\ncon potencia instalada de generación superiores a 1500 kW, este tiempo operación no\ndeberá exceder de 2 segundos.\n6.7.4  La comunicación entre los inversores, equipos de generación, equipos de monitoreo de\ninyección u otros dispositivos utilizados en el sistema de control de inyección cero debe\noperar en señales en una ventana de 1 segundo.\n6.7.5  En caso de que cualquiera de los componentes sistema de control de inyección cero,\nfalle, pierda su comunicación, señal o su fuente de alimentación, el sistema deberá reducir\nla potencia a un valor igual a cero en una ventana de 5 segundos.\n6.7.6  El sistema de control de inyección cero deberá actuar sobre los inversores o equipos de\nautogeneración.","a":"consumo"},{"n":"RIC N°9","r":"6.7.7","h":"EXIGENCIAS PARA LA CONEXIÓN A LA RED › Sistema de control de inyección cero","t":"6.7.7  Para los casos indicados en el punto 6.6.8 donde el equipo de generación no cuente con\nla protección de potencia inversa, el sistema de control de inyección cero deberá estar\nubicado en el tablero de punto de conexión, el cual deberá ser sellado por la empresa de\ndistribución, ubicado al costado del empalme o lo más cercano posible a él. Ver anexo\nN°9.3.","a":"consumo"},{"n":"RIC N°9","r":"7–7.1","h":"EXIGENCIAS DE DISEÑO DEL EQUIPO DE GENERACIÓN","t":"7  EXIGENCIAS DE DISEÑO DEL EQUIPO DE GENERACIÓN\n7.1  Todas aquellas materias relativas al diseño, construcción, mantenimiento, reparación,\nmodificación e inspección, fabricación, ensayos e instalación de equipos, materiales y accesorios\nde unidades de generación, se establecerán en conformidad a las instrucciones técnicas de\ncarácter general que emita la Superintendencia para tales efectos.\nEn ausencia de éstas podrán aplicarse las instrucciones técnicas normativas definidas bajo las\ndisposiciones establecidas en el artículo 149 bis y siguientes de la Ley General de Servicios\nEléctricos (DFL Nª4/2006) o las normas extranjeras, internacionalmente reconocidas, emitidas\npor las organizaciones que a continuación se indican: International Electrotechnical Commission\n(IEC), International Organization for Standardization (ISO), Normas DIN/VDE y American Society\nof Testing Materials/American National Standards Institute (ASTM/ANSI), Institute of Electrical\nand Electronics Engineers (IEEE), National Fire Protection Association (NFPA). En todo caso, la\naplicación de estas normas deberá ser aprobada por la Superintendencia, a requerimiento\nexpreso del solicitante.","a":"consumo"},{"n":"RIC N°9","r":"7.2–7.3","h":"EXIGENCIAS DE DISEÑO DEL EQUIPO DE GENERACIÓN","t":"7.2  Los equipos que formen parte de un sistema de autogeneración deberán cumplir con lo definido\nen el protocolo de análisis y/o ensayos de productos eléctricos respectivo, establecido por la\nSuperintendencia. En ausencia de estos los equipos que formen parte de un sistema de\nautogeneración deberán contar con una autorización previa de la Superintendencia para ser\nutilizados en instalaciones de consumo. La Superintendencia será la encargada de emitir el\nprocedimiento de autorización.\n7.3  Los sistemas de autogeneración que utilicen sistemas de almacenamiento se deben marcar con\nla tensión máxima de operación, incluyendo cualquier tensión de ecualización y la polaridad del\nconductor del circuito puesto a tierra.","a":"consumo"},{"n":"RIC N°9","r":"7.4","h":"EXIGENCIAS DE DISEÑO DEL EQUIPO DE GENERACIÓN","t":"7.4  Se debe considerar la contribución de las corrientes de falla, de todas las fuentes de energía\nconectadas, para el cálculo de la capacidad de interrupción y de corriente de cortocircuito del\nequipo de generación, así como de las protecciones indicadas en los puntos 6.6.y 6.7 del presente\npliego.","a":"consumo"},{"n":"RIC N°9","r":"8–8.1","h":"MEDIDORES","t":"8  MEDIDORES\n8.1  Las instalaciones que cuenten con sistema de autogeneración con capacidad de funcionamiento\nen paralelo con la red de distribución deberán cumplir con el artículo 5-19 de la NTD y contar con\nuna unidad de medida que cumpla con el título 4-1 del anexo técnico de los sistemas de medición,\nmonitoreo y control (SMMC), el cual deberá ser implementado por la empresa distribuidora en\nconformidad el artículo 6-11 de la NTD. Estos sistemas deberán ser capaces de generar alertas\ncuando se produzcan inyecciones de energía a la red no autorizadas. La empresa distribuidora\nserá la responsable de monitorear esta alerta y en caso de detectar clientes que inyecten energía\na la red, se deberá notificar al usuario, como se indica en el punto 5.18 de este pliego. En caso\nde que esto no se normalice, la empresa distribuidora deberá denunciar este hecho a la\nSuperintendencia.","a":"consumo"},{"n":"RIC N°9","r":"8.2","h":"MEDIDORES","t":"8.2  Todo sistema de autogeneración con una potencia instalada superior a 30 kW deberá contar con\nun equipo de monitoreo de generación, que sea capaz de registrar exclusivamente la generación,\nel cual deberá quedar montado en el tablero de distribución del equipamiento de autogeneración\ny claramente rotulado.","a":"consumo"},{"n":"RIC N°9","r":"9–9.2","h":"OPERACIÓN DEL EQUIPO DE GENERACIÓN","t":"9  OPERACIÓN DEL EQUIPO DE GENERACIÓN\n9.1  Un sistema de autogeneración está destinado a funcionar en paralelo con la red pública; por ello\ndebe contar en su implementación con todo el equipamiento y protecciones necesarias para un\nadecuado funcionamiento, desde el punto de vista técnico como de seguridad.\n9.2  La entrada de un generador u otra fuente de autogeneración de energía eléctrica que opere en\nparalelo con un sistema de suministro de energía eléctrica deberá ser compatible con la tensión\neléctrica, la forma de la onda y la frecuencia del sistema al cual se va a conectar.","a":"consumo"},{"n":"RIC N°9","r":"9.3–9.5","h":"OPERACIÓN DEL EQUIPO DE GENERACIÓN","t":"9.3  En caso de pérdida de energía en la red de distribución, todas las fuentes de generación de\nenergía eléctrica se deben desconectar automáticamente de la red pública y no se deben volver\na conectar, hasta que se restablezca el suministro de energía de la red de distribución, bajo\ncondiciones de normalidad operacional.\n9.4  Los sistemas de autogeneración que funcionen en modo isla interna deberán contar con un\nsistema de transferencia abierta, que permita operar el sistema una vez que se desconecte de la\nred de distribución.\n9.5  Esta nueva operación de sistemas de autogeneración en modo isla interna, se realizará mediante\nel sistema de transferencia abierta, que asegure que en ningún momento existirá conexión con\nla red de distribución mientras se encuentre operando en este modo.","a":"consumo"},{"n":"RIC N°9","r":"9.6","h":"OPERACIÓN DEL EQUIPO DE GENERACIÓN","t":"9.6  La conexión o reconexión de los equipos de generación a la red de distribución sólo puede ocurrir\nsi el equipo de generación establece que la tensión y la frecuencia de la red están dentro del\nrango de tolerancia, en el artículo 5-16 de la NTCO-EG.\nLos propietarios de sistemas de autogeneración, cuya potencia instalada sea superior a 300 kW,\ndeben designar a un responsable técnico, el que deberá contar con conocimiento técnico sobre\nla conexión, operación y mantenimiento de la instalación de autogeneración.","a":"consumo"},{"n":"RIC N°9","r":"10.1–10.5","h":"CONEXIÓN PARA EQUIPOS DE GENERACIÓN SINCRÓNICOS Y ASINCRÓNICOS","t":"10  CONEXIÓN PARA EQUIPOS DE GENERACIÓN SINCRÓNICOS Y ASINCRÓNICOS\n10.1 Un sistema de autogeneración que no se basa en tecnologías con convertidores estáticos, para\nel control de sus parámetros de funcionamiento y de sincronización con la red, deberá contar a\nlo menos con los siguientes equipos:\n10.1.1 Voltímetros que midan simultáneamente las tensiones de la red y de la fuente.\n10.1.2 Frecuencímetros que midan simultáneamente las frecuencias de la red y de la fuente.\n10.1.3 Sincronoscopio.\n10.2 Para la protección y el control de la puesta en paralelo, o separación de la fuente y la red, el\nsistema de autogeneración deberá contar con un relé de sincronismo (25) que permita la puesta\nen paralelo automática cuando se alcancen las condiciones de paralelismo.\n10.3 Se deberá contar con un esquema de control y explicación para la partida del autogenerador, el\ncual sólo aplicará para equipos de generación asincrónicos. Este esquema de control deberá\nestar impreso de forma legible e indeleble cercano al tablero eléctrico del autogenerador.\n10.4 El equipamiento de generación debe incluir un equipo de sincronización que permita acoplar un\ngenerador a una red energizada. Los interruptores de potencia pueden ser cerrados únicamente\nsi las tensiones en ambos lados del interruptor abierto están en sincronismo, lo que se corroborará\nmidiendo la tensión, la frecuencia y el desfase del generador y la red.\n10.5 En el caso de la conexión de generadores sincrónicos y asincrónicos que no son conectados en","a":"consumo"},{"n":"RIC N°9","r":"10.5.1–10.9","h":"CONEXIÓN PARA EQUIPOS DE GENERACIÓN SINCRÓNICOS Y ASINCRÓNICOS","t":"ausencia de tensión, se debe disponer de un equipo de sincronización. Los valores de ajuste para\nefectos de sincronización deben respetar las siguientes tolerancias máximas:\n10.5.1 Δφ = 10° Desfase entre tensiones.\n10.5.2 Δf = 500 mHz Diferencia entre ambas frecuencias.\n10.5.3 ΔV = 10% Vn Porcentaje de diferencia de las tensiones.\n10.6 En el caso de generadores asincrónicos que parten como motor, y que son conectados a una\nvelocidad entre 95% y 105% de la velocidad sincrónica, el factor de corriente de conmutación\nmáximo (kimáx) debe ser igual o inferior a 4.\n10.7 El valor de kimáx corresponde a la relación entre la corriente de arranque o partida con la corriente\nnominal del generador.\n10.8 Para módulos de autogeneración con alternadores de alta frecuencia, que se rectifica y a través\nde un inversor entrega corriente alterna, solo pueden ser conectados a la red con un factor de\ncorriente de conmutación máximo (kimax) menor a 1,2.\n10.9 Para cualquier sistema de autogeneración, la corriente de partida no deberá generar tensiones\ntransitorias en su propia barra ni en otras del sistema de distribución inferior a 0,9 pu.","a":"consumo"},{"n":"RIC N°9","r":"11.1–11.6","h":"ROTULACIÓN Y SEÑALIZACIÓN","t":"11  ROTULACIÓN Y SEÑALIZACIÓN\n11.1 Todas las rotulaciones, señalizaciones, procedimientos y advertencias requeridas en este pliego\ndeberán cumplir con lo siguiente:\n11.1.1  Ser indelebles.\n11.1.2  Ser legibles.\n11.1.3  Estar diseñadas y fijas de manera que sean legibles durante la vida útil del\nequipo o tablero al que están adheridas o relacionadas.\n11.1.4  Ser simples y comprensibles.\n11.2 La caja de empalme deberá contar con una placa de advertencia ubicada al frente o a un costado,\nde manera que sea visible y con el siguiente texto:\nPRECAUCIÓN\nESTA PROPIEDAD CUENTA CON UN SISTEMA DE AUTOGENERACIÓN\n11.3 El tamaño de la placa indicada en el punto 11.2 anterior deberá tener como mínimo de 70 mm\npor 40 mm. La inscripción deberá ser indeleble y la letra deberá tener un tamaño de 5 mm cómo\nmínimo.\n11.4 Todos los equipamientos, protecciones, interruptores, terminales y alimentadores del equipo de\nautogeneración a la llegada de la barra del punto de conexión deben estar rotulados.\n11.5 Se deberá identificar claramente el o los conductores provenientes del equipamiento de\nautogeneración que ingresen a la barra de distribución de un tablero diferente al tablero de\nautogeneración, tanto en su aislación o cubierta protectora como en el tablero. Se deberá\nidentificar además la barra de distribución donde se conecte la generación, diferenciándola del\nresto de barras de distribución que contenga el tablero eléctrico.\n11.6 Se deberá instalar una placa de identificación legible e indeleble por parte del instalador al","a":"consumo"},{"n":"RIC N°9","r":"11.6.1–11.8","h":"ROTULACIÓN Y SEÑALIZACIÓN","t":"momento de montaje de la unidad de autogeneración, ubicada en el tablero eléctrico que contiene\nsus protecciones eléctricas o en los medios de desconexión, en un sitio accesible, en el cual se\nespecifique la fuente energética y que indique:\n11.6.1  Nombre del tablero eléctrico.\n11.6.2  Potencia máxima (CA).\n11.6.3  Corriente máxima (CA).\n11.6.4  La corriente de operación (CC).\n11.6.5  La tensión de operación (CC).\n11.6.6  La tensión máxima del sistema (CC).\n11.6.7  Corriente de cortocircuito (CC).\n11.7 Todas las cajas de paso, unión o derivación empleadas entre el equipo de autogeneración y su\ntablero eléctrico deberán contar con una señalética de peligro.\n11.8 Los propietarios de los sistemas de autogeneración deberán contar con procedimientos\nabreviados de apagado de emergencia, operación en modo isla (sólo si tiene este modo de\noperación) y funcionamiento normal, el cual deberá estar ubicado a un costado del tablero de\nautogeneración. El tamaño de la letra del procedimiento será como mínimo de 6 mm.","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N°9.1","h":"ANEXO N°9.1","t":"ANEXO N°9.1\nRESUMEN DE EXIGENCIA DE PROTECCIONES PARA SISTEMAS DE AUTOGENERACIÓN\nPotencia de  Protección  Protección  Protección de  Registrador de\nProtección por  Protección  Sistema de\nSistemas de  autogeneración en  RI  RI  potencia  energía del sistema\nsobre corriente  por falla a  control de\nautogeneración  relación a la capacidad  complementaria  centralizada  inversa  autogeneración\nde fases  tierra  inyección cero\ndel empalme  (a)  (b)  (c)  (d)\n≤ 30%\nCap. empalme BT  X  X  X  X\nde hasta 10kW\nPotencia instalada\n>a1W y\n≤ a 10 kW  > 30%\nCap. empalme BT  X  X  X  X  X\nde hasta 10kW\n≤ 10%\nPotencia instalada\nCap. empalme BT o MT\nX  X  X  X  X\n> a 10 kW y\n> 10%\n≤ a 100 kW  X  X  X  X  X  X\nCap. empalme BT o MT\n≤ 100%\nPotencia instalada\n>100 kW\nCap. empalme  X  X  X  X  X  X\nBT o MT\n(a) : La RI complementaria debe operar sobre el interruptor de acoplamiento, en caso de que se cuente con inversores, la RI integrada debe operar sobre el inversor desconectando el sistema\nde autogeneración asociado al inversor.\n(b) : Si la capacidad instalada del sistema de autogeneración es ≤ 100 kW, no se requiere de la protección RI centralizada, siempre y cuando se cuente con la protección RI complementaria o\ncon la RI integrada en el inversor. Asimismo, en el caso de equipos de autogeneración sin inversores la protección RI deberá ser del tipo centralizada.\n(c) : La protección de potencia inversa no será exigida para aquellas instalaciones que cumplan con:","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N°9.1","h":"ANEXO N°9.1","t":"i) equipos de autogeneración cuya capacidad instalada (CI) sea ≤ a 10 kW, que a su vez dicha CI no supere el 30% de la capacidad del empalme, y tenga sistema de control de inyección.\nii) equipos de autogeneración cuya capacidad instalada (CI) sea ≤ a 100 kW, que a su vez dicha CI no supere el 10% de la capacidad del empalme, y tenga sistema de control de inyección.\n(d) : Este equipo destinado de forma exclusiva a la medición del sistema de será exigido en todo sistema de autogeneración con una potencia instalada superior a 30 kW.","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N° 9.2","h":"ANEXO N° 9.2","t":"ANEXO N° 9.2\nESQUEMA DE PROTECCIONES PARA SISTEMAS DE AUTOGENERACIÓN >100KW\nOPCIÓN A: PROTECCIÓN RI CENTRALIZADA JUNTO A PROTECCIÓN DE POTENCIA INVERSA Y SISTEMA\nDE CONTROL DE INYECCIÓN CON OPERACIÓN SOBRE INTERRUPTOR DE ACOPLAMIENTO\nCENTRALIZADO QUE DESCONECTARÁ EL SUMINISTRO DEL SISTEMA DE AUTOGENERACIÓN\nLa operación de la protección de potencia inversa para este esquema tipo, debe cortar sólo el suministro del\nsistema de autogeneración, como lo establece el numeral 6.6.3.1, pudiendo operar sobre el mismo interruptor de\nacoplamiento de la protección RI Centralizada, siempre que las condiciones técnicas de los equipos lo permitan y\ntodos los equipos indicados en este esquema estén en el mismo gabinete (Tablero de Punto de Conexión).\nComo la potencia instalada del sistema de autogeneración es superior a 100 kW, deberá contar con la protección\nRI Centralizada (de forma independiente a las protecciones RI complementarias en caso de que se tengan), la\ncual comandará al interruptor de acoplamiento en caso de presentarse una operación en modo isla o cuando se\npresentan valores inadmisibles de las tensiones o la frecuencia.\n* El sistema de control de inyección cero se ejemplifica en el Anexo N° 9.5 de este pliego técnico\n*Sistema de autogeneración con potencia instalada superior a 30 kW debe contar con un registrador de la energía\nque mida en forma exclusiva la generación del sistema.\nOPCIÓN B: PROTECCIÓN DE POTENCIA INVERSA JUNTO A SISTEMA DE CONTROL DE INYECCIÓN Y\nPROTECCIÓN RI CENTRALIZADA CON OPERACCIÓN SOBRE INTERRUPTOR DE ACOPLAMIENTO A","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N° 9.2","h":"ANEXO N° 9.2","t":"TRAVÉS DE DISPARO TRANSFERIDO QUE DESCONECTARÁ SÓLO EL SUMINISTRO DEL SISTEMA DE\nAUTOGENERACIÓN)\nLa operación de la protección de potencia inversa para este esquema tipo, debe cortar sólo el suministro del\nsistema de autogeneración, como lo establece el numeral 6.6.3.1, debiendo operar sobre su propio interruptor de\nacoplamiento, contactor de poder o reconectador (según corresponda al tipo de instalación).\nComo la potencia instalada del sistema de autogeneración es superior a 100 kW, deberá contar con la protección\nRI Centralizada (de forma independiente a las protecciones RI complementarias), la cual comandará al\ninterruptor de acoplamiento centralizado que en este ejemplo es a través del disparo transferido.\n* Interruptor de acoplamiento debe provocar la desconexión del sistema de autogeneración en caso de que tenga\nuna pérdida de la señal de control.\n**Sistema de autogeneración con potencia instalada superior a 30 kW debe contar con un registrador de la energía\nque mida en forma exclusiva la generación del sistema.\nOPCIÓN C: PROTECCIÓN RI CENTRALIZADA JUNTO A PROTECCIÓN DE POTENCIA INVERSA Y SISTEMA\nDE CONTROL DE INYECCIÓN CON OPERACIÓN SOBRE INTERRUPTOR DE ACOPLAMIENTO\nCENTRALIZADO QUE DESCONECTARÁ EL SUMINISTRO DE LA INSTALACIÓN DE CONSUMO\nLa operación de la protección de potencia inversa para este esquema tipo, debe cortar el suministro de toda la\ninstalación de consumo, como lo establece el numeral 6.6.3.2, pudiendo operar sobre el mismo interruptor de\nacoplamiento de la protección RI Centralizada, siempre que las condiciones técnicas de los equipos lo permitan y","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N° 9.2","h":"ANEXO N° 9.2","t":"todos los equipos indicados en este esquema estén en el mismo gabinete (Tablero de Punto de Conexión).\nComo la potencia instalada del sistema de autogeneración es superior a 100 kW, deberá contar con la protección\nRI Centralizada (de forma independiente a las protecciones RI complementarias en caso de que se tengan), la\ncual comandará al interruptor de acoplamiento en caso de presentarse una operación en modo isla o cuando se\npresentan valores inadmisibles de las tensiones o la frecuencia.\n* El sistema de control de inyección cero se ejemplifica en el Anexo N° 9.5 de este pliego técnico\n** Sistema de autogeneración con potencia instalada superior a 30 kW debe contar con un registrador de la energía\nque mida en forma exclusiva la generación del sistema.\nOPCIÓN D: SISTEMA DE CONTROL DE INYECCIÓN JUNTO A PROTECCIÓN RI CENTRALIZADA Y\nPROTECCIÓN DE POTENCIA INVERSA CON OPERACIÓN SOBRE INTERRUPTOR DE ACOPLAMIENTO QUE\nDESCONECTARÁ EL SUMINISTRO DE LA INSTALACIÓN DE CONSUMO\nLa operación de la protección de potencia inversa para este esquema tipo, debe cortar el suministro de toda la\ninstalación de consumo, como lo establece el numeral 6.6.3.2, debiendo operar sobre su propio interruptor de\nacoplamiento, contactor de poder o reconectador (según corresponda al tipo de instalación).\nComo la potencia instalada del sistema de autogeneración es superior a 100 kW, deberá contar con la protección\nRI Centralizada (de forma independiente a las protecciones RI complementarias), la cual comandará al\ninterruptor de acoplamiento que en este ejemplo es a través del disparo transferido.\n* Interruptor de acoplamiento debe provocar la desconexión del sistema de autogeneración en caso de que tenga\nuna pérdida de la señal de control.\n**Sistema de autogeneración con potencia instalada superior a 30 kW debe contar con un registrador de la energía\nque mida en forma exclusiva la generación del sistema.","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N° 9.3","h":"ANEXO N° 9.3","t":"ANEXO N° 9.3\nESQUEMA DE PROTECCIONES PARA SISTEMAS DE AUTOGENERACIÓN ≤ 100 KW Y QUE\nCUMPLAN CON LO INDICADO EN EL PUNTO 6.6.8\n(SISTEMA DE CONTROL DE INYECCIÓN JUNTO A PROTECCIÓN RI COMPLEMENTARIA)\na) Aplica para potencia instalada de autogeneración menor o igual a 100 kW y que su potencia de\ngeneración no supere el 10% de la capacidad del empalme de la instalación de consumo.\nb) Aplica para instalaciones domiciliarias con empalmes en baja tensión de hasta 10 kW y que el\no los equipos de autogeneración tengan una potencia de generación que no supere el 30% de\nla capacidad del empalme de la instalación de consumo.\nEl esquema tipo que se señala en este Anexo, muestra un sistema de generación a través de Energías Renovables\ncon inversor con protección RI integrada, pero también podría contar con una protección RI\ncomplementaria externa al equipo de autogeneración.\nComo este esquema tipo NO requiere contar con la protección de potencia inversa, por no cumplir con lo indicado\nen 6.6.8, debiendo contar con su sistema de control de inyección cero en un gabinete (Tablero de Punto de\nConexión) que será sellado por la Empresa Distribuidora.\nLa protección RI operará sobre el interruptor de acoplamiento en caso de presentarse una operación en modo isla\no cuando se presentan valores inadmisibles de las tensiones o la frecuencia.\n* El sistema de control de inyección cero se ejemplifica en el Anexo N° 9.5 de este pliego técnico","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N° 9.4","h":"ANEXO N° 9.4","t":"ANEXO N° 9.4\nESQUEMA DE PROTECCIONES PARA SISTEMAS DE AUTOGENERACIÓN ≤ 100 KW\nPOTENCIA INSTALADA DE AUTOGENERACION SUPERA 10% DE LA CAPACIDAD DEL\nEMPALME O NO CUMPLEN CON LOS CRITERIOS DEL PUNTO 6.6.8\nOPCIÓN A: PROTECCIÓN RI COMPLEMENTARIA JUNTO A SISTEMA DE CONTROL DE INYECCIÓN Y\nPROTECCIÓN DE POTENCIA INVERSA CON OPERACIÓN SOBRE INTERRUPTOR DE ACOPLAMIENTO QUE\nDESCONECTARÁ SÓLO EL SUMINISTRO DEL SISTEMA DE AUTOGENERACIÓN)\nComo este esquema tipo SI requiere contar con la protección de potencia inversa, por no cumplir con lo indicado\nen 6.6.8, debiendo contar además con su sistema de control de inyección cero en un gabinete (Tablero de Punto\nde Conexión) que será sellado por la Empresa Distribuidora.\nEl esquema tipo que se señala en este Anexo, muestra un sistema de generación a través de Energías Renovables\ncon inversor con protección RI integrada, pero también podría contar con una protección RI\ncomplementaria externa al equipo de autogeneración.\nLa protección RI complementaria operará sobre el interruptor de acoplamiento en caso de presentarse una\noperación en modo isla o cuando se presentan valores inadmisibles de las tensiones o la frecuencia.\n*La operación de la protección de potencia inversa para este esquema tipo, debe cortar sólo el suministro del\nsistema de autogeneración, como lo establece el numeral 6.6.3.1.\n** El sistema de control de inyección cero se ejemplifica en el Anexo N° 9.5 de este pliego técnico\n***Sistema de autogeneración con potencia instalada superior a 30 kW debe contar con un registrador de la energía","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N° 9.4","h":"ANEXO N° 9.4","t":"que mida en forma exclusiva la generación del sistema.\nOPCIÓN B: PROTECCIÓN RI COMPLEMENTARIA JUNTO A SISTEMA DE CONTROL DE INYECCIÓN Y\nPROTECCIÓN DE POTENCIA INVERSA CON OPERACIÓN SOBRE INTERRUPTOR DE ACOPLAMIENTO QUE\nDESCONECTARÁ EL SUMINISTRO DE LA INSTALACIÓN DE CONSUMO)\nComo este esquema tipo SI requiere contar con la protección de potencia inversa, por no cumplir con lo indicado\nen 6.6.8, debiendo contar además con su sistema de control de inyección cero en un gabinete (Tablero de Punto\nde Conexión) que será sellado por la Empresa Distribuidora.\nEl esquema tipo que se señala en este Anexo, muestra un sistema de generación a través de Energías Renovables\ncon inversor con protección RI integrada, pero también podría contar con una protección RI\ncomplementaria externa al equipo de autogeneración.\nLa protección RI complementaria operará sobre el interruptor de acoplamiento en caso de presentarse una\noperación en modo isla o cuando se presentan valores inadmisibles de las tensiones o la frecuencia.\n*La operación de la protección de potencia inversa para este esquema tipo, debe cortar el suministro de toda la\ninstalación de consumo, como lo establece el numeral 6.6.3.2.\n* El sistema de control de inyección cero se ejemplifica en el Anexo N° 9.5 de este pliego técnico\n*Sistema de autogeneración con potencia instalada superior a 30 kW debe contar con un registrador de la energía\nque mida en forma exclusiva la generación del sistema.","a":"consumo"},{"n":"RIC N°9","r":"ANEXO N°9.5","h":"ANEXO N°9.5","t":"ANEXO N°9.5\nESQUEMA TIPO PARA UNIDADES DE AUTOGENERACIÓN CON EQUIPO CONTROL DE\nINYECCIÓN CERO\nEl esquema tipo que se señala en este anexo, muestra un sistema de generación fotovoltaica\ncontrolada por un dispositivo central autónomo. Este esquema requiere de un equipo externo\nal sistema de generación (para el ejemplo, se utiliza el equipo de monitoreo de inyección que\ntiene la capacidad de medir el consumo neto de energía hacia la red), quien comunica al (los)\ninversor (es) al momento de limitar las inyecciones configuradas.\nEl máximo tiempo de actuación del sistema de limitación de inyección en reducir la potencia\naparente exportada actual a un valor igual o menor a la capacidad exportable máxima será de\n5 segundos.\nEl sistema de limitación de inyección debe ser fail-safe o falla-segura, de forma que, si\ncualquier componente o sistema de señales que comprometa la limitación de energía falla o\npierde su fuente de alimentación, el esquema debe reducir la potencia activa inyectada a la\nred a un valor que sea menor o igual a la máxima potencia exportable en una ventana de 5\nsegundos.\nEl sistema de control de inyección cero deberá estar ubicado en el tablero de punto de\nconexión, el cual deberá ser sellado por la empresa de distribución, ubicado al costado del\nempalme o lo más cercano posible a él.","a":"consumo"},{"n":"RIC N°10","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad y de operación que\ndeben cumplir las instalaciones de consumo de energía eléctrica de uso general del país.","a":"consumo"},{"n":"RIC N°10","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nEste pliego técnico aplica a todas las instalaciones de consumo de energía eléctrica de uso general,\nen adelante e indistintamente, instalaciones.","a":"consumo"},{"n":"RIC N°10","r":"3–3.3","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente\npliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n3.1  IEC 60670-23:  2016  Boxes and enclosures for electrical accessories for\n2006+AMD1:2016  household and similar fixed electrical installations - Part 23:\nCSV  Particular requirements for floor boxes and enclosures.\n3.3  UNE-EN 12193  2020  Iluminación. Iluminación de instalaciones deportivas.","a":"consumo"},{"n":"RIC N°10","r":"3.2–3.6","h":"REFERENCIAS NORMATIVAS","t":"3.2  UNE-EN 12464-1  2012  Iluminación de los lugares de trabajo. Parte 1: Lugares de\ntrabajo en interiores.\n3.5  UNE-EN 12665  2020  Iluminación. Términos básicos y criterios  para  la\nespecificación de los requisitos de alumbrado.\n3.6  UNE-EN ISO 9241-  2008  Ergonomía de la interacción hombre-sistema. Parte 302:\n302  Terminología para las pantallas de visualización electrónica\n(ISO 9241-302:2008)","a":"consumo"},{"n":"RIC N°10","r":"3.4","h":"REFERENCIAS NORMATIVAS","t":"3.4  UNE-EN ISO 9680  2014  Odontología. Lámparas dentales (ISO 9680:2014)\nNota: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","a":"consumo"},{"n":"RIC N°10","r":"4–4.3","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Aparato: Elemento de la instalación destinado a controlar el paso de la energía eléctrica.\n4.2  Artefacto: Elemento fijo o portátil, parte de una instalación, que consume energía eléctrica.\n4.3  Canalización: Conjunto formado por conductores eléctricos, elementos que los soportan y\naccesorios que aseguran su fijación y protección mecánica.\nA la vista: Canalizaciones que son observables a simple vista.\nEmbutida: Canalizaciones colocadas en perforaciones o calados hechos en muros, losas\no tabiques de una construcción y que son recubiertas por las terminaciones o enlucidos\nde éstos.\nOculta: Canalizaciones colocadas en lugares que no permiten su visualización directa,\npero que son accesibles en toda su extensión. Este término es aplicable también a\nequipos.\nPreembutida: Canalización que se incorpora a la estructura de una edificación junto con\nsus envigados.\nSubterránea: Canalizaciones que van enterradas en el suelo.","a":"consumo"},{"n":"RIC N°10","r":"4.4–4.6","h":"TERMINOLOGÍA","t":"4.4  Carga: Es todo artefacto, equipo o instalación cuyo mecanismo u operación requiere del consumo\nde energía eléctrica para su funcionamiento.\n4.5  Centro: Punto de la instalación en donde está conectado un artefacto; en el caso particular de\ncircuitos destinados a iluminación se designará como centro al conjunto de portalámparas con su\ncorrespondiente interruptor de comando o un punto en que existan uno, dos o tres enchufes\nmontados en una caja común.\n4.6  Circuito: Conjunto de artefactos y aparatos alimentados por una línea común de distribución, la\ncual es protegida por un único dispositivo de protección.\nCircuito de iluminación: Es el circuito de alumbrado destinado a la alimentación de los\nportalámparas (todo aparato utilizado para iluminación.\nCircuito de enchufes: Es el circuito de alumbrado destinado a la alimentación de los\nenchufes.","a":"consumo"},{"n":"RIC N°10","r":"4.7–4.8","h":"TERMINOLOGÍA","t":"4.7  Equipo eléctrico: Término aplicable a aparatos de maniobra, regulación, protección, seguridad\no control y a los artefactos y accesorios que forman parte de una instalación eléctrica.\nDependiendo de su forma constructiva y características de resistencia a la acción del medio\nambiente se calificarán según los tipos detallados a continuación y de acuerdo al cumplimiento\nde la norma específica sobre la materia.\n4.8  Conductor: Elemento de cobre, dentro del alcance de este pliego, cuya función específica es el\ntransporte de corriente. De sección transversal frecuentemente cilíndrica o rectangular. De\nacuerdo a su forma constructiva podrá ser designado como alambre, si se trata de una sección\ncircular sólida única, cable si la sección resultante está formada por varios alambres o barra si se\ntrata de una sección rectangular.\nConductor activo: Se aplicará esta calificación a los conductores de fase y neutro de un\nsistema de corriente alterna o a los conductores positivo, negativo y neutro de un sistema\nde corriente continua.","a":"consumo"},{"n":"RIC N°10","r":"5.1–5.1.1.6","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado","t":"5.1  Instalaciones de alumbrado\nConceptos generales\n5.1.1.1  Se considerará instalación de alumbrado a toda aquella formada por circuitos\nde iluminación y circuitos de enchufes.\n5.1.1.2  Por razones de operación, facilidad de mantenimiento y de seguridad, las\ninstalaciones de alumbrado se dividirán en circuitos, los cuales, en lo posible,\ndeberán servir áreas de radio limitado.\n5.1.1.3  Cada circuito de alumbrado estará formado por centros de consumo,\nentendiéndose por tales a los artefactos de iluminación que se instalen en\npuntos físicos determinados o a los enchufes hembra que permitan la conexión\nde artefactos susceptibles de conectarse a este tipo de circuitos.\n5.1.1.4  No se podrá proyectar arranques con potencias futuras. Todo arranque que no\ncuente con una carga instalada deber ser declarado con una potencia de 0 W.\n5.1.1.5  En el diseño y en la operación de toda instalación de consumo siempre se\ndeberá procurar que sus cargas queden repartidas equilibradamente entre los\nconductores de las distintas fases.\n5.1.1.6  En materias de diseño, construcción, operación, mantenimiento, reparación,\nmodificación, inspección y término de operación, la Superintendencia podrá\npermitir el uso de tecnologías diferentes a las establecidas en el presente pliego\ntécnico, siempre que se mantenga el nivel de seguridad que el texto normativo\ncontempla. Estas tecnologías deberán estar técnicamente respaldadas en\nnormas, códigos o especificaciones nacionales o extranjeras, así como en\nprácticas recomendadas de ingeniería internacionalmente reconocidas, o bien","a":"consumo"},{"n":"RIC N°10","r":"5.1.2.1–5.1.2.5","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado","t":"ser parte de instalaciones de prueba para nueva tecnología. Para ello el\ninstalador deberá presentar el proyecto y un ejemplar completo de la versión\nvigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que\nsolicite la Superintendencia.\nCanalizaciones\n5.1.2.1  Para las instalaciones de alumbrado se empleará como sistema de canalización\nreglamento, seleccionando el sistema a emplear en conformidad a las\ncaracterísticas y condiciones de cada instalación en particular.\n5.1.2.2  Las uniones y derivaciones que sea necesario hacer en los conductores de un\ncircuito de alumbrado se ejecutarán siempre dentro de cajas. No se permite\nhacer la alimentación denominada \"de centro a centro\" sin cajas de derivación.\n5.1.2.3  No se permitirá hacer uniones o derivaciones dentro de las cajas de aparatos o\naccesorios salvo donde se empleen cajas de derivación para el montaje de\nenchufes hembra, siempre que no se utilicen más de 3 puntos de entrada a\néstas y su volumen libre lo permita.\n5.1.2.4  Los interruptores de comando de los centros se instalarán de modo tal que se\npueda apreciar a simple vista su efecto. Se exceptuarán las luces de vigilancia,\nde alumbrado de jardines, de servicios comunes de edificios o similares. Los\ninterruptores deberán instalarse en puntos fácilmente accesibles y su altura de\nmontaje estará comprendida entre 0,80 m y 1,40 m, medida desde su punto\nmás bajo sobre el nivel del piso terminado.\n5.1.2.5  Los interruptores de comando de centros de encendido esporádico, ubicados","a":"consumo"},{"n":"RIC N°10","r":"5.1.2.6–5.1.2.11","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado","t":"en salas o zonas cerradas, tales como cajas de escalas y pasillos en edificios\nmultiviviendas, oficinas, multitiendas, servicios comunes en general, locales de\nreunión de personas, salas eléctricas, subestaciones, salas de tableros, salas\nde máquinas y similares, deberán contar con una señal luminosa permanente\nde modo de permitir ubicarlos en la oscuridad.\n5.1.2.6  Está prohibido adosar o instalar módulos de interruptores y de enchufes sin su\nrespectiva caja, excepto que se monten en canalizaciones que estén diseñadas\npara este propósito y no requieran de la utilización de cajas, tales como las\nmolduras, bandejas portaconductores tipo livianas y pilares de servicio.\n5.1.2.7  Los enchufes se instalarán en puntos fácilmente accesibles y su altura de\nmontaje será de acuerdo a las necesidades de uso.\n5.1.2.8  Todos los enchufes hembra serán del tipo de alvéolos protegidos.\n5.1.2.9  La capacidad de corriente de los módulos de enchufes no deberá ser inferior a\nla capacidad de la protección del circuito.\n5.1.2.10 El uso de unidades interruptor enchufe sólo será permitido en kioscos, casetas,\nporterías de un ambiente, en baños de viviendas de superficie menores a 30 m2\ny en lugares de dimensiones similares a estos. En tales casos las condiciones\nde montaje serán las indicadas para interruptores, y ambos elementos deberán\npertenecer a un circuito que cuente con protección diferencial.\n5.1.2.11 En los centros de alumbrado no se podrá utilizar los conductores eléctricos\ncomo medio de soporte de lámparas o luminarias. El soporte mecánico de estos","a":"consumo"},{"n":"RIC N°10","r":"5.1.2.12–5.1.3.3","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado","t":"equipos deberá ser totalmente independiente de dichos conductores y se\nutilizarán en cada caso los tipos de soporte adecuados a cada condición de\nmontaje, siendo obligatorio dejarlos insertos en la construcción en caso\nnecesario para asegurar la fijación.\n5.1.2.12 Todos los centros de iluminación deberán terminar en una caja de derivación,\nde modo que esta sirva tanto para la sujeción de la lámpara o luminaria como\npara ejecutar la respectiva conexión. Se exceptúa del uso de este tipo de cajas\ncuando las lámparas o luminarias sean del tipo embutidas.\n5.1.2.13 Todos los centros de iluminación deberán contar con el conductor de puesta a\ntierra de protección.\n5.1.2.14 En las cajas de derivación de volumen igual o inferior a 400 cm 3 de una\ninstalación de consumo, podrán alojarse como máximo 12 conductores de hasta\n8,37 mm2 y no deberán utilizarse más de 5 puntos de entrada a éstas. En el\ncaso que se alojen conductores de secciones superiores, el criterio a utilizar\nserá que deberá dejarse un volumen libre del 25% en el interior de las cajas.\nTableros\n5.1.3.1  Los tableros de una instalación de alumbrado se construirán e instalarán de\nreglamento.\n5.1.3.2  No se permitirá la instalación de tableros en dormitorios, baños, lavaderos,\ncloset no destinados para uso eléctrico y lugares de difícil acceso.\n5.1.3.3  En el tablero general o tablero principal de distribución de alumbrado se debe\ninstalar un interruptor termomagnético general de corte omnipolar (fase y\nneutro), en conformidad con lo indicado en el punto 6.6.2 del Pliego Técnico","a":"consumo"},{"n":"RIC N°10","r":"5.1.3.4–5.1.3.7","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado","t":"Normativo RIC N°02. El interruptor termomagnético que está instalado junto al\nmedidor de energía de la instalación no será considerado como interruptor\ntermomagnético general.\n5.1.3.4  Cada circuito debe estar protegido por un interruptor termomagnético, cuya\ncorriente nominal debe ser adecuada para la capacidad de transporte de\ncorriente de los conductores, equipos, accesorios, aparatos y artefactos\nprotegidos que dependen de este. Todo elemento que esté conectado a una\nprotección termomagnética, debe tener al menos la misma capacidad de\ntransporte de corriente que la protección de la cual depende.\n5.1.3.5  Todo circuito de alumbrado (iluminación y enchufes), deberá estar protegido por\nun protector diferencial, cuya sensibilidad no sea superior a 30 mA.\n5.1.3.6  Se deberá asegurar que todo protector diferencial quede protegido a la\nsobrecarga y al cortocircuito mediante una protección termomagnética. Para\nesto la corriente nominal de la protección diferencial deberá ser igual o mayor a\nla corriente nominal de la protección termomagnética instalada aguas arriba o\nse aceptará también, que la suma de las corrientes nominales de las\nprotecciones termomagnéticas aguas abajo que dependan del diferencial, no\nsean mayor a la capacidad nominal de este.\n5.1.3.7  Desde una protección diferencial no se podrán derivar más de 3 circuitos, para\nlo cual deberá cumplirse con lo indicado en el punto 5.1.3.6 anterior. En el caso\nque una protección diferencial agrupe más de un circuito, esta protección no\npodrá operar sobre el 100% de la instalación. Se exceptúan de esta disposición","a":"consumo"},{"n":"RIC N°10","r":"5.1.3.8–5.1.4.4","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado","t":"los diferenciales de 300 mA que acompañan a la protección general del tablero,\n5.1.3.8  No se deberá utilizar las protecciones eléctricas como elementos de maniobra,\npara el encendido y apagado de las cargas.\nCircuitos\n5.1.4.1  La capacidad de los circuitos de alumbrado (iluminación y enchufes) estará\ndeterminada por la potencia requerida por cada circuito, más un 10% de\ncapacidad adicional disponible. El valor nominal de la capacidad del circuito,\nestará determinado por el valor nominal de corriente de la protección,\ninmediatamente superior, disponible en el mercado.\n5.1.4.2  Se deberá asegurar la selectividad y coordinación de protecciones mediante un\nestudio de coordinación y selectividad el cual determinará las curvas de\noperación y nivel de ruptura de las protecciones. Se podrá utilizar como\nreferencia la selección de curvas rápidas tipo B para circuitos de iluminación,\ncurvas tipo C para circuitos de enchufes, curvas lentas tipo D o K en las\nprotecciones generales, curvas tipo Z para protecciones de circuitos\nelectrónicos y curvas MA para circuitos guardamotores (arranque de motores y\naplicaciones específicas).\n5.1.4.3  Se podrán instalar circuitos bifásicos o trifásicos para la iluminación de un\nmismo recinto, siempre que las protecciones de estos circuitos operen\nsimultáneamente sobre todos los conductores activos.\n5.1.4.4  La cantidad de centros que es posible instalar en un circuito se determinará\nigualando la suma de las potencias unitarias de cada centro conectado a él con\nel 90% del valor nominal de la capacidad del circuito.","a":"consumo"},{"n":"RIC N°10","r":"5.1.4.5–5.1.5.3","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado","t":"5.1.4.5  Con el objeto de fijar la cantidad de centros que es posible conectar a un circuito\nde iluminación se considerará la potencia nominal de cada artefacto de\niluminación, incluyendo sus accesorios. En caso de desconocer dicha potencia,\nse considerará una potencia mínima de 100 W por centro.\n5.1.4.6  La potencia unitaria de cada enchufe hembra en un circuito de alumbrado se\nconsiderará en 250 W. Los enchufes múltiples de hasta tres salidas por unidad\nse considerarán como minino, equivalente a un centro de 250 W. Si se conoce\nla potencia de la carga a conectar se debe considerar esta potencia, para\nefectos de cálculo.\nConductores\n5.1.5.1  Los conductores de los circuitos deberán dimensionarse de modo tal que\nqueden protegidos a la sobrecarga y al cortocircuito por la respectiva\nprotección.\n5.1.5.2  La sección de los conductores de los circuitos a utilizar se determinará de forma\nque la caída de tensión no supere los valores definidos en el punto 5.1.3 del\n5.1.5.3  En instalaciones de uso general, la sección del conductor neutro de los circuitos\nserá como mínimo igual a la de la fase los circuitos y las de los alimentadores\no subalimentadores se dimensionarán de acuerdo con lo definido en el punto","a":"consumo"},{"n":"RIC N°10","r":"5.2","h":"INSTALACIONES DE USO GENERAL › Alumbrado de viviendas","t":"5.2  Alumbrado de viviendas\nLas instalaciones de consumo de viviendas deberán disponer de un empalme eléctrico\ncuya capacidad mínima de la protección será de 25 A y la sección de los conductores de\nsu alimentador no podrá ser inferior a 4 mm2. Además, estas instalaciones deberán\ncumplir con las siguientes condiciones:\na)  Una protección general de corte omnipolar en conformidad con el punto 5.1.3.3 de\neste pliego.\nb)  Se deberá proyectar como mínimo 2 circuitos para la vivienda de superficie menor a\n30 m2 y 3 circuitos para la vivienda de superficie iguales o superior a 30 m2.\nc)  Todos los circuitos deberán estar protegidos mediante un protector diferencial y una\nprotección de sobrecarga y cortocircuito.\nd)  Se deberá proyectar como mínimo un circuito exclusivo para enchufes de cocina y/o\nlavadero con una capacidad mínima de 16 A.\ne)  En el caso de existir un horno eléctrico y/o cocina eléctrica deberá proyectarse un\ncircuito adicional independiente de los circuitos señalados en la letra d) anterior, La\ncapacidad del circuito dependerá de la potencia del equipo y su capacidad mínima\nserá de 16 A\nf)  Él es quema de conexión de tierra utilizado deberá ser TN-S.\nPara determinar la cantidad de centros a instalar en una vivienda, se considerarán los\nsiguientes factores:\na)  En todos los recintos de una vivienda como dormitorios, cocina, baño, living,\ncomedor y sala de estar, de superficie no mayor de 10 m 2, se instalará, a lo menos,\nun centro de iluminación, el cual no podrá estar alimentado desde un enchufe. Si la","a":"consumo"},{"n":"RIC N°10","r":"5.2","h":"INSTALACIONES DE USO GENERAL › Alumbrado de viviendas","t":"superficie del recinto es mayor a 10 m2, se instalarán dos centros de iluminación\ncomo mínimo. Cada centro deberá estar comandado por un interruptor\nindependiente.\nb)  En dormitorios, living, comedor y sala de estar se instalará, a lo menos, un enchufe\ndoble o triple, por cada 8 m de perímetro, o fracción en cada recinto.\nc)  En recintos de cocina se instalarán, a lo menos, tres enchufes doble o triple del tipo\n10/16 A.\nd)  En lavaderos se instalará, a lo menos, un enchufe doble o triple del tipo 10/16 A.\ne)  En el caso de existir horno eléctrico y/o cocina eléctrica se deberá instalar como\nmínimo un enchufe adicional a los indicados en la letra c) anterior para cada uno de\nestos equipos, de una capacidad no inferior a 16 A. La potencia mínima de estos\nenchufes deberá ser la correspondiente a cada equipo, pero no podrá ser inferior a\n1.500 W. En el caso que no exista un módulo de enchufe adecuado a la potencia del\nhorno en el mercado, se deberá efectuar una conexión fija sin enchufe.\nf)  En caso de que los consumos de las cargas proyectadas para cocinas y lavaderos\nsuperan 16 A de corriente, se deberán instalar circuitos y enchufes adecuados a la\ndemanda requerida.\nLas instalaciones en salas de baños, deberán cumplir con lo indicado en la sección 6 del\nTodos los equipos eléctricos instalados al exterior de edificios o construcciones, tales\ncomo tableros, comandos de iluminación, enchufes, luminarias, etc., deberán ser a\nprueba de lluvia y de entrada de polvo.\nEl medio empleado deberá asegurar un índice de protección mínimo de IP44, para","a":"consumo"},{"n":"RIC N°10","r":"5.2","h":"INSTALACIONES DE USO GENERAL › Alumbrado de viviendas","t":"equipos instalados bajo alero fuera del alcance de la lluvia y polución e IP54 para equipos\nexpuestos a la intemperie o a la acción directa de la lluvia y polución. Si es posible prever\ncondiciones de mayor adversidad, se aplicará el índice IP respectivo.\nEn caso de que el aparato (interruptor, enchufes, etc) quede expuesto a los rayos solares,\nse deberá agregar a las condiciones señaladas en el punto 5.2.4 anterior, que los equipos\ndeberán tener protección UV adecuadas al ambiente donde se instalarán.","a":"consumo"},{"n":"RIC N°10","r":"5.3","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado en locales comerciales e industriales","t":"5.3  Instalaciones de alumbrado en locales comerciales e industriales.\nLos locales comerciales e industriales deberán cumplir con lo indicado en la sección 5.1\nde este pliego y lo indicado a continuación.\nPara determinar la potencia eléctrica necesaria a instalar para la iluminación de locales\ncomerciales e industriales, se deberá tener en cuenta el nivel de iluminación requerido,\nel tipo de fuente luminosa que se empleará y el área del recinto por iluminar.\nEl nivel de iluminación mínimo, según el tipo de local y tarea que en él se desarrolle, se\ndeterminará de acuerdo con lo señalado en el anexo Nº 10.1 de este pliego. Los criterios\npara el diseño de iluminación como la uniformidad serán en conformidad con lo definido\nen el anexo Nº 10.2 de este pliego.\nLa potencia total obtenida de la aplicación de los párrafos precedentes se dividirá en la\ncantidad de centros necesarios para que, distribuidos convenientemente sobre el área\nconsiderada, se obtenga una iluminación razonablemente uniforme.\nLos parámetros mínimos de cálculo que se tienen que obtener para cada zona son:\n  Valor de eficiencia energética de la instalación (VEEI).\n  Iluminancia media mantenida (Em) en el plano de trabajo.\n  Índice de deslumbramiento unificado (UGR) para el observador.\n  Índice de rendimiento de colores (Ra)\nEn los locales comerciales se instalará a lo menos un enchufe hembra triple por cada 15\nm2 o fracción de local, con un mínimo de (3) tres enchufes.\nEn oficinas de superficie inferior a 40 m2 se instalará a lo menos un enchufe triple por\ncada 6 m o fracción de perímetro de oficina.","a":"consumo"},{"n":"RIC N°10","r":"5.3","h":"INSTALACIONES DE USO GENERAL › Instalaciones de alumbrado en locales comerciales e industriales","t":"En oficinas de superficie superior a los 40 m2, se instalarán 5 enchufes hembra triple por\nlos primeros 40 m2, más 3 enchufes hembra triple por cada 40 m2 adicionales o fracción.\nEn locales comerciales e industriales deberán proyectarse circuitos exclusivos de\nenchufes y circuitos exclusivos de iluminación.\nTodos los circuitos, ya sea de iluminación o de enchufes, en locales comerciales y\noficinas, deberán estar protegidos mediante protectores diferenciales cuya sensibilidad\nno supere los 30 mA y protecciones de sobrecarga y cortocircuito.\nEn oficinas, recintos de uso administrativo, salas de exhibición o salas de reuniones, se\npodrán instalar enchufes de piso, cumpliendo las siguientes condiciones:\na)  Las cajas metálicas o no metálicas para instalar en piso deben ser a prueba de polvo\ny humedad.\nb)  Se utilizarán enchufes montados sobre cajas cerradas con tapas de cierre\nautomático, de modo que los enchufes sólo sean accesibles cuando se necesite\nconectar algún equipo a ellos.\nc)  Los aparatos para el montaje deberán cumplir con lo definido en el protocolo de\nanálisis y/o ensayos de productos eléctricos respectivo, definido por la\nSuperintendencia. En ausencia de ellos, se deberá cumplir lo indicado en la norma\nIEC 60670-23.\nLas instalaciones en salas de baños deberán cumplir con lo indicado en la sección 6 del\nLos comandos de circuitos y centros no deberán quedar al alcance del público general.","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"ANEXO 10.1\nILUMINACIÓN EN LUGARES DE TRABAJO PARA INTERIORES, TAREAS Y ACTIVIDADES.\n(Véase 5.3 UNE-EN 12464-1)\n1. Zona de tráfico y áreas comunes dentro de edificios\n1.1. Zonas de tráfico\nTipo de interior, tarea  y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\n Iluminancia al nivel del suelo\n Ra y UGR similares a áreas\nadyacentes\n 150 lux si hay vehículos en el\nrecorrido\n El alumbrado de salidas y\nÁreas de circulación y pasillos  100  28  0,40  40  entradas debe proporcionar una\nzona de transición para evitar\ncambios  repentinos  en\niluminancia entre interior y\nexterior de día o de noche\n Debería tenerse cuidado para\nevitar el deslumbramiento de\nconductores y peatones\nEscaleras, escaleras\nRequiere contraste mejorado\nautomáticas, cintas  150  25  0,40  40\nsobre los escalones\ntransportadoras\nEl nivel de iluminación en frente\nAscensores, montacargas  100  25  0,40  40  del montacargas debería ser al\nmenos Em=200 lux\nRampas/tramos de carga  150  25  0,40  40\n1.2. Salas de descanso, sanitarias y de primeros auxilios\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nCantinas, despensas  200  22  0,40  80\nSalas de descanso  100  22  0,40  80\nSalas para ejercicio físico  300  22  0,40  80\nVestuarios, salas de lavado,  En cada baño individual si está\n200  25  0,40  80\ncuartos de baño, servicios  completamente cerrado\nEnfermería  500  19  0,60  80\nSalas para atención médica  500  16  0,60  90  4 000 K ≤ TCP ≤ 5 000 K\n1.3. Salas de control\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nSalas de material, salas de","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"200  25  0,40  60\nmecanismos\nSala de fax, correos, cuadro\n500  19  0,60  80\nde contadores\n1.4. Salas de almacenamiento, almacenes fríos\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nAlmacenes y cuarto de  200 lux si está ocupado en\n100  25  0,40  60\nalmacén  continuo\nÁreas de manipulación de\n300  25  0,60  60\npaquetes y de expedición\n1.5. Áreas de almacenamiento con estanterías\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nPasillos: sin guarnecer  20  -  0,40  40  Iluminancia a nivel del suelo\nPasillos: guarnecidos  150  22  0,40  60  Iluminancia a nivel del suelo\nEstaciones de control  150  22  0,60  80\nCara de la estantería de  Iluminancia vertical, puede\n200  -  0,40  60\nalmacenamiento  utilizarse iluminación móvil\n2. Actividades industriales y artesanales\n2.1. Agricultura\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nCarga y operaciones con\nartículos, equipo de  200  25  0,40  80\nmanipulación y maquinaria\nEdificios para ganadería  50  -  0,40  40\nSala de veterinaria, establos\n200  25  0,60  80\npara parir\nPreparación de alimentos;\n200  25  0,60  60\nvaquería; lavado de utensilios\n2.2. Panaderías\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nPreparación y hornos de\n300  22  0,60  80\ncocción\nAcabado, horneado,\n500  22  0,70  80\ndecoración\n2.3. Cemento, artículos de cemento, hormigones, ladrillos\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nSe deben reconocer los colores\nSecado  50  28  0,40  20\nde seguridad\nPreparación de materiales,","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"trabajo en hornos y  200  28  0,40  40\nmezcladores\nTrabajo en máquinas en\n300  25  0,60  80\ngeneral\nEncofrado  300  25  0,60  80\n2.4. Cerámicas, tejas, vidrios, artículos de vidrio\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nSe deben reconocer los colores\nSecado  50  28  0,40  20\nde seguridad\nPreparación, trabajo en\n300  25  0,60  80\nmáquinas en general\nEsmaltado, laminado,\nprensado, conformado de\n300  25  0,60  80\npiezas sencillas, horneado,\nsoplado de vidrio\nAmolado, grabado, pulido de\nvidrio, conformado de piezas\n750  19  0,70  80\nde precisión, fabricación de\ninstrumentos de vidrio\nAmolado de vidrio óptico,\ncristal, molienda a mano y  750  16  0,70  80\ngrabado\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nTrabajo de precisión, por\nejemplo amolado decorativo,  1000  16  0,70  90  4 000 K ≤ TCP ≤ 6 500 K\npintura a mano\nFabricación de piedras\n1500  16  0,70  90  4 000 K ≤ TCP ≤ 6 500 K\npreciosas sintéticas\n2.5. Industria química, de plásticos y de caucho\nTipo de interior, tarea y  Ēm\nUGRL  U0  Ra  Observaciones\nactividad  Lux\nInstalaciones de tratamiento  Se deben reconocer los colores\n50  -  0,40  20\nmanejadas por control remoto  de seguridad\nInstalaciones de tratamiento\ncon intervención manual  150  28  0,40  40\nlimitada\nPuestos de trabajo\nconstantemente protegidos en  300  25  0,60  80\ninstalaciones de tratamiento\nSalas de medidas de\n500  19  0,60  80\nprecisión, laboratorios\nProducción farmacéutica  500  22  0,60  80\nProducción de neumáticos  500  22  0,60  80","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Inspección de colores  1000  16  0,70  90  4 000 K ≤ TCP ≤ 6 500 K\nCorte, acabado, inspección  750  19  0,70  80\n2.6. Industria eléctrica\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nFabricación de cables e hilos  300  25  0,60  80\nBobinado:\n- Bobinas grandes  300  25  0,60  80\n- Bobinas de tamaño medio  500  22  0,60  80\n- Bobinas pequeñas  750  19  0,70  80\nImpregnación de bobinas  300  25  0,60  80\nGalvanización  300  25  0,60  80\nTrabajo de ensamblaje:\n- Basto, por ejemplo,\n300  25  0,60  80\ntransformadores grandes\n- Medio, por ejemplo, cuadro\n500  22  0,60  80\nde contadores\n- Fino, por ejemplo, teléfonos,\nradios, equipos IT  750  19  0,70  80\n(computadores)\n- Precisión, por ejemplo,\nequipo de medida, cuadros  1000  16  0,70  80\nde circuitos impresos\nTalleres de electrónica,\n1500  16  0,70  80\nensayos, puesta a punto\n2.7. Productos alimenticios e industria de alimentos de lujo\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nPuestos de trabajo y zonas en:\n- Fábricas de cerveza, malta\n- Para lavado, llenado de\nbarriles, limpieza, tamizado,\ndescascarado\n- Cocción en fábricas de\n200  25  0,40  80\nconservas y chocolates\n- Puestos de trabajo y zonas\nen azucareras\n- Para secar y fermentar el\ntabaco en rama, bodega de\nfermentación\nClasificación y lavado de\nproductos: molienda,  300  25  0,60  80\nmezclado, envasado\nPuestos de trabajo y zonas\ncríticas en mataderos,\ncarnicerías, molinos de  500  25  0,60  80\nqueserías, o zonas de filtrado\nen refinerías de azúcar\nCorte y clasificación de frutas\n300  25  0,60  80\ny vegetales","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Fabricación de alimentos de\ncharcutería, trabajo en\n500  22  0,60  80\ncocinas, fabricación de puros y\ncigarrillos\nInspección de vidrios y\nbotellas, control de productos,\n500  22  0,60  80\ndesbarbadura, clasificación,\ndecoración\nLaboratorios  500  19  0,60  80\nInspección de colores  1000  16  0,70  90  4 000 K ≤ TCP ≤ 6500 K\n2.8. Fundiciones y colada de metales\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nFoso tamaño hombre,  Se deben reconocer los colores\n50  -  0,40  20\nsótanos, etc.  de seguridad\nPlataformas  100  25  0,40  40\nPreparación de arena  200  25  0,40  80\nVestuario  200  25  0,40  80\nPuesto de trabajo en cúpula y\n200  25  0,40  80\nmezclador\nNave de colada  200  25  0,40  80\nÁreas de sacudidas por\n200  25  0,40  80\nvibración\nMoldeo en máquina  200  25  0,40  80\nMoldeo a mano y moldeo de\n300  25  0,60  80\nnúcleos\nMoldeo a presión  300  25  0,60  80\nConstrucción de modelos  500  22  0,60  80\n2.9. Peluquerías\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nTrabajo de peluquería  500  19  0,60  90\n2.10.  Fabricación de joyas\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nTrabajo con piedras preciosas  1500  16  0,70  90  4000 K ≤ TCP ≤ 6 500 K\nFabricación de joyas  1000  16  0,70  90\nRelojería (manual)  1500  16  0,70  80\nRelojería (automática)  500  19  0,60  80\n2.11.  Lavandería y limpieza en seco\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nMarcado y clasificación de\n300  25  0,60  80\nartículos\nLavado y limpieza en seco  300  25  0,60  80","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Planchado, planchado a vapor  300  25  0,60  80\nInspección y reparaciones  750  19  0,70  80\n2.12.  Cuero y artículos de cuero\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nTrabajo en tinas, barriles y\n200  25  0,40  40\npozos\nDescarnado, adelgazado,\nfrotado, limpieza en tambor de  300  25  0,40  80\npieles\nCurtido, fabricación de\nzapatos: cosido, pulido\n500  22  0,60  80\nahormado, corte, punzonado,\nperforación\nClasificación  500  22  0,60  90  4 000 K ≤ TCP ≤ 6 500 K\nTeñido de cuero (máquina)  500  22  0,60  80\nControl de calidad  1000  19  0,70  80\nInspección de colores  1000  16  0,70  90  4 000 K ≤ TCP ≤ 6 500 K\nFabricación de zapatos  500  22  0,60  80\nFabricación de guantes  500  22  0,60  80\n2.13.  Trabajo y tratamiento de metales\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nForja en troquel abierto  200  25  0,60  80\nEstampación en caliente  300  25  0,60  80\nSoldadura  300  25  0,60  80\nMecanización basta y media:\n300  22  0,60  80\ntolerancias ≥ 0,1 mm\nMecanización de precisión;\n500  19  0,70  80\npulido: tolerancias < 0,1 mm\nTrazado, inspección  750  19  0,70  80\nTalleres de estirado de hilos y\n300  25  0,60  80\ntubos; conformado en frio\nMecanización de chapas:\n200  25  0,60  80\nespesor ≥ 5 mm\nChapistería: espesor < 5 mm  300  22  0,60  80\nFabricación de herramientas;\n750  19  0,70  80\nfabricación de equipo de corte\nMontaje:\n basto  200  25  0,60  80\n medio  300  25  0,60  80\n fino  500  22  0,60  80\n precisión  750  19  0,70  80\nGalvanización  300  25  0,60  80\nPreparación de superficies y\n750  25  0,70  80","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"pintado\nFabricación de herramientas,\npatrones, mecánica de  1000  19  0,70  80\nprecisión, micromecánica\n2.14.  Papel y artículos de papel\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nMolino vertical, molinos de\n200  25  0,40  80\npulpa\nFabricación y tratamiento de\npapel, máquinas de papel y\n300  25  0,60  80\nondulación, fabricación de\ncartón\nEncuadernado normalizado,\npor ejemplo, plegado\n500  22  0,60  80\nclasificación, encolado, corte,\ngrabado, cosido\n2.15.  Centrales de energía eléctrica\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nPlanta de suministro de  Se deben reconocer los colores de\n50  -  0,40  20\ncombustible  seguridad\nSala de caldera  100  28  0,40  40\nSalas de maquinas  200  25  0,40  80\nSalas laterales, por ejemplo,\nsalas de bombas, salas de\n200  25  0,40  60\ncondensadores, etc.; cuadros\nde control (dentro de edificios)\n1. Los paneles de control están a\nmenudo en vertical\n2. Puede requerirse atenuación\nSalas de control  500  16  0,70  80\n3. Para trabajo en EPV véase el\napartado 4.9 de UNE-EN 12464-\n2.16.  Imprentas\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nCorte, grabado, tipografía,\ngrabado de clichés, trabajo en\nplacas y mármol, máquinas de  500  19  0,60  80\nimpresión, fabricación de\nmatrices\nClasificación de papel e\n500  19  0,60  80\nimpresión a mano\nAjuste de tipos, retoques,\n1000  19  0,70  80\nlitografías\nInspección de colores en  4000 K ≤ TCP ≤ 6500 K\n1500  16  0,70  90\nimpresión multicolor\nPara direccionalidad, véase el","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Grabado en acero y cobre  2000  16  0,70  80  apartado 4.6.4 de UNE-EN\n12464-1\n2.17.  Laminación, instalaciones siderúrgicas\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nInstalaciones de producción  Se deben reconocer los colores de\n50  -  0,40  20\nsin intervención manual  seguridad\nInstalación de producción con\n150  28  0,40  40\nintervención manual ocasional\nInstalaciones de producción\ncon intervención manual  200  25  0,60  80\ncontinua\nSe deben reconocer los colores de\nAlmacén de placas de metal  50  -  0,40  20\nseguridad\nSe deben reconocer los colores de\nHornos  200  25  0,40  20\nseguridad\nTren de laminación,\n300  25  0,60  40\nbobinadora, línea de corte\nPlataformas de control;\n300  22  0,60  80\npaneles de control\nEnsayos, medición e\n500  22  0,60  80\ninspección\nFosos de tamaño de hombre,  Se deben reconocer los colores de\nsecciones de cintas, sótanos,  50  -  0,40  20  seguridad\netc.\n2.18.  Industria textil\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nPuestos de trabajo y zonas en\nbaños, apertura de balas o  200  25  0,60  60\nfardos\nCardado, lavado, planchado,\nmáquina de deshilachar,\ndibujado, peinado,\n300  22  0,60  80\ndimensionado, corte de\ncardado, pre-hilado, hilado de\nyute y cáñamo\nHilado, plegado, enrollado,  Prevenir efecto estroboscópico\n500  22  0,60  80\nbobinado\nUrdimbre, tejido, trenzado,  0,60  Prevenir efecto estroboscópico\n500  22  80\ntricotado\nCosido, tejido de punto,  0,70\n750  22  80\ncosturas\nDiseño manual, patrones  750  22  0,70  90  4000 K ≤ TCP ≤ 6500 K\nAcabado, teñido  500  22  0,60  80","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Sala de secado  100  28  0,40  60\nImpresión automática de  0,60\n500  25  80\ntejidos\nDesmotado, inserción de la\n1000  19  0,70  80\ntrama, recortes\nInspección de colores, control  4000 K ≤ TCP ≤ 6500 K\n1000  16  0,70  90\nde tejidos\nZurcido invisible  1500  19  0,70  90  4000 K ≤ TCP ≤ 6500 K\nFabricación de sombreros  500  22  0,60  80\n2.19.  Fabricación de vehículos\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nCarrocería y montaje  500  22  0,60  80\nPintura, cámara, pulverización,\n750  22  0,70  80\ncámara de pulido\nPintura: retoque, inspección  1000  19  0,70  90  4000 K ≤ TCP ≤ 6500 K\nFabricación de tapicería  1000  19  0,70  80\nInspección final  1000  19  0,70  80\nServicios generales de  Considerar iluminación local\nvehículos, reparación y  300  22  0,60  80\nensayos\n2.20.  Industria maderera y su tratamiento\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nTratamiento automático, por\nejemplo, secado, fabricación  50  28  0,40  40\nde tablero\nTratamientos con vapor  150  28  0,40  40\nBastidor de aserrado  300  25  0,60  60  Prevenir efecto estroboscópico\nTrabajo en banco de uniones,\n300  25  0,60  80\nencolado, montaje\nPulido, pintura, ensambles\n750  22  0,70  80\nfinos\nTrabajo en máquinas para  Prevenir efecto estroboscópico\ntrabajar madera, por ejemplo,\ntorneado, estriado,\n500  19  0,60  80\nenderezado, rebatido,\nranurado, corte, aserrado,\nperforado\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nSelección de placas de  4000 K ≤ TCP ≤ 6500 K\n750  22  0,70  90\nmaderas","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Marquetería, incrustación en  4000 K ≤ TCP ≤ 6500 K\n750  22  0,70  90\nmadera\nControl de calidad, inspección  1000  19  0,70  90  4000 K ≤ TCP ≤ 6500 K\n3. Oficinas\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nArchivos, copias, etc.  300  19  0,40  80\nEscritura, escritura a máquina,  Trabajo en EPV: véase el\n500  19  0,60  80\nlectura, tratamiento de datos  apartado 4.9 de UNE-EN 12464-1\nDibujo técnico  750  16  0,70  80\n0,60  Trabajo en EPV: véase el\nPuestos de trabajo de CAD  500  19  80\napartado 4.9 de UNE-EN 12464-1\nSalas de conferencias y  0,60  La iluminación debería ser\n500  19  80\nreuniones  controlable\nMostrador de recepción  300  22  0,60  80\nArchivos  200  25  0,40  80\n4. Establecimientos minoristas\n4.1. Establecimientos minoristas\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nÁrea de ventas  300  22  0,40  80\nÁrea de cajas  500  19  0,60  80\nMesa de envolver  500  19  0,60  80\n5. Lugares de pública concurrencia\n5.1. Áreas comunes\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nHall de entrada  100  22  0,40  80  UGR solo si es aceptable\nGuardarropas  200  25  0,40  80\nSalones  200  22  0,40  80\nOficinas de taquillas  300  22  0,60  80\n5.2. Restaurantes y hoteles\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nRecepción/caja, conserjería  300  22  0,60  80\nDebería haber una zona de\nCocinas  500  22  0,60  80  transición entre cocina y\nrestaurante\nEl alumbrado debería ser\nRestaurante, comedor, salas\n-  -  -  80  diseñado para crear la atmosfera\nde reuniones","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"apropiada\nRestaurante auto-servicio  200  22  0,40  80\nBuffet  300  22  0,60  80\nEl alumbrado debería ser\nSala de conferencias  500  19  0,60  80\ncontrolable\nDurante la noche son aceptables\nPasillos  100  25  0,40  80\nniveles inferiores\n5.3. Teatros, salas de conciertos, salas de cines\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nSalas de ensayos  300  22  0,60  80\nLa iluminación de espejos para\nCamerinos  300  22  0,60  90  maquillaje debe estar libre de\ndeslumbramientos\nÁreas de asientos –\n200  22  0,50  80  Iluminación a nivel del suelo\nmantenimiento, limpieza\nÁrea del escenario - jarcias  300  25  0,40  80  Iluminación a nivel del suelo\n5.4. Ferias, pabellones de exposiciones\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  300  22  0,40  80\n5.5. Museos\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nObras exhibidas insensibles a  La iluminación es determinada\nla luz  por los requisitos de presentación\n1. La iluminación es determinada\npor  los  requisitos  de\nObras exhibidas sensibles a la\npresentación\nluz\n2. Es imprescindible la protección\ncontra radiación dañina\n5.6. Bibliotecas\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nEstanterías  200  19  0,40  80\nÁrea de lectura  500  19  0,60  80\nMostrador  500  19  0,60  80\n5.7. Aparcamientos de vehículos público (interior)\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\n1. Iluminancias a nivel de suelo\nRampas de acceso/salida (de","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"300  25  0,40  40  2. Se deben reconocer los colores\ndía)\nde seguridad\n1. Iluminancias a nivel de suelo\nRampas de acceso/salida (de\n75  25  0,40  40  2. Se deben reconocer los colores\nnoche)\nde seguridad\n1. Iluminancias a nivel de suelo\nCalles de circulación  75  25  0,40  40  2. Se deben reconocer los colores\nde seguridad\n1. Iluminancias a nivel de suelo\n2. Se deben reconocer los colores\nde seguridad\nÁreas de aparcamiento  75  -  0,40  40  3. Una elevada iluminancia vertical\naumenta el reconocimiento de\nlas caras de las personas y, por\nello, la sensación de seguridad\n1. Deben evitarse los reflejos en\nlas ventanas\nCaja  300  19  0,60  80  2. Debe  prevenirse  el\ndeslumbramiento  desde  el\nexterior\n6. Establecimientos educativos\n6.1. Jardines infantiles, guarderías\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nDeberán evitarse altas\nluminancias en las direcciones de\nSala de juegos  300  22  0,40  80\nvisión desde abajo mediante la\nutilización de coberturas difusas\nDeberán evitarse altas\nluminancias en las direcciones de\nGuardería  300  22  0,40  80\nvisión desde abajo mediante la\nutilización de coberturas difusas\nSala de manualidades  300  19  0,60  80\n6.2. Edificios educativos\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nLa iluminación debe ser\nAulas, aulas de tutoría  300  19  0,60  80\ncontrolable\nAulas para clases nocturnas y  La iluminación debe ser\n500  19  0,60  80\neducación de adultos  controlable\nLa iluminación debe ser\nAuditorium, sala de lectura  500  19  0,60  80  controlable para colocar varias\nA/V necesarias","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Deben evitarse reflexiones\nespeculares\nPizarras negras, verdes y\n500  19  0,70  80  El presentador/profesor debe\nblancas\niluminarse con la iluminancia\nvertical adecuada\nMesa de demostraciones  500  19  0,70  80  En salas de lectura 750 lux\nAulas de arte  500  19  0,60  80\nAulas de arte en escuelas de\n750  19  0,70  90  5000 K ≤ TCP ≤ 6500 K\narte\nAulas de dibujo técnico  750  16  0,70  80\nAulas de prácticas y\n500  19  0,60  80\nlaboratorios\nAulas de manualidades  500  19  0,60  80\nTalleres de enseñanza  500  19  0,60  80\nAulas de prácticas de música  300  19  0,60  80\nAulas de prácticas de  Trabajo en EPV: véase el\n300  19  0,60  80\ninformática  apartado 4.9 de UNE-EN 12464-1\nLaboratorio de lenguas  300  19  0,60  80\nAulas de preparación y talleres  500  22  0,60  80\nHall o vestíbulo de entrada  200  22  0,40  80\nÁreas de circulación, pasillos  100  25  0,40  80\nEscaleras  150  25  0,40  80\nAulas comunes de estudio y\n200  22  0,40  80\naulas de reunión\nSala de profesores  300  19  0,60  80\nBiblioteca: estanterías  200  19  0,60  80\nBiblioteca: salas de lectura  500  19  0,60  80\nAlmacenes de material de\n100  25  0,40  80\nprofesores\nPara actividades más específicas,\nSalas de deportes, gimnasios,\n300  22  0,60  80  se deben usar los requisitos de la\npiscinas\nnorma UNE-EN 12193\nCantinas escolares  200  22  0,40  80\nCocina  500  22  0,60  80\n7. Establecimientos sanitarios\n7.1. Salas para uso general\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nDeben impedirse luminancias\ndemasiado elevadas en el campo\nde visión de los pacientes","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Salas de espera  200  22  0,40  80\nPasillos: durante el día  100  22  0,40  80  Iluminancias a nivel del suelo\nPasillos: limpieza  100  22  0,40  Iluminancias a nivel del suelo\nPasillos: durante la noche  50  22  0,40  80  Iluminancias a nivel del suelo\nPasillos con usos múltiples  200  22  0,60  80  Iluminancias a nivel del suelo\nSalas de día  200  22  0,60  80\nMontacargas, ascensores para\n100  22  0,60  80  Iluminancias a nivel del suelo\npersonas y visitantes\nAscensores de servicio  200  22  0,60  80  Iluminancias a nivel del suelo\n7.2. Salas de personal\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nOficina de personal  500  19  0,60  80\nSalas de personal  300  19  0,60  80\n7.3. Salas de guardia, salas de maternidad\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nDeben impedirse luminancias\ndemasiado elevadas en el campo\nde visión de los pacientes\nAlumbrado general  100  19  0,40  80  Iluminancia a nivel del suelo\nAlumbrado de lectura  300  19  0,70  80\nExámenes simples  300  19  0,60  80\nExamen y tratamiento  1000  19  0,70  90\nAlumbrado nocturno,  -\n5  -  80\nalumbrado de observación\nCuartos de baño y servicio\n200  22  0,40  80\npara pacientes\n7.4. Salas de examen (general)\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  500  19  0,60  90  4000 K ≤ TCP ≤ 5000 K\nExamen y tratamiento  1000  19  0,70  90\n7.5. Salas de examen ocular\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  500  19  0,60  90  4000 K ≤ TCP ≤ 5000 K","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Examen ocular externo  1000  -  -  90\nPruebas de lectura y visión\ncromática con diagramas de  500  16  0,70  90\nvisión\n7.6. Salas de examen auditivo\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  300  19  0,60  90\nExamen auditivo  1000  -  -  90\n7.7. Salas de escáner\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  300  19  0,60  80\nEscáneres con mejoradores  -  Trabajo en EPV: véase el\n50  19  80\nde imágenes y sistemas de TV  apartado 4.9 de UNE-EN 12464-1\n7.8. Salas de parto\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  300  19  0,60  80\nExamen y tratamiento  1000  19  0,70  80\n7.9. Salas de tratamiento (general)\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nLa iluminación debe ser\nDiálisis  500  19  0,60  80\ncontrolable\nDermatología  500  19  0,60  90\nSalas de endoscopia  300  19  0,60  80\nSalas de yesos  500  19  0,60  80\nBaños médicos  300  19  0,60  80\nMasajes y radioterapia  300  19  0,60  80\n7.10.  Áreas de operación\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nSalas preoperatorias y de  0,60\n500  19  90\nrecuperación\nSalas de operación  1000  19  0,60  90\nQuirófano  Ēm: 10.000 a 100.000 lux\n7.11.  Unidad de cuidados intensivos\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  100  19  0,60  90  Iluminancia a nivel del suelo\nExámenes simples  300  19  0,60  90  Iluminancia a nivel de cama","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Examen y tratamiento  1000  19  0,70  90  Iluminancia a nivel de cama\nVigilancia nocturna  20  19  -  90\n7.12.  Dentistas\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\n0,60  La iluminación debe estar libre de\nAlumbrado general  500  19  90\ndeslumbramiento para el paciente\nEn el paciente  1000  -  0,70  90\n-  En la norma UNE-EN ISO 9680\nQuirófano  -  -  -\nse dan requisitos específicos\nComparación del blanco  -  En la norma UNE-EN ISO 9680 se\n-  -  -\ndental  dan requisitos específicos\n7.13.  Laboratorios y farmacias\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  500  19  0,60  80\nInspección de colores  1000  19  0,70  90  6000 K ≤ TCP ≤ 6500 K\n7.14.  Salas de descontaminación\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nSalas de esterilización  300  22  0,60  80\nSalas de desinfección  300  22  0,60  80\n7.15.  Salas de autopsias y depósitos mortuorios\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nAlumbrado general  500  19  0,60  90\nMesa de autopsia y mesa de  -  Pueden ser necesarios valores\n5000  -  90\ndisección  mayores de 5 000 lux\n8. Áreas de transportes\n8.1. Aeropuertos\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\nSalas de llegada y salida,\náreas de recogida de  200  22  0,40  80\nequipajes\nÁreas de conexión  150  22  0,40  80\nMostradores de información,  Trabajo en EPV: véase el\n500  19  0,70  80\nfacturación  apartado 4.9 de UNE-EN 12464-1\nAduanas y mostradores de  Tiene que proporcionarse\n500  19  0,70  80","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"control de pasaportes  reconocimiento facial\nÁreas de espera  200  22  0,40  80\nSalas de consigna  200  25  0,40  80\nTrabajo en EPV: véase el\nÁreas de control y seguridad  300  19  0,60  80\napartado 4.9 de UNE-EN 12464-1\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\n1. La iluminación debe ser\nregulable\n2. Trabajo en EPV: véase el\napartado 4.9 de UNE-EN\nTorre de control de tráfico  12464-1\n500  16  0,60  80\naéreo  3. Se debe evitar el\ndeslumbramiento de luz diurna\n4. Deben evitarse reflejos en\nventanas, especialmente de\nnoche\nHangares de reparación y\n500  22  0,60  80\nensayo\nÁreas de ensayo de motores  500  22  0,60  80\nÁreas de medición en\n500  22  0,60  80\nhangares\n8.2. Instalaciones ferroviarias\nTipo de interior, tarea y  Ēm  U0\nUGRL  Ra  Observaciones\nactividad  Lux\n1. Prestar especial atención al\nAndenes completamente  borde la plataforma\ncubiertos, número pequeño de  100  -  0,40  40  2. Evitar el deslumbramiento para\npasajeros  conductores de vehículos\n3. Iluminancia a nivel del suelo\n4. Prestar especial atención al\nAndenes completamente  borde la plataforma\ncubiertos, número grande de  200  -  0,50  60  5. Evitar el deslumbramiento para\npasajeros  conductores de vehículos\nIluminancia a nivel del suelo\nPasos subterráneos de\npasajeros, número pequeño  50  28  0,50  40  Iluminancia a nivel de suelo\nde pasajeros\nPasos subterráneos de\npasajeros, número grande de  100  28  0,50  40  Iluminancia a nivel de suelo\npasajeros\nSala de taquillas y vestíbulo  200  28  0,50  40\nOficina de billetes, de\n300  19  0,50  80\nequipajes y contadores","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Salas de espera  200  22  0,40  80\nHall de entrada, hall de\n200  -  0,40  80\nestación\nSalas de contadores y  Los colores de seguridad deben\n200  28  0,40  60\nmáquinas  ser reconocibles\nTúneles de acceso  50  -  0,40  20  Iluminancia a nivel de suelo\nNaves de mantenimiento y\n300  22  0,50  60\nservicio\nAnexo 10.2\nCRITERIOS DE DISEÑO DE ILUMINACIÓN DE LOS LUGARES DE TRABAJO\n1. INTRODUCCIÓN\nPara permitir que las personas realicen tareas visuales de modo eficiente y preciso, debería preverse\nuna iluminación adecuada y apropiada. La iluminación puede ser proporcionada mediante luz natural,\nalumbrado artificial o una combinación de los mismos.\nEl grado de visibilidad y confort requerido en un amplio ámbito de lugares de trabajo es gobernado por\nel tipo y duración de la actividad.\nEste anexo específica requisitos para sistemas de iluminación para la mayor parte de los lugares de\ntrabajo en interiores y sus áreas asociadas en términos de cantidad y calidad de iluminación. Además,\nse dan recomendaciones sobre buena práctica de iluminación.\n2. OBJETO Y CAMPO DE APLICACIÓN\nEste anexo especifica requisitos de iluminación para lugares de trabajo en interiores, que satisfacen las\nnecesidades de confort y prestaciones visuales. Se han considerado todas las tareas visuales\ncorrientes, incluyendo los Equipos con Pantalla de Visualización (EPV o en inglés DSE).\nEste anexo no especifica requisitos de iluminación con respecto a la seguridad y salud de trabajadores\nen el trabajo, aunque los requisitos de iluminación, como se ha especificado en esta norma, usualmente","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"satisfacen necesidades de seguridad. Los requisitos de iluminación con respecto a la seguridad y salud\nde los trabajadores en el trabajo pueden estar contenidos en la legislación nacional.\nEste anexo ni proporciona soluciones específicas, ni restringe la libertad de los diseñadores para\nexplorar nuevas técnicas, ni restringe el uso de equipos innovadores.\nEste anexo no es aplicable a la iluminación de lugares de trabajo en exteriores ni en minería en el\nsubsuelo.\n3. TÉRMINOS Y DEFINICIONES\nPara los propósitos de este anexo, se aplican los términos dados en la norma UNE-EN 12665 y los\nsiguientes.\n3.1 Tarea visual: Elementos visuales del trabajo que se está haciendo.\ncontra el fondo y su duración.\n3.2 Área de tarea: Área parcial en el puesto de trabajo en el que la tarea visual es llevada a cabo. Para\npuestos en los que el tamaño y/o posición del área de tarea es desconocido, el área en el que la tarea\npuede ocurrir debe ser tomada como el área de tarea.\n3.3 Área circundante inmediata: Banda con un ancho de al menos 0,5 m que rodea al área de tarea\ndentro del campo de visión.\n3.4 Iluminancia mantenida (Em): Valor por debajo del cual no se permite que caiga la iluminancia\nmedia en la superficie especificada.\nNOTA:Es la iluminancia media en el instante en que debe ser llevado a cabo el mantenimiento.\n3.5 Ángulo de apantallamiento: Ángulo entre el plano horizontal y la primera línea de visión en la que\nson directamente visibles las partes luminosas de las lámparas en la luminaria.\n3.6 Equipo con pantalla de visualización (EPV): Pantalla de visualización alfanumérica o gráfica,","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"independiente del proceso de visualización empleado.\n3.7 Uniformidad de iluminancia: Relación o cociente entre la iluminancia mínima y la iluminancia\nmedia sobre una superficie.\n4. CRITERIOS DE DISEÑO DE ILUMINACIÓN\n4.1 Ambiente luminoso\nPara la buena práctica de iluminación es esencial que además de la iluminancia requerida, se satisfagan\nnecesidades cualitativas y cuantitativas.\nLos requisitos de iluminación son determinados por la satisfacción de tres necesidades humanas\nbásicas:\n  Confort visual, en el que los trabajadores tienen una sensación de bienestar; de un modo\nindirecto también contribuye a un elevado nivel de productividad;\n  Prestaciones visuales, en el que los trabajadores son capaces de realizar sus tareas visuales,\nincluso en circunstancias difíciles y durante periodos más largos;\n  Seguridad.\nLos parámetros fundamentales que determinan el ambiente o entorno luminoso son:\n  Distribución de luminancias;\n  Iluminancia;\n  Deslumbramiento;\n  Dirección de la luz;\n  Rendimiento de colores y apariencia de color de la luz;\n  Flicker;\n  Luz natural o diurna.\nLos valores para iluminancia, deslumbramiento molesto y rendimiento de colores aparecen en el anexo\n10.1\n4.2 Distribución de luminancias\nLa distribución de luminancias en el campo de visión controla el nivel de adaptación de los ojos que\nafecta a la visibilidad de la tarea.\nUna luminancia de adaptación bien equilibrada es necesaria para aumentar:\n  la agudeza visual (visión agudizada);\n  la sensibilidad al contraste (discriminación de diferencias de luminancia relativamente\npequeñas);","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"  la eficiencia de las funciones oculares (tales como acomodación, convergencia, contracción de\nla pupila, movimientos de ojo, etc.).\nLa distribución de luminancias en el campo de visión afecta también al confort visual. Debería evitarse\nlo siguiente por las razones dadas:\n  Luminancias demasiado elevadas que pueden dar lugar a deslumbramiento,\n  Contrastes de luminancia demasiado altos que causarán fatiga debido a la readaptación\nconstante de los ojos,\n  Luminancias demasiado bajas y contrastes de luminancias demasiado bajos que dan como\nresultado un ambiente de trabajo monótono y no estimulante.\nSon importantes las luminancias de todas las superficies y serán determinadas por la reflectancia y la\niluminancia en las superficies.\nLos márgenes de reflectancias útiles para las principales superficies interiores son:\n  Techo:  0,6 a 0,9\n  Paredes:  0,3 a 0,8\n  Planos de trabajo:  0,2 a 0,6\n  Suelo:  0,1 a 0,5\n4.3 Iluminancia\nLa iluminancia y su distribución en el área de la tarea y el área circundante tienen un gran impacto en\ncómo una persona percibe y realiza la tarea visual de un modo rápido, seguro y confortable.\nTodos los valores de iluminancia especificados en esta norma son iluminancias mantenidas y\nproporcionarán medios para satisfacer las necesidades de confort y prestaciones visuales.\n4.3.1 Iluminancias recomendadas en el área de la tarea. Los valores dados en el anexo 10.1, son\niluminancias mantenidas en el área de tarea sobre la superficie de referencia que puede ser horizontal,","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"vertical o inclinada. La iluminancia media para cada tarea no debe caer por debajo del valor dado en el\nanexo 10.1, independientemente de la edad y estado de la instalación. Los valores son válidos para\ncondiciones visuales normales y tienen en cuenta los siguientes factores:\n  Aspectos psico-fisiológicos tales como el confort visual y el bienestar;\n  Requisitos para tareas visuales;\n  Ergonomía visual;\n  Experiencia práctica;\n  Seguridad;\n  Economía.\nEl valor de iluminancia puede ser ajustado en al menos un escalón en la escala de iluminancias (véase\na continuación), si las condiciones visuales difieren de las suposiciones normales.\nUn factor de aproximadamente 1,5 representa la menor diferencia significativa en el efecto subjetivo de\niluminancia. En condiciones normales de iluminación se requieren aproximadamente 20 lux para\ndiscernir características de la cara humana y es el valor más bajo tomado para la escala de iluminancias.\nLa escala de iluminancias (en lux) recomendada es:\n20 – 30 – 50 – 75 – 100 – 150 – 200 – 300 – 500 – 750 – 1000 -1500 – 2000 – 3000 -5000\nLa iluminancia mantenida requerida debería ser aumentada, cuando:\n  El trabajo visual es crítico;\n  Los errores son costosos de rectificar;\n  La exactitud o la mayor productividad es de gran importancia;\n  La capacidad visual del trabajador está por debajo de la normal;\n  Los detalles de la tarea son de tamaño inusualmente pequeño o de bajo contraste;\n  La tarea es realizada durante un tiempo inusualmente largo.\nLa iluminancia mantenida requerida puede ser disminuida cuando:","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"  Los detalles de la tarea son de un tamaño inusualmente grande o de un elevado contraste;\n  La tarea es emprendida durante un tiempo inusualmente corto.\nEn áreas ocupadas de modo continuo, la iluminancia mantenida no debe ser menor de 200 lux.\n4.3.2  Iluminancias de áreas circundantes inmediatas. La iluminancia de áreas circundantes\ninmediatas debe estar relacionada con la iluminancia del área de tarea y debería proporcionar una\ndistribución de luminancias bien equilibrada en el campo de visión.\nLas grandes variaciones espaciales en iluminancias alrededor del área de tarea pueden conducir a\ntensiones y molestias visuales.\nLa iluminancia de las áreas circundantes inmediatas puede ser inferior a la iluminancia de la tarea, pero\nno debe ser menor que los valores dados en tabla 1.\nTabla 1\nUniformidades y relación entre iluminancias de áreas circundantes\ninmediatas al área de tarea\nIluminancia de tarea  Iluminancia de áreas circundantes\nlux  inmediatas\nlux\n≥750  500\n500  300\n300  200\n≤200  Etarea\nUniformidad: ≥ 0,7  Uniformidad: ≥ 0,5\nAdemás de la iluminancia de la tarea la iluminación debe proporcionar adecuada la luminancia de\nadaptación de acuerdo con el punto 4.2 del presente anexo.\n4.3.3 Uniformidad. El área de tarea debe ser iluminada tan uniformemente como sea posible. La\nuniformidad del área de tarea y las áreas circundantes inmediatas no deben ser menores que los valores\ndados en la tabla 1.\n4.4 Deslumbramiento\nEl deslumbramiento es la sensación producida por áreas brillantes dentro del campo de visión y puede","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"ser experimentado bien como deslumbramiento molesto o perturbador. El deslumbramiento causado\npor la reflexiones en superficies especulares es usualmente conocido como reflexiones de velo o\ndeslumbramiento reflejado.\nEs importante limitar el deslumbramiento para evitar errores, fatiga y accidentes.\nEn lugares de trabajo en interiores, el deslumbramiento molesto puede producirse directamente a partir\nde luminarias brillantes o ventanas. Si se satisfacen los límites del deslumbramiento molesto, el\ndeslumbramiento perturbador no es usualmente un problema importante.\nNOTA Es necesario un cuidado especial para evitar el deslumbramiento cuando la dirección de visión\nestá por encima de la horizontal.\n4.4.1 Deslumbramiento molesto. El índice del deslumbramiento molesto procedente directamente de\nlas luminarias de una instalación de iluminación interior debe ser determinado utilizando el método de\ntabulación del Índice de Deslumbramiento Unificado de la CIE (UGR, Unified Glare Rating), basado en\nla fórmula:\ndonde\nLb es la iluminancia de fondo en cd x m -2, calculada como Eind x π-1, en la que Eind es la iluminancia\nindirecta vertical en el ojo del observador;\nL es la iluminancia de las partes luminosas de cada luminaria en la dirección del ojo del observador en\ncd x m-2;\nω es el ángulo sólido (estéreorradianes) de las partes luminosas de cada luminaria en el ojo del\nobservador;\np es el índice de posición de Guth para cada luminaria individual que se refiere a su desplazamiento de\nla línea de visión.","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Todas las suposiciones hechas en la determinación del UGR deben ser establecidas en la\ndocumentación del proyecto. El valor de UGR de la instalación de iluminación no debe exceder del valor\ndado en el anexo 10.1\nNOTA 1 Las variaciones de UGR dentro de la sala pueden ser determinadas utilizando la fórmula (o la\ntabla completa) para diferentes posiciones de observador. Los límites para esta condición están en\nestudio.\nNOTA 2 Si el valor máximo de UGR en la sala es mayor que el límite de UGR dado en el anexo 10.1,\npuede ser necesaria información sobre posiciones apropiadas para los lugares de trabajo con pantallas\nsituadas dentro de la sala.\nNOTA 3 El deslumbramiento molesto de las ventanas es aún motivo de investigación. No hay aún un\nmétodo de evaluación del deslumbramiento adecuado disponible de modo habitual.\n4.4.2 Apantallamiento contra el deslumbramiento. Las fuentes luminosas brillantes pueden causar\ndeslumbramiento y pueden alterar la visión de los objetos. Se deben evitar por ejemplo mediante el\napantallamiento adecuado de lámparas o el oscurecimiento de ventanas mediante cortinas.\nDeben aplicarse los ángulos de apantallamiento mínimos dados en la tabla 2 para las luminancias de\nlámparas especificadas.\nNOTA Los valores dados en la tabla 2 no se aplican a luminarias que iluminan indirectamente o a\nluminarias montadas por debajo del nivel normal del ojo.\nTabla 2\nÁngulos mínimos de apantallamiento para luminancias\nde lámpara especificadas\nLuminancia de lámpara  Ángulo de apantallamiento mínimo\nkcd x m-2\n20 a < 50  15º\n50 a < 500  20º\n≥500  30º","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"4.4.3 Reflexiones de velo y deslumbramiento reflejado. Las reflexiones muy brillantes en la tarea\nvisual pueden alterar usualmente de modo perjudicial la visibilidad de la tarea. Las reflexiones de velo\ny el deslumbramiento reflejado pueden ser impedidos o reducidos mediante la adopción de las\nsiguientes medidas:\n  Disposición de luminarias y lugares de trabajo;\n  Acabado de las superficies (superficies mates);\n  Limitación de luminancia de luminarias;\n  Área luminosa aumentada de la luminaria;\n  Techo brillante y paredes brillantes.\n4.5 Iluminación direccional\nLa iluminación direccional puede usarse para hacer resaltar objetos, revelar la textura y mejorar la\napariencia de personas dentro del espacio. Esto se describe mediante el término \"modelado\". La\niluminación direccional de una tarea visual puede también afectar a su visibilidad.\n4.5.1  Modelado. El modelado es el equilibrio entre luz difusa y luz direccional. Es un criterio válido\nde calidad de iluminación virtualmente en todos los tipos de interiores. La apariencia general de un\ninterior resulta mejorada cuando sus características estructurales, las personas y objetos dentro de él\nson iluminados de modo que se revelen la forma y la textura de un modo claro y agradable. Esto ocurre\ncuando la luz procede predominantemente de una dirección; las sombras así esenciales para un buen\nmodelado son formadas entonces sin confusión.\nLa iluminación no debería ser demasiado direccional o producirá sombras fuertes, ni deberá ser\ndemasiado difusa o el efecto de modelado se perderá totalmente, dando como resultado un ambiente","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"luminoso muy apagado o monótono.\n4.5.2 Iluminación direccional de tareas visuales. La iluminación procedente de una dirección\nespecífica puede revelar detalles dentro de una tarea visual, aumentando su visibilidad y haciendo la\ntarea más fácil de realizar. Deberían evitarse reflexiones de velo y deslumbramiento reflejado, véase el\napartado 4.4.3.\n4.6 Aspectos de color\nLas cualidades de color de una lámpara próxima al blanco están caracterizadas por dos atributos:\n  la apariencia de color de la propia lámpara;\n  sus capacidades para el rendimiento de colores, que afectan a la apariencia de color de objetos\ny personas iluminadas por la lámpara.\nEstos dos atributos deben ser considerados por separado.\n4.6.1 Apariencia de color. La \"apariencia de color\" de una lámpara se refiere al color aparente\n(cromaticidad) de la luz emitida. Es cuantificada por su temperatura de color correlacionada (TCP).\nLa apariencia de color puede también ser descrita según en la tabla 3.\nTabla 3\nGrupos de apariencia de color de lámparas\nApariencia de color  Temperatura de color correlacionada TCP\nK\nCálida  inferior a 3 300 K\nIntermedia  3 300 K a 5 300 K\nFría  superior a 5 300 K\nLa elección de apariencia de color es una cuestión psicológica, estética y de lo que se considera como\nnatural. La elección dependerá del nivel de iluminancia, colores de la sala y muebles, clima circundante\ny la aplicación. En climas cálidos generalmente se prefiere una apariencia de color de luz más fría,\nmientras que en climas fríos se prefiere una apariencia de color de la luz más cálida.","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"4.6.2 Rendimiento de colores. Es importante para las prestaciones visuales y la sensación de\nconfort y bienestar, que los colores del entorno, de objetos y de la piel humana sean en reproducidos\nde forma natural, correctamente y de tal modo que haga que las personas parezcan atractivas y\nsaludables.\nLos colores de seguridad siempre deben ser reconocibles como tales.\nPara proporcionar una indicación objetiva de las propiedades de rendimiento de colores de una fuente\nluminosa se ha introducido el índice de rendimiento de colores general R a. El valor máximo de Ra es\n100. Esta cifra disminuye al disminuir la calidad de rendimiento de color.\nLas lámparas con un índice de rendimiento de color menor de 80 no deberían ser usadas en interiores\nen los que las personas trabajen o permanezcan durante periodos largos. Pueden hacerse excepciones\npara algunos lugares y/o actividades (por ejemplo iluminación de grandes alturas), pero deben tomarse\nmedidas adecuadas para asegurar el alumbrado con el mayor rendimiento de colores en lugares de\ntrabajo ocupados de modo continuo y cuando se hayan de reconocer los colores de seguridad.\nEl valor mínimo del índice de rendimiento de colores para distintos tipos de interiores (áreas), tareas o\nactividades aparecen en el Anexo 10.1.\n4.7 Flicker y efectos estroboscópicos\nEl flicker causa distracción y puede dar lugar a efectos fisiológicos tales como dolores de cabeza.\nLos efectos estroboscópicos pueden conducir a situaciones peligrosas cambiando el movimiento\npercibido de maquinaria giratoria o que se mueve en vaivén.","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Los sistemas de iluminación deberían estar diseñados para evitar el flicker y los efectos\nestroboscópicos.\nNOTA Esto puede conseguirse usualmente por ejemplo mediante el uso de alimentación con corriente\ncontinua para lámparas incandescentes, o haciendo funcionar lámparas incandescentes o lámpara de\ndescarga a altas frecuencias (alrededor de 30 kHz).\n4.8 Factor de mantenimiento\nEl proyecto de iluminación debería estar diseñado con un factor de mantenimiento total calculado para\nel equipo de alumbrado seleccionado, ambiente espacial y programa de mantenimiento especificado.\nLa iluminancia recomendada para cada tarea ésta dada como iluminancia mantenida. El factor de\nmantenimiento depende de las características de mantenimiento de la lámpara y del equipo eléctrico, la\nluminaria, el ambiente y el programa de mantenimiento.\nEl diseñador debe:\n  Establecer el factor de mantenimiento y anotar todas las suposiciones hechas en el\nestablecimiento del valor;\n  Especificar el equipo de iluminación adecuado para el ambiente de aplicación;\n  Preparar un programa de mantenimiento completo que incluya la frecuencia de\nreemplazamiento de la lámpara, los intervalos de limpieza de la luminaria y de la sala y el\nmétodo de limpieza.\n4.9 Consideraciones sobre la energía\nUna instalación de alumbrado debería satisfacer los requisitos de iluminación de un espacio particular\nsin malgastar energía. Sin embargo, es importante no comprometer ni los aspectos visuales de una\ninstalación de iluminación simplemente para reducir el consumo de energía.","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Esto requiere la consideración de sistemas de alumbrado, equipos y controles apropiados y el uso de\nla luz natural disponible.\n4.10 Luz natural\nLa luz natural puede proporcionar la totalidad o parte de la iluminación para tareas visuales. Varía de\nnivel y de composición espectral con el tiempo y por ello proporciona una variación en un interior. La luz\nnatural puede crear un modelado específico y una distribución de luminancias debido a su flujo luminoso\ncasi horizontal procedente de las ventanas laterales.\nLas ventanas pueden proporcionar un contacto visual con el mundo exterior, que es preferido por la\nmayor parte de la gente.\nEn interiores con ventanas laterales, la luz natural disponible disminuye rápidamente con la distancia a\nla ventana. Es necesario un alumbrado suplementario para asegurar la iluminancia requerida en el\npuesto de trabajo y para equilibrar la distribución de luminancias dentro de la sala. Puede usarse\nconmutación y/o regulación del flujo luminoso automática o manual para asegurar la integración\napropiada entre alumbrado eléctrico y luz natural.\nPara reducir el deslumbramiento de las ventanas, debería preverse un apantallamiento cuando sea\napropiado.\n4.11  Iluminación de puestos de trabajo con Equipo con Pantalla de Visualización (EPV)\nincluidas Unidades de Presentación Visual\n4.11.1 Generalidades. La iluminación para los puestos de trabajo (EPV) debe ser apropiado para\ntodas las tareas realizadas en el puesto de trabajo, por ejemplo lectura de la pantalla, texto impreso,\nescritura en papel, trabajo con el teclado.","a":"consumo"},{"n":"RIC N°10","r":"ANEXO 10.1","h":"ANEXO 10.1","t":"Para estas áreas los criterios y el sistema de iluminación deben ser elegidos de acuerdo con el área de\nactividad, el tipo de tarea y el tipo de interior a partir del inventario del capítulo 5; algunos países tienen\nrequisitos adicionales.\nEl EPV y, en algunas circunstancias el teclado puede presentar reflejos que provoquen el\ndeslumbramiento incapacitivo y molesto. Es necesario por ello seleccionar, posicionar y disponer las\nluminarias para evitar reflexiones de alto brillo.\nEl diseñador debe determinar la zona de montaje ofensiva y elegir el equipo y las posiciones de montaje\nen plano que no provoquen reflejos perturbadores.\n4.11.2 Límites de luminancia de luminarias con flujo hacia abajo. Este párrafo describe los límites\nde iluminancia para luminarias que pueden ser reflejadas en pantallas de EPV para direcciones de visión\nnormales.\nLa tabla 4 proporciona los límites de la luminancia media de la luminaria a ángulos de elevación de 65°\ny por encima de la vertical hacia abajo, radialmente alrededor de las luminarias para puestos de trabajo\nen los que se usan pantallas de presentación, que son verticales o están inclinadas hasta un ángulo de\ninclinación de 15°.\nNOTA Para ciertos puestos especiales que utilizan por ejemplo pantallas sensibles o una inclinación\nvariable, los límites de luminancia anteriores deberían ser aplicados para ángulos de elevación inferiores\n(por ejemplo 55º) de la luminaria.\nTabla 4\nLímites de luminancia de luminarias que pueden ser reflejadas en la pantalla\nClases de pantallas de acuerdo con la  I  II  III\nNorma UNE-EN ISO 9241-302\nCalidad de la pantalla  buena  media  pobre\nLuminancias medias de luminarias que  -2\nson reflejadas en la pantalla  m-2","a":"consumo"},{"n":"RIC N°11","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad y de operación\nque deben cumplir las instalaciones de consumo de energía eléctrica especiales del país.","a":"consumo"},{"n":"RIC N°11","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nEste pliego técnico aplica a las instalaciones de consumo de energía eléctrica emplazadas en:\n  Centros asistenciales.\n  Recintos educacionales.\n  Ambientes húmedos, mojados y sumergidos.\n  Locales o recintos que contienen una bañera o ducha.\n  Grúas.\n  Ascensores, montacargas, minicargas, escaleras, rampas móviles, plataformas\nelevadoras y escaleras de emergencia.\n  Data center.\n  Construcciones prefabricadas.\n  Construcciones agrícolas.\n  Cercos eléctricos.\n  Faenas mineras.\n  Construcciones flotantes.\n  Muelles y similares.\n  Instalaciones provisionales.\n  Carnavales, circos, ferias y eventos masivos.\n  Teatros, áreas de audiencia de estudios cinematográficos, televisión, y lugares\nsimilares.\n  Lugares públicos.\n  Paletas y letreros publicitarios.\n  Recintos deportivos.\n  Instalaciones inteligentes.","a":"consumo"},{"n":"RIC N°11","r":"3–3.2","h":"CENTROS ASISTENCIALES","t":"3  CENTROS ASISTENCIALES\n3.1  Alcance\nEsta sección aplica a todas las instalaciones de consumo de energía eléctrica de inmuebles y\nrecintos para el cuidado de la salud en los que se presta servicio a las personas. Dentro del\nalcance están las instalaciones de consumo correspondientes a los servicios médicos cuyas\nfunciones no deben ser suspendidas, tales como clínicas, dependencias médicas o dentales,\nenfermerías, áreas de atención primaria, hospitales y en general todo recinto asistencial de\natención y cuidado de pacientes.\n3.2  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nBoxes and enclosures for electrical accessories for\nhousehold and similar fixed electrical installations -","a":"consumo"},{"n":"RIC N°11","r":"3.2.1–3.2.3","h":"CENTROS ASISTENCIALES › Referencias normativas","t":"3.2.1  IEC 60670-23  AMD1:2016\nPart 23: Particular requirements for floor boxes and\nCSV\nenclosures.\nElectrical installations of buildings - Part 7-710:\n3.2.2  IEC 60364-7-710  2002  Requirements for special installations or locations -\nMedical locations.\nLow-voltage switchgear and controlgear - Part 2:\n3.2.3  IEC 60947-2  AMD1:2019\nCircuit-breakers.\nCSV\nSafety of transformers, reactors, power supply units\nand combinations thereof - Part 2-15: Particular","a":"consumo"},{"n":"RIC N°11","r":"3.2.4–3.2.7","h":"CENTROS ASISTENCIALES › Referencias normativas","t":"3.2.4  IEC 61558-2-15  2011\nrequirements and tests for isolating transformers for\nthe supply of medical locations.\n3.2.5  NFPA 99  2018  Health Care Facilities Code.\nEnsayos de resistencia al fuego de instalaciones de\n3.2.6  UNE-EN 1366-3  2011\nservicio. Parte 3: Sellantes de penetración.\nMedical electrical equipment - Part 1: General\n3.2.7  IEC 60601-1  requirements for basic safety and essential\nAMD1:2012\nperformance.\nCSV\nNota: Para la aplicación de esta sección se podrá utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","a":"consumo"},{"n":"RIC N°11","r":"3.3–3.3.2","h":"CENTROS ASISTENCIALES › Terminología","t":"3.3  Terminología\n3.3.1  Áreas de cuidados críticos. Son aquellas unidades de cuidados especiales, unidad de\ncuidados intensivos, unidades de cuidados coronarios, laboratorios de angiografía,\nlaboratorios de cateterismo cardiaco, salas de parto, salas de operación y áreas similares\ndonde los pacientes están sujetos a procedimientos de terapia intensiva y en contacto con\naparatos electromédicos conectados a la red.\n3.3.2  Áreas de cuidado general. Son aquellas áreas como habitaciones de los pacientes, salas\nde tratamientos, consultorios y áreas similares donde el paciente está en contacto con\naparatos comunes tales como el sistema de llamada a las enfermeras, camas eléctricas,\nluces para exámenes, teléfonos y aparatos para el entretenimiento. En tales áreas, el\npaciente también pudiera estar en contacto con dispositivos electromédicos (tales como\nalmohadillas de calentamiento, electrocardiógrafos, bombas de drenaje, monitores,\notoscopios, oftalmoscopios, líneas periféricas intravenosas).","a":"consumo"},{"n":"RIC N°11","r":"3.3.3–3.3.4","h":"CENTROS ASISTENCIALES › Terminología","t":"3.3.3  Áreas de cuidado del paciente. Son áreas de la institución donde se cuida al paciente y\nse clasifican como áreas de cuidado general, áreas de cuidado crítico y otros sitios que\npueden ser clasificados como lugares húmedos. Se designará estas áreas de acuerdo con\nel tipo de cuidado requerido por el paciente, y con las siguientes definiciones de los tres\ntipos de áreas.\n3.3.4  Áreas de enfermeras. Son áreas destinadas a centralizar las actividades profesionales de\nun grupo de enfermeras para que atiendan pacientes hospitalizados, y donde se reciben\nlas llamadas de los pacientes, se despachan las enfermeras para atenderlos, donde se\nredactan los informes, se preparan las fichas de pacientes hospitalizados y se preparan los\nmedicamentos a ser distribuidos a los pacientes. Cuando estas actividades se lleven a\ncabo en más de un sitio dentro del centro asistencial y la unidad de hospitalización, todas\nlas áreas separadas se considerarán parte del puesto de enfermeras.","a":"consumo"},{"n":"RIC N°11","r":"3.3.5–3.3.5.10","h":"CENTROS ASISTENCIALES › Terminología","t":"3.3.5  Área de operaciones. Es la zona del hospital en que se realizan las intervenciones\nquirúrgicas. Comprende el siguiente grupo de dependencias:\n3.3.5.1  Depósito de anestesia: Recintos en los que se almacenan los anestésicos y se\nguardan los equipos de anestesia.\n3.3.5.2  Pabellón de cirugía: Recintos en que se desarrollan las intervenciones\nquirúrgicas.\n3.3.5.3  Salas de esterilización menor: Recintos en los cuales se esterilizan los\ninstrumentos que se utilizarán en la intervención quirúrgica.\n3.3.5.4  Salas de lavado preoperatorio: Recintos anexos al pabellón de cirugía en donde\nlos médicos y sus asistentes realizan lavado de manos.\n3.3.5.5  Salas de parto: Recintos en los que ocurren los nacimientos.\n3.3.5.6  Salas de preparto: Salas de preparación al parto.\n3.3.5.7  Salas de preparación: Salas en que los pacientes son preparados para una\noperación, por ejemplo, se les administra anestésicos.\n3.3.5.8  Salas de recuperación: Recintos o área del hospital que recibe urgencias en\nque se mantiene bajo observación al paciente mientras se disipan los efectos\nde la anestesia y posoperatorio.\n3.3.5.9  Salas de yeso: Dentro del alcance de esta norma son recintos en los cuales se\naplica yeso al paciente, estando éste anestesiado.\n3.3.5.10 Servicio de urgencia: Recintos en que se realizan operaciones de cirugía\nmenor, en las cuales puede ser necesario anestesiar al paciente.","a":"consumo"},{"n":"RIC N°11","r":"3.3.6–3.3.10","h":"CENTROS ASISTENCIALES › Terminología","t":"3.3.6  Área del paciente. Se considerará cualquier volumen en el que se pueda producir contacto\nintencional o no intencional entre el paciente y las partes del sistema o entre el paciente y\notras personas que tocan las partes del sistema. Ver anexo 11.3.1 de este pliego.\n3.3.7  Equipo eléctrico de soporte de vida. Equipo eléctrico cuya continua operación es\nnecesaria para mantener la vida del paciente.\n3.3.8  Lugar de cama del paciente. Lugar de la cama donde duerme el paciente hospitalizado,\no la cama o camilla utilizada en áreas de atención de pacientes críticos.\n3.3.9  Salas de hospitalización. Aquellas salas en las que permanecen los pacientes durante\nsu estadía en un hospital o centro asistencial.\n3.3.10 Sistema llamado de enfermera. Equipamiento que permite una forma para que el\npaciente o el personal médico soliciten ayuda o asistencia en la estación de enfermería.","a":"consumo"},{"n":"RIC N°11","r":"3.4–3.4.1.2","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"3.4  Disposiciones generales.\n3.4.1  Estas instalaciones de atención médica deben cumplir, además de los requisitos generales\nde las instalaciones de uso final que les aplique, los siguientes de carácter específico:\n3.4.1.1  La aplicación de esta sección será en conformidad con lo indicado en el\npresente pliego y se aceptarán instalaciones eléctricas que cumplan con las\nnormas IEC 60364-7-710 o NFPA 99, siempre que la totalidad de la instalación\neléctrica cumpla con la norma específica que le aplique y no se generen\ncombinaciones de normas que hagan peligrosa la instalación.\n3.4.1.2  El diseño, construcción, pruebas de puesta en servicio, funcionamiento,\nmantenimiento e inspección, deberá ser ejecutado por un instalador autorizado\nclase A o B, según corresponda.","a":"consumo"},{"n":"RIC N°11","r":"3.4.2–3.4.2.6","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"3.4.2  Principios para un control de la seguridad eléctrica en centros de salud:\n3.4.2.1  Las fallas de aislamiento no deben provocar una interrupción en el suministro\nen circuitos de los cuales dependen equipos eléctricos de soporte de vida.\n3.4.2.2  Las corrientes de falla en el sistema eléctrico deben ser reducidas a un nivel no\ncrítico y/o cuando aparezca una falla de aislación ésta debe ser detectada y\nsolucionada en el menor tiempo posible.\n3.4.2.3  Todo sistema eléctrico instalado deberá contar con sistema de monitoreo y\nsupervisión continuo y automático, además deberá ser capaz de desplegar\nalarmas audibles o visuales.\n3.4.2.4  Las reparaciones de las fallas deben poder ser planificadas con anticipación\npara servir a las necesidades del paciente.\n3.4.2.5  El sistema eléctrico debe contar con un sistema de emergencia que garantice\nsu operación continua ante interrupciones del suministro.\n3.4.2.6  Discriminación entre diversos dispositivos de protección contra las\nsobreintensidades: Debe estar asegurada la selectividad, en caso de un\ncortocircuito en un circuito final no se debe interrumpir aguas arriba los circuitos\nde entrada del tablero de distribución.","a":"consumo"},{"n":"RIC N°11","r":"3.4.3","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"3.4.3  Los hospitales, clínicas, centros asistenciales en general y todo inmueble en donde se\nrealice atención médica de personas, de cualquier tipo, se considerará como local de\nreunión de personas.","a":"consumo"},{"n":"RIC N°11","r":"3.4.4–3.4.4.3","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"3.4.4  Desde el punto de vista de la necesidad de continuidad de servicio, para asegurar la\nsupervivencia del paciente y el continuo funcionamiento de los recintos de asistencia\nmédica, los consumos deberán considerarse dentro de los siguientes grupos, de acuerdo\nde este pliego:\n3.4.4.1  Grupo 0: En este grupo se encuentran equipos y servicios imprescindibles para\nel funcionamiento de los recintos hospitalarios, pero cuya interrupción no afecta\ndirectamente al paciente ya que no hay elementos activos sobre éste, por\nejemplo:\n  Refrigeradores de banco de sangre y medicamentos.\n  Esterilización rápida.\n  Radioscopia.\n  Ascensores.\n  Bombas de impulsión de agua potable.\n  Calderas de vapor de alta presión.\n  Iluminación exterior.\n  Casinos.\n  Oficinas administrativas.\n3.4.4.2  Grupo 1: En este grupo se encuentran aquellos equipos y servicios que no\ntoleran interrupciones superiores a 15 segundos, en cuyos recintos asociados\nse realizan tratamientos invasivos sobre el paciente, pero en que la vida de este\nno correría peligro, por ejemplo.\n  Servicio de urgencia\n  Cámara de cultivo en laboratorios.\n  Bomba de vacío central.\n  Unidades de radiación nuclear.\n  Luces de emergencia.\n  Planta telefónica.\n  Sistema buscapersonas.\n  Radio comunicaciones.\n  Sistema de llamado de enfermería.\n  Equipamiento y sectores asociados a los indicados en puntos anteriores.\n3.4.4.3  Grupo 2: En este grupo se encuentran todos los equipos que realizan un\ntratamiento invasivo sobre el paciente, que cumplen una función biológica","a":"consumo"},{"n":"RIC N°11","r":"3.4.4","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"suplementaria vital para el enfermo. Se incluyen, además los sistemas de\ncomunicación, control, monitoreo, seguridad, registros y procesamiento de\ndatos mediante computadoras, cuya detención interrupción implican un peligro\npara la vida del paciente o un alto riesgo para el éxito de la intervención\nquirúrgica, por ejemplo:\n  Unidades coronarias.\n  Unidades renales.\n  Salas de parto.\n  Salas de tratamiento intensivo.\n  Sala de angiografía.\n  Sala de anestesia.\n  Salas de cuidados intensivos.\n  Pabellones de cirugía en general, quirófanos.\n  Sala de preparación operación.\n  Salas de post operados o recuperación.\n  Sala de cateterismo cardiaco.\n  Salas de prematuros o neonatos.\n  Sala de yeso.\n  Equipamiento y sectores asociados a los indicados en puntos anteriores.","a":"consumo"},{"n":"RIC N°11","r":"3.4.5–3.4.6","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"3.4.5  En todo proyecto de recintos asistenciales, sean estos completos (nuevos) o parciales\n(remodelaciones o ampliaciones), se deberá incorporar a la memoria explicativa un listado\nde circuitos, cargas y/o recintos, con su correspondiente sistema de emergencia al que\nestá conectado, de acuerdo con la clasificación anterior y en conformidad con lo definido\n3.4.6  La alimentación eléctrica en un recinto de uso médico deberá ser diseñada e instalada para\nfacilitar la conmutación automática entre la red principal y las fuentes eléctricas de\nemergencia que alimentan las cargas según la clasificación anterior.","a":"consumo"},{"n":"RIC N°11","r":"3.4.7–3.4.8","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"3.4.7  Para recintos de uso médico se aceptará la existencia de un doble alimentador en media\ntensión con un intercambiador automático, que impida la conexión de la instalación a\nambos alimentadores simultáneamente, o bien, se aceptará conectar distintos\ntransformadores o subestaciones a distintos alimentadores en media tensión, siempre que\nexistan dispositivos de control que impidan la realimentación de la red de media tensión\npor la puesta en paralelo de transformadores a través de su circuito secundario.\n3.4.8  En los recintos asistenciales las instalaciones pertenecientes a los grupos 0, 1 y 2, deberán\ncontar con un sistema de emergencia para respaldo de energía eléctrica, mediante grupos\nelectrógenos u otro medio de generación local, para el sistema eléctrico, que asegure su\ncontinuo y normal funcionamiento en caso de catástrofes naturales u otras emergencias y\nque permita poder racionar cargas. Se exceptúan de estas exigencias las cargas de\nclimatización de aire acondicionado y las cargas que no son necesarias para el correcto\nfuncionamiento del recinto hospitalario.","a":"consumo"},{"n":"RIC N°11","r":"3.4.9–3.4.10","h":"CENTROS ASISTENCIALES › Disposiciones generales","t":"3.4.9  Para implementar eficiencia energética en recintos hospitalarios nuevos o remodelaciones,\n3.4.10 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","a":"consumo"},{"n":"RIC N°11","r":"3.5–3.5.3","h":"CENTROS ASISTENCIALES › Iluminación en centros asistenciales","t":"3.5  Iluminación en centros asistenciales\n3.5.1  Para determinar la potencia eléctrica necesaria a instalar para la iluminación de recintos\nasistenciales, se deberá tener en cuenta el nivel de iluminación requerido, el tipo de fuente\nluminosa y el área del recinto por iluminar. Se podrán utilizar programas computacionales\npara determinar la cantidad, tipo y espaciamiento de las luminarias.\n3.5.2  El nivel de iluminación media según el tipo de local y la tarea que en él se desarrolle, se\ndeterminará de acuerdo con lo señalado en las tablas 7.1 a 7.15 del anexo 10.1 y en el\n3.5.3  En todos los recintos asistenciales deberá haber circuitos exclusivos de enchufes y\ncircuitos exclusivos de iluminación.","a":"consumo"},{"n":"RIC N°11","r":"3.6–3.6.3","h":"CENTROS ASISTENCIALES › Medidas de seguridad en recintos de uso médico","t":"3.6  Medidas de seguridad en recintos de uso médico\n3.6.1  Además de la adopción de alguna de las medidas de protección establecidas en el Pliego\nTécnico Normativo RIC N°05 de este reglamento, deberán adoptarse las siguientes\nmedidas específicas de acuerdo con el tipo de recinto.\n3.6.2  Salas de exámenes y cirugía menor: Si no se emplean anestésicos combustibles, no se\nrequieren medidas adicionales. En caso de emplearse dicho tipo de anestésicos, estas\nsalas deberán cumplir las exigencias prescritas para salas de operaciones.\n3.6.3  Salas de preparación, salas de yesos y salas de parto: Todos los circuitos de este tipo de\nsalas deberán ser protegidos mediante protecciones diferenciales, adecuados al tipo de\ncarga y conexiones equipotenciales. En caso de utilizar anestésicos combustibles, se\ndeberán cumplir las exigencias prescritas para las salas de operaciones.","a":"consumo"},{"n":"RIC N°11","r":"3.6.4–3.6.4.5","h":"CENTROS ASISTENCIALES › Medidas de seguridad en recintos de uso médico","t":"3.6.4  Salas de operaciones\n3.6.4.1  Las salas de operaciones se clasifican como grupo 2, y deberán utilizar el\nesquema de conexión a tierra IT.\n3.6.4.2  En las salas de operaciones y recintos en que se utilicen anestésicos\ncombustibles, se considerará como expuesto al peligro de explosión, a todo el\nvolumen del recinto comprendido entre el piso (terminado) hasta una altura de\n1,20 m. Ver anexo 11.3.3 de este pliego.\n3.6.4.3  La alimentación de los equipos ubicados dentro de la zona peligrosa delimitada\nen el punto 3.6.4.2 anterior se hará a través de transformadores de aislación,\nque deberán cumplir las prescripciones del punto 3.9.1 de este pliego.\n3.6.4.4  Se aceptará que los transformadores de aislación de varias salas de\noperaciones se instalen en un único recinto destinado a este fin; en tal caso, las\ndimensiones de él deberán ser tal que se cumpla lo establecido en el Pliego\nTécnico Normativo RIC N°13 de este reglamento y se deberán adoptar las\nmedidas necesarias para asegurar su adecuada ventilación, cumpliendo lo\nestablecido en el pliego antes indicado.\n3.6.4.5  Las luminarias y el equipamiento electromédico para el soporte de la vida\ndescritos en el grupo 2, no deben tolerar interrupción de suministro en ninguna\ncondición.","a":"consumo"},{"n":"RIC N°11","r":"3.6.5–3.8","h":"CENTROS ASISTENCIALES › Medidas de seguridad en recintos de uso médico","t":"3.6.5  En todo caso y cualquiera sea el tamaño del centro asistencial, deberán contar a lo menos\ncon sistema de iluminación de emergencia y señalética de evacuación de emergencia\n3.7  Medidas de protección contra contacto directo\n3.7.1  Solo se permitirá como medio de protección contra contacto directo la protección por\nobstrucción de las partes vivas mediante pantallas de protección y etiquetas adhesivas que\nindiquen al usuario el peligro.\n3.8  Medidas de protección contra contacto indirecto","a":"consumo"},{"n":"RIC N°11","r":"3.8.1–3.8.1.2","h":"CENTROS ASISTENCIALES › Medidas de protección contra contacto indirecto","t":"3.8.1  Sistema TN\n3.8.1.1  En circuitos finales del grupo 0 y 1, se deberá instalar protectores diferenciales\ntipo A con una corriente de sensibilidad de hasta 30 mA.\n3.8.1.2  La protección diferencial instalada en estos circuitos, en situaciones donde\nhabrá conexión en forma simultánea de diferentes tipos de cargas, deberá\nasegurar que la protección no opere de forma intempestiva, por lo cual se deben\ninstalar protecciones diferenciales con un alto poder de inmunización contra los\ndesenclavamientos intempestivos sobre redes perturbadas y la detección de\nfallas diferenciales alternas con componentes continuas. Se podrá utilizar un\nmonitor de corriente residual, el cual deberá estar provisto de pre alarma y\nalarma, en sustitución de protecciones diferenciales.","a":"consumo"},{"n":"RIC N°11","r":"3.8.2–3.8.2.1","h":"CENTROS ASISTENCIALES › Medidas de protección contra contacto indirecto","t":"3.8.2  Sistema TT\n3.8.2.1  En instalaciones médicas del grupo 0 y grupo 1, además de los requisitos de\nlos recintos mencionados en el sistema TN, se deberán instalar protecciones\ndiferenciales tipo A en todos los circuitos de este tipo de sistema.","a":"consumo"},{"n":"RIC N°11","r":"3.8.3–3.8.3.2","h":"CENTROS ASISTENCIALES › Medidas de protección contra contacto indirecto","t":"3.8.3  Sistema médico IT\n3.8.3.1  En instalaciones médicas del grupo 2, el sistema médico IT deberá ser usado\npara circuitos de equipamiento electromédico y sistemas destinados al soporte\npara la vida, aplicaciones quirúrgicas y otros equipamientos electromédicos\nlocalizados en el “área del paciente”.\n3.8.3.2  Para cada grupo de habitaciones que cumplen una misma función, será\nnecesario al menos un sistema médico IT aislado. Este sistema deberá estar\nequipado con un vigilante de aislamiento o dispositivo de monitoreo de aislación\nque cumpla con los siguientes requerimientos específicos:\na)  La impedancia interna en CA deberá ser de al menos 100 kΩ;\nb)  El voltaje de testeo no deberá ser mayor de 25 V CC;\nc)  La corriente inyectada, ya sea para medir el aislamiento como para\nlocalizar las fallas, no deberá ser nunca mayor que 1 mA peak;\nd)  La indicación deberá realizarse apenas la resistencia de aislamiento haya\ndisminuido de los 50 kΩ.\ne)  Deberá disponer de un dispositivo de testeo.\nf)  Para cada sistema médico IT existirá un sistema de alarma acústica y\nvisual, que incorpore los siguientes componentes, que se deben instalar\nen un lugar adecuado para que pueda ser monitoreado en forma\npermanente por el personal médico (señales acústicas y ópticas):\nf1) Una luz verde para indicar el funcionamiento normal.\nf2) Una luz amarilla para indicar que se ha alcanzado el valor mínimo de\nresistencia de aislamiento. No deberá ser posible desconectar o\ncancelar esta indicación.\nf3) Una alarma acústica que suene cuando se ha alcanzado el valor","a":"consumo"},{"n":"RIC N°11","r":"3.8.3.3","h":"CENTROS ASISTENCIALES › Medidas de protección contra contacto indirecto","t":"mínimo de resistencia de aislamiento. Esta alarma audible puede ser\nsilenciada.\nf4) La luz amarilla se deberá apagar cuando se ha eliminado la falla y se\nvuelve a la condición normal del sistema.\nf5) En el panel de señalización deberá existir una botonera de prueba que\npermita en cualquier momento comprobar el funcionamiento del\ndispositivo.\n3.8.3.3  Adicionalmente, es requisito que se monitoree la carga y la temperatura de los\ntransformadores de aislación de uso médico y se generen alarmas en el caso\nque se supere un valor de carga o temperatura seguro.","a":"consumo"},{"n":"RIC N°11","r":"3.8.4–3.8.4.3","h":"CENTROS ASISTENCIALES › Medidas de protección contra contacto indirecto","t":"3.8.4  Conexión equipotencial suplementaria\n3.8.4.1  En cada recinto médico del grupo 1 y grupo 2, un sistema de conexión\nequipotencial suplementario debe ser instalado y conectado a la barra de\nconexión equipotencial con el fin de igualar las diferencias de potencial entre\nlas siguientes partes, que se encuentran en el “área del paciente”:\na)  Conductores de protección;\nb)  Partes conductoras ajenas al área;\nc)  Equipos para exámenes de “screening”;\nd)  Conexión para la red de piso conductivo;\ne)  Pantalla metálica del transformador de aislación.\nf)  Las mesas de quirófanos, sofás de fisioterapia y sillas dentales deben ser\nconectados al cable equipotencial salvo que se destinen a ser aislados de\nla tierra.\n3.8.4.2  En los recintos médicos del grupo 2, la resistencia de los conductores,\nincluyendo la resistencia de las conexiones, entre las terminales para el\nconductor de protección de la toma de corriente y de equipos fijos o cualquier\nparte conductora ajena y la barra de conexión equipotencial no deberá ser\nsuperior a 0,2 Ω. El conductor de equipotencialidad no deberá ser menor a 4\nmm² de sección.\n3.8.4.3  Las barras de conexión equipotencial deberán estar instaladas dentro o cerca\ndel recinto médico. En cada tablero de distribución, se dispondrá de una barra\nde conexión equipotencial adicional a la que se conectarán el conductor\nequipotencial suplementario y el conductor de protección. Las conexiones se\norganizarán de manera que sean claramente visibles y fácilmente\ndesconectadas individualmente.","a":"consumo"},{"n":"RIC N°11","r":"3.9.1–3.9.1.6","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.1  Transformadores para sistemas médicos\n3.9.1.1  La tensión nominal en el lado secundario del transformador no deberá exceder\nlos 250 V CA.\n3.9.1.2  Los transformadores deberán cumplir con lo definido en el protocolo de análisis\ny/o ensayos de seguridad de productos eléctricos respectivo; en ausencia de\néstos, se deberá cumplir con la norma IEC 61558-2-15 o la NFPA 99.\n3.9.1.3  Los transformadores se instalarán dentro de armarios para evitar el contacto\naccidental con partes bajo tensión y deberán ser protegidos contra el acceso de\npersonas no autorizadas. Además, deberán estar claramente identificados de\narmarios se ubicarán preferentemente al exterior de los recintos asistenciales\nde grupo 2 o en el lugar lo más próximo a éstos. Sin perjuicio de lo anterior, en\ncasos debidamente justificados, se aceptará que los armarios se ubiquen al\ninterior del recinto médico de grupo 2, en cuyo caso, dichos armarios deberán\ncumplir con las exigencias establecidas en la norma NFPA 99.\n3.9.1.4  La distancia máxima no será superior a 25 m entre los terminales de salida del\ntransformador y los equipos alimentados.\n3.9.1.5  La corriente de fuga del arrollamiento secundario a tierra y la corriente de fuga\nde la envolvente, no debe ser superior a 0,5 mA, cuando es medida en vacío y\nestando el transformador alimentado a la tensión y frecuencia asignadas.\n3.9.1.6  Se debe utilizar como mínimo un transformador monofásico por cada local de\nuso médico o grupo funcional de locales de uso médico para formar parte del","a":"consumo"},{"n":"RIC N°11","r":"3.9.1.7–3.9.1.10","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"esquema IT de los equipos fijos y portátiles. La potencia asignada no debe ser\ninferior a 0,5 kVA y no debe ser superior a 10 kVA. Cuando varios\ntrasformadores son requeridos para alimentar los equipos de un local de uso\nmédico no se deben conectar en paralelo y cada circuito de transformador\nrequerirá un dispositivo de monitoreo de aislación, siempre teniendo en cuenta\nque sobre el paciente solo puede actuar un transformador al mismo tiempo.\n3.9.1.7  Se deberá instalar por lo menos un transformador de aislación por cada sala de\noperaciones y sus correspondientes recintos anexos.\n3.9.1.8  El circuito que alimenta el transformador de aislación de una sala de\noperaciones no deberá alimentar otros consumos. De igual forma el o los\ncircuitos del secundario de este transformador no deberán alimentar consumos\nde otros recintos.\n3.9.1.9  Los interruptores que accionen equipos conectados a circuitos aislados de tierra\ndeberán interrumpir todos los conductores de la alimentación.\n3.9.1.10 No se deben usar condensadores en los transformadores para esquemas IT de\nuso médico.","a":"consumo"},{"n":"RIC N°11","r":"3.9.2–3.9.2.2","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.2  Riesgo de explosión\n3.9.2.1  Los aparatos eléctricos, deberán ser instalados a una distancia de a lo menos\n20 cm, en cualquier dirección medida desde centro a centro, desde cualquier\nconector de gas médico, de manera de minimizar el riesgo de ignición de gases\ninflamables.\n3.9.2.2  Los requerimientos para usar equipamiento electromédico en ambientes donde\nexisten gases o vapores inflamables, se deben determinar tomando como","a":"consumo"},{"n":"RIC N°11","r":"3.9.3–3.9.3.3","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.3  Sistema llamado de enfermera\n3.9.3.1  Se deberá instalar un sistema de llamado de enfermera, o similar a este, a lo\nmenos en los siguientes recintos:\na)  UCI.\nb)  UTI.\nc)  Salas de urgencias.\nd)  Hospitalización adulta e infantil.\ne)  Psiquiatría.\nf)  Maternidad.\ng)  Pensionado.\nh)  Box de atención.\n3.9.3.2  Los conductores utilizados para el sistema de llamado de enfermera deberán\nser del tipo libre de halógenos.\n3.9.3.3  El sistema deberá entregar una alarma del tipo audiovisual tanto en el pupitre\nde enfermera, así como en el block de puerta ubicado en la habitación de\npaciente.","a":"consumo"},{"n":"RIC N°11","r":"3.9.4–3.9.4.8","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.4  Canalización\n3.9.4.1  Cualquier sistema de canalización dentro de recintos médicos del grupo 2, será\nexclusivo para el uso de equipos y accesorios de ese lugar.\n3.9.4.2  Todos los circuitos para los recintos médicos del grupo 2 deben ser protegidos\nmecánicamente mediante canalización no flexible con una resistencia al\nimpacto IK08 como mínimo.\n3.9.4.3  En todo caso, los conductores de circuitos aislados de tierra no deben compartir\nla misma canalización con conductores de circuitos comunes.\n3.9.4.4  En salas de operaciones y similares, fuera de la zona definida como peligrosa\nla canalización deberá hacerse en tuberías metálicas.\n3.9.4.5  Toda canalización eléctrica que deba entrar o atravesar la zona peligrosa de\nuna sala de operaciones o similar, deberá cumplir con alguno de los métodos\nde seguridad para instalaciones en lugares peligrosos, definidos en la sección\npara las condiciones ambientales en que van a funcionar.\n3.9.4.6  En caso de utilizar el método de protección antideflagrante, tanto a la entrada\ncomo a la salida de la zona peligrosa se deberán colocar sellos con un sistema\nintumescente, que cumplan con el ensayo de resistencia al fuego, de acuerdo\ncon la norma UNE-EN 1366-3, que aíslen dicha parte de la canalización del\nresto de la canalización y de los sectores.\n3.9.4.7  Cualquier accesorio, caja o parte de la canalización que quede parcialmente\ndentro de la zona peligrosa se considerará como comprendido totalmente en\nésta y deberá ser del tipo a prueba de explosión.\n3.9.4.8  Todos los conductores utilizados en circuitos de voltajes reducidos, instalados\nen recintos médicos, deberán ser libres de halógenos.","a":"consumo"},{"n":"RIC N°11","r":"3.9.5–3.9.5.7","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.5  Enchufes\n3.9.5.1  Los enchufes que alimenten áreas de pacientes generales o críticos deben\ndiseñarse para alimentar el máximo número de equipos que necesiten operar\nsimultáneamente. En áreas de pacientes generales debe instalarse un mínimo\nde cuatro enchufes y en áreas de pacientes críticos un mínimo de seis enchufes,\ntodos conectados a tierra mediante un conductor de cobre aislado.\n3.9.5.2  En áreas siquiátricas donde se atiendan pacientes, no se recomienda que\nexistan enchufes. Su instalación dependerá del perfil clínico de los pacientes\nque atienda el centro asistencial.\n3.9.5.3  En áreas pediátricas donde se atiendan pacientes, los enchufes de 220 V de 10\no 16 A, deben ser del tipo de alvéolos protegidos, o estar protegidos por una\ntapa.\n3.9.5.4  Todos los enchufes del sistema de emergencia deben ser y estar plenamente\nidentificados con el número del circuito derivado y el nombre del tablero de\ndistribución correspondiente.\n3.9.5.5  En ninguna circunstancia se podrán utilizar extensiones eléctricas en salas de\ncirugía o en áreas de cuidados críticos.\n3.9.5.6  No se deben utilizar los elementos de protección eléctrica, como control de\nencendido y apagado de la iluminación en un centro de atención hospitalaria.\n3.9.5.7  Los tableros principales de distribución y transferencia deben prever\nmecanismos de servicio rápido en caso de falla, como por ejemplo incorporar\nmódulos extraíbles o componentes enchufables, así como sistemas de\nrepartición optimizados, que le den la cualidad a las protecciones de ser\nextraíbles.","a":"consumo"},{"n":"RIC N°11","r":"3.9.5.8–3.9.5.14","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.5.8  Los enchufes que alimenten áreas de pacientes generales o críticos deberán\ncumplir con lo definido en el protocolo de análisis y/o ensayos de seguridad de\nproductos eléctricos respectivo; en ausencia de éste, deberá cumplirse con la\nnorma IEC 60947-2.\n3.9.5.9  Los enchufes o dispositivos de conexión de los equipos serán de un tipo tal que\nimpidan su conexión a circuitos aislados, igualmente los enchufes de los\nequipos que deban conectarse a circuitos aislados impedirán la conexión a\ncircuitos comunes y serán del tipo polarizado.\n3.9.5.10 Todo aparato eléctrico, tales como enchufes, interruptores, placas y conectores\nRJ45, éstos deberán ser del tipo antimicrobiano en los casos en que se requiera\ncontar con recintos o lugares antimicrobianos.\n3.9.5.11 En caso de utilizar circuitos con tensión de seguridad, los dispositivos de\nconexión de los equipos y los enchufes de estos circuitos serán de un tipo tal\nque impidan la conexión en circuitos de tensiones superiores.\n3.9.5.12 Los enchufes que alimenten equipos dentro de una sala de operaciones se\ndeberán instalar fuera del área del paciente y serán del tipo de seguridad.\n3.9.5.13 Las tapas de los enchufes o los enchufes mismos alimentados del sistema de\nemergencia tendrán un color distintivo o marca para identificarlo fácilmente. De\ntodas formas, los alvéolos deberán ser distintos a los de servicios normales y\ndeberán ser polarizados, permitiendo una sola forma de conexión.\n3.9.5.14 En caso de tener necesariamente que instalar un enchufe dentro del área del","a":"consumo"},{"n":"RIC N°11","r":"3.9.5.15","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"paciente, éste y su canalización deberán cumplir con alguno de los métodos de\nseguridad para instalaciones en lugares peligrosos, definidos en las secciones\npara las condiciones ambientales en que van a funcionar.\n3.9.5.15 En oficinas, recintos de uso administrativo o salas de reuniones, se podrán\ninstalar enchufes de piso, cumpliendo las siguientes condiciones:\na)  Se utilizarán enchufes montados sobre cajas cerradas con tapas, de modo\nque los enchufes sólo sean accesibles cuando se necesite conectar algún\nequipo a ellos\nb)  Los artefactos para el montaje deberán cumplir con lo definido en los\nprotocolos de análisis y/o ensayos de productos eléctricos respectivos; en\nausencia de ellos, deberá cumplirse lo indicado en la norma IEC 60670-23.\nc)  En la limpieza de los pisos de estos recintos no se utilizarán líquidos.","a":"consumo"},{"n":"RIC N°11","r":"3.9.6–3.9.7.1","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.6  Equipos de rayos X\n3.9.6.1  Los equipos de rayos X y los equipos cuya potencia unitaria sea superior a 5\nkVA podrán conectarse a los circuitos de alimentación sin necesidad de\ntransformadores de aislación, pudiendo incluso alimentarse con 380 V, siempre\nque cumplan algunas de las prescripciones siguientes:\na)  La construcción del equipo sea del tipo doble aislación.\nb)  El equipo se conecte mediante un conductor de protección que cumpla lo\nque su voltaje de operación no sea superior a 220 V.\nc)  El equipo opere a una tensión no superior a 24 V.\nd)  El equipo sea protegido por un protector diferencial tipo A o B, de acuerdo\neste reglamento, con una sensibilidad no superior a 30 mA.\n3.9.7  Maniobra y control en recintos médicos del grupo 2\n3.9.7.1  Se debe considerar protección contra sobrecarga y cortocircuito para cada\ncircuito terminal en instalaciones médicas del grupo 2.","a":"consumo"},{"n":"RIC N°11","r":"3.9.8–3.9.8.2","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.8  Equipamiento adicional\n3.9.8.1  Circuitos de Iluminación\na)  En recintos médicos del grupo 1 o grupo 2, se deberá alimentar desde 2\nfuentes diferentes los circuitos de iluminación. Una de estas fuentes debe\nser el circuito de emergencia.\nb)  En salidas de emergencia, se deberán instalar alumbrados de emergencia\njunto con señalética de emergencia, a fin de guiar la salida de los\nocupantes.\n3.9.8.2  Circuitos de enchufes en sistemas médicos IT para recintos médicos del grupo\na)  En cada espacio de tratamiento del paciente, como, por ejemplo,\ncabeceras de cama, la configuración de los enchufes deberá cumplir lo\nsiguiente:\na.1)  Se deberá instalar un mínimo de 2 circuitos con alimentaciones\nseparadas.\na.2)  Cada toma de enchufe deberá estar individualmente protegida\ncontra sobrecarga.\nb)  Cuando los circuitos estén alimentados por otros sistemas (sistema TN-S\no TT) en un mismo recinto médico, los enchufes conectados al sistema\nmédico IT deberán ser de tal construcción que impidan el uso en otros\nsistemas.","a":"consumo"},{"n":"RIC N°11","r":"3.9.9–3.10.3.4","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.9.9  Se deberá considerar iluminación de emergencia, de acuerdo con las características de\nN°08.\n3.10 Mantenimientos\n3.10.1 Los mantenimientos de los sistemas eléctricos se deberán realizar siguiendo las\nindicaciones de esta sección y la frecuencia de la verificación se deberá realizar de acuerdo\ncon el punto 3.11 de este pliego.\n3.10.2 Todos los controles realizados serán registrados en un \"Libro de mantenimiento\" de cada\nquirófano o sala de intervención, en el que se expresen los resultados obtenidos y las\nfechas en que se efectuaron, con firma del técnico que los realizó. En el mismo, deberán\nreflejarse con detalle las anomalías observadas, para disponer de antecedentes que\npuedan servir de base a la corrección de deficiencias.\n3.10.3 Antes de la puesta en marcha, el profesional responsable deberá proporcionar un informe\nescrito sobre los resultados de los controles realizados al término de la ejecución de la\ninstalación, en todos los recitos del grupo 2, como las salas de hospitalización, salas de\nexámenes y cirugía menor, salas de preparación, salas de yeso, salas de parto, salas de\noperaciones, UCI y UTI. Este informe deberá comprender al menos de lo siguiente:\n3.10.3.1 Descripción del funcionamiento de las medidas de protección.\n3.10.3.2 La continuidad de los conductores activos y de los conductores de protección y\npuesta a tierra.\n3.10.3.3 La resistencia de las conexiones de los conductores de protección y de las\nconexiones de equipotencialidad.\n3.10.3.4 La resistencia de aislamiento entre conductores activos y tierra en cada circuito.","a":"consumo"},{"n":"RIC N°11","r":"3.10.3.5–3.11.2.1","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"3.10.3.5 La resistencia de puesta a tierra.\n3.10.3.6 La resistencia de aislamiento de suelos anti electrostáticos.\n3.10.3.7 El funcionamiento de todos los suministros complementarios.\n3.11 Verificaciones\n3.11.1 Todas las fechas y resultados de cada proceso de verificación deberá ser registrada en un\nlibro para tal efecto.\n3.11.2 Verificación Inicial\n3.11.2.1 Las verificaciones y ensayos que se especifican a continuación en los puntos\nen este numeral se llevarán a cabo, en el proceso de la puesta en marcha,\ndespués de modificaciones o reparaciones, y antes de volver a la puesta en\nmarcha:\na)  Prueba de funcionamiento integral de los dispositivos de medición de\naislación de los sistemas médicos IT, junto con los sistemas de alarma\nacústicos y visuales.\nb)  Mediciones con el fin de verificar que la conexión equipotencial se\nencuentra de acuerdo con las indicaciones de los puntos 3.8.4.1 y 3.8.4.2\nde este pliego.\nc)  Verificación de la integridad de las instalaciones en donde se aplica el\npunto 3.8.4.3 de este pliego, para la conexión de equipotencialidad.\nd)  Verificación de la integridad de los requerimientos de los circuitos de\niluminación de emergencia señalados en el punto 3.9.9 de este pliego.\ne)  Medición de la corriente de fuga del circuito secundario y del tablero de los\ntransformadores médicos de aislación en estado sin carga.\nf)  Verificaciones matemáticas del cumplimiento de la selectividad de las\nfuentes de alimentación para servicios de emergencia en lo que respecta\nal proyecto y a los cálculos.","a":"consumo"},{"n":"RIC N°11","r":"3.11.3–3.11.3.1","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"g)  Verificaciones matemáticas de las medidas de protección aplicadas para\nel cumplimiento de los requisitos de grupo 1 y grupo 2, con especial\natención a los requisitos del punto 3.4.2. de este pliego.\n3.11.3 Periodos de verificación\n3.11.3.1 Será obligatorio realizar las siguientes verificaciones, de acuerdo con los\nsiguientes intervalos:\na)  Pruebas de funcionamiento de los dispositivos de conmutación: cada 12\nmeses.\nb)  Prueba de funcionamiento de los dispositivos de monitoreo de aislación:\ncada 12 meses.\nc)  Chequeo, por inspección visual, de la configuración de los dispositivos de\nprotección: cada 12 meses.\nd)  Medición y verificación de la conexión equipotencial suplementaria: cada\n36 meses.\ne)  Verificación de la integridad de las instalaciones que necesitan una\nconexión de equipotencialidad: cada 36 meses.\nf)  Pruebas de funcionalidad mensuales de:\nf.1) Circuitos y servicios respaldados con baterías: 30 min de\nfuncionamiento\nf.2) Circuitos y servicios respaldados con motores a combustión: hasta\nalcanzar la temperatura de funcionamiento nominal\nf.3) Circuitos y servicios respaldados con baterías: prueba de capacidad\nf.4) Circuitos y servicios respaldados con motores a combustión: 60 min\nde funcionamiento.\nEn cualquiera de los casos, las pruebas deberán ser con traspaso de\ncarga.\nEn todos los casos, se considerará, al menos, entre un 50% hasta un\n100% de carga nominal.\ng)  Medición de las corrientes de fuga de los transformadores de aislación:\ncada 36 meses\nh)  Comprobación del tiempo de operación y de la corriente de sensibilidad","a":"consumo"},{"n":"RIC N°11","r":"3.12–3.12.1.6","h":"CENTROS ASISTENCIALES › Condiciones de operación","t":"de disparo de los diferenciales: cada 12 meses.\n3.12 Documentación, diagramas e instrucciones de operación\n3.12.1 En todo recinto hospitalario se deberá contar, de forma física y en todo momento, con los\nplanos de la instalación eléctrica, diagramas de cableado y modificaciones de éstas, así\ncomo con las siguientes instrucciones para la operación y el mantenimiento:\n3.12.1.1 Diagramas unilineales que muestren el sistema de distribución interno de la\nfuente de alimentación normal y de la alimentación para los sistemas de\nemergencia. Estos diagramas deberán contener la información sobre la\nubicación de los tableros de distribución dentro del edificio.\n3.12.1.2 Diagramas unilineales de los tableros de distribución, mostrando los equipos de\nprotección y maniobra.\n3.12.1.3 Planos de arquitectura.\n3.12.1.4 Diagramas esquemáticos de control\n3.12.1.5 Instructivos de operación, mantención, testeo y mantenimiento de bodegas de\nbaterías y fuentes de poder para servicios de emergencia\n3.12.1.6 Lista de cargas que operan permanentemente y que son alimentadas de\nemergencia, indicando las corrientes nominales, y en el caso de motores, las\ncorrientes de partida.","a":"consumo"},{"n":"RIC N°11","r":"4–4.3.1","h":"RECINTOS EDUCACIONALES","t":"4  RECINTOS EDUCACIONALES\n4.1  Alcance\n4.1.1  Esta sección aplica a todas las instalaciones de consumo de energía eléctrica de salas\ncunas, jardines infantiles, colegios, liceos, institutos, universidades y similares, y en\ngeneral, a cualquier recinto destinado a la docencia o capacitación.\n4.2  Terminología\n4.2.1  Recinto educacional: Espacio abierto o cerrado destinado a una o varias actividades de\ndocencia y/o capacitación.\n4.3  Disposiciones generales\n4.3.1  Para determinar la potencia eléctrica necesaria a instalar para iluminación de recintos\neducacionales, se deberá tener en cuenta el nivel requerido, el tipo de fuente luminosa y\nel área del recinto por iluminar.","a":"consumo"},{"n":"RIC N°11","r":"4.3.2–4.3.5","h":"RECINTOS EDUCACIONALES › Disposiciones generales","t":"4.3.2  El nivel de iluminación medio según el tipo de recinto educacional y tareas que en estos se\ndesarrollen, deberán cumplir con los valores señalados en las tablas 6.1 y 6.2 del anexo\ntales efectos también se podrán utilizar programas computacionales.\n4.3.3  En cada sala de clases, en recintos educacionales de enseñanza básica y media, se\ndeberá instalar un mínimo de 3 enchufes hembra triple. En salas de párvulos el mínimo\nserá de 2 enchufes hembra triple. Uno de estos enchufes deberá estar instalado a una\ndistancia máxima de 1 m del fondo de cada sala.\n4.3.4  En salas de párvulos, jardines infantiles y salas cuna, los enchufes se instalarán a una\naltura mínima de 1,5 metros del nivel de piso terminado.\n4.3.5  Todos los circuitos de enchufes en recintos educacionales deberán ser protegidos\nmediante protectores diferenciales y sus enchufes serán del tipo de alvéolos protegidos.\nCada circuito de enchufes deberá tener un dispositivo de protección diferencial dedicado.\nAdemás, todos los circuitos de iluminación deberán protegerse con dichos dispositivos.","a":"consumo"},{"n":"RIC N°11","r":"4.3.6–4.3.8","h":"RECINTOS EDUCACIONALES › Disposiciones generales","t":"4.3.6  En los distintos recintos, exceptuando lo indicado en el punto 4.3.3 de este pliego, se\ninstalará a lo menos, un enchufe triple por cada 5 m 2 de superficie, o fracción.\n4.3.7  Para recintos educacionales, se aplicará también lo dispuesto desde el punto 5.3.10 hasta\n4.3.8  Todos los recintos educacionales deberán cumplir con las disposiciones referentes a\ninstalaciones eléctricas en locales de reunión de personas.","a":"consumo"},{"n":"RIC N°11","r":"4.3.9–4.3.10","h":"RECINTOS EDUCACIONALES › Disposiciones generales","t":"4.3.9  Los tableros en recintos educacionales deberán cumplir con el punto 5.2.1 del Pliego\nTécnico Normativo RIC N°02. Podrán ubicarse en el interior de las salas de clases, solo\ncuando los circuitos de los tableros estén destinados alimentar exclusivamente dicha sala\ny estén formados por un gabinete cerrado con llave accesible solo a personal calificado.\n4.3.10 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","a":"consumo"},{"n":"RIC N°11","r":"5–5.2","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS","t":"5  AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS\n5.1  Alcance\nEsta sección aplica a todas las instalaciones de consumo de energía eléctrica de locales o\nemplazamiento húmedos, mojados o sumergidos, tales como lavanderías, camarines, piscinas,\nfuentes de agua y recintos similares, así como a las instalaciones a la intemperie.\n5.2  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nHousehold and similar electrical appliances - Safety - Part 2-\n5.2.1 IEC 60335-2-41  2012\n41: Particular requirements for pumps\nLuminaires - Part 2: Particular requirements - Section 18:\n5.2.2 IEC 60598-2-18  1993\nLuminaires for swimming pools and similar applications\nNota: Para la aplicación de esta sección se podrá utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","a":"consumo"},{"n":"RIC N°11","r":"5.3–5.3.2","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Terminología","t":"5.3  Terminología\n5.3.1  Locales o emplazamientos húmedos: son aquellos cuyas condiciones ambientales se\nmanifiestan momentánea o permanentemente bajo la forma de condensación en el techo\ny paredes, manchas salinas o moho, aun cuando no aparezcan gotas, ni el techo o paredes\nestén impregnados de agua.\n5.3.2  Locales o emplazamientos mojados: son aquellos en que los suelos, techos y paredes\nestén o puedan estar impregnados de humedad y donde se vean aparecer, aunque sólo\nsea temporalmente, lodo o gotas gruesas de agua debido a la condensación o bien estar\ncubiertos con vaho durante largos períodos. Están prohibidas las canalizaciones que no\ncuenten con su IP adecuado.","a":"consumo"},{"n":"RIC N°11","r":"5.4–5.4.2","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Disposiciones generales","t":"5.4  Disposiciones generales\n5.4.1  En estos recintos está prohibida la instalación de toda canalización, aparato o equipo que\nno cuente con un índice de protección IP adecuado a las condiciones en que se instalará.\n5.4.2  Las canalizaciones emplazadas al interior de estos recintos, instaladas sobrepuestas,\ndeberán estar separadas de paredes o tabiques.","a":"consumo"},{"n":"RIC N°11","r":"5.4.3","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Disposiciones generales","t":"5.4.3  En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","a":"consumo"},{"n":"RIC N°11","r":"5.5–5.6.1","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones en locales húmedos","t":"5.5  Instalaciones en locales húmedos\n5.5.1  Las cajas de conexión, interruptores, enchufes y, en general, todos los equipos y\naccesorios utilizados, deberán presentar el grado de protección correspondiente a la caída\nvertical de gotas de agua, IPX1. Sus cubiertas y las partes accesibles de los órganos de\naccionamiento no serán metálicos.\n5.6  Instalaciones en locales mojados\n5.6.1  Todos los circuitos emplazados en un local mojado deben estar protegidos por una\nprotección diferencial de una sensibilidad no superior a 30 mA y los circuitos que alimenten\naparatos móviles o portátiles deberán estar protegidos por una protección diferencial de\nuna sensibilidad no superior a 10 mA o mediante el empleo de tensiones extra bajas.","a":"consumo"},{"n":"RIC N°11","r":"5.6.2–5.6.5","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones en locales mojados","t":"5.6.2  Se considerarán como locales o emplazamientos mojados los lavaderos públicos, las\nlavanderías, las tintorerías, etc., así como las instalaciones a la intemperie.\n5.6.3  Las canalizaciones serán estancas, los terminales, empalmes y conexiones de éstas, serán\nsistemas y dispositivos que presenten el grado de protección correspondiente a las\nproyecciones de agua IPX4 mínimo. Las canalizaciones prefabricadas tendrán el mismo\n5.6.4  Se instalarán los aparatos de mando, protección y tomas de corriente fuera de estos\nrecintos o zonas. Cuando esto no se pueda cumplir, los citados aparatos serán, del tipo\nprotegido contra las proyecciones de agua IPX4, o bien se instalarán en el interior de cajas\nque les proporcionen un grado de protección equivalente.\n5.6.5  Los artefactos instalados tendrán un grado de protección IPX4. Ver anexo 4.1 del Pliego\nTécnico Normativo RIC N°04.","a":"consumo"},{"n":"RIC N°11","r":"5.7–5.7.1","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones sumergidas","t":"5.7  Instalaciones sumergidas\n5.7.1  Las disposiciones de esta sección aplican a la construcción e instalación de equipo\neléctrico y canalizaciones situadas dentro o adyacentes a todas las piscinas tales como de\nnatación, recreativas, terapéuticas y decorativas; fuentes, bañeras térmicas y bañeras de\nhidromasaje, tanto si están instaladas permanentemente como si son móviles, y a todos\nlos equipos metálicos auxiliares tales como bombas, filtros y similares.","a":"consumo"},{"n":"RIC N°11","r":"5.7.2–5.7.2.1","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones sumergidas","t":"5.7.2  Clasificación de los volúmenes\n5.7.2.1  Se definen los siguientes volúmenes, sobre los cuales se indican las medidas\nde protección que se enumeran a continuación:\nZONA 0: Esta zona comprende el interior de los recipientes, incluyendo\ncualquier canal en las paredes, suelos o el interior de los inyectores de agua\no cascadas.\nZONA 1: Esta zona está limitada por:\na)  Zona 0;\nb)  Un plano vertical a 2 m del borde del recipiente;\nc)  El suelo o la superficie susceptible de ser ocupada por personas;\nd)  El plano horizontal a 2,5 m por encima del suelo o la superficie;\ne)  Cuando la piscina contiene trampolines, bloques de salida de\ncompetición, toboganes u otros componentes susceptibles de ser\nocupados por personas, la zona 1 comprende la zona limitada por:\nf)  Un plano vertical situado a 1,5 m alrededor de los trampolines, bloques\nde salida de competición, toboganes y otros componentes tales como\nesculturas y recipientes decorativos;\ng)  El plano horizontal situado 2,5 m por encima de la superficie más alta\ndestinada a ser ocupada por personas.\nZONA 2: Esta zona está limitada por:\na)  El plano vertical externo a la zona 1 y el plano paralelo a 1,5 m del\nanterior;\nb)  El suelo o superficie destinada a ser ocupada por personas y por el plano\nhorizontal situado a 2,5 m por encima del suelo o superficie.\nNo existe zona 2 para fuentes. Ejemplos de estos volúmenes se indican\nen las figuras Nº11.5.1, 11.5.2, y 11.5.3.\nFigura Nº 11.5.1: Dimensiones de los volúmenes para depósitos de piscinas\nFigura Nº 11.5.2: Ejemplo de la determinación de zonas en piscinas con tabique\nFigura Nº 11.5.3: Volúmenes de protección en fuentes","a":"consumo"},{"n":"RIC N°11","r":"5.7.3–5.7.3.4","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones sumergidas","t":"5.7.3  Exigencias generales\n5.7.3.1  Los cuartos de máquinas, definidos como aquellos recintos que tengan como\nmínimo un equipo eléctrico para el uso de la piscina, podrán estar ubicados en\ncualquier lugar, siempre y cuando no se permita el acceso a personas no\nautorizadas. Los recintos indicados, deben contar con accesos adecuados y\nespacios interiores suficientes para la mantención.\n5.7.3.2  Dichos locales cumplirán lo indicado en los puntos 5.5 y 5.6 de este pliego para\nlocales húmedos o mojados respectivamente, según corresponda.\n5.7.3.3  Los recintos indicados en el punto 5.7.3.1 de este pliego, deberán contar con\nun sistema de drenaje que impida la acumulación de agua al interior de éste.\n5.7.3.4  Los equipos eléctricos para piscinas (incluyendo canalizaciones, empalmes,\nconexiones, etc.) presentarán el grado de protección siguiente:\n  Zona 0: IPX8.\n  Zona 1: IPX5; IPX4 para piscinas en el interior de edificios que\nnormalmente no se limpian con chorros de agua.\n  Zona 2: IPX2 para ubicaciones interiores; IPX4 para ubicaciones en el\nexterior; IPX5 en aquellas localizaciones que puedan ser alcanzadas por\nlos chorros de agua durante las operaciones de limpieza.","a":"consumo"},{"n":"RIC N°11","r":"5.7.4–5.7.4.5","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones sumergidas","t":"5.7.4  Canalizaciones\n5.7.4.1  En los volúmenes 0, 1 y 2, las canalizaciones no tendrán cubiertas metálicas\naccesibles. Las cubiertas metálicas no accesibles estarán unidas a una línea\nequipotencial suplementaria. Están prohibidas las canalizaciones que no\ncuenten con un IP adecuado.\n5.7.4.2  En los volúmenes 0 y 1 no se admitirán cajas de conexión, salvo en el volumen\n1, en donde se permitirán cajas para tensiones extra bajas, que deberán poseer\nun grado de protección IPX5 y ser de material aislante. Para su apertura será\nnecesario el empleo de un utensilio o herramienta; su unión con los tubos de\nlas canalizaciones debe conservar el grado de protección IPX5.\n5.7.4.3  Las luminarias para uso en el agua o en contacto con el agua, deben cumplir\ncon lo definido en el protocolo de análisis y/o ensayos de seguridad de\nproductos eléctricos respectivo; en ausencia de estos últimos, se deberá\ncumplir con la norma IEC 60598-2-18.\n5.7.4.4  No se permite la instalación de elementos tales como interruptores,\nprogramadores y enchufes en los volúmenes 0 y 1.\n5.7.4.5  Para las piscinas pequeñas, en las que la instalación de enchufes fuera del\nvolumen 1 no sea posible, se admitirán enchufes, cuyas bases sean\npreferentemente no metálicas, si se instalan fuera del alcance de la mano (al\nmenos a 1,25 m) a partir del límite del volumen 0 y al menos 0,3 m por encima\ndel suelo, estando protegidas, además por una de las medidas siguientes:\na) Protegidas por tensión extra baja, no superior a 25 V en corriente alterna o\n60 V en corriente continua, estando instalada la fuente de seguridad fuera","a":"consumo"},{"n":"RIC N°11","r":"5.7.4.6–5.7.4.7","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones sumergidas","t":"de los volúmenes 0 y 1;\nb) Protegidas por corte automático de la alimentación mediante un protector\ndiferencial de 10 mA máximo;\nc) Alimentación por transformador de aislación y tendrá una pantalla entre\nprimario y secundario, estando la fuente de alimentación fuera de los\nvolúmenes 0 y 1.\n5.7.4.6  En el volumen 2 se podrán instalar enchufes e interruptores siempre que estén\nprotegidos por una de las siguientes medidas:\na) Tensión extra baja, con la fuente de alimentación instalada fuera de los\nvolúmenes 0, 1 y 2.\nb) Protecciones que permitan corte automático de la alimentación mediante un\nprotector diferencial de 30 mA máximo y que ellas estén ubicadas fuera de\nlos volúmenes 0, 1 y 2.\n5.7.4.7  En el volumen 0 ninguna canalización se encontrará en el interior de la piscina\nal alcance de los bañistas. No se instalarán líneas aéreas por encima de los\nvolúmenes 0, 1 y 2 o de cualquier estructura comprendida dentro de dichos\nvolúmenes.","a":"consumo"},{"n":"RIC N°11","r":"5.7.5–5.7.6.1","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones sumergidas","t":"5.7.5  Puesta a tierra\n5.7.5.1  Para estas instalaciones no están permitidas las medidas de protección contra\nlos contactos directos por medio de obstáculos o por puesta fuera de alcance\npor alejamiento.\n5.7.5.2  Todos los elementos conductores de los volúmenes 0, 1 y 2 y los conductores\nde protección de todos los equipos con partes conductoras accesibles situados\nen estos volúmenes, deben conectarse a una conexión equipotencial\nsuplementaria local. Las partes conductoras incluyen los suelos no aislados.\n5.7.6  Selección e instalación de equipos eléctricos\n5.7.6.1  Todos los artefactos y equipos eléctricos deben presentar como mínimo el\ncódigo IP, de acuerdo con el punto 5.7.3.4 de esta sección y estar protegidos\nmediante una protección diferencial de sensibilidad no superior a 30 mA.","a":"consumo"},{"n":"RIC N°11","r":"5.7.7–5.7.7.2","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Instalaciones sumergidas","t":"5.7.7  Iluminación subacuática de piscinas\n5.7.7.1  Sólo se permitirá iluminación de estos recintos, siempre y cuando se alimenten\ncon tensiones extra bajas, máximo 24 V CA o 60 V CC. En ningún caso podrán\nfuncionar a 220 V CA o a alguna tensión peligrosa.\n5.7.7.2  La iluminación subacuática situada detrás de rejas protectoras y accesibles\ndesde detrás se debe instalar de forma que no se pueda producir ninguna\nconexión conductora, de forma intencional o no, entre cualquier parte\nconductora expuesta de las luminarias subacuáticas y cualquier parte\nconductora de las rejas protectoras.","a":"consumo"},{"n":"RIC N°11","r":"5.8–5.8.1","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Fuentes de agua","t":"5.8  Fuentes de agua\n5.8.1  En las fuentes se diferencian sólo dos volúmenes 0 y 1 tal como se describe en la figura\n11.5.3 de este pliego.","a":"consumo"},{"n":"RIC N°11","r":"5.8.2–5.8.2.2","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Fuentes de agua","t":"5.8.2  Requisitos del volumen 0 y 1 de las fuentes de agua.\n5.8.2.1  Se deberán emplear una de las siguientes medidas de protección:\na)  Protección mediante tensiones extra bajas muy baja tensión de seguridad\nhasta un valor de 12 V en CA o 30 V en CC, con la fuente de alimentación\ninstalada fuera de los volúmenes 0, 1 y protegidas por corte automático de\nla alimentación mediante un protector diferencial de 30 mA máximo.\nb)  Protección mediante tensiones extra bajas con la fuente de alimentación\ninstalada fuera de los volúmenes 0, 1 y protegidas por corte automático de\nla alimentación mediante un protector diferencial de 10 mA máximo.\n5.8.2.2  Para poder cumplir las medidas de protección anteriores, se requiere además\nque:\na)  El equipo eléctrico sea inaccesible, por ejemplo, por rejillas que sólo\npuedan retirarse mediante herramientas apropiadas.\nb)  Se utilicen sólo equipos de clase I o III o especialmente diseñados para\nfuentes.\nc)  Las luminarias cumplan lo indicado en la norma IEC 60598-2-18.\nd)  Los enchufes no están permitidos en estos volúmenes.\ne)  Las bombas eléctricas cumplan lo indicado en la norma IEC 60335-2-41.","a":"consumo"},{"n":"RIC N°11","r":"5.8.3–5.8.4.2","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Fuentes de agua","t":"5.8.3  Conexión equipotencial suplementaria.\n5.8.3.1  En los volúmenes 0 y 1 debe instalarse una conexión equipotencial\nsuplementaria local.\n5.8.3.2  Todas las partes conductoras accesibles de tamaño apreciable, por ejemplo:\nsurtidores, elementos metálicos y sistemas de tuberías metálicas deberán estar\ninterconectadas conductivamente por un conductor de conexión equipotencial.\n5.8.4  Protección contra la penetración del agua en los equipos eléctricos. Los equipos eléctricos\ndeberán tener un grado de protección mínimo contra la penetración del agua, según:\n5.8.4.1. Volumen 0: IPX8.\n5.8.4.2. Volumen 1: IPX5","a":"consumo"},{"n":"RIC N°11","r":"5.8.5–5.8.5.3","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Fuentes de agua","t":"5.8.5  Canalizaciones y los cables resistirán permanentemente los efectos ambientales en el\nlugar de la instalación.\n5.8.5.1  En los volúmenes 0 y 1 sólo se permiten aquellos cables necesarios para\nalimentar al equipo receptor permanentemente instalado en estas zonas.\n5.8.5.2  Los cables para el equipo eléctrico en el volumen 0 deben instalarse lo más\nlejos posible del borde de la pileta.\n5.8.5.3  En los volúmenes 0 y 1 los cables y su instalación serán de los adecuados para\nel tipo de montaje y lugar de instalación y los cables deberán colocarse\nmecánicamente protegidos en el interior de canalizaciones que cumplan la\nresistencia al impacto, código 5, según el anexo 4.11 del Pliego Técnico\nNormativo RIC N°04.","a":"consumo"},{"n":"RIC N°11","r":"5.8.6–5.8.6.2","h":"AMBIENTES HÚMEDOS, MOJADOS Y SUMERGIDOS › Fuentes de agua","t":"5.8.6  Equipo eléctrico de fuentes\n5.8.6.1  El equipo eléctrico en las zonas 0 y 1 debe ser inaccesible, por ejemplo,\nmediante cristal mallado o mediante rejillas que solo se puedan retirar mediante\nherramientas.\n5.8.6.2  Las bombas eléctricas deben cumplir con lo definido en el protocolo de análisis\ny/o ensayos de seguridad de productos eléctricos respectivo; en ausencia de\nestos últimos, se deberá cumplir con la norma IEC 60335-2-41.","a":"consumo"},{"n":"RIC N°11","r":"6–6.1.2","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA","t":"6  LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA\n6.1  Alcance\n6.1.1  Esta sección aplica a todas las instalaciones de consumo de energía eléctrica de viviendas,\nasí como en la medida que pueda afectarles, a las de locales comerciales, de oficinas y a\nlas de cualquier otro local destinado a fines análogos que contengan una bañera o una\nducha o una ducha prefabricada o una bañera de hidromasaje o aparato para uso análogo.\n6.1.2  Para lugares que contengan baños o duchas para tratamiento médico o para minusválidos,\npueden ser necesarios requisitos adicionales.","a":"consumo"},{"n":"RIC N°11","r":"6.1.3","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Alcance","t":"6.1.3  Para duchas de emergencia en zonas industriales, son de aplicación las disposiciones\ngenerales.","a":"consumo"},{"n":"RIC N°11","r":"6.2–6.2.3","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Referencias normativas","t":"6.2  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nAparatos electrodomésticos y análogos. Seguridad.\n6.2.1 UNE-EN 60335-2-60  2005  Parte 2-60: Requisitos particulares para spas y\nbañeras de hidromasaje.\nInterruptores para instalaciones eléctricas fijas,\n6.2.2 UNE-EN 60669-1  2018  domésticas y análogas. Parte 1: Requisitos\ngenerales\nSeguridad de los transformadores, bobinas de\ninductancia, unidades de alimentación y las\ncombinaciones de estos elementos. Parte 2-5:\n6.2.3 UNE-EN 61558-2-5  2011\nRequisitos particulares y ensayos para los\ntransformadores, unidades de alimentación y\nbloques de alimentación para máquinas de afeitar.\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas UNE,\nlas normas IEC equivalentes.","a":"consumo"},{"n":"RIC N°11","r":"6.3–6.4","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Terminología","t":"6.3  Terminología\n6.3.1  Bañera: Recipiente hondo y alargado con espacio suficiente para que una persona pueda\nbañarse en él tendida o sentada.\n6.3.2  Ducha: Proyección de agua que, en forma de lluvia o de chorro, se hace caer en el cuerpo\npara limpiarlo o refrescarlo, o con propósito medicinal.\n6.3.3  Receptáculo: Recipiente de metal u otro material, donde se recogen las aguas de la\nducha.\n6.4  Ejecución de las instalaciones","a":"consumo"},{"n":"RIC N°11","r":"6.4.1–6.4.1.2","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Ejecución de las instalaciones","t":"6.4.1  Clasificación de los volúmenes:\nPara las instalaciones de estos locales se tendrán en cuenta los cuatro volúmenes 0, 1,\n2 y 3 que se definen a continuación. En el punto 6.6 de este pliego, se presentan figuras\naclaratorias para la clasificación de los volúmenes, teniendo en cuenta la influencia de\nlas paredes y del tipo de baño o ducha. Los falsos techos y las mamparas no se\nconsideran barreras a los efectos de la separación de volúmenes.\n6.4.1.1  Volumen 0\na) Comprende el interior de la bañera o ducha.\nb) En un lugar que contenga una ducha sin receptáculo, el volumen 0 está\ndelimitado por el suelo y por un plano horizontal situado a 0,05 m por\nencima del suelo. En este caso:\nb.1)  Si el difusor de la ducha puede desplazarse durante su uso, el\nvolumen 0 está limitado por el plano generatriz vertical situado a\nun radio de 1,2 m alrededor de la toma de agua de la pared o el\nplano vertical que encierra el área prevista para ser ocupada por\nla persona que se ducha; o\nb.2)  Si el difusor de la ducha es fijo, el volumen 0 está limitado por el\nplano generatriz vertical situado a un radio de 0,6 m alrededor del\ndifusor.\n6.4.1.2  Volumen 1\nEstá limitado por:\na)  El plano horizontal superior al volumen 0 y el plano horizontal situado a\n2,25 m por encima del suelo; y el plano vertical alrededor de la bañera o\nducha y que incluye el espacio por debajo de los mismos, cuando este\nespacio es accesible sin el uso de una herramienta; o\na.1) Para una ducha sin receptáculo con un difusor que puede\ndesplazarse durante su uso, el volumen 1 está limitado por el plano","a":"consumo"},{"n":"RIC N°11","r":"6.4.1.3–6.4.1.4","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Ejecución de las instalaciones","t":"generatriz vertical situado a un radio de 1,2 m desde la toma de agua\nde la pared o el plano vertical que encierra el área prevista para ser\nocupada por la persona que se ducha; o\na.2) Para una ducha sin receptáculo y con un rociador fijo, el volumen 1\nestá delimitado por la superficie generatriz vertical situada a un radio\nde 0,6 m alrededor del rociador.\n6.4.1.3  Volumen 2\nEstá limitado por:\na)  El plano vertical exterior al volumen 1 y el plano vertical paralelo situado\na una distancia de 0,6 m; y el suelo y el plano horizontal situado a 2,25 m\npor encima del suelo.\nb)  Además, cuando la altura del techo exceda los 2,25 m por encima del\nsuelo, el espacio comprendido entre el volumen 1 y el techo o hasta una\naltura de 3 m por encima del suelo, cualquiera que sea el valor menor, se\nconsidera volumen 2.\nc)  Los lavamanos o similares, independientemente de que estos se\nencuentren o no dentro de un baño o recinto considerado como húmedo\no mojado, serán considerados como volumen 2 y estará limitado por:\nc.1) El plano vertical exterior del lavamanos o similares y el plano vertical\nparalelo situado a una distancia de 0,3 m; y desde el suelo y plano\nhorizontal situado a 0,3 m por encima del lavamanos. Ver figura\n11.6.8 de este pliego.\n6.4.1.4  Volumen 3\nEstá limitado por:\na)  El plano vertical límite exterior del volumen 2 y el plano vertical paralelo\nsituado a una distancia de éste de 2,4 m; y el suelo y el plano horizontal\nsituado a 2,25 m por encima del suelo.\nb)  Además, cuando la altura del techo exceda los 2,25 m por encima del","a":"consumo"},{"n":"RIC N°11","r":"6.4.1","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Ejecución de las instalaciones","t":"suelo, el espacio comprendido entre el volumen 2 y el techo o hasta una\naltura de 3 m por encima del suelo, cualquiera que sea el valor menor, se\nconsidera volumen 3.\nc)  El volumen 3 comprende cualquier espacio por debajo de la bañera o\nducha que sea accesible sólo mediante el uso de una herramienta,\nsiempre que el cierre de dicho volumen garantice una protección como\nmínimo IPX4. Esta clasificación no es aplicable al espacio situado por\ndebajo de las bañeras de hidromasaje y cabinas.","a":"consumo"},{"n":"RIC N°11","r":"6.4.2–6.4.2.4","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Ejecución de las instalaciones","t":"6.4.2  Protección para garantizar la seguridad\n6.4.2.1  Cuando se utiliza tensión extra baja, cualquiera que sea su tensión asignada,\nla protección contra contactos directos debe estar proporcionada por:\na)  Barreras o envolventes con un grado de protección mínimo IP2X o IPXXB,\nb)  Aislamiento capaz de soportar una tensión de ensayo de 500 V en valor\neficaz en alterna durante 1 minuto.\n6.4.2.2  Una conexión equipotencial local suplementaria debe unir el conductor de\nprotección asociado con las partes conductoras accesibles de los equipos de\nclase I en los volúmenes 1, 2 y 3, incluidas las tomas de corriente y las\nsiguientes partes conductoras externas de los volúmenes 0, 1, 2 y 3:\na)  Canalizaciones metálicas de calefacciones centralizadas y sistemas de\naire acondicionado;\nb)  Partes metálicas accesibles de la estructura del edificio. Los marcos\nmetálicos de puertas, ventanas y similares no se consideran partes\nexternas accesibles, a no ser que estén conectadas a la estructura\nmetálica del edificio.\nc)  Otras partes conductoras externas, por ejemplo, partes que son\nsusceptibles de transferir tensiones.\n6.4.2.3  Estos requisitos no se aplican al volumen 3, en recintos en los que haya una\ncabina de ducha prefabricada con sus propios sistemas de drenaje, distintos de\nun cuarto de baño, por ejemplo, un dormitorio.\n6.4.2.4  Las bañeras y duchas metálicas deben considerarse partes conductoras\nexternas susceptibles de transferir tensiones, a menos que se instalen de forma\nque queden aisladas de la estructura y de otras partes metálicas del edificio.\nLas bañeras y duchas metálicas pueden considerarse aisladas del edificio, si la\nresistencia de aislamiento entre el área de los baños y duchas y la estructura\ndel edificio, medido de acuerdo con el anexo 19.1 del Pliego Técnico Normativo\nRIC N°19, es de cómo mínimo 100 kΩ.","a":"consumo"},{"n":"RIC N°11","r":"6.4.3","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Ejecución de las instalaciones","t":"6.4.3  Elección e instalación de los materiales eléctricos\nMecanismos o  Otros aparatos o\nGrado de protección  Cableado\nAparatos (2)  centros fijos(3)\nAparatos que\nLimitado al necesario  únicamente pueden ser\npara alimentar los  instalados en el volumen\nVolumen\nIPX7  aparatos eléctricos fijos  No permitida.  0 y deben ser\nsituados en este  adecuados a las\nvolumen.  condiciones de este\nvolumen.\nAparatos alimentados a\nIPX4  tensión extra baja no\nsuperior a 12 V ca o 30\nNo permitida, con la\nV cc.\nIPX2, por encima del  excepción de\nCalentadores de agua,\nnivel más alto de un  interruptores de circuitos\nbombas de duchas y\ndifusor fijo.  de tensión extra baja,\nLimitado al necesario  equipo eléctrico para\nalimentados a una\npara alimentar los  bañeras de hidromasaje\nVolumen  IPX5, en equipo eléctrico  tensión nominal de 12 V\naparatos eléctricos fijos  que cumplan con su\n1  de bañeras de  de valor eficaz en\nsituados en los  norma aplicable, si su\nhidromasaje y en los  alterna o de 30 V en\nvolúmenes 0 y 1.  alimentación está\nbaños comunes en los  continua, estando la\nprotegida\nque se puedan producir  fuente de alimentación\nadicionalmente con un\nchorros de agua durante  instalada fuera de los\ndispositivo de protección\nla limpieza de los  volúmenes 0, 1 y 2.\nde corriente diferencial\nmismos(1).  de valor no superior a\nlos 10 mA\nTodos los permitidos\nNo permitida, con la\nIPX4  para el volumen 1.\nexcepción de\nLuminarias, ventiladores,\ninterruptores o bases de\ncalefactores, y unidades\nIPX2, por encima del  Limitado al necesario  circuitos tensión extra\nmóviles para bañeras de","a":"consumo"},{"n":"RIC N°11","r":"6.4.3","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Ejecución de las instalaciones","t":"nivel más alto de un  para alimentar los  bajas cuya fuente de\nhidromasaje que\ndifusor fijo.  aparatos eléctricos fijos  alimentación este\ncumplan con su norma\nVolumen  situados en los  instalada fuera de los\naplicable, si su\n2  IPX5, en los baños  volúmenes 0, 1 y 2, y la  volúmenes 0, 1 y 2. Se\nalimentación está\ncomunes en los que se  parte del volumen 3  permite también la\nprotegida\npuedan producir chorros  situado por debajo de la  instalación de bloques\nadicionalmente con un\nde agua durante la  bañera o ducha.  de alimentación de\ndispositivo de protección\nlimpieza de los  afeitadoras que cumplan\ncon la UNE-EN 61558-2-  de corriente diferencial\nmismos(1).  de valor no superior a\n5.\nlos 30 mA,\nSe permiten centros\nSe permiten\ncomo luces y enchufes\ninterruptores o aparatos\nsolo si están protegidos\nsolo si están protegidos\nbien por un\nbien por un\ntransformador de\nIPX5, en los baños  transformador de\nLimitado al necesario  aislamiento; o por\ncomunes, cuando se  aislamiento; o por\npara alimentar los  sistema de tensiones\nVolumen  puedan producir chorros  tensiones extra bajas; o\naparatos eléctricos fijos  extra baja; o si su\n3  de agua durante la  por un interruptor\nsituados en los  alimentación está\nlimpieza de los  automático bipolar de\nvolúmenes 0, 1, 2 y 3.  protegida\nmismos(1).  alimentación con un\nadicionalmente con un\ndispositivo de protección\ndispositivo de protección\npor corriente diferencial\nde corriente diferencial\nde valor no superior a\nde valor no superior a\nlos 30 mA.\nlos 30 mA,","a":"consumo"},{"n":"RIC N°11","r":"6.4.3","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Ejecución de las instalaciones","t":"(1): Los baños comunes comprenden los baños que se encuentran en escuelas, fábricas,\ncentros deportivos, etc. e incluyen todos los utilizados por el público en general.\n(2): Los cordones aislantes de interruptores de tirador están permitidos en los volúmenes 1\ny 2, siempre que cumplan con los requisitos de la norma UNE-EN 60669-1.\n(3): Los calefactores bajo suelo pueden instalarse bajo cualquier volumen siempre y cuando\ndebajo de estos volúmenes estén cubiertos por una malla metálica puesta a tierra o por\nuna cubierta metálica conectada a una conexión equipotencial local suplementaria a lo\nindicado en la sección 6.4.2 de este pliego.","a":"consumo"},{"n":"RIC N°11","r":"6.5–6.5.2","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA","t":"6.5  Requisitos particulares para la instalación de bañeras de hidromasaje, cabinas de ducha con\ncircuitos eléctricos y aparatos análogos.\n6.5.1  El hecho de que, en estos aparatos, en los espacios comprendidos entre la bañera y el\nsuelo y las paredes y el techo de las cabinas y las paredes y techos del local donde se\ninstalan, coexista equipo eléctrico tanto de baja tensión como de muy baja tensión de\nseguridad (MBTS) o tensiones extra baja con tuberías o depósitos de agua u otros líquidos,\nhace necesario que se requieran condiciones especiales de instalación.\n6.5.2  En general todo equipo eléctrico, electrónico, telefónico o de telecomunicación incorporado\nen la cabina o bañera, incluyendo la alimentación de tensiones extra bajas, deberán cumplir\nlos requisitos de la norma UNE-EN 60335-2-60.","a":"consumo"},{"n":"RIC N°11","r":"6.5.3–6.5.5","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA","t":"6.5.3  La conexión de las bañeras y cabinas se efectuará con cable con cubierta de\ncaracterísticas no menores que el de designación H05VV-F o mediante cable bajo tubo\naislante con conductores aislados de tensión asignada 450/750V. Debe garantizarse que,\nuna vez instalado el cable o tubo en la caja de conexiones de la bañera o cabina, el grado\nde protección mínimo que se obtiene sea IPX5.\n6.5.4  Todas las cajas de conexión localizadas en paredes y suelo del local bajo la bañera o\nreceptáculo de ducha, o en las paredes o techos del local, situadas detrás de paredes o\ntechos de una cabina por donde discurren tubos o depósitos de agua, vapor u otros\nlíquidos, deben garantizar, junto con su unión a los cables o tubos de la instalación\neléctrica, un grado de protección mínimo IPX5. Para su apertura será necesario el uso de\nuna herramienta.\n6.5.5  No se admiten empalmes en los cables y canalizaciones que discurran por los volúmenes\ndeterminados por dichas superficies salvo si estos se realizan con cajas que cumplan el\nrequisito anterior.","a":"consumo"},{"n":"RIC N°11","r":"6.6","h":"LOCALES O RECINTOS QUE CONTIENEN UNA BAÑERA O DUCHA › Figuras de la clasificación de los volúmenes","t":"6.6  Figuras de la clasificación de los volúmenes\nFigura 11.6.1 – BAÑERA\nFigura 11.6.2 – BAÑERA CON PARED FIJA\nFigura 11.6.3 – DUCHA\nFigura 11.6.4 – DUCHA CON PARED FIJA\nFigura 11.6.5 – DUCHA SIN RECEPTÁCULO\nFigura 11.6.6 – DUCHA SIN RECEPTÁCULO PERO CON PARED FIJA. DIFUSOR FIJO\nFigura 11.6.7 – CABINA DE DUCHA PREFABRICADA\nFigura 11.6.8 – ZONA DE SEGURIDAD EN DUCHAS Y LAVAMANOS","a":"consumo"},{"n":"RIC N°11","r":"7–7.3.1","h":"GRÚAS","t":"7  GRÚAS\n7.1  Alcance\n7.1.1  Esta sección aplica a la instalación de los equipos eléctricos y de las canalizaciones\nrelacionadas con las grúas.\n7.2  Terminología\n7.2.1  Grúa: Máquina compuesta de un aguilón montado sobre un eje vertical giratorio, y con una\no varias poleas, que sirve para levantar pesos y llevarlos de un punto a otro, dentro del\ncírculo que el brazo describe o del movimiento que pueda tener la grúa.\n7.3  Canalizaciones\n7.3.1  Los conductores se instalarán en canalizaciones o serán cables armados con cubierta\nmetálica flexible con conductor de puesta a tierra aislado.","a":"consumo"},{"n":"RIC N°11","r":"7.3.2–7.3.4.2","h":"GRÚAS › Canalizaciones","t":"7.3.2  Cuando sean necesarias conexiones flexibles para motores y equipos similares, se\ninstalarán conductores flexibles trenzados dentro de tubo de metal flexible, tubo de metal\nflexible hermético a líquidos, tubo no metálico flexible hermético a líquidos, cables\nmulticonductores o una canalización no metálica aprobada.\n7.3.3  Cuando se utilicen cables de varios conductores en una estación de pulsadores\nsuspendida, el mando estará soportado de modo tal que proteja los conductores eléctricos\ncontra los esfuerzos de tracción.\n7.3.4  Cuando se requiera cierta flexibilidad para suministrar corriente o para cables de mando\nde partes móviles, se permite utilizar un cordón adecuado para ese uso, siempre que:\n7.3.4.1  Se haga de modo que no sufra tensiones mecánicas y esté protegido contra\ndaños físicos y\n7.3.4.2  Cuando se trate de lugares donde el cordón esté expuesto a daño mecánico, el\ncordón deberá estar aprobado para dicho uso.","a":"consumo"},{"n":"RIC N°11","r":"7.3.5–7.3.7","h":"GRÚAS › Canalizaciones","t":"7.3.5  Se deberá usar una caja o accesorios terminales provistos de agujeros con boquillas o\npasa cables independientes para cada uno de los conductores, cuando se realiza un\ncambio de una tubería o cable a un cableado a la vista. Los dispositivos utilizados para\neste fin no contendrán empalmes ni conexiones y no se utilizarán en salida de enchufe\npara luminarias.\n7.3.6  Se permitirá usar boquillas o pasacables en lugar de una caja en el extremo de un tubo\nmetálico rígido, un tubo metálico flexible, cuando la canalización termine en equipos de\nmando no encerrado o equipos similares, incluyendo conductores de contacto, colectores,\nresistores, frenos, switch limitadores de circuito de potencia y motores de corriente continua\n(CC) de base separada.\n7.3.7  El conductor o conductores expuestos al calor exterior, o conectados a resistores, tendrán\nuna cubierta exterior resistente al fuego o estarán protegidos individualmente o en grupo\ncon cinta aislante resistente al fuego.","a":"consumo"},{"n":"RIC N°11","r":"7.3.8–7.3.10","h":"GRÚAS › Canalizaciones","t":"7.3.8  Se permite que los conductores de contacto a lo largo de carriles, puentes-grúa y\nmonorrieles estén desnudos, sean de cobre y que sean alambres duros, en T, en ángulo,\ndentro de rieles en T o de cualquier otra forma rígida.\n7.3.9  Los conductores de contacto no se usarán como alimentadores de otros equipos distintos\na la(s) grúa(s) o elevadores para los que están diseñados.\n7.3.10 Cuando sea necesaria cierta flexibilidad se permite usar cables o cordones flexibles y, si\nfuera necesario, se usarán carretes de cables o elementos para enrollar.","a":"consumo"},{"n":"RIC N°11","r":"7.4–7.4.1.4","h":"GRÚAS › Medios de desconexión","t":"7.4  Medios de desconexión\n7.4.1  Medios de desconexión del conductor del carril. Entre los conductores de contacto del carril\ny la fuente de alimentación se instalará un medio de desconexión que consistirá en un\ninterruptor del circuito del motor, interruptor termomagnético o interruptor en caja\nmoldeada. Este medio de desconexión será como sigue:\n7.4.1.1  Fácilmente accesible y operable desde el nivel del piso.\n7.4.1.2  Capaz de ser enclavado en posición abierto.\n7.4.1.3  Abrir simultáneamente todos los conductores activos y el neutro.\n7.4.1.4  Instalado a la vista de los conductores de contacto del carril.","a":"consumo"},{"n":"RIC N°11","r":"7.4.2–7.4.3","h":"GRÚAS › Medios de desconexión","t":"7.4.2  Medios de desconexión para grúas y polipastos monorrieles. En los cables de los\nconductores de contacto del carril u otra fuente de alimentación de todas las grúas y\npolipastos monorrieles se instalará un interruptor termomagnético o un interruptor del\ncircuito del motor. Este medio de desconexión deberá permitir ser bloqueado en la posición\nabierta. Se permitirá suprimir el medio de desconexión del polipasto monorriel o la grúa\npropulsada manual cuando se cumplan todas las condiciones siguientes:\n7.4.2.1  El equipo es controlado desde el nivel del piso.\n7.4.2.2  El medio de desconexión de la fuente de alimentación esté situado a la vista del\nequipo.\n7.4.2.3  No hay plataforma fija para inspección y mantenimiento del equipo.\n7.4.3  Cuando el medio de desconexión no es fácilmente accesible desde el puesto de mando de\nla grúa o polipasto monorriel, se instalará en dicho puesto un medio que permita abrir los\ncircuitos de todos los motores de la grúa o del polipasto monorriel.","a":"consumo"},{"n":"RIC N°11","r":"7.4.4–7.5.1","h":"GRÚAS › Medios de desconexión","t":"7.4.4  La capacidad de corriente nominal permanente del interruptor o interruptor termomagnético\nexigido en el punto 7.4.2 precedente, no será menor al 50% de la suma de todas las\ncorrientes de los motores de corta duración ni menor al 75% de la suma de todas las\ncorrientes de los motores de corta duración necesarios para cualquier movimiento de los\naparatos de elevación.\n7.5  Protección de sobrecorriente\n7.5.1  Alimentador simple. Los conductores de alimentación del carril y los conductores de\ncontacto principal de una grúa o monorriel estarán protegidos por uno o varios dispositivos\ncontra sobrecorriente, cuya corriente nominal no será mayor que la corriente nominal o el\nvalor de ajuste de cualquier dispositivo de protección del circuito de alimentación, más la\nsuma de las corrientes nominales indicadas en la placa de características de todas las\ndemás cargas, aplicando los factores de demanda que corresponda.","a":"consumo"},{"n":"RIC N°11","r":"7.5.2–7.6","h":"GRÚAS › Protección de sobrecorriente","t":"7.5.2  Se permite conectar dos o más motores al mismo circuito alimentador, siempre que cada\nconductor de derivación para un motor individual tenga una capacidad de al menos un\ntercio de la capacidad de los conductores del circuito alimentador. Cada motor estará\nprotegido contra sobrecarga.\n7.6  Protección de sobrecarga","a":"consumo"},{"n":"RIC N°11","r":"7.6.1–7.6.1.1","h":"GRÚAS › Protección de sobrecarga","t":"7.6.1  Protección de sobrecarga de motores y circuito alimentador.\n7.6.1.1  Cada motor, controlador de motor, controladores y conductores de circuitos,\nestarán protegidos de sobrecargas por cualquiera de los siguientes medios:\na)  Por relés de sobrecarga en cada conductor activo cuando todos los\nelementos del relé estén protegidos de cortocircuitos por el dispositivo de\nprotección del circuito alimentador.\nb)  Por sensores térmicos, sensibles a la temperatura del motor o a la\ntemperatura y corriente, que estén en contacto térmico con los devanados\ndel motor. Se considera que un polipasto o trole eléctrico está protegido si\nel sensor está conectado en el circuito del interruptor-limitador en la parte\nsuperior del polipasto, de modo que el dispositivo de elevación deje de\nfuncionar si se produce sobrecarga de cualquier motor.","a":"consumo"},{"n":"RIC N°11","r":"7.6.2–7.6.3.1","h":"GRÚAS › Protección de sobrecarga","t":"7.6.2  Motor controlado en forma manual.\n7.6.2.1  Si el motor es controlado manualmente con control de retorno por resorte, no\nes necesario un dispositivo de protección contra sobrecarga que proteja el\nmotor para condiciones de rotor bloqueado.\n7.6.3  Motores múltiples.\n7.6.3.1  Cuando dos o más motores accionan un trole, vagón o puente, controlados\ncomo una unidad y protegidos por un solo conjunto de dispositivos contra\nsobrecarga, con un valor nominal igual a la suma de sus corrientes nominales\na plena carga, se considerará que un polipasto o un trole están protegidos si el\nsensor está conectado en el circuito de límite superior del polipasto, de modo\nque el equipo no funcione si se produce una sobretemperatura en cualquier\nmotor.","a":"consumo"},{"n":"RIC N°11","r":"7.6.4–7.7.1","h":"GRÚAS › Protección de sobrecarga","t":"7.6.4  Polipastos y polipastos monorriel.\n7.6.4.1  No es necesario proteger individualmente contra sobrecarga cada motor\nindividual de polipastos y polipastos monorriel y sus troles que no se utilicen\ncomo parte de una grúa viajera elevada, cuando el motor más grande no supere\nlos 7,5 HP y todos los motores estén controlados manualmente por el operario.\n7.7  Puesta a tierra\n7.7.1  Las partes metálicas expuestas no portadoras de corriente de grúas, polipastos, polipastos\nmonorriel y sus accesorios, incluyendo los controles colgantes, estarán mecánicamente\nunidos, de modo tal que toda la grúa o polipasto esté puesto a tierra de acuerdo con lo","a":"consumo"},{"n":"RIC N°11","r":"7.7.2–7.7.3","h":"GRÚAS › Puesta a tierra","t":"7.7.2  Las partes en movimiento, salvo los accesorios o elementos desmontables, que tengan\nsuperficies de rozamiento de metal con metal, se deben considerar unidas eléctricamente\nentre sí a través de las superficies de contacto, para efectos de su puesta a tierra.\n7.7.3  Las carcasas de troles y puentes no se deben considerar eléctricamente puestos a tierra a\ntravés del puente, de las ruedas del trole y sus respectivos rieles. Para sus puestas a tierra\nse debe instalar un conductor de unión separado.","a":"consumo"},{"n":"RIC N°11","r":"8–8.2.1","h":"","t":"8  ASCENSORES, MONTACARGAS, MINICARGAS, ESCALERAS, RAMPAS MÓVILES,\nPLATAFORMAS ELEVADORAS Y ESCALERAS DE EMERGENCIA.\n8.1  Alcance\n8.1.1  Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con ascensores, minicargas, escaleras, rampas móviles, plataformas\nelevadoras y escaleras de emergencia.\n8.2  Terminología\n8.2.1  Ascensor: aparato elevador, tanto vertical como inclinado o funicular, instalado en forma\npermanente en edificios privados o públicos, que cuenta a lo menos con una cabina, para\ntrasladar personas entre distintos pisos o niveles.","a":"consumo"},{"n":"RIC N°11","r":"8.2.2–8.2.6","h":"Terminología","t":"8.2.2  Caja de elevadores: Recinto por el cual se desplaza la cabina y el contrapeso, si existe.\nEste espacio, también denominado ducto, o shaft o escotilla, queda materialmente\ndelimitado por el fondo del pozo, las paredes y el cielo.\n8.2.3  Controlador de movimiento: Dispositivo o dispositivos eléctricos del sistema de control\nque regulan la velocidad, aceleración, desaceleración y parada del elemento móvil.\n8.2.4  Controlador del motor: Unidades operativas del sistema de control que comprenden\ndispositivos de arranque y los equipos convertidores de potencia usados para alimentar un\nmotor eléctrico o la unidad de bombeo para accionar los equipos de control hidráulicos.\n8.2.5  Controlador de operación: Dispositivo eléctrico del sistema de control que inicia el\narranque y parada y regulan la dirección de movimiento del elemento móvil en respuesta\na una señal procedente de un dispositivo de mando.\n8.2.6  Dispositivo de mando: Interruptores, botoneras, interruptores de palanca, de teclas, de\nllave u otros dispositivos utilizados para activar el controlador de operación.","a":"consumo"},{"n":"RIC N°11","r":"8.2.7–8.3.2","h":"Terminología","t":"8.2.7  Equipo de señales: Equipo visual y sonoro como timbres, luces y pantallas, que\ntransmiten información al usuario.\n8.2.8  Espacio de máquina: Recinto donde se encuentran las máquinas y equipos.\n8.2.9  Sistema de control: Es el sistema general que gobierna las partidas, paradas, dirección\ndel viaje, aceleración, velocidad, y desaceleración del sistema elevador\n8.3  Exigencias generales\n8.3.1  La tensión de suministro no excederá los 400 V entre conductores.\n8.3.2  Los circuitos para los controladores de operación de las puertas y motores de las puertas\ny los circuitos de alimentación y circuitos para los controladores de motores, motores\nprincipales, frenos de máquina y grupos motor-generador, no tendrán una tensión superior\na 400 V.","a":"consumo"},{"n":"RIC N°11","r":"8.3.3–8.3.6","h":"Exigencias generales","t":"8.3.3  Se permite que las tensiones internas de los equipos de conversión de potencia y\nasociados, incluidos los conductores que interconectan el equipo, sean más altas, siempre\nque dichos equipos y conductores sean apropiados para esa mayor tensión. Cuando la\ntensión supere los 400 V, se debe instalar en los equipos y en lugar visible, carteles o\netiquetas con la advertencia \"PELIGRO - ALTA TENSIÓN\".\n8.3.4  Los circuitos de iluminación cumplirán los requisitos de este reglamento.\n8.3.5  Los circuitos para los equipos de calefacción y aire acondicionado situados en la cabina\ndel ascensor tendrán una tensión máxima de 400 V.\n8.3.6  Las partes activas para los aparatos eléctricos ubicados en los huecos de los ascensores,\nen las paradas; sobre o dentro de las cabinas de los ascensores, montacargas, minicargas;\nen los fosos o paradas de escaleras mecánicas o rampas móviles y espacios de\nmaquinarias de los ascensores, de plataformas elevadoras, salva escaleras, deben estar\nprotegidos para evitar cualquier contacto accidental.","a":"consumo"},{"n":"RIC N°11","r":"8.3.7–8.3.8.4","h":"Exigencias generales","t":"8.3.7  Se dejarán espacios de trabajo alrededor de los controladores, medios de desconexión y\notros equipos eléctricos, los cuales no podrán ser menores a los señalados en las normas\nrespectivas de estos equipos.\n8.3.8  Se permitirá que los siguientes equipos eléctricos sean suministrados con cables flexibles\nen todas sus conexiones:\n8.3.8.1  Los controladores y medios de desconexión de los ascensores, montacargas,\nramplas y escaleras mecánicas, ascensores, elevadores de sillas de ruedas\ninstalados en el mismo espacio que los motores principales.\n8.3.8.2  Los controladores y medios de desconexión de los ascensores instalados en\nla caja de elevadores y cabina del ascensor.\n8.3.8.3  Los controladores de los motores de las puertas.\n8.3.8.4  Otros equipos eléctricos instalados en la caja de elevadores y cabina del\nascensor.","a":"consumo"},{"n":"RIC N°11","r":"8.3.9–8.3.13","h":"Exigencias generales","t":"8.3.9  Las partes activas de los equipos eléctricos estarán debidamente protegidas y aisladas de\nmodo que los equipos se puedan inspeccionar, ajustar, revisar, y mantener, estando\nenergizados y sin quitar la protección.\n8.3.10 Los regímenes de los controladores de motores cumplirán con lo establecido en este\nreglamento. Se permitirá que este régimen sea inferior a la corriente nominal del motor del\nascensor cuando el controlador límite intrínsecamente la potencia disponible del motor y\nesté marcado como potencia limitada.\n8.3.11 Los conductores y cables de fibra óptica situados en la caja del ascensores, en el pozo,\npozo de las escaleras mecánicas, pasillos móviles y en los de elevadores y ascensores\npara sillas de ruedas, en los espacios de máquinas, dentro o encima de las cabinas, sin\nincluir los cables viajeros de conexión de la cabina o al contrapeso con el alambrado de la\ncaja del ascensor, se instalarán en tubo rígido metálico, tubo rígido no metálico, bandejas\nmetálicas con tapas, bandejas no metálicas con tapa, o cables con envoltura metálica o\nno metálica (doble aislación).\n8.3.12 Los circuitos de ascensores deberán contar con protecciones de sobretensión transitorias\ny permanentes en conformidad con el punto 9.5.3.3 la sección 9 de este pliego técnico.\n8.3.13 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se","a":"consumo"},{"n":"RIC N°11","r":"8.3.9","h":"Exigencias generales","t":"mantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","a":"consumo"},{"n":"RIC N°11","r":"8.4–8.4.5","h":"Conductores","t":"8.4  Conductores\n8.4.1  Cableado de enclavamiento de puertas del hueco del ascensor. Los conductores del\nsistema de enclavamiento de puertas de piso serán retardantes a las llamas y adecuado\npara una temperatura no menor a 200 °C. Los conductores serán de tipo SF, AS+ o\nequivalente.\n8.4.2  Cables viajeros. Los cables móviles, utilizados como conexiones flexibles entre la cabina\ndel elevador y el tablero de control, serán cables certificados para este propósito.\n8.4.3  Otros cableados. Los conductores en canalizaciones tendrán aislamiento resistente a las\nllamas y serán no propagadores de ésta, y libre de halógenos.\n8.4.4  Se permitirán los conductores apantallados siempre que estén aislados para la máxima\ntensión nominal del circuito existente en cualquier conductor dentro del cable o\ncanalización.\n8.4.5  El aislamiento de los conductores tendrá una tensión nominal como mínimo igual a la\ntensión máxima nominal del circuito, aplicada a cualquier conductor dentro de una\nenvolvente, cable o canalización.","a":"consumo"},{"n":"RIC N°11","r":"8.5–8.5.1.3","h":"Sección mínima de conductores","t":"8.5  Sección mínima de conductores\n8.5.1  Cables Viajeros\n8.5.1.1  Circuitos de iluminación. En circuitos de iluminación el calibre mínimo será 1,5\nmm2 o 14 AWG de cobre.\n8.5.1.2  Otros circuitos. Para los circuitos de control la sección mínima permitida será\n16 AWG.\n8.5.1.3  Otros cables. Se permitirán cables de cobre de 24 AWG y también cables de\nmenor calibre si están aprobados para este uso.","a":"consumo"},{"n":"RIC N°11","r":"8.5.2–8.5.2.4","h":"Sección mínima de conductores","t":"8.5.2  Conductores de circuitos y alimentadores.\n8.5.2.1  Los conductores que alimentan un solo motor tendrán una capacidad de\ncorriente no inferior al porcentaje de la corriente nominal de la placa de\ncaracterísticas del motor determinada según lo establecido en la sección 5.5 del\n8.5.2.2  Los conductores que alimentan a un solo controlador de motor tendrán una\ncapacidad no inferior al régimen de corriente de la placa de características del\ncontrolador del motor, más todas las otras cargas conectadas.\n8.5.2.3  Los conductores que alimentan a un solo transformador de control tendrán una\ncapacidad no inferior al régimen de corriente de la placa de características del\ntransformador, más todas las otras cargas conectadas.\n8.5.2.4  Los conductores que alimentan a más de un motor, controlador de motor o\ntransformador tendrán una capacidad no inferior a la suma de las corrientes\nnominales que consten en las placas de características de esos equipos más\ntodas las otras cargas conectadas.","a":"consumo"},{"n":"RIC N°11","r":"8.6–8.6.1","h":"Factor de demanda del alimentador","t":"8.6  Factor de demanda del alimentador\n8.6.1  Se permitirán conductores del circuito alimentador de capacidad menor que la exigida en\nel punto 8.5.2 anterior, sujetos a los requisitos de la tabla Nº11.1.\nTabla Nº11.1: Factores de demanda del alimentador de ascensores\nNº de Ascensores en\nFactor de demanda\nun alimentador\n1  1.00\n2  0.95\n3  0.90\n4  0.85\n5  0.82\n6  0.79\n7  0.77\n8  0.75\n9  0.73\n10 o más  0.72","a":"consumo"},{"n":"RIC N°11","r":"8.7–8.7.1","h":"Cableado de ascensores","t":"8.7  Cableado de ascensores\n8.7.1  Todos los conductores y canalizaciones no metálicas que se utilicen para estos equipos","a":"consumo"},{"n":"RIC N°11","r":"8.7.2–8.7.2.3","h":"Cableado de ascensores","t":"8.7.2  Shaft del Ascensor\n8.7.2.1  Se permitirá instalar tubo metálico flexible, tubo metálico flexible y hermético a\nlos líquidos o tubo no metálico flexible y hermético a los líquidos en los huecos\nde los ascensores y entre los conductores verticales e interruptores finales de\ncarrera, enclavamiento de puertas, botones de mando y dispositivos similares.\n8.7.2.2  Se permitirá usar cables y cordones flexibles que formen parte de equipos\naprobados por un organismo de certificación, autorizado por la\nSuperintendencia de Electricidad y Combustibles, utilizados en circuitos de baja\ntensión 50 V efectivos o 60 V de corriente continua, o menos, cuando su longitud\nno exceda 1,80 m, siempre que los cables y cordones estén bien soportados y\nprotegidos contra daños físicos y estén forrados o sean de tipo resistente a las\nllamas.\n8.7.2.3  Se permitirá instalar en la caja del ascensor, tubo metálico flexible, tubo eléctrico\nmetálico flexible y hermético a líquidos, tubo no metálico flexible y hermético a\nlíquidos, cordones flexibles y cables, o conductores agrupados y encintados,\ncordones que son parte del equipo, máquina del ascensor, el freno de la\nmáquina, en longitudes que no excedan 1,8 m, sin estar instalados dentro de\nuna canalización y su instalación los proteja contra daños físicos y sean de tipo\nresistente a las llamas.","a":"consumo"},{"n":"RIC N°11","r":"8.7.3–8.7.3.4","h":"Cableado de ascensores","t":"8.7.3  Cabinas\n8.7.3.1  Se permitirá instalar en las cabinas de los ascensores tubo metálico flexible,\ntubo metálico flexible y hermético a líquidos de 16 mm de diámetro nominal o\nsuperior, que no excedan los 1,8 m de longitud, cuando estén sujetos\nfirmemente y alejados de lugares donde haya aceite o grasa.\n8.7.3.2  Se permitirá usar cordones de servicio pesado y semipesado como conexiones\nflexibles entre la instalación fija de la cabina y los dispositivos instalados sobre\nlas puertas o salidas de la cabina. Solo se permitirá usar cordones de servicio\npesado como conexiones flexibles con el dispositivo de operación o la luminaria\nde trabajo instalada encima de la cabina. Los dispositivos y luminarias estarán\npuestos a tierra por medio de un conductor de tierra de los equipos instalados\njunto con los conductores del circuito. Se permitirá usar cables con conductores\nde menor calibre y otros tipos de espesores de aislamiento y chaquetas como\nconexiones flexibles entre la instalación fija de la cabina y los dispositivos sobre\nlas puertas o salidas de la cabina, si están aprobados para ese uso.\n8.7.3.3  Se permitirá usar cordones y cables flexibles que formen parte de equipos\naprobados por un organismo de certificación, autorizado por la\nSuperintendencia de Electricidad y Combustibles, y se utilicen en circuitos de\nbaja tensión (menor a 50 V efectivos o menor a 60 V en corriente continua),\ncuando su longitud no exceda 1,8 m, siempre que los cables y cordones estén\nsoportados y protegidos contra daños físicos y estén forrados o sean de tipo\nresistente al fuego.\n8.7.3.4  Se permitirá instalar tubo metálico flexible, tubo eléctrico metálico flexible y\nhermético a líquidos o conductores agrupados y encintados, o cordones que\nson parte del equipo aprobado, una máquina del ascensor, el freno de la\nmáquina, en longitudes que no excedan 1,8 m, sin estar instalados dentro de\nuna canalización y su instalación los proteja contra daños físicos.","a":"consumo"},{"n":"RIC N°11","r":"8.7.4–8.7.4.5","h":"Cableado de ascensores","t":"8.7.4  Dentro del espacio de máquinas\n8.7.4.1  Se permitirá instalar tubo metálico flexible, tubo metálico flexible y hermético a\nlíquidos, de 16 mm de diámetro nominal o superior, pero que no excedan 1,80\nm de longitud, entre los paneles de control y los motores de las máquinas,\nfrenos de las máquinas, grupo motor-generador, medios de desconexión y\nmotores y válvulas de las unidades de bombeo.\n8.7.4.2  Cuando los grupos motor-generador, motores de máquinas o motores y\nválvulas de las unidades de bombeo estén situados adyacentes o debajo del\nequipo de control y estén provistos con conductores de longitud suficiente pero\nno mayores a 1,8 m, se permite que dichos conductores se prolonguen hasta\nconectarlos directamente con los bornes del controlador.\n8.7.4.3  Se permite instalar canaletas auxiliares en los espacios de máquinas y los\nespacios de control.\n8.7.4.4  Se permitirá usar cables y cordones flexibles que formen parte de equipos y\nutilizados en circuitos de baja tensión (menor a 50 V efectivos o menor a 60 V\nen corriente continua), cuando su longitud no exceda 1,8 m, siempre que los\ncables y cordones estén bien soportados y protegidos contra daños físicos.\n8.7.4.5  En los equipos existentes, se permitirá que los conductores estén agrupados y\natados con amarra cable, cordón sin estar instalados en una canalización.\nDichos grupos de cables serán soportados a intervalos no mayores a 9 m y\nubicados de modo que no estén expuestos a daños físicos.","a":"consumo"},{"n":"RIC N°11","r":"8.7.5–8.7.5.1","h":"Cableado de ascensores","t":"8.7.5  Contrapeso\n8.7.5.1  Se permitirá instalar en el contrapeso del ascensor tubo metálico flexible y\nhermético a líquidos, tubo no metálico flexible y hermético a líquidos, cables o\ncordones flexibles o conductores agrupados y atados con amarra cable, con\ncordones que formen parte de equipos y cuya longitud no exceda 1,8 m, sin\nnecesidad de instalarlos en una canalización, siempre que estén protegidos\ncontra daños físicos y sean de tipo resistente a las llamas.","a":"consumo"},{"n":"RIC N°11","r":"8.8–8.8.2","h":"Cableado de escaleras mecánicas","t":"8.8  Cableado de escaleras mecánicas\n8.8.1  Se permitirá instalar en las canalizaciones de las escaleras mecánicas y pasillos móviles,\ntubo metálico flexible, tubo metálico flexible y hermético a líquidos, de 16 mm de diámetro\ny longitud no mayor de 1,8 m.\n8.8.2  Se permitirá utilizar cordones de servicio pesado como conexiones flexibles en los paneles\nde control y medios de desconexión de las escaleras mecánicas y pasillos móviles, siempre\nque todo el panel de control y medio de desconexión estén instalados de modo que se\npuedan remover de los espacios de máquinas.","a":"consumo"},{"n":"RIC N°11","r":"8.9.1–8.12.1","h":"Canalizaciones para elevadores de sillas de ruedas","t":"8.9.1  Se permitirá utilizar tubo metálico flexible, y hermético a líquidos en las canalizaciones y\nespacios de maquinaria de los ascensores y elevadores para sillas de ruedas, de 16 mm\nde diámetro nominal y longitud que no exceda a los 1.8 m.\n8.10 Circuito de iluminación, enchufes, ventilación, calefacción y aire acondicionado en cabinas de\nascensores.\n8.10.1 Fuente de iluminación. Un circuito independiente alimentará al alumbrado, enchufes,\nfuente auxiliar de alumbrado y ventilación de cada cabina del ascensor. La protección\ntermomagnética de sobrecorriente del circuito deberá ubicarse en el espacio de máquinas.\n8.10.2 Fuente para calefacción y aire acondicionado. Un circuito ramal dedicado alimentará los\nequipos de aire acondicionado y calefacción de cada cabina del ascensor. La protección\ntermomagnética de sobrecorriente del circuito ramal se ubicará en el espacio de máquinas.\n8.11 Circuitos para espacio de máquinas, sala de control, espacio de control para Iluminación y\nenchufes.\n8.11.1 Un circuito independiente alimentará la iluminación del espacio de máquinas, y enchufe y\nse conectará a los terminales del lado de la carga de un interruptor con protección\ndiferencial.\n8.11.2 El interruptor de iluminación del espacio de maquinarias estará situado a la entrada de\neste.\n8.11.3 Se instalará por lo menos un enchufe de 220 V y 16 A, doble, monofásico, en el espacio\nde maquinaria.\n8.12 Circuito para iluminación y enchufe en pozo del ascensor\n8.12.1 Se instalará un circuito independiente que alimente el alumbrado y enchufe del pozo del\nascensor.","a":"consumo"},{"n":"RIC N°11","r":"8.12.2–8.13.4","h":"Canalizaciones para elevadores de sillas de ruedas","t":"8.12.2 El interruptor de alumbrado se ubicará de modo que sea fácilmente accesible desde la\npuerta de entrada al pozo.\n8.12.3 En cada pozo del ascensor se instalará al menos un enchufe doble, monofásico, de 220 V\ny 16 A.\n8.13 Instalación de conductores\n8.13.1 Los tramos verticales de la canalización se soportarán firmemente a intervalos no\nsuperiores a 4,5 m y no tendrán más de una junta entre dos soportes. Las partes\nconsecutivas de una canalización se unirán firmemente para que formen una junta rígida.\n8.13.2 Número de conductores en canalizaciones del tipo bandejas o molduras de plástico. La\nsuma de las secciones transversales de los conductores individuales instalados en una\ncanalización no superará el 40 % de la sección transversal interior de la canalización.\n8.13.3 Los soportes de los cables o canalizaciones en los huecos de los ascensores,\ncanalizaciones de cables de escaleras mecánicas o pasillos móviles o de ascensores o\nelevadores de sillas de ruedas, estarán sujetos firmemente al riel guía, al armazón de la\nescalera mecánica o pasillo móvil o al hueco del ascensor o al pozo del elevador de sillas\nde ruedas.\n8.13.4 Se permitirá que los cables de fibra óptica y los conductores de los dispositivos de\noperación y de los circuitos de control, potencia, señales, iluminación, calefacción y aire\nacondicionado de 400 V o menos, estén instalados en el mismo cable viajero o sistema de\ncanalización, siempre que todos los conductores estén aislados para la tensión máxima\naplicada a cualquier conductor del cable o canalización y que todas las partes activas de","a":"consumo"},{"n":"RIC N°11","r":"8.13.5–8.14","h":"Canalizaciones para elevadores de sillas de ruedas","t":"los equipos estén aisladas de tierra para esa tensión máxima.\n8.13.5 Se permitirá también que en dicho cable móvil o canalización se incluyan conductores\nblindados y/o uno o más cables coaxiales siempre que dichos conductores estén aislados\npara la tensión máxima aplicada a cualquier conductor del cable o canalización.\n8.13.6 Se permite que los conductores estén blindados adecuadamente para evitar interferencias\nen los circuitos de comunicaciones telefónicas, de audio, video o de alta frecuencia.\n8.13.7 Solo se permitirá dentro de la caja o espacio de motores del ascensor, canalizaciones o\ncables utilizados directamente en relación con el ascensor o montacargas, incluidos los\ncableados para señales, circuito de comunicación con la cabina, alumbrado, calefacción,\naire acondicionado y ventilación de la cabina, para los sistemas de detección de incendios,\npara bombas de desagüe y para calefacción, alumbrado y ventilación del hueco del\nascensor, sala de máquinas, espacio para máquinas y espacios de control.\n8.13.8 Los alimentadores principales para suministro de potencia a los ascensores y montacargas\nse instalarán fuera del hueco del ascensor, excepto lo permitido en los artículos siguientes.\n8.13.8.1 Con autorización especial se permite que los alimentadores de los ascensores\nestén instalados dentro de un hueco de un ascensor existente si los\nconductores no tienen empalmes dentro del hueco.\n8.13.8.2 Se permite que los alimentadores estén instalados dentro del hueco del\nascensor si los motores están instalados dentro del mismo, sobre la cabina.\n8.14 Cable viajero","a":"consumo"},{"n":"RIC N°11","r":"8.14.1–8.14.4.1","h":"Canalizaciones para elevadores de sillas de ruedas","t":"8.14.1 Los cables viajeros estarán suspendidos en los extremos de la cabina y del hueco del\nascensor, o del contrapeso cuando proceda, de modo que se reduzca al mínimo el esfuerzo\nsobre los conductores de cobre individuales.\n8.14.2 Los cables viajeros estarán soportados por uno de los medios siguientes:\n8.14.2.1 Por sus refuerzos de soportes de acero.\n8.14.2.2 Haciendo un bucle con el cable alrededor del soporte, cuando su longitud libre\nsea inferior a 30 m.\n8.14.2.3 Suspendiéndolos de los soportes por medios que automáticamente hagan\npresión alrededor del cable cuando aumente la tensión mecánica, siempre\nque la longitud del cable libre sea menor de 60 m.\n8.14.2.4 La longitud libre no soportada del medio de suspensión existente en la caja\ndel ascensor es la longitud del cable medida desde su punto de suspensión\nen la caja del ascensor hasta la parte inferior del bucle que queda bajo la\ncabina cuando está situada en su punto inferior. La longitud libre del medio de\nsuspensión de la cabina es la longitud del cable medida desde el punto de\nsuspensión de la cabina hasta la parte inferior del bucle, cuando la cabina está\nsituada en su punto superior.\n8.14.3 Los soportes de los cables viajeros estarán situados de modo tal que reduzcan al mínimo\nla posibilidad de daños del cable por contacto con las paredes del hueco del ascensor o\ncon los equipos instalados en el mismo. Cuando sea necesario, los cables se protegerán\nmediante elementos especiales.\n8.14.4 Instalación de cables viajeros.\n8.14.4.1 Se permitirá que los cables viajeros estén fuera de una canalización en una","a":"consumo"},{"n":"RIC N°11","r":"8.14.4.2–8.15.3","h":"Canalizaciones para elevadores de sillas de ruedas","t":"distancia no superior a 1,80 m medida desde el primer punto de soporte sobre\nla cabina, pared del hueco del ascensor, del contrapeso cuando proceda,\nsiempre que los conductores estén agrupados debidamente.\n8.14.4.2 Se permite que los cables móviles sigan hasta los gabinetes de los\ncontroladores del ascensor y hasta las conexiones de la cabina y sala de\nmáquinas, espacio de máquinas, sala de control y espacio para las conexiones\nde control, en forma de instalación fija, siempre que estén debidamente\nsoportados y protegidos contra daños físicos.\n8.15 Medios de desconexión y control\n8.15.1 Se instalará un único dispositivo que desconecte todos los conductores activos de\nalimentación de cada unidad, de manera que ningún polo pueda ser operado\nindependientemente. Cuando estén conectados varios motores de un ascensor, escalera\nmecánica, pasillo móvil, unidad de bombeo, se instalará un único medio de desconexión\nque desconecte todos los motores y solenoides de válvulas de control.\n8.15.2 El medio de desconexión será del tipo seccionador fusible con motor incluido y operable\ndesde el exterior. EI medio de desconexión debe ser un dispositivo aprobado y será\nubicado donde sea fácilmente accesible al personal calificado.\n8.15.3 No habrá dispositivos para abrir y/o cerrar el medio de desconexión desde ningún otro lugar\nde la propiedad. En caso de que existan rociadores automáticos de agua en el hueco del\nascensor, cuarto de máquinas, sala de control, espacios de máquinas, espacios de control,\nse permitirá que el medio de desconexión abra automáticamente el circuito de alimentación","a":"consumo"},{"n":"RIC N°11","r":"8.15.4–8.15.7","h":"Canalizaciones para elevadores de sillas de ruedas","t":"al ascensor afectado antes de la aplicación del agua. No habrá mecanismos para cerrar\nautomáticamente este medio de desconexión. La potencia solo se restablecerá\nmanualmente.\n8.15.4 En los ascensores sin control de campo del generador, el medio de desconexión estará\nsituado en la visual del controlador del motor. Los motores, los controladores de\nmovimiento y operación que no estén a la vista del medio de desconexión serán provistos\nde un interruptor manual instalado en el circuito de control para evitar el arranque. Los\ninterruptores manuales se instalarán adyacentes a estos equipos.\n8.15.5 Cuando el motor eléctrico del ascensor, las máquinas hidráulicas del ascensor hidráulico\nestén situados en una sala de máquina remota, en un espacio de maquinaria remoto se\ninstalará un solo medio que desconecte todos los conductores activos del circuito de\nalimentación y que se puedan bloquear en posición abierta.\n8.15.6 Al momento de realizar una desconexión, en los equipos de maniobra y/o protección\ngeneral, se deberán instalar accesorios de bloqueo a través de llave o portacandado, junto\ncon la instalación de una etiqueta que indique “PELIGRO NO SE DESCONECTE ESTE\nINTERRUPTOR\", junto con nombre del operador y teléfono.\n8.15.7 En los ascensores con control de campo del generador, el medio de desconexión estará\nsituado en la visual del controlador del motor o del grupo motor-generador del ascensor.\nLos motores, grupo motor-generador, controladores de movimiento y operación que no\nestén a la vista del medio de desconexión estarán dotados de un interruptor manual","a":"consumo"},{"n":"RIC N°11","r":"8.15.8–8.15.14","h":"Canalizaciones para elevadores de sillas de ruedas","t":"instalado en el circuito de control para evitar el arranque. Los interruptores manuales se\ninstalarán adyacentes a estos equipos.\n8.15.8 En las escaleras mecánicas y pasillos móviles, el medio de desconexión se instalará al\nlado del controlador.\n8.15.9 En los ascensores y elevadores para sillas de ruedas, el medio de desconexión se instalará\na la vista del controlador del motor.\n8.15.10 Cada medio de desconexión tendrá una marca que indique cual es el lado del suministro\ndel dispositivo de protección de sobrecorriente.\n8.15.11 En las instalaciones de una o más cabinas, los equipos que reciban potencia de más de\nuna fuente de alimentación tendrán un medio de desconexión de cada fuente. Los medios\nde desconexión estarán a la vista del equipo que controlen.\n8.15.12 Cuando existan medios de desconexión múltiples y haya partes de los controladores que\npuedan seguir energizados de otras fuentes que no estén desconectadas, se instalará\nsobre o adyacentes a los medios de desconexión señales de advertencia en el que se lea\nclaramente el siguiente aviso: \"PELIGRO PARTES DEL CONTROLADOR NO SE\nDESCONECTAN CON ESTE INTERRUPTOR\".\n8.15.13 Cuando para la operación del sistema de varias cabinas sea necesario interconectar los\ncontroladores y estos puedan permanecer energizados de otra fuente distinta a la\ndesconectada, encima o al lado de los medios de desconexión se instalarán señales de\nadvertencia.\n8.15.14 Los ascensores tendrán un solo medio que desconecte todos los conductores no puestos\na tierra de los circuitos de alimentación para alumbrado, enchufes y ventilación de cada\ncabina.","a":"consumo"},{"n":"RIC N°11","r":"8.15.15–8.15.19","h":"Canalizaciones para elevadores de sillas de ruedas","t":"8.15.15 Los medios de desconexión serán un seccionador fusible operado a motor con\naccionamiento extremo, un interruptor termomagnético con capacidad de poder bloquearse\nen posición abierta y estar situado en la sala de máquinas, sala de control de esa cabina.\nCuando no exista sala de máquinas, sala de control el medio de desconexión se ubicará\nen el mismo espacio en el cual está el medio de desconexión requerido en el punto 8.15.1\nde esta sección.\n8.15.16 Cada medio de desconexión estará dotado de una marca que indique cual es el lado del\nsuministro del dispositivo de protección contra sobrecorriente.\n8.15.17 Los ascensores tendrán un solo medio que desconecte todos los conductores activos de\nlos circuitos de alimentación para calefacción y aire acondicionado de cada cabina.\n8.15.18 Cuando existan equipos para más de una cabina, los medios de desconexión estarán\nnumerados de modo que permitan identificar claramente el número de la cabina cuyo\ncircuito de calefacción y aire acondicionado controlan.\n8.15.19 Cada circuito ramal para otro equipo de utilización tendrá un único medio de desconexión\npara todos los conductores activos. EI medio de desconexión tendrá capacidad de poder\nbloquearse en posición abierto y estará situado en la sala de máquinas, sala de control de\nesa cabina, en el espacio de maquinaria, o espacio de control. Cuando exista más de un\ncircuito ramal para otros equipos de utilización, el medio de desconexión estará numerado\nde modo que permitan identificar claramente el número del equipo servido. Cada medio de","a":"consumo"},{"n":"RIC N°11","r":"8.16–8.17.2","h":"Canalizaciones para elevadores de sillas de ruedas","t":"desconexión tendrá una marca que indique cual es el lado del suministro del dispositivo de\nprotección de sobrecorriente.\n8.16 Protecciones de sobrecarga\n8.16.1 Los circuitos de los dispositivos de operación, de control y de señalización estarán\nprotegidos de sobre corriente de acuerdo con las exigencias de este reglamento.\n8.16.2 Los motores que mueven los ascensores y montacargas y los motores de los grupos motor-\ngenerador con control de campo del generador, estarán clasificados como de servicio de\nciclo intermitente. Los motores que mueven las escaleras mecánicas y pasillos móviles\nestarán clasificados como de servicio continuo. Dichos motores estarán protegidos de\n8.16.3 Cuando haya más de un medio de desconexión de motores que reciban suministro de un\nsolo alimentador, los dispositivos de protección de sobrecorriente de cada medio de\ndesconexión estarán coordinados selectivamente con cualquier otro dispositivo de\nprotección de sobrecorriente instalado en el lado del suministro.\n8.17 Espacio de máquinas y de control\n8.17.1 Resguardo del equipo. Los motores, grupos motor-generador, controladores y medios de\ndesconexión de los ascensores, montacargas, escaleras mecánicas y pasillos móviles,\nestarán instalados en una sala o recinto construido para ese uso. La sala y el espacio para\nmotores estará resguardada para evitar el acceso de personas no autorizadas.\n8.17.2 Se permitirá instalar los controladores de motores fuera de los espacios especificados,\nsiempre que estén en armarios con puertas y paneles removibles que puedan quedar","a":"consumo"},{"n":"RIC N°11","r":"8.17.3–8.18.4","h":"Canalizaciones para elevadores de sillas de ruedas","t":"cerrados y que el medio de desconexión esté situado al lado o forme parte integrante del\ncontrolador. Se permite instalar los armarios de los controladores de motores de escaleras\nmecánicas y pasillos móviles, en la baranda o al lado del pasillo, pero lejos de los escalones\ny tramos móviles. Si el medio de desconexión forma parte integrante del controlador, será\noperable sin abrir el armario.\n8.17.3 Los ascensores con los motores instalados en la cabina, el contrapeso o el hueco del\nascensor y los motores de los montacargas, montaplatos, elevadores y ascensores de\nsillas de ruedas, pueden tener los motores fuera de los espacios especificados en este\nartículo.\n8.18 Puestas a tierra\n8.18.1 Canalizaciones metálicas instaladas en cabinas. Las canalizaciones metálicas y los cables\ninstalados en las cabinas de los ascensores serán conectados equipotencialmente a las\npartes metálicas y puestas a tierra de las cabinas.\n8.18.2 Ascensores eléctricos. En los ascensores eléctricos, las carcasas de los motores,\nmáquinas, controladores y envolventes metálicas de los equipos eléctricos instalados en\nla cabina o dentro de ella y en el hueco del ascensor, se conectarán a tierra.\n8.18.3 Ascensores no eléctricos. En los ascensores que no sean eléctricos, pero que tengan\nconductores eléctricos conectados a la cabina, las carcasas metálicas de la cabina que\nsean normalmente accesibles a las personas se conectarán a tierra.\n8.18.4 Todos los enchufes monofásicos de 220 V y 16 A, instalados en los pozos, encima de las","a":"consumo"},{"n":"RIC N°11","r":"8.18.5–8.19.5","h":"Canalizaciones para elevadores de sillas de ruedas","t":"cabinas y en las escaleras mecánicas y pasillos móviles, deberán estar protegidos contra\ncortocircuito y sobrecarga, además deberán estar conectados a un protector diferencial de\nsensibilidad igual a 30 mA tipo A.\n8.18.5 Los enchufes monofásicos de 220 V y 16 A instalados en salas de máquinas y espacios\npara maquinaria deberán estar protegidos contra cortocircuito y sobrecarga, además\ndeberán estar conectados a un protector diferencial de sensibilidad igual a 30 mA tipo A.\n8.19 Sistema de protección de emergencia y respaldo\n8.19.1 Se permitirá que los ascensores estén conectados a sistemas eléctricos de respaldo o de\nemergencia.\n8.19.2 En los sistemas de ascensores que retornen potencia regenerada a la fuente de\nalimentación y que sean incapaces de absorber la potencia regenerativa cuando se supera\nel peso permitido por el ascensor, se deberá instalar un sistema que absorba dicha\npotencia.\n8.19.3 Se permite utilizar como medio de absorción de la energía requerido en el punto 8.19.2\nanterior otras cargas del edificio, tales como las de potencia y alumbrado, siempre que\ndichas cargas se conecten automáticamente al sistema de reserva o de emergencia de los\nascensores y sean lo suficientemente grandes como para absorber la energía regenerativa\ndel ascensor.\n8.19.4 Los medios de desconexión exigidos en el punto 8.15 de esta sección desconectarán los\nascensores tanto del sistema de suministro normal como del de reserva o de emergencia.\n8.19.5 Cuando esté conectada otra fuente de alimentación en el lado de la carga del medio de\ndesconexión, que permita el movimiento de la cabina del ascensor para evacuar a las\npersonas, el medio de desconexión exigido en el punto 8.15 de esta sección incluirá un\ncontacto auxiliar de apertura mecánica y la apertura no dependerá únicamente de resortes.\nEste contacto desconectará la fuente de alimentación de la carga cuando el medio de\ndesconexión esté en posición abierta.","a":"consumo"},{"n":"RIC N°11","r":"9–9.1.1","h":"DATA CENTER","t":"9  DATA CENTER\n9.1  Alcance\n9.1.1  Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con los data center.","a":"consumo"},{"n":"RIC N°11","r":"9.2–9.2.6","h":"DATA CENTER › Referencias normativas","t":"9.2  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nTelecommunications Infrastructure\n9.2.1 ANSI/TIA-942  2017\nStandard for Data Centers\nCommercial Building\nGrounding(Earthing) and Bonding\n9.2.2 ANSI/TIA/EIA-J-STD-607  2002\nRequirements for\nTelecommunications\nLow-voltage surge protective\ndevices - Part 11: Surge protective\n9.2.3 IEC 61643-11  2011  devices connected to low-voltage\npower systems – Requirements\nand test methods\nDispositivos de protección contra\n2012  sobretensiones a frecuencia\n9.2.4 UNE-EN 50550\nA1:2015  industrial para usos domésticos y\nanálogos (POP).\nRedes de enlace de\n9.2.5 UNE-EN 50310  telecomunicaciones para edificios\nA1:2020\ny otras estructuras..\nGeneral requirements for arc fault\n9.2.6 IEC 62606  AMD1:2017\ndetection devices.\nCSV\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","a":"consumo"},{"n":"RIC N°11","r":"9.3–9.4.1","h":"DATA CENTER › Terminología","t":"9.3  Terminología\n9.3.1  Data center o centro de procesamiento de datos: Es aquel espacio donde se concentran\nlos recursos necesarios para el procesamiento de la información de una organización.\n9.4  Exigencias generales\n9.4.1  El diseño e instalación de centros de datos deberá dar cumplimiento a lo establecido en la\npresente sección y en la norma ANSI/TIA-942.","a":"consumo"},{"n":"RIC N°11","r":"9.4.2","h":"DATA CENTER › Exigencias generales","t":"9.4.2  En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","a":"consumo"},{"n":"RIC N°11","r":"9.5–9.5.2.3","h":"DATA CENTER › Conexión de equipos","t":"9.5  Conexión de equipos\n9.5.1  Los equipos que deban estar permanentemente conectados deberán hacerlo a través de\nlos enchufes indicados o sugeridos por los fabricantes de estos, en caso de no existir en\nel mercado nacional el elemento señalado, se deberá utilizar el similar técnico disponible.\n9.5.2  Conductores\n9.5.2.1  Al usar conductores multipolares para una carga puntual, la suma total de la\nsección de todos los conductores no debe ser menor a 4,5 mm² monofásico y\n7,5 mm² trifásico.\n9.5.2.2  Cuando se utiliza un conductor independiente para la tierra de protección, la\nsección mínima que deberá tener se calculará según lo indicado en la norma\nANSI/TIA/EIA-J-STD-607.\n9.5.2.3  Los conductores para la alimentación de los equipos al interior de un data center\ndeberán ser libres de halógenos, no propagantes de la llama y autoextinguibles,\nen cumplimiento de lo indicado en el punto 5.5 del Pliego Técnico Normativo\nRIC N°04.","a":"consumo"},{"n":"RIC N°11","r":"9.5.3–9.5.3.5","h":"DATA CENTER › Conexión de equipos","t":"9.5.3  Protecciones\n9.5.3.1  Al interior de los data center será obligatorio el uso de protectores diferenciales\ntipo A, tipo B o monitor de corriente residual (RCM).\n9.5.3.2  Para los data center en que sea crucial que no haya un corte en el suministro\neléctrico, deberá disponerse de un equipo que monitorice el aislamiento\neléctrico de las instalaciones, o en su defecto deberá existir un monitor de\ncorriente residual (RCM), capaz de detectar fallas en CA y CC.\n9.5.3.3  Los data center deberán contar con protecciones de sobretensiones transitorias\nen conformidad con la norma IEC 61643-11 y permanentes en conformidad con\nla norma UNE-EN 50550.\n9.5.3.4  Sistema de puesta a tierra para data center. Los sistemas de puesta a tierra de\nlos data center deberán ser diseñados en base a la norma ANSI/TIA/EIA-J-STD-\n607 o UNE-EN 50310\n9.5.3.5  Los circuitos de los data center deberán quedar protegidos por un dispositivo\nde detección de falla de arco eléctrico, en conformidad de la norma IEC 62606.","a":"consumo"},{"n":"RIC N°11","r":"10.1–10.3.4","h":"CONSTRUCCIONES PREFABRICADAS","t":"10  CONSTRUCCIONES PREFABRICADAS\n10.1 Alcance\n10.1.1 Esta sección aplica a todas las instalaciones de consumo de energía eléctrica de\nconstrucciones prefabricadas.\n10.2 Terminología\n10.2.1 Construcción prefabricada: Es toda edificación de una construcción cerrada que sea\nconstruida o ensamblada en fábrica, dentro o fuera del sitio de la obra, para instalarse o\nensamblarse en el sitio previsto para el edificio y que no es una vivienda móvil.\n10.3 Exigencias generales\n10.3.1 Desde el punto de vista de las instalaciones eléctricas, se entenderá como construcción\nprefabricada a aquella que se construye en módulos o paneles separados, en fábricas o\nen obras especiales, dispuestas en el mismo terreno y que su armado consiste en el\nensamble de estas unidades. La construcción es hecha de tal manera que todas las partes\nde la instalación, incorporadas durante el proceso de prefabricación, no pueden\ninspeccionarse después de instaladas sin desensamblar, dañar o destruir la construcción.\n10.3.2 Se tomarán las previsiones para establecer la ruta de la acometida de entrada, acometida\nsubterránea, alimentador, o medios de desconexión de los conductores del inmueble.\n10.3.3 En construcciones prefabricadas podrá emplearse cualquiera de los sistemas de\nreglamento, siempre que el método seleccionado sea compatible con el proceso de\nprefabricación y los componentes de la canalización no resulten dañados durante éste.\n10.3.4 Los equipos y cables descubiertos serán protegidos durante los procesos de fabricación,\nembalaje, transporte y ensamblaje en el sitio de la obra.","a":"consumo"},{"n":"RIC N°11","r":"10.3.5–10.3.8","h":"CONSTRUCCIONES PREFABRICADAS","t":"10.3.5 Los paneles precableados o los componentes de construcciones, o ambos, deberán\ndisponer de los puentes de unión y la puesta a tierra de todas las piezas metálicas\ndescubiertas que pudieran quedar en contacto con partes activas.\n10.3.6 Para la interconexión en el terreno de módulos u otros componentes de edificios se\npermitirá el uso de accesorios y conectores destinados a quedar ocultos después del\nensamblaje en la obra, cuando ellos estén ensayados, identificados y aprobados por\nnormas aplicables. Estos accesorios y conectores serán iguales a los empleados en el\nmétodo de cableado en lo referente a aislamiento, aumento de temperatura, resistencia a\ncorrientes de falla y capaces de soportar las vibraciones y movimientos relativos menores\nque ocurren en los componentes del edificio prefabricado.\n10.3.7 Las instalaciones hechas en casas rodantes no se consideran dentro de la clasificación\n\"prefabricadas\". En todo caso, este tipo de instalaciones deberá cumplir las exigencias de\neste reglamento si ellas van a ser conectadas a una instalación de consumo.\n10.3.8 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","a":"consumo"},{"n":"RIC N°11","r":"11.1–11.3.1","h":"CONSTRUCCIONES AGRÍCOLAS","t":"11  CONSTRUCCIONES AGRÍCOLAS\n11.1 Alcance\n11.1.1 Esta sección aplica a las siguientes instalaciones de consumo de energía eléctrica de\nconstrucciones agrícolas o partes de ellas o áreas adyacentes de similar naturaleza:\n11.1.1.1 Las construcciones agrícolas en que se puede acumular polvo excesivo o polvo\ncon agua, incluidas todas las áreas de las granjas de aves, establos y sistemas\nde cría de peces, en donde se puede acumular polvo de basura, o polvo de\nalimento, incluidas partículas de alimento mineral.\n11.1.1.2 Construcciones agrícolas donde exista una atmósfera corrosiva. Tales\nconstrucciones incluyen áreas donde existen las siguientes condiciones:\na)  Excrementos de aves y animales que puedan emitir vapores corrosivos.\nb)  Partículas corrosivas que pueden combinarse con agua.\nc)  El área está húmeda y mojada por razones de lavado periódico para\nlimpieza y saneamiento con agua y agentes purificadores.\n11.2 Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nInstalaciones eléctricas de baja tensión. Parte 7-\n2011  705:  Requisitos  para  instalaciones  y\n11.2.1 UNE-HD 60364-7-705\nA12:2017 emplazamientos especiales. Establecimientos\nagrícolas y hortícolas.\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas UNE,\nlas normas IEC equivalentes.\n11.3 Terminología\n11.3.1 Construcciones agrícolas: Edificación o predio para el desarrollo de actividades","a":"consumo"},{"n":"RIC N°11","r":"11.4–11.4.4","h":"CONSTRUCCIONES AGRÍCOLAS","t":"relacionadas con la producción, manipulación y almacenamiento de productos agrícolas e\ninstalaciones para alojamiento animal.\n11.4 Exigencias generales\n11.4.1 En construcciones agrícolas se utilizarán canalizaciones rígidas o flexibles, herméticas a\npolvo y líquidos, protegidas adecuadamente ante la corrosión y con todos los accesorios\naprobados, que permitan mantener el grado de protección en toda la instalación. Se\npermitirán canalizaciones hechas con bandejas industriales, siempre que las conexiones\nse hagan en el interior de cajas estancas.\n11.4.2 En lugares donde puede estar presente polvo excesivo, las carcasas de equipos, cajas y\naccesorios instalados deberán estar diseñados para evitar la entrada de polvo.\n11.4.3 En lugares húmedos o mojados, las carcasas de equipos, cajas y accesorios instalados\ndeberán ser colocados o equipados para prevenir la entrada o acumulación de humedad\ndentro de ellos. En lugares mojados, incluyendo aquellos normalmente secos o húmedos,\ndonde las superficies son periódicamente lavadas o pulverizadas con agua, las cajas, y\naccesorios deberán ser aprobados para uso en lugares mojados y las carcasas de los\nequipos serán para uso a la intemperie, cumpliendo con lo indicado en los puntos 5.5 y 5.6\nde la sección 5 de este pliego técnico según corresponda.\n11.4.4 Cuando sea necesario, se utilizarán conexiones flexibles, conectores flexibles herméticos\nal polvo, tubos metálicos flexibles herméticos a los líquidos o cordones flexibles, aprobados\ne identificados para uso pesado. Todos los conectores y accesorios serán aprobados e","a":"consumo"},{"n":"RIC N°11","r":"11.4.5–11.4.8","h":"CONSTRUCCIONES AGRÍCOLAS","t":"identificados para su propósito.\n11.4.5 Todo circuito o equipo de una instalación en construcciones agrícolas, deberá protegerse\nmediante protectores diferenciales, de la sensibilidad adecuada al equipo energizado o la\nzona donde está emplazado este.\n11.4.6 Los motores y otras máquinas eléctricas rotativas estarán totalmente encerrados o\ndiseñados de manera que se reduzca la entrada de polvo, humedad o partículas\ncorrosivas.\n11.4.7 Las instalaciones en construcciones agrícolas y hortícolas cuya potencia instalada sea\nsuperior a 100 kVA deben ser diseñadas en conformidad con la norma UNE-HD 60364-7-\n705.\n11.4.8 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","a":"consumo"},{"n":"RIC N°11","r":"12.1–12.2","h":"CERCOS ELÉCTRICOS","t":"12  CERCOS ELÉCTRICOS\n12.1 Alcance\n12.1.1 Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con los cercos eléctricos.\n12.2 Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nHousehold and similar electrical appliances - Safety -","a":"consumo"},{"n":"RIC N°11","r":"12.2.1–12.4.4","h":"CERCOS ELÉCTRICOS","t":"12.2.1  IEC 60335-2-76  2018  Part 2-76: Particular requirements for electric fence\nenergizers.\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas IEC,\nlas normas UNE equivalentes.\n12.3 Terminología\n12.3.1 Cerco eléctrico: es una barrera que incluye uno o más conductores eléctricos, aislados\nde tierra, a los cuales se aplican pulsos eléctricos a través de un energizador.\n12.3.2 Cerco eléctrico de seguridad: cerco utilizado con propósitos de seguridad, que\ncomprende un cerco eléctrico y una barrera física aislada eléctricamente del cerco\neléctrico.\n12.4 Exigencias generales para cercos eléctricos\n12.4.1 Los energizadores deberán contar con un certificado de aprobación otorgado por un\norganismo de certificación aprobado por la SEC, en conformidad a la norma IEC 60335-2-\n76 y los anexos BB y CC.\n12.4.2 Para dos cercos eléctricos separados, cada uno alimentado por un energizador diferente\nindependientemente temporizado, la distancia entre los alambres de los dos cercos\neléctricos de seguridad será como mínimo de 2,5 m. Si esta brecha tuviera que cerrarse,\nesto se efectuará mediante material no conductivo eléctricamente o una barrera metálica\naislada.\n12.4.3 No se permite la electrificación de alambre de púas o de alambre tipo concertina con un\nenergizador, todos los alambres deberán ser lisos y galvanizados.\n12.4.4 Los cables conectores subterráneos serán desplegados en ductos de material aislante o\nen su defecto se utilizará cable de alta tensión aislado. Debe tenerse cuidado de evitar","a":"consumo"},{"n":"RIC N°11","r":"12.4.5–12.5","h":"CERCOS ELÉCTRICOS","t":"dañar los cables conductores debido a los efectos de las ruedas de vehículos que se\nhunden en la tierra.\n12.4.5 Los cables conectores no se deberán instalar en el mismo ducto que el cableado de\nalimentación de línea o los cables de comunicación o de datos.\n12.4.6 Los cables conectores y los alambres de cercos eléctricos no deberán cruzar por arriba de\nlas líneas aéreas de transmisión eléctrica o de comunicación.\n12.4.7 Se evitará el cruce con líneas eléctricas aéreas. Si el cruce no puede ser evitado, se\nrealizará por debajo de la línea eléctrica y tanto como sea posible a ángulos rectos respecto\nde ella.\n12.4.8 Si los cables conectores y los alambres de cercos eléctricos son instalados cerca de una\nlínea eléctrica aérea, la distancia respecto de esta no será inferior a las indicadas en la\ntabla Nº11.2.\nTabla Nº 11.2: Distancias mínimas a líneas eléctricas para cercos eléctricos\nTensión de la línea eléctrica  Distancia\nV  m\n< 1.000  3\n>1.000 y < 33.000  4\n> 33.000  8\n12.4.9 Si los cables conectores y los alambres de cercos eléctricos de seguridad son instalados\ncerca de una línea eléctrica aérea, la altura de estos sobre la tierra no será mayor de 3 m.\nEsta altura se aplica a cualquier costado de la proyección ortogonal de los conductores\nmás exteriores de la línea de alimentación sobre la superficie de la tierra, para una distancia\nde:\n12.4.9.1 2 m para líneas eléctricas que operan para una tensión nominal no mayor de\n1.000 V.\n12.4.9.2 15 m para líneas eléctricas que operan para una tensión nominal superior a\n1.000 V.\n12.5 Instalación de cercos eléctricos de seguridad","a":"consumo"},{"n":"RIC N°11","r":"12.5.1–12.5.7","h":"CERCOS ELÉCTRICOS","t":"12.5.1 Los cercos eléctricos de seguridad deberán ser instalados, operados y mantenidos de\nmodo tal de minimizar el peligro a las personas y reducir el riesgo de que las mismas\nreciban un shock eléctrico, salvo que intenten penetrar la barrera física, o se encuentren\nen el área segura sin la debida autorización.\n12.5.2 Se debe evitar las construcciones de cercos eléctricos de seguridad que puedan conducir\nal atrapamiento de personas.\n12.5.3 Las entradas de los cercos eléctricos de seguridad deberán poder ser abiertas sin que las\npersonas reciban un shock eléctrico.\n12.5.4 Los cercos eléctricos de seguridad instalados sobre rejas, murallas u otras protecciones,\ndeberán tener una altura igual o superior a 2.000 mm; en caso contrario, deberán tener\nuna barrera física, de una altura mínima de 1.800 mm, que deberá situarse a la distancia\nmenor de 200 mm o mayor de 1.000 mm. El objetivo de esta barrera es aislar el cerco de\nun contacto accidental por parte de terceros y prevenir que las personas queden atrapadas\nentre el cerco eléctrico y la barrera física.\n12.5.5 Respecto de la puesta a tierra, deberán seguirse las recomendaciones del fabricante del\nenergizador. La distancia entre el electrodo de tierra del cerco eléctrico de seguridad y\ndemás sistemas de tierra será como mínimo 2 m, salvo cuando esté asociada a una malla\nde puesta a tierra.\n12.5.6 Las partes conductivas expuestas de la barrera física serán puestas efectivamente a tierra.\n12.5.7 Cuando un cerco eléctrico de seguridad pase por debajo de conductores de líneas","a":"consumo"},{"n":"RIC N°11","r":"12.5.8–12.5.11","h":"CERCOS ELÉCTRICOS","t":"eléctricas desnudos, el elemento metálico más alto será efectivamente puesto a tierra para\nuna distancia de cómo mínimo 5 m a cualquier lado del punto de cruce.\n12.5.8 Los cercos eléctricos de seguridad deberán ser identificados con letreros de advertencia\nubicados en lugares visualmente destacados. Los carteles de advertencia deberán ser\nlegibles desde el área segura y del área de acceso público.\n12.5.9 Los carteles de advertencia deberán colocarse:\n12.5.9.1 En cada puerta o portón.\n12.5.9.2 En cada punto de acceso.\n12.5.9.3 A intervalos no mayores de 10 m.\n12.5.9.4 Adyacentes a cada cartel que indique peligros para la información de los\nservicios de emergencia.\n12.5.10 El tamaño del cartel de advertencia será como mínimo 100 mm por 200 mm. La inscripción\nserá indeleble, inscrita por ambos lados del cartel de advertencia y tendrá una altura de\ncómo mínimo 25 mm, con el texto siguiente: “PRECAUCIÓN CERCO ELÉCTRICO DE\nSEGURIDAD”.\n12.5.11 Para exigencias de instalaciones de cercos eléctricos que no se indiquen en lo puntos\nprecedentes se debe consultar la norma IEC 60335-2-76, Anexos BB y CC.","a":"consumo"},{"n":"RIC N°11","r":"13.1–13.4","h":"FAENAS MINERAS","t":"13  FAENAS MINERAS\n13.1 Alcance\n13.1.1 Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con las instalaciones eléctricas en faenas mineras.\n13.2 Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nLow-voltage switchgear and controlgear assemblies - Part 1:\n13.2.1 IEC 61439-1  2020\nGeneral rules.\nLow-voltage switchgear and controlgear assemblies - Part 2:\n13.2.2 IEC 61439-2  2011\nPower switchgear and controlgear assemblies.\nLow-voltage switchgear and controlgear assemblies - Part 3:\n13.2.3 IEC 61439-3  2012  Distribution boards intended to be operated by ordinary\npersons (DBO).\nLow-voltage switchgear and controlgear assemblies - Part 4:\n13.2.4 IEC 61439-4  2012  Particular requirements for assemblies for construction sites\n(ACS).\nLow-voltage switchgear and controlgear assemblies - Part 5:\n13.2.5 IEC 61439-5  2014\nAssemblies for power distribution in public networks.\n13.2.6 NFPA 70  2020  National Electrical Code (NEC).\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas IEC,\nlas normas UNE equivalentes.\n13.3 Terminología\n13.3.1 Faena minera: Conjunto de edificaciones o predio destinado para el desarrollo de\nactividades de explotación o extracción de los minerales que se han acumulado en el suelo\ny subsuelo en forma de yacimientos.\n13.4 Disposiciones generales","a":"consumo"},{"n":"RIC N°11","r":"13.4.1–13.5.1","h":"FAENAS MINERAS","t":"13.4.1 Las instalaciones mineras deberán ser diseñadas bajo las exigencias de esta sección y en\nconformidad con las normas IEC 61439-1, IEC 61439-2, IEC 61439-3, IEC 61439-4 y IEC\n61439-5 o NFPA 70, según corresponda. Se aceptarán instalaciones que cumplan con las\nnormas IEC o NFPA, siempre que la totalidad de la instalación cumpla con la norma\nespecífica que le aplique y no se generen combinaciones de normas que hagan peligrosa\nla instalación.\n13.4.2 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.\n13.5 Requisitos generales\n13.5.1 Toda mina debe ser evaluada como una instalación especial y por ello deben clasificarse\nlas distintas áreas de acuerdo con la situación geográfica, características del ambiente,","a":"consumo"},{"n":"RIC N°11","r":"13.5.2–13.5.6","h":"FAENAS MINERAS","t":"tipos de equipos instalados, los componentes químicos presentes, etc.; conforme lo\nestablece el presente texto normativo y las normas de referencia antes citadas.\n13.5.2 Toda mina a superficie o bajo tierra, donde se use electricidad debe disponer de planos y\ndiagramas que muestren información actualizada del sistema eléctrico, la cual debe estar\nsiempre disponible para la operación, el mantenimiento, el requerimiento de la autoridad\ncompetente o los servicios de emergencia y rescate.\n13.5.3 Las reparaciones, ampliaciones y cambios en las instalaciones eléctricas deben ser\nefectuadas solamente por profesionales competentes y deben ser plasmadas en los planos\ny esquemas.\n13.5.4 Se deben instalar las protecciones y comandos en el punto de suministro de toda\ninstalación temporal. Para este propósito se consideran instalaciones eléctricas temporales\naquéllas destinadas al mantenimiento y reparación de equipos o estructuras o al traslado\nde equipos exclusivamente mientras dura la actividad, así mismo aquellas destinadas a\nservicios de hotelería del personal.\n13.5.5 Toda red aérea debe cumplir las distancias de seguridad establecidas en el presente\nreglamento y las definidas en el DS N°109/2017 del Ministerio de Energía o las\ndisposiciones que la reemplacen, incrementadas de acuerdo con las alturas máximas\nalcanzables por equipos de transporte y extracción. Las redes que estén fuera de servicio\ndeben ser desconectadas de su fuente de alimentación, aisladas y puestas a tierra.\n13.5.6 Los medios de desconexión de un circuito deben estar bloqueados a través de un sello o","a":"consumo"},{"n":"RIC N°11","r":"13.5.7–13.5.11","h":"FAENAS MINERAS","t":"mecanismo inviolable y etiquetados en la posición abierta, mientras se realicen trabajos en\nuna máquina o equipo.\n13.5.7 Los cables portátiles de potencia que no excedan los 750 V, deben ser certificados para\nuso en minería como el tipo SHD-GC o similares, aislados por lo menos para 1000 V.\n13.5.8 Todos los cables instalados en el interior de una mina y sus vías de escape, no deben ser\npropagadores de llama, tener una baja emisión de humos y ser libres de halógenos.\n13.5.9 Los cables portátiles de potencia que operen a tensiones que excedan los 750 V, deben\nser conductores de potencia apantallados individualmente y conductor de tierra, tal como\nel tipo SHD o conductores de potencia apantallados individualmente, conductores de tierra\ny un conductor de monitoreo de tierra, tal como el SHD-GC o similares. Estos cables deben\nser a prueba de llama e incluir esta condición en su rotulado.\n13.5.10 Cuando una mina es abandonada o deja de ser operada, deberán comunicarse las\nmodificaciones a las instalaciones eléctricas interiores de la mina indicando las nuevas\ndisminuciones de demanda instaladas y deben desenergizarse todos los circuitos\ninoperativos del sistema eléctrico, para evitar condiciones de riesgo para las personas.\n13.5.11 Toda instalación y equipos eléctricos instalados en lugares de almacenamiento de\nexplosivos, detonadores o en general, que presenten ambientes con gases o vapores\nexplosivos, debe cumplir con los requerimientos correspondientes indicados en el Pliego\nTécnico Normativo RIC N°12 de este reglamento, según corresponda.","a":"consumo"},{"n":"RIC N°11","r":"13.5.12–13.5.16","h":"FAENAS MINERAS","t":"13.5.12 Los polvorines en superficie deben estar ubicados, como mínimo a 60 m de redes aéreas\ny como mínimo a 100 m de subestaciones eléctricas.\n13.5.13 En todos los circuitos que operen a tensiones que excedan los 380 V, se deben instalar\nmedios de desconexión del tipo apertura visible u otros que indiquen que los contactos\nestén abiertos y localizarse tan cerca como sea posible al punto de suministro. Se permite\nel uso de interruptores automáticos de caja moldeada sin apertura visible, siempre y\ncuando, se tomen medidas para asegurar que todas las fases queden abiertas.\n13.5.14 Se debe contar con un sistema de alumbrado de emergencia y señalética de evacuación\nautoenergizada con una autonomía mínima de 120 minutos, cuando exista la posibilidad\nde peligro al personal por causa de una falla en el sistema de iluminación.\n13.5.15 Toda sección accesible de una banda transportadora accionada eléctricamente debe tener\nun cordón de seguridad que se extienda a lo largo de ella y que esté dispuesto de tal\nmanera que pare la banda en caso de emergencia. El interruptor operado por el cordón de\nseguridad debe ser de reposición manual. Una banda transportadora usada en mina\nsubterránea o una banda transportadora de más de 15 m de longitud instalada en un\nedificio u otra estructura cerrada debe tener un dispositivo de detección para parar el motor\nen el caso de que la banda se obstruya o se desvíe.\n13.5.16 Cuando se hagan empalmes permanentes en cables de arrastre, éstos deben ser\nmecánicamente fuertes, con una adecuada conductividad eléctrica, aislados y sellados en","a":"consumo"},{"n":"RIC N°11","r":"13.5.17–13.6.2","h":"FAENAS MINERAS","t":"forma efectiva para evitar el ingreso de humedad. Su continuidad y aislamiento deben ser\nprobadas por profesionales competentes antes de ser puestos en servicio.\n13.5.17 Los acopladores que se usen para unir cables portátiles de potencia que operen a\ntensiones que excedan los 300 V, deben tener un dispositivo de sujeción mecánico, para\nunir el acoplador de cable, con una resistencia a la tracción mayor que el de los cables\nportátiles de potencia; dispositivos liberadores de esfuerzo adecuados para el cable portátil\nde potencia y medios para prevenir el ingreso de humedad.\n13.6 Sistema de conexión a tierra en instalaciones de minas.\n13.6.1 Se podrá utilizar cualquiera de los sistemas de puesta a tierra definidos en el Pliego Técnico\nNormativo RIC N°06. Cuando se utilice un sistema IT, los circuitos de suministro deben ser\npuestos a tierra a través de una impedancia limitadora (sistema IT), el cual requiere un\nsistema de vigilancia o monitoreo del aislamiento de la red que permita indicar\npermanentemente la continuidad del circuito de tierra y proteja la instalación mediante\ndesconexión, la cual debe hacerse como máximo en 1,5 segundos o que active un sistema\nde alarma. El monitoreo debe estar instalado en un circuito a prueba de fallas. En el caso\nde utilizar un sistema distinto al IT este deberá ser acompañado de un monitor de corriente\nresidual, implementado con sus respectivas alarmas.\n13.6.2 La impedancia limitadora debe ser dimensionada para funcionamiento continuo, excepto\ncuando se provea un dispositivo de disparo de falla a tierra; monitoreada de tal manera","a":"consumo"},{"n":"RIC N°11","r":"13.6.3–13.7.1.2","h":"FAENAS MINERAS","t":"que desenergice la fuente si la impedancia se abre y conectada al neutro tan cerca como\nsea posible de la fuente.\n13.6.3 En redes con tensiones nominales de hasta 1000 V, se debe instalar una lámpara de luz\nintermitente en zonas de permanencia de personas, la cual debe prenderse si la resistencia\nde aislamiento de la red desciende por debajo de 50 Ω por cada voltio de tensión nominal\nfase-tierra. Cuando se use una alarma visible para indicar una falla a tierra, esta alarma\nserá continua hasta que se elimine la falla. En caso de que se use alarmas audibles y\nvisibles, la alarma audible podrá ser cancelada y remplazada por la alarma visible hasta\nque se elimine la falla.\n13.6.4 Cuando se tengan sistemas no puestos a tierra se debe instalar un dispositivo indicador de\nfalla a tierra acoplado con la protección del circuito. En estos casos, una falla a tierra debe\nser investigada y eliminada tan pronto como sea posible.\n13.7 Requisitos para equipos\n13.7.1 Equipos portátiles. Los equipos portátiles que operen en baja tensión por encima de los\n300 V y estén conectados a una fuente de tensión con un cable portátil de potencia deben:\n13.7.1.1 Usar cables portátiles de potencia multiconductor con conductores de tierra,\nconductor de chequeo de tierra y un apantallado total para 1000 V o más, tal\ncomo el tipo SHD-GC o similares.\n13.7.1.2 Tener protección de falla a tierra y monitoreo del conductor de tierra en el lado\nde la fuente o conectar a la red equipotencial del sistema de puesta a tierra el\nequipo portátil, usando un conductor adicional, de capacidad equivalente a los","a":"consumo"},{"n":"RIC N°11","r":"13.7.2–13.7.4.4","h":"FAENAS MINERAS","t":"conductores de tierra del cable portátil de potencia.\n13.7.2 Los cables portátiles de potencia usados para alimentar a los equipos eléctricos móviles\ndeben ser del tipo SHD, SHD-GC o similar y certificados para uso en minería; tener\nconectores de entrada del cable que eviten el ingreso de agua, polvo y otras condiciones\nambientales a las cajas de empalme y caja de interruptores termomagnéticos.\n13.7.3 En cualquier caso, estos equipos o tableros portátiles deberán considerar en su puerta\ndelantera una parada de emergencia que desconecte la energía de todo el tablero a la vez.\n13.7.4 Subestaciones. Las subestaciones que consistan en un conjunto de equipos eléctricos\nmontados sobre una estructura autosoportante móvil deben cumplir con lo siguiente:\n13.7.4.1 La estructura autosoportante debe ser apta para el movimiento a través de\nterreno irregular o estar provista de medios de izaje para permitir el\nlevantamiento sobre un medio de transporte.\n13.7.4.2 El transformador de potencia y los demás componentes de la subestación\ndeben estar dentro de una cubierta totalmente cerrada o una malla eslabonada\nque la encierre o barrera equivalente con una altura mínima de dos metros.\n13.7.4.3 El transformador que alimente de energía a un equipo eléctrico móvil con más\nde 300 V corriente alterna, debe tener una potencia nominal al menos del 125%\nde la potencia nominal del equipo eléctrico móvil que alimenta.\n13.7.4.4 La conexión de la impedancia limitadora debe hacerse tan cerca como sea\nposible del punto neutro del transformador. Si el cable que conecta el neutro del","a":"consumo"},{"n":"RIC N°11","r":"13.7.4.5–13.7.5.3","h":"FAENAS MINERAS","t":"transformador y el dispositivo de puesta a tierra excede los dos metros de\nlongitud debe ser protegido contra daños físicos.\n13.7.4.5 Después de cada instalación o cambio de ubicación de la subestación movible,\nla resistencia del sistema de puesta a tierra debe ser medida y probada la\nprotección de falla a tierra. Se deben hacer los cambios necesarios, hasta\nasegurar que en ninguna circunstancia se sobrepasarán los límites de tensión\nde paso y de contacto tolerables.\n13.7.5 Iluminación y señalización.\n13.7.5.1 Se debe iluminar las zonas de descarga en transportadores, tanto de banda\ncomo de cadena; la descarga en las cabezas, principal y secundaria, de los\ntajos largos, las zonas de tensado y retorno en transportadores, etc.; en general,\ncualquier parte donde se desarrollen actividades de explotación que puedan\ninvolucrar a varias personas y pueda preverse la intervención en grupo.\n13.7.5.2 Se deben proveer de cofres o tableros dedicados al control de la iluminación.\n13.7.5.3 Los circuitos de alumbrado no deben tener tensión superior a 240 V de corriente\nalterna, por lo que de ser necesario por efectos de regulación se deben usar\ntransformadores auxiliares, denominados transformador o cofre de alumbrado.","a":"consumo"},{"n":"RIC N°11","r":"14.1–14.3.2.3","h":"CONSTRUCCIONES FLOTANTES","t":"14  CONSTRUCCIONES FLOTANTES\n14.1 Alcance\n14.1.1 Esta sección aplica a las instalaciones de consumo de energía eléctrica de construcciones\nque flotan sobre el agua, sujeta a una construcción ubicada en tierra firme y tiene en el\npredio una conexión eléctrica permanente a un sistema de alimentación eléctrica situada\nfuera de este.\n14.2 Terminología\n14.2.1 Construcción flotante: Edificación situada flotando sobre el agua, sujeta a una\nconstrucción ubicada en tierra firme.\n14.3 Exigencias generales\n14.3.1 El equipo de medida para una construcción flotante deberá estar ubicado en tierra firme,\nadyacente al punto de sujeción, nunca dentro o sobre la construcción.\n14.3.2 Protecciones y canalizaciones\n14.3.2.1 Todo empalme que alimente a este tipo de instalación deberá contar con un\nprotector diferencial de cabecera, cuya sensibilidad no supere los 30 mA.\n14.3.2.2 Se deberá instalar una canalización flexible entre el tablero general ubicado en\ntierra y la construcción flotante. La canalización deberá instalarse de tal manera\nque ni el movimiento de la superficie del agua, ni los cambios de nivel de ésta,\npuedan crear una condición insegura.\n14.3.2.3 Para la canalización se podrá utilizar tubo metálico flexible hermético a líquidos\no tubo no metálico flexible hermético a líquidos con accesorios aprobados.\nTambién se podrá utilizar cables portátiles para trabajo extrapesado aprobados\npara las condiciones en que se instalará. Todos los elementos antes\nmencionados, deberán ser resistentes a la entrada de líquidos, luz solar y\nambientes de alta contaminación salina, si corresponde.","a":"consumo"},{"n":"RIC N°11","r":"14.3.2.4–14.3.3.3","h":"CONSTRUCCIONES FLOTANTES","t":"14.3.2.4 Donde no se requiera flexibilidad se podrá utilizar otras canalizaciones\nadecuadas para el lugar con el IP correspondiente.\n14.3.2.5 Cada circuito que forme parte de la instalación flotante deberá estar protegido\ncon un protector diferencial, independiente de lo indicado en el punto 14.3.2.1\nde esta sección.\n14.3.3 Puesta a tierra\n14.3.3.1 El terminal de puesta a tierra en el equipo de medida deberá ser puesto a tierra\na través de la conexión de un conductor aislado a un electrodo de puesta a tierra\nen tierra firme, de acuerdo con lo establecido en la sección 7 del Pliego Técnico\nNormativo RIC N°06.\n14.3.3.2 En el tablero de distribución de la construcción flotante, existirá una barra de\ndistribución de tierra de protección, la cual se deberá poner a tierra a través de\nun conductor de puesta a tierra, tendido con los conductores de alimentación y\nconectado al terminal de puesta a tierra de la caja de empalme.\n14.3.3.3 Las partes metálicas en contacto con el agua, las tuberías de metal y todas las\npartes metálicas que no transporten corriente y que puedan ser energizadas,\nse deberán conectar equipotencialmente a la puesta a tierra del tablero de\ndistribución.","a":"consumo"},{"n":"RIC N°11","r":"15.1–15.3.2","h":"MUELLES Y SIMILARES","t":"15  MUELLES Y SIMILARES\n15.1 Alcance\n15.1.1 Esta sección aplica a las instalaciones de consumo de energía eléctrica de las áreas que\nincluyen los muelles, desembarcaderos, diques fijos o flotantes y otras áreas en marinas,\nmuelles, astilleros, anclajes para embarcaciones, cobertizos para botes, clubes de yates,\ncondominios para embarcaciones y toda instalación con servicio de muelle asociados con\ncondominios residenciales, y cualquier lugar dique múltiple y lugares similares que se\nutilicen o se puedan utilizar para reparar, atracar, botar, almacenar o suministrar\ncombustible a pequeños barcos y para el atraque de grandes embarcaciones.\nLos lugares de dique privados, no comerciales, construidos u ocupados para el uso del\npropietario o los residentes de la unidad de vivienda unifamiliar se tratan en la sección 14\nde este pliego.\n15.2 Terminología\n15.2.1 Muelle: Obra de piedra, hormigón, hierro o madera; construida en dirección conveniente\nen la orilla del mar o de un río navegable, y que sirve para facilitar el embarque y\ndesembarque de cosas y personas, y para abrigo de las embarcaciones.\n15.3 Exigencias generales\n15.3.1 Las conexiones eléctricas serán localizadas por lo menos a 300 mm por encima de la\nplataforma de atraque de un muelle flotante. Las conexiones eléctricas serán localizadas\npor lo menos a 300 mm por encima de la plataforma de atraque de un muelle fijo, pero no\na menos de 600 mm sobre el nivel de la marea más alta que ocurre en el área.\n15.3.2 Las carcasas de los equipos eléctricos instalados en muelles, encima del nivel de la","a":"consumo"},{"n":"RIC N°11","r":"15.3.3–15.3.7","h":"MUELLES Y SIMILARES","t":"plataforma de atraque, serán aseguradas y soportadas firmemente por partes\nestructurales, independiente de cualquier tubería conectada a ellas. Si las carcasas no son\nfijadas a las superficies de montaje por medio de asas externas o agarraderas, las cabezas\nde los tornillos internos serán selladas para evitar escape de agua a través de los huecos\nde montaje.\n15.3.3 Las carcasas de los equipos eléctricos en muelles serán ubicadas de modo que no\ninterfieran con las líneas de amarre.\n15.3.4 Las canalizaciones deberán ser las permitidas para lugares mojados.\n15.3.5 Los enchufes destinados para suministrar potencia desde la costa a las embarcaciones\ndeberán estar protegidos por un protector diferencial de sensibilidad no superior a 30 mA\ny deberán ser encerrados en las salidas de potencia marina aprobados como tal, o\ninstalados en carcasas aprobadas para uso o protección a la intemperie. La integridad del\nensamble no deberá ser afectada cuando los enchufes están en uso con cualquier tipo de\nenchufe insertado, con o sin cubierta protectora.\n15.3.6 De forma justificada se aceptará el empleo de protectores diferenciales de sensibilidades\nmayores a 30 mA cuando se trate de alimentadores o subalimentadores no sumergidos y\ncuyas condiciones de operación demuestren que las corrientes de fuga normales superan\nlos 22 mA, como causa de la extensión de los circuitos protegidos. En este caso los\nprotectores diferenciales deben estar asociados a un sistema de puesta a tierra y no podrán\nser de una sensibilidad mayor a 100 mA.\n15.3.7 Se deberá disponer de los medios necesarios para reducir los esfuerzos sobre el enchufe\ncausado por el peso y ángulo de la catenaria del cordón de potencia de la costa.","a":"consumo"},{"n":"RIC N°11","r":"16.1–16.3.3","h":"INSTALACIONES PROVISIONALES","t":"16  INSTALACIONES PROVISIONALES\n16.1 Alcance\nEsta sección aplica a las instalaciones provisionales que se utilizan durante el período de\nconstrucción, remodelación o demolición de edificios o estructuras, y montaje o desmontaje de\nequipos o en situaciones similares.\nEsta sección no aplica a las instalaciones eléctricas en faenas mineras.\n16.2 Terminología\n16.2.1 Instalaciones provisionales: Se denominarán instalaciones provisionales a aquellas\ndestinadas a alimentar exclusivamente instalaciones eléctricas de faenas de construcción\no situaciones similares por un período de tiempo definido, generalmente corto,\nentendiéndose por tal a un período no superior a 18 meses.\n16.3 Disposiciones generales\n16.3.1 Existirán dos tipos de instalaciones provisionales, aquellas conectadas directamente a la\nred pública a través de un empalme provisional, destinado exclusivamente a este fin y\naquellas conectadas a instalaciones permanentes que cuentan con un empalme definitivo\npara su conexión a la red pública.\n16.3.2 El período de vigencia del empalme provisional será de 18 meses y será renovable por una\núnica vez y por el mismo plazo. En este caso el empalme provisional podrá transformarse\nen definitivo con las adecuaciones necesarias a las condiciones de consumo definitivas,\nuna vez que cuenten con la inscripción definitiva de la declaración de la instalación en la\nSuperintendencia.\n16.3.3 Toda instalación provisional deberá ser ejecutada de acuerdo con un proyecto\ntécnicamente concebido, respetando todas las condiciones de seguridad.","a":"consumo"},{"n":"RIC N°11","r":"16.3.4–16.4.1.1","h":"INSTALACIONES PROVISIONALES","t":"16.3.4 Según el tipo de obra, deberá existir un sistema de iluminación de emergencia, el cual\npermitirá la evacuación del personal y la puesta en marcha de las medidas de seguridad\nprevistas, en caso de falla de la iluminación normal.\n16.3.5 Los equipos, aparatos, artefactos y cualquier elemento de la instalación que esté a la\nintemperie, deberán tener como mínimo un grado de protección IP45. El resto de los\nelementos tendrán los grados de protección adecuados, según las influencias externas\ndeterminadas por las condiciones de instalación.\n16.3.6 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.\n16.4 Condiciones de montaje\n16.4.1 Alimentación\n16.4.1.1 Toda instalación deberá estar identificada según la fuente que la alimente y sólo","a":"consumo"},{"n":"RIC N°11","r":"16.4.1.2–16.4.2.4","h":"INSTALACIONES PROVISIONALES","t":"debe incluir elementos alimentados por ella, excepto circuitos de alimentación\ncomplementaria de señalización o control.\n16.4.1.2 Una misma obra puede ser alimentada a partir de varias fuentes de alimentación\nincluidos los generadores fijos o móviles.\n16.4.1.3 Las distintas alimentaciones deben ser conectadas mediante dispositivos\ndiseñados de modo que impidan la interconexión entre ellas.\n16.4.2 Tableros\n16.4.2.1 Los alimentadores, circuitos y equipos de una instalación provisional se\nprotegerán y comandarán desde tableros generales, de distribución o comando,\nsegún corresponda, los que deben cumplir todas las disposiciones del Pliego\nTécnico Normativo RIC N°02 que les sean aplicables.\n16.4.2.2 Las instalaciones provisionales conectadas a instalaciones permanentes\npodrán alimentarse desde tableros existentes de la instalación base, siempre y\ncuando en dichos tableros exista capacidad, tanto de potencia disponible como\nde espacio, y al conectar los consumos provisionales a dichos tableros no se\naltere su funcionalidad ni sus condiciones de seguridad. En toda otra\ncircunstancia se deberá alimentar la instalación provisional desde un tablero\ndestinado exclusivamente a estos fines, manteniendo las condiciones de\nseguridad y funcionalidad.\n16.4.2.3 Los tableros se ubicarán de acuerdo con las necesidades de terreno y se\ninstalarán de tal modo que sean accesibles sólo a personal calificado.\n16.4.2.4 Todos los tableros eléctricos móviles utilizados para este tipo de instalaciones\ndeberán llevar en su tapa exterior una parada de emergencia que asegure la","a":"consumo"},{"n":"RIC N°11","r":"16.4.3–16.4.3.6","h":"INSTALACIONES PROVISIONALES","t":"desconexión de energía eléctrica de todo el tablero y sus enchufes. Todos los\ntableros que se utilicen en este tipo de instalaciones, ya sea, generales,\nauxiliares de distribución o un pupitre de control, deberán cumplir las\ncondiciones para su uso.\n16.4.3 Protecciones\n16.4.3.1 Las medidas de protección contra los contactos directos serán preferentemente:\na)  Protección por aislamiento de partes activas.\nb)  Protección por medio de barreras o envolventes.\n16.4.3.2 No se permiten las medidas de protección por medio de obstáculos ni por\npuesta fuera de alcance.\n16.4.3.3 Cuando la protección de las personas contra los contactos indirectos está\nasegurada por corte automático de la alimentación, según esquema de\nalimentación TT, la tensión límite convencional no debe ser superior a 24 V de\nvalor eficaz en corriente alterna, o 60 V en corriente continua.\n16.4.3.4 Todos los circuitos o equipos de una instalación provisional deberán protegerse\nmediante protectores diferenciales.\n16.4.3.5 Los circuitos de enchufes, cuya protección sea de una corriente nominal inferior\no igual a 32 A y otros circuitos que alimentan equipos eléctricos portátiles de\ncorriente nominal inferior o igual a 32 A, deben estar protegidos por protectores\ndiferenciales, con una sensibilidad asignada no superior a 30 mA.\n16.4.3.6 Para los circuitos de enchufes, cuya protección sea de una corriente nominal\nsuperior a 32 A, se podrán utilizar como dispositivos de desconexión,\nprotectores diferenciales con una sensibilidad asignada no superior a 300 mA.","a":"consumo"},{"n":"RIC N°11","r":"16.4.3.7–16.4.4.5","h":"INSTALACIONES PROVISIONALES","t":"16.4.3.7 En la alimentación de cada sector de distribución debe existir uno o varios\ndispositivos que aseguren las funciones de seccionamiento y de corte omnipolar\nen carga.\n16.4.3.8 Los dispositivos de seccionamiento de las alimentaciones de cada sector deben\npoder ser bloqueados en posición abierta (por ejemplo, por enclavamiento o\nubicación en el interior de una envolvente cerrada con llave).\n16.4.4 Canalizaciones\n16.4.4.1 Todas las instalaciones provisionales, exceptuando los tendidos subterráneos,\ndeberán canalizarse a la vista, utilizando alguno de los sistemas prescritos en\ncontinuación.\n16.4.4.2 Se aceptará el tendido aéreo de cables multiconductores o grupos de\nconductores unifilares convenientemente amarrados en haces y sujetos a\ncatenarias de acero, con alturas de montaje fijadas según las condiciones de\nterreno, pero en ningún caso inferior a 2,50 m.\n16.4.4.3 Los cables para emplear en acometidas e instalaciones exteriores serán de\ntensión asignada mínima de 450/750V, con cubierta de policloropreno o similar\ny aptos para servicios móviles.\n16.4.4.4 Las canalizaciones deben estar dispuestas de manera que no se ejerza ningún\nesfuerzo sobre las conexiones de los cables, a menos que estén previstas\nespecialmente a este efecto.\n16.4.4.5 Con el fin de evitar el deterioro de los cables, éstos no deben estar tendidos en\npasos para peatones o vehículos. Si tal tendido es necesario, debe disponerse\nprotección especial contra los daños mecánicos y contra contactos con\nelementos de la construcción y las canalizaciones deberán cumplir con lo\nsiguiente:\n  Resistencia a la compresión “Muy fuerte”.\n  Resistencia al impacto “Muy fuerte”.\nb) Para otros tipos de canalización:\n Resistencia a la compresión y resistencia al impacto, equivalentes a las\ndefinidas para tuberías.","a":"consumo"},{"n":"RIC N°11","r":"17.1–17.3.1","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"17  CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS\n17.1 Alcance\n17.1.1 Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con instalaciones eléctricas en carnavales, circos, ferias y eventos masivos\nen los cuales las máquinas y las estructuras están destinadas a ser instaladas en repetidas\nocasiones, sin pérdida de seguridad, de manera temporal o permanente, además de\nparques de entretenciones y lugares similares.\n17.2 Terminología\n17.2.1 Carnaval: Fiesta popular que se celebra y consiste en mascaradas, comparsas, bailes y\notros.\n17.2.2 Circo: Edificio o recinto cubierto por una carpa, con gradería para los espectadores, que\ntiene en medio una o varias pistas donde actúan malabaristas, payasos, equilibristas,\nanimales amaestrados, etc.\n17.2.3 Feria: Mercado de mayor importancia que el común, en paraje público y días señalados.\n17.2.4 Eventos masivos: Son aglomeraciones de público, con una concentración planeada de\nun número indeterminado de espectadores, reunidos en un lugar con la capacidad e\ninfraestructura para este fin, para participar en actividades reguladas en su propósito,\ntiempo, duración y contenido (espectáculo).\n17.2.5 Parque de entretenciones: Conjunto de instalaciones recreativas, como carruseles,\nmontaña rusa, casetas de tiro al blanco, etc., y de puestos de venta de dulces y de\nchucherías, que, con ocasión de determinadas fiestas o de forma permanente, se montan\nen un sector determinado.\n17.3 Disposiciones generales\n17.3.1 Todo circuito que funcione con energía eléctrica deberá llevar un protector diferencial de","a":"consumo"},{"n":"RIC N°11","r":"17.3.2–17.3.8","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"cabecera, con una sensibilidad máxima de 30 mA.\n17.3.2 Los conductores desnudos están prohibidos. Está prohibida la utilización de conductores\nmonopolares de secciones menores a 10 mm2 y se permitirán conductores de tipo cordón.\n17.3.3 Los conductores aéreos guardarán una distancia vertical al suelo de acuerdo con lo\n17.3.4 Los juegos mecánicos y atracciones para diversión estarán a una distancia no menor de 4\nm en cualquier dirección de los cables aéreos de 600 V o menos, excepto de los\nconductores que alimentan a estos juegos o atracciones para diversión. Toda alimentación\nque se haga llegar a este tipo de entretenimientos mecánicos deberá hacerse en forma\nsubterránea, a una profundidad no menor a 20 cm.\n17.3.5 Los equipos eléctricos y método de cableado para los juegos mecánicos, ferias y similares\nestarán provistos de protección mecánica cuando estén expuestos a daños físicos.\n17.3.6 Solo se podrán utilizar cordones flexibles y éstos deberán ser aprobados para uso\nextrapesado. Cuando sean usados en exteriores los cordones flexibles y cables deberán\nser aprobados para lugares mojados y resistentes a la luz solar. Los cordones flexibles y\ncables para uso extrapesado serán permitidos como cableado permanente en pistas de\ndiversión y atracciones portátiles cuando no están sujetos a daños físicos.\n17.3.7 El cableado de un juego mecánico, tiendas, atracciones o estructura similar no estará\nsoportado por ningún otro juego mecánico o estructura.\n17.3.8 Se deberá hacer una revisión de los conductores con el fin de conocer el estado de su","a":"consumo"},{"n":"RIC N°11","r":"17.3.9–17.3.14","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"aislación. No se permitirá el uso de conductores en mal estado.\n17.3.9 Se deberá instalar una caja o accesorio en cada punto de conexión, salida, punto de\naccionamiento de interruptores o puntos de unión.\n17.3.10 Todos los juegos mecánicos y atracciones para diversión alimentados eléctricamente\nestarán provistos con un seccionador o un interruptor termomagnético de desconexión\ngeneral, además de su correspondiente protección termomagnética, situado a la vista y a\nmenos de 1,80 m de la estación del operador.\n17.3.11 El medio de desconexión será fácilmente accesible al operador, incluso cuando la atracción\nestá funcionando. Cuando sea accesible a personas no calificadas, la cubierta del\ninterruptor o interruptor termomagnético será del tipo enclavado. Un método permitido para\nabrir el circuito (con sus contactos visibles), es mediante un dispositivo de disparo manual\ny que esté situado en el puesto del operador, que al ser operado cause la desenergización.\n17.3.12 Se deberá proveer de una parada de emergencia.\n17.3.13 Todos los circuitos de iluminación que se instalen en tiendas para carnavales, circos, ferias,\neventos masivos y similares deberán contar con protectores diferenciales.\n17.3.14 El cableado eléctrico para iluminación, instalado en tiendas para carnavales, circos, ferias\nnavideñas, eventos y similares, cuando esté sujeto a daño físico, será provisto con\nprotección mecánica. Todas las lámparas para iluminación general serán protegidas contra\nrotura accidental por una adecuada luminaria o portalámpara con protector.","a":"consumo"},{"n":"RIC N°11","r":"17.3.15–17.4.1.2","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"17.3.15 Las instalaciones eléctricas de estos recintos deberán ser puestas a tierra de acuerdo con\nlas exigencias de los Pliegos Técnicos Normativos RIC N°05 y N°06 de este reglamento.\n17.3.16 Las conexiones eléctricas para todos los equipos eléctricos deberán hacerse a través de\nenchufes tipo toma industrial, con la capacidad de transporte de corriente adecuada.\n17.3.17 Se prohíbe que los elementos para el accionamiento eléctrico de las cargas sean las\nprotecciones eléctricas.\n17.4 Condiciones de montaje\n17.4.1 Tableros\n17.4.1.1 Los alimentadores, circuitos y equipos de una instalación para juegos\nmecánicos, atracciones, ferias, provisionales y similares que sean alimentados\neléctricamente, se protegerán y comandarán desde tableros generales, de\ndistribución o comando, según corresponda, los que deben cumplir todas las\ndisposiciones de este reglamento que les sean aplicables.\n17.4.1.2 Las instalaciones para juegos mecánicos, atracciones, ferias, provisionales y\nsimilares conectadas a instalaciones permanentes, podrán alimentarse desde\ntableros existentes de la instalación base, siempre y cuando en dichos tableros\nexista capacidad, tanto de potencia disponible como de espacio, y al conectar\nlos consumos provisionales a dichos tableros no se altere su funcionalidad ni\nsus condiciones de seguridad. En toda otra circunstancia se deberá alimentar\nla instalación provisional desde un tablero destinado exclusivamente a estos\nfines, manteniendo las condiciones de seguridad y funcionalidad definidas en\neste reglamento.","a":"consumo"},{"n":"RIC N°11","r":"17.4.1.3–17.4.2","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"17.4.1.3 Los tableros se ubicarán de acuerdo con las necesidades de terreno y se\ninstalarán de tal modo que sean accesibles sólo a personal calificado.\n17.4.1.4 Todos los tableros eléctricos utilizados para este tipo de instalaciones deberán\nllevar en su tapa exterior una parada de emergencia que asegure la\ndesconexión de energía eléctrica de todo el tablero y sus enchufes. Todos los\ntableros que se utilicen en este tipo de instalaciones, ya sea, generales,\nauxiliares de distribución o un pupitre de control, deberán cumplir las\ncondiciones para su uso.\n17.4.1.5 Todos los tableros utilizados en instalaciones para juegos mecánicos,\natracciones, ferias, provisionales y similares deberán construirse en cajas\nmetálicas resistentes y a prueba de lluvia. Se podrá utilizar otro material que\ncumpla con las condiciones de resistencia y estanqueidad. Además, deberán\ncumplir lo dispuesto en este reglamento sobre tableros eléctricos.\n17.4.1.6 Los alimentadores que suministran energía eléctrica a tableros o entre ellos, de\ninstalaciones eléctricas para juegos mecánicos, atracciones, ferias,\nprovisionales y similares deberán efectuarse en cable multiconductor y\nadecuado al uso que se le dé (aéreos, tendidos en tierra o subterráneos).\n17.4.1.7 Dispositivos de desconexión\nLos dispositivos de desconexión deberán desconectar todas las fases y el\nneutro.\nCada instalación eléctrica de un stand, cabina o juego de entretenimiento\ndeberá tener sus propios medios de desconexión, protección de sobre\ncorriente y protección diferencial, los cuales deben ser fácilmente accesibles.\n17.4.2 Protecciones","a":"consumo"},{"n":"RIC N°11","r":"17.4.2.1–17.4.2.6.2","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"17.4.2.1 Todos los circuitos o equipos de una instalación para juegos mecánicos,\natracciones, ferias, provisionales y similares deberán protegerse mediante\nprotectores diferenciales.\n17.4.2.2 Toda instalación eléctrica para este tipo de recintos deberá protegerse mediante\nel sistema de neutralización.\n17.4.2.3 Toda instalación debe estar conectada a una puesta a tierra de protección de\nresistencia medida, cuyo valor no sea superior a 20 Ohm.\n17.4.2.4 Todas las protecciones termomagnéticas deberán cortar en forma simultánea\nsus polos activos y la tierra de servicio.\n17.4.2.5 Todos los circuitos finales para iluminación, enchufes de hasta 32 A y equipos\nportátiles conectados por medio de cable o cordón flexible con una capacidad\nde transporte de corriente de 32 A o menos, serán protegidos adicionalmente\npor protectores diferenciales tipo A o tipo B con una corriente nominal de\noperación no superior a 30 mA dependiendo de la componente de corriente\ncontinua del circuito. Todo juego electromecánico deberá llevar en su tablero\nde control, comando y protección una protección diferencial de cabecera.\n17.4.2.6 Protección contra contactos indirectos:\n17.4.2.6.1 Esquema TN. Si el suministro es con esquema TN, se utilizará\núnicamente el esquema TN-S.\n17.4.2.6.2 Esquema IT. Cuando esté disponible un sistema alternativo, no se\nutilizará un esquema IT. Los esquemas IT, sin embargo, pueden\nser utilizados para CC. Cuando se utilice un sistema IT, se deberá\nutilizar supervisión permanente de fallas a tierra.","a":"consumo"},{"n":"RIC N°11","r":"17.4.3–17.4.5.6","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"17.4.3 En lugares utilizados para animales, se deberá conectar todas las partes conductoras al\nsistema de tierra de protección de la instalación.\n17.4.4 Los motores que se controlan de forma automática o de forma remota y que no están\nsupervisados continuamente, deberán estar provistos de un dispositivo de protección\ncontra la sobretemperatura con reposición manual.\n17.4.5 Canalizaciones\n17.4.5.1 Todas estas instalaciones, exceptuando los tendidos subterráneos, deberán\ncanalizarse a la vista, utilizando alguno de los sistemas prescritos en la sección\n17.4.5.2 Está prohibida la instalación de conductores directamente sobre el nivel de\nsuelo; solo se podrán instalar cuando ellos estén canalizados mediante algún\nsistema pasacables o similar apropiado al lugar de la instalación.\n17.4.5.3 El grado de protección mínimo suministrado por las canalizaciones\ndirectamente sobre el nivel de suelo será el siguiente:\nN°04:\n  Resistencia a la compresión “Muy fuerte”.\n  Resistencia al impacto “Muy fuerte”.\nb)  Para otros tipos de canalización: Resistencia a la compresión y\nresistencia al impacto, equivalentes a las definidas para tuberías.\n17.4.5.4 Los dispositivos de conexión y control deberán instalarse en armarios que solo\nse puedan abrir con el uso de llave o herramienta.\n17.4.5.5 Se debe utilizar cables blindados o cables protegidos contra daños mecánicos\nen todos los lugares que haya un riesgo de daños mecánicos.\n17.4.5.6 Todos los cables temporales de distribución deben ser multipolares, a\nexcepción de los circuitos superiores a 125 A, donde se pueden utilizar los","a":"consumo"},{"n":"RIC N°11","r":"17.4.5.7–17.4.6.4","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"cables unipolares.\n17.4.5.7 Las rutas de cables enterrados en el suelo deberán estar marcados a\nintervalos adecuados. Los cables enterrados deberán estar protegidos contra\ndaños mecánicos.\n17.4.5.8 Las uniones o derivaciones en cables o cordones se aceptan sólo si se\nrealizan dentro de cajas con un grado de protección no inferior a IP45.\n17.4.5.9 Está prohibida la instalación de conductores directamente sobre el nivel de\nsuelo. Solo se podrán instalar cuando ellos estén canalizados mediante algún\nsistema pasacables o similar apropiado a lugar de la instalación.\n17.4.6 Luminarias\n17.4.6.1 Todas las luminarias y guirnaldas luminosas deberán estar firmemente sujetas\na la estructura o soporte destinado a llevarlas. Su peso no debe ser soportado\npor el cable de alimentación, salvo que se haya seleccionado y construido\npara este propósito.\n17.4.6.2 Las luminarias y guirnaldas luminosas decorativas montadas a menos de 2,5\nm (al alcance de la mano) sobre el nivel del suelo, o de otra manera accesible\na un contacto accidental, se deberán fijar firmemente y estar protegidas para\nevitar el riesgo de lesiones a las personas o la ignición de los materiales. El\nacceso a la fuente de luz fija sólo será posible después de la eliminación de\nuna barrera o un recinto, cuya operación deberá requerir el uso de una\nherramienta.\n17.4.6.3 Todas las luminarias instaladas en galerías de tiro y otros entretenimientos\ndonde se utilizan proyectiles, deberán estar protegidas contra daños\naccidentales.\n17.4.6.4 Cuando se utilicen proyectores transportables, se deberán instalar de manera","a":"consumo"},{"n":"RIC N°11","r":"17.4.6.5–17.4.7.3","h":"CARNAVALES, CIRCOS, FERIAS Y EVENTOS MASIVOS","t":"que la luminaria sea inaccesible. Los cables de alimentación deberán ser\nflexibles y tener una protección adecuada contra daños mecánicos.\n17.4.6.5 Las luminarias y los focos deberán estar fijados y protegidos de modo tal que\nuna concentración de calor no sea suficiente para ocasionar la ignición de\ncualquier material, en ningún caso se utilizará lámpara sin luminaria.\n17.4.7 Generadores\n17.4.7.1 Todos los generadores deberán estar protegidos para evitar peligros y\nlesiones de cualquier tipo a las personas, a través del contacto accidental con\nlas superficies calientes y las partes peligrosas.\n17.4.7.2 Cuando un generador alimente una instalación provisional, sólo se utilizará\nsistema de neutralización, teniendo presente los requisitos establecidos en el\n17.4.7.3 El conductor neutro del punto de estrella del generador debe, a excepción de\nlos sistemas informáticos, conectarse a las partes conductoras expuestas del\ngenerador, debiendo asegurar la conexión equipotencial a lo largo de todo el\nsistema eléctrico.","a":"consumo"},{"n":"RIC N°11","r":"18.1–18.3.3","h":"TEATROS, ÁREAS DE AUDIENCIA DE ESTUDIOS CINEMATOGRÁFICOS, TELEVISIÓN, Y","t":"18  TEATROS, ÁREAS DE AUDIENCIA DE ESTUDIOS CINEMATOGRÁFICOS, TELEVISIÓN, Y\nLUGARES SIMILARES\n18.1 Alcance\n18.1.1 Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con instalaciones eléctricas en teatros, áreas de audiencia de estudios\ncinematográficos, televisión, y lugares similares.\n18.2 Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nElectrical installations of buildings - Part 7-711:\nRequirements for special installations or locations -\n18.2.1 IEC 60364-7-711  2018\nExhibitions, shows and stands.\nLow-voltage electrical installations - Part 7-718:\nRequirements for special installations or locations -\n18.2.2 IEC 60364-7-718  2011\nCommunal facilities and workplaces.\nGeneral requirements for arc fault detection\n18.2.4 IEC 62606  AMD1:2017\ndevices.\nCSV\n18.2.3 NFPA 70  2020  National Electrical Code (NEC)\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes\n18.3 Terminología\n18.3.1 Teatro: Lugar destinado a espectáculos públicos.\n18.3.2 Áreas de audiencia de estudios cinematográficos: (Cine) Local o sala donde como\nespectáculo se exhiben las películas cinematográficas a público general.\n18.3.3 Estudio de televisión: El estudio de televisión es un lugar cerrado y aislado de luces,\nsonidos y campos magnéticos externos, en el cual se pueden instalar equipos","a":"consumo"},{"n":"RIC N°11","r":"18.4–18.4.5","h":"TEATROS, ÁREAS DE AUDIENCIA DE ESTUDIOS CINEMATOGRÁFICOS, TELEVISIÓN, Y","t":"audiovisuales tales como cámaras de televisión, focos de iluminación profesional, sonido\nprofesional para la grabación o retransmisión de programas de televisión, con o sin\npresencia de público.\n18.4 Exigencias generales\n18.4.1 El diseño y ejecución de las instalaciones eléctricas en teatros, cines, áreas de audiencia\nde estudios cinematográficos, televisión, y lugares similares será en conformidad a esta\nsección y las normas IEC 60364-7-711 e IEC 60364-7-718 o NFPA 70.\n18.4.2 Se permite que los tableros portátiles, luces del escenario, efectos especiales y cualquier\notro cableado no fijo, se conecten con cordones flexibles que cuenten con la certificación\npara este uso. Esto deberá ser indicado claramente por el fabricante del producto. Todo el\ncableado utilizado deberá cumplir con las condiciones de los locales de reunión de\npersonas.\n18.4.3 Cuando los conductores estén instalados en una bandeja portaconductores o una trinchera\ncon tapa, la suma de las áreas de las secciones transversales de todos los conductores\ncontenidos no excederá del 40% del área de la sección transversal interior de la bandeja o\ntrinchera utilizada.\n18.4.4 Se permitirá usar en exteriores, de manera temporal, el equipo portátil del escenario y el\nequipamiento de iluminación y de distribución portátil de los estudios, siempre que se\nencuentren separados del público en general y supervisados por personal calificado\ncuando están energizados.\n18.4.5 Los tableros portátiles indicados en el punto 18.4.2 de esta sección, deberán contar con","a":"consumo"},{"n":"RIC N°11","r":"18.4.6–18.4.11","h":"TEATROS, ÁREAS DE AUDIENCIA DE ESTUDIOS CINEMATOGRÁFICOS, TELEVISIÓN, Y","t":"una parada de emergencia instalada en la puerta exterior, que desconecte completamente\nel tablero, sin desmedro de la utilización de otras protecciones para las personas.\n18.4.6 En el tablero de iluminación del escenario se instalarán medios para la protección de\nsobrecorriente de los subalimentadores de iluminación del escenario, incluidos los que\nalimentan a los enchufes del escenario o auditorios utilizados para conectar los equipos\ndel escenario.\n18.4.7 Cuando el tablero eléctrico del escenario contenga reguladores de nivel luminoso para\nluces que no sean del escenario, se permitirá instalar los dispositivos de protección de\nsobrecorriente de esos subalimentadores en el mismo tablero del escenario.\n18.4.8 Los equipos de iluminación para el escenario del teatro, luces colgantes, luces del\nproscenio o hileras de luces portátiles con sus conectores, serán cableados con\nconductores que tengan un aislamiento adecuado para la temperatura a la cual van a\nfuncionar.\n18.4.9 En los camerinos no se instalarán portalámparas colgantes. Las luces y enchufes\nadyacentes a los espejos y la mesa de los tocadores, instalados en los camerinos, serán\ncontroladas por interruptores de pared instalados en la misma mesa.\n18.4.10 Las canalizaciones metálicas deberán ser puestas a tierra. Las estructuras y cubiertas\nmetálicas de todos los equipos, incluyendo las luces colgantes y aparatos de iluminación\nportátiles, deberán ser puestos a tierra.\n18.4.11 Todas las instalaciones eléctricas en teatros, áreas de audiencia de estudios","a":"consumo"},{"n":"RIC N°11","r":"18.4.12","h":"TEATROS, ÁREAS DE AUDIENCIA DE ESTUDIOS CINEMATOGRÁFICOS, TELEVISIÓN, Y","t":"cinematográficos, televisión, y lugares similares, deberán estar protegidas mediante\nprotectores diferenciales y un dispositivo de detección de falla de arco eléctrico, en\nconformidad de la norma IEC 62606.\n18.4.12 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","a":"consumo"},{"n":"RIC N°11","r":"19.1–19.3.3","h":"LUGARES PÚBLICOS","t":"19  LUGARES PÚBLICOS\n19.1 Alcance\n19.1.1 Esta sección aplica a las instalaciones eléctricas emplazadas en lugares públicos,\nutilizadas para alimentar todo tipo de maquinarias, artefactos, equipos con tensiones de\nalimentación superiores a 24 V.\n19.1.2 Instalaciones eléctricas destinadas a la alimentación de portones automáticos, chapas\neléctricas, iluminación de fachadas, alumbrado exterior y alumbrado público y cualquier\notro tipo de equipos o artefacto eléctrico que quede instalados en lugares públicos.\n19.2 Terminología\n19.2.1 Lugar público: Bienes nacionales de uso público como parques, plazas, veredas,\npasarelas de tránsito de peatonal, así como también las áreas exteriores de centros\ncomerciales, edificios públicos, jardines, establecimientos educacionales, recintos\nasistenciales, estacionamientos que limiten con vías de tránsito público y lugares o recintos\nsimilares.\n19.3 Exigencias generales\n19.3.1 Todas las instalaciones en lugares públicos deberán usar protectores diferenciales como\nmedio de protección contra contactos indirectos, de sensibilidad no superior a 30 mA\n19.3.2 Se aceptará el empleo de protectores diferenciales de sensibilidades mayores a 30 mA\ncuando se demuestre que las corrientes de fuga normales superan los 22 mA, como causa\nde la extensión de los circuitos protegidos. En ningún caso los protectores diferenciales\npodrán ser de sensibilidad superior a 300 mA.\n19.3.3 Los artefactos, cajas de derivación y equipos eléctricos empleados en este tipo de\ninstalaciones deberán tener un índice de protección mínimo de IP54 y un grado al impacto","a":"consumo"},{"n":"RIC N°11","r":"19.3.4–19.3.8","h":"LUGARES PÚBLICOS","t":"mínimo de IK44.\n19.3.4 Todo poste, caja, tubería u otro elemento metálico, utilizado para soportar artefactos o\nequipos eléctricos o que formen parte de la instalación, debe estar conectado a un sistema\nde puesta a tierra de protección, dimensionado de modo tal que, en caso de quedar\nenergizado, no quede sometido a potenciales de valores peligrosos. Para este efecto, se\ndeberán adoptar las medidas de seguridad indicadas en la sección 7 del Pliego Técnico\nNormativo RIC N°06.\n19.3.5 Las canalizaciones de alumbrado deben tener un diámetro mínimo de 25 mm.\n19.3.6 Las tuberías que vayan montadas a la vista serán metálicas, con resistencia a la\ncompresión al impacto de grado fuerte, así como también las cajas de derivación deberán\nser metálicas en las canalizaciones que se ubiquen en la vía pública.\n19.3.7 Las cajas de derivación instaladas en espacios públicos deberán contar con sistema de\ncierre de seguridad que no pueda ser abierto sin el uso de alguna herramienta, con la\nfinalidad de dificultar la intervención o manipulación de terceros. En este sentido también,\npara los soportes y fijaciones de cajas, tuberías u otros elementos, se deberá considerar\nla manipulación indebida por parte de terceros.\n19.3.8 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías","a":"consumo"},{"n":"RIC N°11","r":"19.3.9–19.3.12","h":"LUGARES PÚBLICOS","t":"deberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.\n19.3.9 El diseño de alumbrado para vías de tránsito vehicular debe cumplir con las disposiciones\nestablecidas en el Decreto N°2 del Ministerio de Energía, Reglamento de Alumbrado\nPúblico de Vías de Tránsito Vehicular o cualquiera que la reemplace.\n19.3.10 El diseño de alumbrado para vías de tránsito peatonal como aceras, plazas, parques,\njardines, áreas abiertas peatonales, zonas de juegos, zonas de máquinas de ejercicios y\npasos bajo y sobre nivel, deben cumplir con las disposiciones establecidas en el Decreto\nN°51 del Ministerio de Energía, Reglamento de Alumbrado Público de Bienes Nacionales\nde Uso Público Destinados al Tránsito Peatonal o cualquiera que la reemplace.\n19.3.11 El personal calificado que realice trabajos en redes de alumbrado público debe ser provisto\ndel equipamiento y elementos de protección personal necesarios para efectuar los trabajos.\n19.3.12 Las intervenciones de redes de alumbrado deben cumplir con las exigencias de\ncoordinación entre empresas establecidas en la sección 9 y 10 del Pliego Técnico\nNormativo RPTD N° 15 del DS 109.","a":"consumo"},{"n":"RIC N°11","r":"19.4–19.5.1","h":"LUGARES PÚBLICOS","t":"19.4 Exigencias para alumbrado público apoyados en postes de empresa distribuidora\n19.4.1 La exigencia de implementar una protección diferencial indicada en el punto 19.3.1 no será\nexigible en caso de que la totalidad de las luminarias del circuito de alumbrado se\nencuentren apoyadas en postes de distribución no metálicos y fuera del alcance de las\npersonas.\n19.4.2 El personal que ejecute trabajos en redes de alumbrado público apoyadas en postes de\ndistribución eléctrica o en las cercanías de éstos, deberán cumplir con las medidas de\nseguridad indicadas en el punto 6.1 del Pliego Técnico Normativo RPTD N° 14 del DS 109.\n19.4.3 Las luminarias, equipos, postes, accesorios y cualquier otro elemento que forme parte de\nla red de alumbrado público, deberán cumplir con las distancias mínimas de seguridad\nestablecidas en la sección 7 del Pliego Técnico Normativo RPTD N° 07 del DS 109.\n19.4.4 Las redes de alumbrado público deberán cumplir con las exigencias indicadas en sección\n6.3 del Pliego Técnico Normativo RPTD N° 13 del DS 109.\n19.4.5 Las luminarias y redes de alumbrado público apoyadas en postes de distribución eléctrica\ndeberán cumplir con las exigencias indicadas en las secciones 5, 6 y 7 del Pliego Técnico\nNormativo RPTD N° 14 del DS 109.\n19.5 Exigencias para instalaciones subterráneas de alumbrado público\n19.5.1 Las canalizaciones, conductores y cualquier otro elemento empleado empleados en redes\nsubterráneas de alumbrado público deben cumplir con las exigencias indicadas en sección","a":"consumo"},{"n":"RIC N°11","r":"19.5.2–19.6.5","h":"LUGARES PÚBLICOS","t":"19.5.2 En las redes de alumbrado público subterráneas solo se podrán utilizar las cámaras tipos\npresente Reglamento.\npara redes de alumbrado público se permitirá que los ductos que formen una U tengan un\nrecorrido de hasta 40 m sin la necesidad de colocar cámaras. En estos casos se los postes\ndeberán contar con caja para la verificación de las conexiones.\n19.5.4 La caja de verificación de conexiones indicada en el punto anterior deberá ser instalada\nentre 0,3 y 1.0 m de altura respecto del piso terminado. Esta caja no será exigible en los\ncasos en que los postes dispongan de una tapa que permita acceder a los conductores en\nsu interior.\n19.6 Exigencias para portones y puertas eléctricas que limiten con vías de acceso público peatonal\n19.6.1 Toda instalación eléctrica que alimente portones, puertas, chapas eléctricas o similares,\ndeberá contar con un protector diferencial como medio de protección contra contactos\nindirectos, cuya sensibilidad no supere los 30 mA.\n19.6.2 El motor eléctrico de un portón debe ser montado en un lugar que no presente riesgo de\ninundación y deberá cumplir con las características técnicas y constructivas adecuadas\npara las condiciones de servicio.\n19.6.3 La instalación para portones o puertas eléctricas deberán cumplir con las exigencias para\npresente Reglamento.\n19.6.4 Las partes metálicas de los portones o puertas eléctricas y la carcasa del motor deben ser\nconectados a tierra de acuerdo con las exigencias indicadas del Pliego Técnico Normativo\nRIC N°6 del presente Reglamento.\n19.6.5 Los ductos de la canalización eléctrica empleados para alimentar el motor o de la chapa\nque queden a la vista deberán quedar montados por la cara interna de la reja o muro\nperimetral, a fin de evitar que sean dañados por terceros de forma accidental o intencional.","a":"consumo"},{"n":"RIC N°11","r":"20.1–20.3.3","h":"PALETAS Y LETREROS PUBLICITARIOS","t":"20  PALETAS Y LETREROS PUBLICITARIOS\n20.1 Alcance\n20.1.1 Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con instalaciones eléctricas para alumbrado de paletas y letreros publicitarios\ndigitales.\n20.2 Terminología\n20.2.1 Alumbrado tipo descarga eléctrica: Sistemas de alumbrado que utilizan lámparas\nfluorescentes, lámparas de descarga de alta intensidad, tubos de neón o lámparas LED.\n20.2.2 Cuerpo del anuncio: Porción del anuncio que pudiera proveer protección contra la\nintemperie, pero no es una carcasa eléctrica.\n20.2.3 Tubería de neón: Tubos de descarga eléctrica fabricados en forma de letras, partes de\nletras, siluetas, alumbrado de realce, elementos decorativos o formas de arte, y rellenos\ncon varios gases inertes.\n20.2.4 Tubos de siluetas: Tubo de neón que por sí mismo es utilizado como anuncio luminoso o\nalumbrado de realce, pero no está acoplado a un cuerpo del anuncio o carcasa.\n20.3 Exigencias generales\n20.3.1 Los anuncios e instalaciones para alumbrado de contorno serán marcados de forma\nindeleble con el nombre del fabricante, marca registrada u otro dato que lo identifique.\nAdemás, se incluirá la tensión de alimentación y la(s) potencia(s) de consumo.\n20.3.2 Los anuncios y alumbrado de contorno que utilicen portalámparas para lámparas\nincandescentes estarán marcados con la máxima potencia en Watt permitida por lámpara.\n20.3.3 Los anuncios o alumbrado de contorno que contengan equipos de alumbrado\nincandescente, fluorescente o de descarga de alta intensidad, deberán ser dimensionados","a":"consumo"},{"n":"RIC N°11","r":"20.3.4–20.5.1","h":"PALETAS Y LETREROS PUBLICITARIOS","t":"para no exceder de 20 A monofásico de consumo.\n20.3.4 Los anuncios o alumbrado de contorno exclusivos para instalaciones con tubos de neón\ndeberán ser dimensionados para no exceder de 30 A monofásico de consumo.\n20.3.5 Los transformadores y fuentes de alimentación electrónicas se deberán instalar lo más\ncerca posible de las lámparas o tubos de neón para disminuir al máximo la longitud de los\nconductores secundarios.\n20.3.6 Se deberá dejar impresa en forma visible, permanente e indeleble la información del\npropietario (teléfono, correo electrónico y responsable).\n20.3.7 Todo tipo de anuncio luminoso o alumbrado de contorno deberá ser conectado a través de\nprotecciones diferenciales.\n20.4 Canalizaciones\n20.4.1 La canalización utilizada para alimentar los sistemas de alumbrado de anuncios y de\ncontorno terminará en el anuncio como tal, en la carcasa del sistema de alumbrado de\ncontornos, en una caja de empalme adecuada o en el interior de una caja metálica.\n20.4.2 Se podrá utilizar las carcasas de los anuncios y de los transformadores como cajas de\npaso, o de empalmes, para los conductores que alimenten anuncios adyacentes,\ninstalación para alumbrado de contorno o focos que formen parte de los anuncios.\n20.4.3 Se podrá utilizar postes metálicos como soporte de los anuncios luminosos, los que\ndeberán estar conectados al sistema de puesta a tierra de protección.\n20.5 Protecciones\n20.5.1 Cada sistema de iluminación de anuncios o de contorno deberá ser controlado por un\ndispositivo de maniobra o interruptor termomagnético externo, el cual deberá desconectar","a":"consumo"},{"n":"RIC N°11","r":"20.5.2–20.6.2","h":"PALETAS Y LETREROS PUBLICITARIOS","t":"todos los conductores activos (corte omnipolar).\n20.5.2 Los medios de desconexión deberán estar dentro de la visual de los sistemas de\niluminación de anuncios y de contorno que ellos controlan. Cuando el medio de\ndesconexión esté fuera de la visual de cualquier equipo que pueda ser energizado, los\nmedios de desconexión deberán ser capaces de enclavarse en la posición \"abierto\".\n20.5.3 Los dispositivos de maniobra, dispositivos intermitentes y artefactos similares que\ncontrolen transformadores y fuentes electrónicas de suministro deberán dimensionarse\npara manejar cargas inductivas o tener una capacidad de corriente de régimen no menor\nde dos veces la corriente de régimen del transformador.\n20.5.4 Toda instalación eléctrica para alumbrado de paletas publicitarias, deberán contar con un\nprotector diferencial de una sensibilidad no mayor a 30 mA.\n20.6 Puesta a tierra de protección\n20.6.1 Los anuncios y equipos metálicos de los sistemas de iluminación de contorno deberán\nestar conectados a tierra de protección.\n20.6.2 No se permite utilizar las partes metálicas de los edificios como conductor secundario de\nretorno de tierra ni como conductor de puesta a tierra de equipos.","a":"consumo"},{"n":"RIC N°11","r":"21.1–21.4.1","h":"RECINTOS DEPORTIVOS","t":"21  RECINTOS DEPORTIVOS\n21.1 Alcance\n21.1.1 Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con instalaciones eléctricas en recintos deportivos.\n21.2 Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la\npresente sección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nLow-voltage electrical installations - Part 5-56:\nSelection and erection of electrical equipment -\n22.2.1 IEC 60364-5-56  2018\nSafety services.\nElectrical installations of buildings - Part 7-711:\nRequirements for special installations or locations -\n22.2.2 IEC 60364-7-711  2018\nExhibitions, shows and stands.\nLow-voltage electrical installations - Part 7-718:\n22.2.3 IEC 60364-7-718  2011  Requirements for special installations or locations -\nCommunal facilities and workplaces.\n22.2.4 NFPA 70  2020  National Electrical Code (NEC)\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.\n21.3 Terminología\n21.3.1 Recinto deportivo: Construcción provista de los medios necesarios para el aprendizaje,\nla práctica y la competición de uno o más deportes. Incluye las áreas donde se realizan las\nactividades deportivas, con o sin público, los diferentes espacios complementarios y los de\nservicios auxiliares.\n21.4 Exigencias generales\n21.4.1 Todo recinto deportivo deberá cumplir con las exigencias indicadas en los distintos pliegos\ntécnicos de este reglamento.","a":"consumo"},{"n":"RIC N°11","r":"21.4.2–21.4.6","h":"RECINTOS DEPORTIVOS","t":"21.4.2 Todo recinto deportivo se considerará como lugar de reunión de personas.\n21.4.3 Todo recinto deportivo deberá contar con iluminación de seguridad, en conformidad con la\n21.4.4 Los recintos deportivos que se considere utilizar para espectáculos (conciertos, teatro,\nproyecciones cinematográficas, reuniones de culto religiosas, etc.), deberán contar con\ngrupos electrógenos que aseguren el funcionamiento completo de la iluminación,\nadicionalmente a lo indicado en el punto 21.4.3 anterior.\n21.4.5 El sistema eléctrico instalado deberá cumplir con las normas IEC 60364-5-56, IEC 60364-\n7-711 e IEC 60364-7-718, según corresponda, o NFPA 70.\n21.4.6 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se\nmantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.","a":"consumo"},{"n":"RIC N°11","r":"22.1–22.3.4","h":"INSTALACIONES INTELIGENTES","t":"22  INSTALACIONES INTELIGENTES\n22.1 Alcance\n22.1.1 Esta sección aplica a la instalación de los equipos eléctricos y las canalizaciones\nrelacionadas con instalaciones eléctricas inteligentes.\n22.2 Terminología\n22.2.1 Instalación inteligente: son aquellos sistemas centralizados o descentralizados, capaces\nde recoger información proveniente de puntos de entradas (sensores o mandos),\nprocesarla y emitir órdenes a unos actuadores o salidas, con el objeto de conseguir confort,\ngestión de la energía, ahorro energético y seguridad. Estos sistemas pueden tener la\nposibilidad de accesos a redes exteriores de comunicación, información o servicios, como,\npor ejemplo, red telefónica conmutada, servicio de internet etc. Según las características\ndel inmueble, la instalación se definirá como domótica o inmótica.\n22.3 Tipos de sistemas\n22.3.1 Sistemas que usan, en todo o en parte, señales que se acoplan y transmiten por la\ninstalación eléctrica de baja tensión, tales como sistemas de corrientes portadoras.\n22.3.2 Sistemas que usan, en todo o en parte, señales transmitidas por cables específicos para\ndicha función, tales como cables de pares trenzados, paralelo, coaxial, fibra óptica.\n22.3.3 Sistemas que usan señales radiadas, tales como ondas de infrarrojo, radiofrecuencia,\nultrasonidos, o sistemas que se conectan a la red de telecomunicaciones.\n22.3.4 Un sistema inteligente puede combinar varios de los sistemas anteriores, debiendo cumplir\nlos requisitos aplicables en cada parte del sistema. La topología de la instalación puede","a":"consumo"},{"n":"RIC N°11","r":"22.4–22.4.5","h":"INSTALACIONES INTELIGENTES","t":"ser de distintos tipos, tales como, anillo, árbol, barra o lineal, estrella o combinaciones de\néstas.\n22.4 Exigencias generales\n22.4.1 Todos los elementos que se instalen en el sistema deberán incorporar instrucciones o\nreferencias a las condiciones de instalación y uso que deban cumplirse para garantizar la\nseguridad y compatibilidad electromagnética de la instalación, como, por ejemplo, tipos de\ncable a utilizar, aislamiento mínimo, apantallamientos, filtros y otras informaciones\nrelevantes para realizar la instalación.\n22.4.2 En el caso de que no se requieran condiciones especiales de instalación, esta circunstancia\ndeberá indicarse expresamente en las instrucciones.\n22.4.3 Cuando el sistema domótico o inmótico esté alimentado por extra baja tensión o la\ninterconexión entre nodos y dispositivos de entrada esté realizada en extra baja tensión,\nlas instalaciones e interconexiones entre dichos elementos cumplirán lo indicado en el\nlos requisitos de instalación aplicables a las tensiones normales.\n22.4.4 Cuando se utilice cables específicos para la transmisión de la señal por la misma\ncanalización que otro de baja tensión, el nivel de aislamiento de los cables del circuito de\nseñal será equivalente a la de los cables del circuito de baja tensión adyacente, en un único\no en varios aislamientos.\n22.4.5 En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de\ntecnologías diferentes a las establecidas en el presente pliego técnico, siempre que se","a":"consumo"},{"n":"RIC N°11","r":"22","h":"INSTALACIONES INTELIGENTES","t":"mantenga el nivel de seguridad que el texto normativo contempla. Estas tecnologías\ndeberán estar técnicamente respaldadas en normas, códigos o especificaciones\nnacionales o extranjeras, así como en prácticas recomendadas de ingeniería\ninternacionalmente reconocidas, o bien ser parte de instalaciones de prueba para nueva\ntecnología. Para ello el instalador deberá presentar el proyecto y un ejemplar completo de\nla versión vigente de la norma, código o especificación extranjera utilizada debidamente\ntraducida, cuando corresponda, así como cualquier otro antecedente que solicite la\nSuperintendencia.\nANEXO 11.3.1\nINSTALACIONES EN CENTROS ASISTENCIALES\nÁREA DEL PACIENTE\nDicha “área del paciente” se encuentra en los emplazamientos médicos del grupo 2, que es\ndonde el sistema IT debería ser usado para circuitos que alimenten equipamientos médicos y\nde soporte a la vida del paciente, aplicaciones quirúrgicas y otros equipos eléctricos, siempre\nexcluyendo los equipos siguientes:\n- Circuitos para alimentar mesas de operaciones.\n- Circuitos para unidades de rayos X.\n- Circuitos para equipamiento grande ≥ 5 kVA.\n- Circuitos para equipamiento no-critico.\nANEXO 11.3.2\nINSTALACIONES EN CENTROS ASISTENCIALES\nEjemplos para la asignación del número de grupo y la clasificación\nde los servicios de seguridad de locales de uso médico\nExplicación de los términos listados en la tabla B.1:\n1 Sala de masajes.\n2 Habitaciones de hospitalización: Habitación de uso médico o grupo de habitaciones en las que los\npacientes son acomodados durante la duración de su estancia en el hospital o en cualquier otro","a":"consumo"},{"n":"RIC N°11","r":"22","h":"INSTALACIONES INTELIGENTES","t":"establecimiento médico.\n3 Sala de partos: Sala en donde tiene lugar el parto.\n4 Salas de electrocardiografías (ECG), electroencefalografías (EEG) e histerografías (EHG).\n5 Sala de endoscopias: Sala destinada a la utilización de métodos endoscópicos para la exploración\ny/o tratamiento de órganos, a través de orificios naturales o artificiales.\nEjemplos de métodos endoscópicos son: broncoscopias, laringoscopias, cistoscopias, gastroscopia\ny procedimientos similares, si es necesaria su realización con anestesia.\n6 Sala de exploración o tratamiento.\n7 Sala de urologías (no siendo utilizadas como quirófano). Sala en donde el diagnóstico o los\nprocedimientos terapéuticos son realizados en el aparato urogenital usando equipos ME, tales como\nequipos de rayos X, endoscopios o aparatos de cirugía de alta frecuencia.\n8 Salas de diagnóstico radiológico y radioterapia.\nSala de diagnóstico radiológico: Sala destinada al uso de radiación ionizante para la visualización de\nlas estructuras internas del cuerpo humano por medio de radiografías o fluoroscopias, o por la\nutilización de isotopos radioactivos u otros procedimientos de diagnóstico.\nSala de radioterapia: Sala destinada al uso de radiación ionizante para la obtención de efectos\nterapéuticos.\n9 Sala de hidroterapia: Sala en donde los pacientes son tratados con métodos hidroterapéuticos.\nEjemplos de tales métodos son los tratamientos terapéuticos con: agua, agua salada, barro, lodo,\narcilla, vapor, arena, agua con gases, agua salada con gases, terapia de inhalación, electroterapia","a":"consumo"},{"n":"RIC N°11","r":"22","h":"INSTALACIONES INTELIGENTES","t":"en agua (con o sin aditivos), termoterapia con masajes y termoterapia en agua (con o sin aditivos).\nLas piscinas de uso general y los cuartos de baño normales no están considerados como salas de\nhidroterapia.\n10 Sala de fisioterapia: Sala en donde los pacientes son tratados con métodos fisioterapéuticos.\n11 Zona de anestesia: Sala de uso médico en donde son administrados anestésicos generales por\ninhalación.\nNOTA: Las zonas de anestesia comprenden por ejemplo el quirófano, el antequirófano, la sala de\nyesos y las salas de tratamiento.\n12 Quirófano: Sala en donde son realizadas las operaciones quirúrgicas.\n13 Antequirófano: Sala en donde los pacientes son preparados para una operación quirúrgica, por\nejemplo, con la administración de anestésicos.\n14 Sala de yesos:\nSala en donde son aplicados vendajes de yeso u otros vendajes similares mientras el paciente esta\nanestesiado.\nNOTA: Esta sala pertenece al grupo de quirófanos y generalmente está físicamente unida al\nquirófano.\n15 Sala de recuperación: Sala en donde el paciente, bajo observación, se recupera de la influencia de\nla anestesia.\nNOTA: Esta sala está generalmente muy próxima al quirófano, pero no necesariamente forma parte\ndel quirófano.\n16 Sala de cateterismo cardíaco: Sala destinada al examen y tratamiento del corazón usando catéteres.\nEjemplos de procedimientos aplicados son: la medida de la acción potencial o hemodinámica del\ncorazón, elaboración de muestras de sangre, inyección de productos de contraste de la sangre o la\naplicación de estimulantes.","a":"consumo"},{"n":"RIC N°11","r":"22","h":"INSTALACIONES INTELIGENTES","t":"17 Unidad de cuidados intensivos: Sala en donde los pacientes hospitalizados son vigilados\nindependientemente de la operación quirúrgica, mediante equipos ME. Si es necesario las funciones\ndel cuerpo pueden ser estimuladas.\n18 Sala de exámenes angiográficos: Sala destinada a visualización de las arterias o venas, etc. con\nmedios de contraste.\n19 Sala de hemodiálisis: Sala de un establecimiento médico destinada a conectar pacientes a un equipo\nME para desintoxicar su sangre.\n20 Resonancia magnética (MRI).\n21 Medicina nuclear.\n22 Sala de prematuros.\n23 Unidad de vigilancia intensiva: Sala en donde los pacientes hospitalizados son vigilados\nindependientemente de la operación quirúrgica, mediante equipos ME.\nANEXO 11.3.3\nSISTEMA ELÉCTRICO EN SALAS DE OPERACIÓN","a":"consumo"},{"n":"RIC N°12","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad y de operación, y\nespecificar las reglas esenciales para el diseño, ejecución, explotación, mantenimiento y reparación que\ndeben cumplir las instalaciones de consumo de electricidad del país emplazadas en ambientes\nexplosivos en los que existe riesgo de explosión o de incendio debido a la presencia de sustancias\ninflamables, con la finalidad de evitar que dichas instalaciones y sus equipos sean la causa de la\ninflamación de estas sustancias.","a":"consumo"},{"n":"RIC N°12","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nEl presente pliego técnico, aplica a las instalaciones de consumo emplazadas en sectores o recintos en\nlos que existe riesgo de explosión o de incendio debido a la presencia de gases o vapores inflamables,\nlíquidos inflamables, polvos combustibles, fibras o partículas inflamables en suspensión.\nDentro del concepto de atmósferas potencialmente explosivas se consideran aquellos lugares en los\nque se fabriquen, procesen, manipulen, traten, utilicen o almacenen sustancias sólidas, líquidas o\ngaseosas, susceptibles de inflamarse, deflagrar, o explosionar, siendo sostenida la reacción por el\naporte de oxígeno procedente del aire ambiente en que se encuentran.\nPara la aplicación de este pliego, los términos aparato y equipo serán considerados como sinónimos.\nEl presente pliego no aplicará a las minas subterráneas cuya atmósfera explosiva es debida a la\npresencia de grisú; sin embargo, sí aplicará a aquellos lugares de las minas donde existan gases\ndistintos del grisú así como a sus instalaciones eléctricas en superficie.","a":"consumo"}]}