{"mat":{"RIC N°1":"Empalmes","RIC N°2":"Tableros eléctricos","RIC N°3":"Alimentadores y demanda de una instalación","RIC N°4":"Conductores, materiales y sistemas de canalización","RIC N°5":"Medidas de protección contra tensiones peligrosas y descargas eléctricas","RIC N°6":"Puesta a tierra y enlace equipotencial","RIC N°7":"Instalaciones de equipos","RIC N°8":"Sistemas de emergencia","RIC N°9":"Sistemas de autogeneración","RIC N°10":"Instalaciones de uso general","RIC N°11":"Instalaciones especiales","RIC N°12":"Instalaciones en ambientes explosivos","RIC N°13":"Subestaciones y salas eléctricas","RIC N°14":"Eficiencia energética en edificios","RIC N°15":"Infraestructura para la recarga de vehículos eléctricos","RIC N°16":"Subsistemas de distribución","RIC N°17":"Operación y mantenimiento","RIC N°18":"Presentación de proyectos","RIC N°19":"Puesta en servicio","DS 8":"Reglamento de seguridad de las instalaciones de consumo de energía eléctrica","RPTD N°01":"Tensiones y frecuencias nominales","RPTD N°02":"Clasificación de instalaciones","RPTD N°03":"Proyectos y estudios","RPTD N°04":"Conductores","RPTD N°05":"Aislación","RPTD N°06":"Puesta a tierra","RPTD N°07":"Franja y distancias de seguridad","RPTD N°08":"Protección contra incendios","RPTD N°09":"Señalización de seguridad de instalaciones","RPTD N°10":"Centrales de producción y subestaciones","RPTD N°11":"Líneas de alta y extra alta tensión","RPTD N°12":"Líneas eléctricas de diferente tensión en estructura común (multitensión)","RPTD N°13":"Líneas eléctricas de media y baja tensión","RPTD N°14":"Apoyo en postes por terceros","RPTD N°15":"Operación y mantenimiento","RPTD N°16":"Puesta en servicio","DS 109":"Reglamento de seguridad de instalaciones de producción, transporte y distribución","DS 92":"Reglamento de instaladores eléctricos","DS 57":"Reglamento de generación distribuida para autoconsumo","DS 327":"Reglamento de la Ley General de Servicios Eléctricos"},"d":[{"n":"RIC N°18","r":"6.3–6.3.2","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › Planos de una instalación eléctrica de consumo","t":"6.3  Planos de una instalación eléctrica de consumo\n6.3.1  En los planos de un proyecto se mostrará gráficamente el esquema eléctrico y la forma\nconstructiva de la instalación que incluya la vista planta, frontal, lateral, según\ncorresponda, indicándose la ubicación de los componentes, las dimensiones de las\ncanalizaciones, su recorrido y tipo, en general, las características de las protecciones y\nde todos los elementos que componen el sistema eléctrico proyectado.\n6.3.2  Los planos correspondientes al proyecto de una instalación se dibujarán mediante\nsoftware de dibujos AUTOCAD (formato .DWG) o equivalente, quedando resaltado en el\nmismo los circuitos, cuadros de cargas, diagramas unilineales y componentes, por lo que\nse deberán utilizar para esta finalidad layers de un color que resalten del fondo y de una\nsección mayor que las utilizadas en la planta de arquitectura, evitando problemas de\ncontraste (ejemplo: letras amarillas sobre fondo blanco).","a":"consumo"},{"n":"RIC N°18","r":"6.3.3–6.3.5","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › Planos de una instalación eléctrica de consumo","t":"6.3.3  Los planos se dibujarán sobre alguno de los formatos normales de la serie A, de acuerdo\ncon la norma NCh 13. Of 93. Se evitará en lo posible el empleo de los formatos alargados\nindicados en dicha norma, para lo cual se recomienda efectuar cortes en los respectivos\nplanos de planta. En el anexo 18.1 de este pliego se muestran los formatos indicados.\n6.3.4  Las rotulaciones de los planos correspondientes a instalaciones de consumo tendrán la\nforma y distribución mostrada en el anexo 18.2 de este pliego. En caso de ser necesario\nse podrá agregar algún otro tipo de rotulación, la que no deberá interferir con lo prescrito\nen este pliego técnico.\n6.3.5  En la primera lámina que compone el proyecto eléctrico, deberá mostrarse la ubicación\ngeográfica de la instalación indicando las coordenadas geográficas cartesianas UTM o\ngeodésicas DATUM WGS8 de ubicación.","a":"consumo"},{"n":"RIC N°18","r":"6.3.6–6.3.8","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › Planos de una instalación eléctrica de consumo","t":"6.3.6  Adicionalmente a lo indicado en el punto 6.3.5 anterior, los planos deberán contar con un\ncroquis de ubicación donde se muestren las calles que delimitan la manzana en que la\npropiedad está ubicada. En caso de que esto no sea posible, se incluirá alguna referencia\ncon respecto a un camino, calle pública más próxima, punto de referencia o de relevancia\nmás cercano. Este croquis se colocará en el recuadro rotulado como \"Croquis de\nubicación\" del formato mostrado en el anexo 18.2 de este pliego.\n6.3.7  Todas las láminas de los planos deberán indicar, a lo menos, el destino de la instalación\ny los números correlativos y total de cada lámina. (Ejemplos: Casa habitación, lámina 1\nde 1: edificio de departamentos, lámina 1 de 3, 2 de 3 y 3 de 3, etc., según corresponda).\n6.3.8  En los proyectos que comprenden más de una lámina se deberá indicar, en la primera de\nellas, una lista con el título y descripción de cada una de las mismas. Esta lista se repetirá\ntambién en las especificaciones técnicas de la memoria explicativa.","a":"consumo"},{"n":"RIC N°18","r":"6.3.9–6.3.13","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › Planos de una instalación eléctrica de consumo","t":"6.3.9  Todos los símbolos utilizados en los planos del proyecto eléctrico deberán ser claramente\ndescritos en un cuadro de simbología, en el cual se indicarán las características técnicas\nde cada uno de ellos (Ejemplo: nombre, función, uso, corriente nominal, corriente de\nruptura, grado de protección IP, materialidad, etc.).\n6.3.10 Los componentes de una instalación se deberán representar gráficamente en los planos\nde arquitectura y/o topográficos con la simbología indicada en el anexo 18.3 de este\npliego. En el caso que el componente no se encuentre en el catálogo de simbología de\neste pliego, alternativamente se podrá utilizar una simbología distinta o complementaria,\nla cual deberá cumplir lo indicado en el punto 6.3.9 anterior.\n6.3.11 En los dibujos de los planos de arquitectura correspondientes a instalaciones de\nconsumo, se utilizará preferentemente la escala 1:50, pudiendo utilizarse en caso de\nnecesidad las escalas 1:20, 1: 100 y 1:200. En casos justificados podrá utilizarse la escala\n1:500 o múltiplos enteros de ella.\n6.3.12 En el dibujo de disposición de las instalaciones y detalles de montaje o similares se podrá\nusar cualquiera de las escalas indicadas en el punto 6.3.11 anterior, de acuerdo con las\nnecesidades, o bien, en casos justificados, podrá dibujarse los detalles sin escala,\nadecuadamente acotados. El dibujo debe ser fácilmente legible y contener toda la\ninformación necesaria. La simbología debe ser la indicada en el punto 6.3.9 de este\npliego.\n6.3.13 En casos especiales, podrán usarse distintas escalas en un mismo dibujo. Por ejemplo,","a":"consumo"},{"n":"RIC N°18","r":"6.3.14–6.3.15.5","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › Planos de una instalación eléctrica de consumo","t":"en el plano de perfil de una línea podrá usarse una escala en el sentido horizontal y otra\ndistinta en el vertical.\n6.3.14 La interconexión eléctrica de los distintos alimentadores, circuitos y equipos, así como\nsus principales características dimensionales y las características de las protecciones de\ntoda la instalación, se mostrarán en un diagrama unilineal.\n6.3.15 Todo proyecto debe contener un diagrama unilineal que muestre los detalles desde la\nacometida hasta la última protección de la instalación, en el cual estará incluido lo\nsiguiente (Ver anexo 18.5 de este pliego):\n6.3.15.1  Diseño y disposición de la acometida, alimentadores y subalimentadores.\n6.3.15.2  Cantidad, longitud, disposición y sección transversal correspondiente a la\nacometida, alimentadores, subalimentadores, tanto de los conductores como\nde las canalizaciones y la capacidad de transporte de corriente luego de\naplicadas las disposiciones normativas vigentes.\n6.3.15.3  Tipo de protección, para media y/o baja tensión, valor de la corriente nominal,\nnivel de corriente de ruptura, curvas de operación, marcas, modelo de la\nprotección y número de polos.\n6.3.15.4  Para los empalmes de media tensión debe incluirse los datos técnicos de los\ntransformadores, condensadores, baterías de acumuladores y grupos\nelectrógenos, si existen.\n6.3.15.5  Detalle de la distribución de los circuitos en media y baja tensión cuando\ncorresponda, además, la sección de los alimentadores primarios y\nsecundarios y su canalización, y la capacidad nominal de cada uno de los\ntableros.","a":"consumo"},{"n":"RIC N°18","r":"6.3.15.6–6.3.19","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › Planos de una instalación eléctrica de consumo","t":"6.3.15.6  Sistema de puesta a tierra, donde se indique el valor de la resistencia de\npuesta a tierra y todas las características técnicas de cada uno de los\nelementos pertenecientes a ésta, incluyendo los instrumentos utilizados en la\nmedición. Además, para proyectos eléctricos de instalaciones de consumo\nconectadas a través de empalmes en media tensión, deberá informarse los\nniveles de tensión de paso y de contacto tolerables.\n6.3.16 Se deberá incluir un detalle de los consumos de la instalación en un cuadro de cargas.\nLa forma y datos que se deben anotar en los cuadros de carga de alumbrado, fuerza o\nclimatización se muestran en el anexo 18.4, figuras 18.4.1, 18.4.2, y 18.4.3 de este pliego.\n6.3.17 En todo proyecto eléctrico, cuando exista más de un cuadro de carga se deberá incluir\nun cuadro resumen de cargas como el indicado en el anexo 18.4, figura 18.4.4 de este\npliego.\n6.3.18 En todo proyecto eléctrico, se deberá incluir un cuadro resumen de alimentadores y\nsubalimentadores, según lo indicado en el anexo 18.4, figura 18.4.5 de este pliego.\n6.3.19 El dibujo, escritura, acotamientos, etc. de los planos de instalaciones eléctricas deberán\nceñirse a la norma NCh, 13. Of 93, sobre dibujos técnicos, en la parte pertinente.","a":"consumo"},{"n":"RIC N°18","r":"6.4–6.2.1","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › Informe de imágenes","t":"6.4  Informe de imágenes\n6.4.1  Exigencia del informe de imágenes. Será obligatoria su presentación cada vez que el\nproyecto requiera de una memoria explicativa de acuerdo con lo indicado en el punto\n6.2.1 de este pliego técnico.","a":"consumo"},{"n":"RIC N°18","r":"6.4.2–6.4.2.9","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › Informe de imágenes","t":"6.4.2  Antes de comunicar la puesta en servicio de la instalación el instalador deberá realizar un\ninforme de imágenes que muestre gráficamente la instalación ejecutada, el que deberá\ncontener como mínimo los siguientes puntos, si corresponde, respetando el siguiente\norden:\n6.4.2.1  Numeración de la propiedad\n6.4.2.2  Tablero general (puerta exterior, cubierta cubre equipo e instalación interior)\njunto a su rotulación (nombre de tablero, nombre de circuitos, equipos de\nmedición, etc.).\n6.4.2.3  Tablero de distribución con lo indicado en el número 6.4.2.2 precedente.\n6.4.2.4  Tablero de banco de condensadores (protecciones eléctricas, luces pilotos,\nequipos de medición y actuación, condensadores con sus datos técnicos,\nrotulación) en caso de contar con él.\n6.4.2.5  Tablero de transferencia automática (protecciones, luces pilotos, equipos de\nmedición, rotulación) en caso de contar con él.\n6.4.2.6  Canalización (conductores, tuberías, bandejas, cajas de derivación, cajas de\npaso o accesorios de alimentadores generales).\n6.4.2.7  Canalización subterránea (cámaras subterráneas, disposición de conductores\nen tuberías junto a sus separadores, conductores y su tipo de aislación, tuberías\ny su clasificación, uniones y derivaciones, zanja donde se canalizaron los\nconductores, etc.)\n6.4.2.8  Canalización aérea (postes y su anclaje, disposición de conductores aéreos,\nconductores y su tipo de aislación, equipos de protección, uniones y\nderivaciones, etc.)\n6.4.2.9  Sistema de puesta a tierra nuevo:\n1. Mostrar las imágenes de su construcción en la que se aprecie la profundidad","a":"consumo"},{"n":"RIC N°18","r":"6.4.2.10–6.4.2.13","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › Informe de imágenes","t":"de aterramiento, las dimensiones, uniones y camarillas de registro,\nimágenes panorámicas del lugar.\n2. En caso de unirse a un sistema de puesta a tierra, mostrar los valores de las\nmediciones de puesta a tierra, junto a su ubicación y camarilla de registro o\npuntos accesibles.\n3. Imágenes de los equipos utilizados en la medición, mostrando algunas\nmediciones.\n4. Imágenes de la medición de resistencia de puesta a tierra, mostrando el\nvalor final obtenido según el procedimiento descrito en el anexo 6.3 del\n6.4.2.10 Aparatos eléctricos (interruptores y enchufes junto a sus uniones y derivaciones\nal interior de cajas de derivación).\n6.4.2.11 Equipos de iluminación (luminarias interiores y exteriores indicando sus\nuniones, derivaciones y aterrizajes, además de su protección IP).\n6.4.2.12 Debe entenderse que las imágenes solicitadas son una representación de la\ninstalación en general y que se solicitará en función del equipamiento que tenga\nla instalación, por lo que no es necesario detallar tablero o circuito de la\ninstalación.\n6.4.2.13 En el caso de que la instalación cuente con un sistema de respaldo de energía,\nel informe de imágenes deberá contar con la siguiente información:\n1. Tipo sistema (UPS, generador, batería, etc).\n2. Placa.\n3. Protecciones.\n4. Canalización de conductores.\n5. Señaléticas empleadas.","a":"consumo"},{"n":"RIC N°18","r":"6.5–6.5.1","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › De los proyectos tipo","t":"6.5  De los proyectos tipo\n6.5.1  En el caso de instalaciones que se ejecuten en forma repetitiva basadas en una misma\nplanta de arquitectura, se aceptará la presentación de un proyecto tipo, lo cual deberá ser\nindicado en la primera lámina del proyecto y en la memoria explicativa, detallando la\ncantidad de instalaciones repetitivas.","a":"consumo"},{"n":"RIC N°18","r":"ANEXO 18.1","h":"ANEXO 18.1","t":"ANEXO 18.1\nFORMATOS DE PRESENTACIÓN DE PROYECTOS ELÉCTRICOS\n1. Por ser la norma NCh 13. Of 93 una norma oficial del país que fija los formatos, no sólo para la\npresentación de planos, sino que para todo tipo de documentos, se incluye a título informativo\nen este apéndice un resumen de ella, el cual será de utilidad en la presentación de proyectos\neléctricos.\n2. La serie de formatos de la norma NCh 13. Of 93, se define en función a un formato base cuyas\ncaracterísticas son la de tener una superficie de 1 m 2 y sus lados estar en la relación 1:2. De\nestas condiciones se deduce que para el formato base, denominado A0, las dimensiones serán\n1189 X 841 mm.\n3. La serie normal de formatos se obtiene multiplicando o dividiendo sucesivamente por dos el\nformato base. En la tabla N°18.1.1, se muestran los formatos normales usados en la\npresentación de proyectos.\n4. En la figura 18.1.1 se muestra gráficamente la obtención de los formatos y ubicación de\nmárgenes.\n5. Formatos alargados: estos formatos se obtienen agregando sucesivamente uno o varios\nformatos normales al lado del formato inicial, tal como se muestra en la figura 18.1.2, pudiendo\nagregarse en forma vertical o apaisada, haciendo coincidir los lados de igual dimensión.\nTabla N°18.1.1\nFormatos  Dimensiones mm  Márgenes*\nIzquierdo  Otros\n4A0  1682 X 2378  35  15\n2A0  1189 X 1682  35  15\nA0  841 X 1189  35  10\nA1  594 X 841  30  10\nA2  420 X 594  30  10\nA3  297 X 420  30  10\nA4  210 X 297  30  10\n* No corresponde a los márgenes fijados por la norma Nch 13. Of 93, sólo son aplicables para los\nproyectos eléctricos.\nFigura 18.1.1\nFigura 18.1.2","a":"consumo"},{"n":"RIC N°18","r":"ANEXO 18.2–ANEXO 18.4","h":"ANEXO 18.2","t":"ANEXO 18.2\nROTULACIÓN DE PLANOS DE PROYECTOS ELÉCTRICOS\nFigura 18.2.1\nFigura 18.2.2\nANEXO 18.3\nSIMBOLOGÍA DE PROYECTOS ELÉCTRICOS\nFigura 18.3.1\nFigura 18.3.2\nANEXO 18.4\nCUADROS DE CARGAS Y CUADRO RESUMEN DE ALIMENTADORES\nFigura 18.4.1\nFigura 18.4.2\nFigura 18.4.3\nFigura 18.4.4\nFigura 18.4.5","a":"consumo"},{"n":"RIC N°19","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer el procedimiento general para la puesta en servicio\nde las instalaciones de consumo de energía eléctrica del país.","a":"consumo"},{"n":"RIC N°19","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nEste pliego técnico aplica a todas las instalaciones de consumo de energía eléctrica, en adelante e\nindistintamente, instalaciones, que se ejecuten y que deben ser declaradas ante la Superintendencia\npara ser puestas en servicio.","a":"consumo"},{"n":"RIC N°19","r":"3.1–3.7","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente\npliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n3.1 IEC 60364-6  2016 Low-voltage electrical installations - Part 6: Verification.\n3.2 IEC 61557-1  2019 Electrical safety in low voltage distribution systems up to 1 000 V\na.c. and 1 500 V d.c. - Equipment for testing, measuring or\nmonitoring of protective measures - Part 1: General requirements.\n3.3 IEC 61557-2  2019 Electrical safety in low voltage distribution systems up to 1 000 V\na.c. and 1 500 V d.c. - Equipment for testing, measuring or\nmonitoring of protective measures - Part 2: Insulation resistance.\n3.4 IEC 61557-3  2019 Electrical safety in low voltage distribution systems up to 1 000 V\na.c. and 1 500 V d.c. - Equipment for testing, measuring or\nmonitoring of protective measures - Part 3: Loop impedance.\n3.5 IEC 61557-4  2019 Electrical safety in low voltage distribution systems up to 1 000 V\na.c. and 1 500 V d.c. - Equipment for testing, measuring or\nmonitoring of protective measures - Part 4: Resistance of earth\nconnection and equipotential bonding.\n3.6 IEC 61557-5  2019 Electrical safety in low voltage distribution systems up to 1 000 V\na.c. and 1 500 V d.c. - Equipment for testing, measuring or\nmonitoring of protective measures - Part 5: Resistance to earth.\n3.7 IEC 61557-6  2019 Electrical safety in low voltage distribution systems up to 1 000 V\na.c. and 1 500 V d.c. - Equipment for testing, measuring or","a":"consumo"},{"n":"RIC N°19","r":"3.8–3.13","h":"REFERENCIAS NORMATIVAS","t":"monitoring of protective measures - Part 6: Effectiveness of\nresidual current devices (RCD) in TT, TN and IT systems.\n3.8 IEC 61557-7  2019 Electrical safety in low voltage distribution systems up to 1 000 V\na.c. and 1 500 V d.c. - Equipment for testing, measuring or\nmonitoring of protective measures - Part 7: Phase sequence.\n3.9 IEC 61557-8  2014 Electrical safety in low voltage distribution systems up to 1 000 V\na.c. and 1 500 V d.c. - Equipment for testing, measuring or\nmonitoring of protective measures - Part 8: Insulation monitoring\ndevices for IT systems.\n3.10 IEC 61557-9  2014 Electrical safety in low voltage distribution systems up to 1 000 V\na.c. and 1 500 V d.c. - Equipment for testing, measuring or\nmonitoring of protective measures - Part 9: Equipment for\ninsulation fault location in IT systems.\n3.11 IEC 61557-10  2013 Electrical safety in low voltage distribution systems up to 1 000 v\na.c. and 1 500 v d.c. - Equipment for testing, measuring or\nmonitoring of protective measures - Part 10: Combined measuring\nequipment for testing, measuring and monitoring of protective\nmeasures.\n3.12 IEC 61557-11  2020 Electrical safety in low voltage distribution systems up to 1000 V\na.c. and 1500 V d.c. - Equipment for testing, measuring or\nmonitoring of protective measures - Part 11: Effectiveness of\nresidual current monitors (RCMs) type A and type B in TT, TN and\nIT systems.\n3.13 UNE-EN 60079-17  2014 Atmósferas explosivas. Parte 17: Inspección y mantenimiento de\ninstalaciones eléctricas.\nNota: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","a":"consumo"},{"n":"RIC N°19","r":"4–4.4","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Empresa distribuidora o distribuidora: Empresa(s) distribuidora(s) concesionaria(s) del\nservicio público de distribución o todo aquel que preste el servicio de distribución, ya sea en\ncalidad de propietario, arrendatario, usufructuario o que opere, a cualquier título, instalaciones de\ndistribución de energía eléctrica.\n4.2  Ensayos: Aplicación de las medidas tomadas en la instalación eléctrica por medio de las cuales\nse prueba su eficacia.\n4.3  Informe: Registro de los resultados de la inspección y de los ensayos.\n4.4  Inspección: Examen de un producto, proceso, servicio o, instalación o su diseño, y determinación\nde su conformidad con requisitos específicos o, sobre la base del juicio profesional, con requisitos\ngenerales.","a":"consumo"},{"n":"RIC N°19","r":"4.5–4.7","h":"TERMINOLOGÍA","t":"4.5  Instalación de consumo: Instalación eléctrica destinada al uso exclusivo de sus usuarios o\npropietarios.\n4.6  Instalador eléctrico: Profesional autorizado por la Superintendencia, para proyectar, mantener,\ninspeccionar, dirigir y/o ejecutar instalaciones eléctricas, conforme a lo dispuesto en el Decreto\nSupremo de Economía, N°92 de 1983 y las disposiciones que a futuro lo reemplacen.\n4.7  Mantenimiento: Combinación de todas las acciones técnicas y administrativas, incluidas las\nacciones de supervisión, destinadas a mantener o restituir el estado de un elemento,\nsatisfaciendo una función prevista.","a":"consumo"},{"n":"RIC N°19","r":"4.8–4.12","h":"TERMINOLOGÍA","t":"4.8  MBTP: Muy baja tensión de protección.\n4.9  MBTS: Muy baja tensión de seguridad: Es una tensión que no excede de 50 V, en valor eficaz en\ncorriente alterna, y 120 V en corriente continua filtrada, entre conductores o entre cualquier\nconductor y tierra, en un circuito cuyo aislamiento de la red de alimentación esté asegurado por\nmedios tales como un transformador de seguridad.\n4.10 Puesta en servicio: Es la conexión de una instalación de consumo de energía eléctrica a la red\nde una empresa distribuidora o a un sistema de generación autónomo, de manera que se pueda\nproducir el adecuado funcionamiento de sus componentes y de los artefactos conectados a ella.\n4.11 Superintendencia: Superintendencia de Electricidad y Combustibles.\n4.12 Verificación: Todas las medidas tomadas y las acciones realizadas por medio de las cuales se\ncomprueba la calidad, el correcto funcionamiento y la seguridad de una instalación eléctrica.","a":"consumo"},{"n":"RIC N°19","r":"5–5.2","h":"GENERALIDADES","t":"5  GENERALIDADES\n5.1  Toda instalación de consumo de energía eléctrica nueva, ampliación o remodelación debe ser\nverificada mediante inspección, y probada y ensayada antes de su puesta en servicio o\nenergización, con el objetivo de asegurar que los requerimientos de los pliegos técnicos que\nconforman del DS N°8, del Ministerio de Energía se cumplan.\n5.2  Los documentos relacionados con la instalación de consumo de energía eléctrica a verificar, tales\ncomo memoria explicativa, planos, diagramas o tablas, deben estar siempre a disposición del\npersonal técnico que efectúe las verificaciones y de los fiscalizadores de la Superintendencia y","a":"consumo"},{"n":"RIC N°19","r":"5.3–5.4","h":"GENERALIDADES","t":"5.3  Se deben tomar todas las precauciones para evitar que el proceso de verificación, en particular\nel de prueba y ensayo, constituya algún peligro para las personas o los animales y provoque\ndaños a los bienes y equipos o cosas, incluso si la instalación eléctrica en revisión presentara\ndefectos.\n5.4  Todas las verificaciones deberán ser realizadas por un instalador eléctrico autorizado por la\nSuperintendencia, de la clase correspondiente al tipo de instalación.","a":"consumo"},{"n":"RIC N°19","r":"6–6.2.3","h":"INSPECCIÓN","t":"6  INSPECCIÓN\n6.1  La inspección inicial deberá preceder a las pruebas y ensayos y se efectuará antes de alimentar\neléctricamente la instalación.\n6.2  La inspección se debe realizar para constatar que:\n6.2.1  El proyecto de la instalación cumple con lo indicado en el presente reglamento y sus\nrespectivos pliegos técnicos, en las partes aplicables.\n6.2.2  Lo declarado en el proyecto eléctrico respectivo se ajusta a la instalación ejecutada en\nterreno.\n6.2.3  Los materiales, aparatos, artefactos, equipos y accesorios, que forman parte de la\ninstalación fija, se han elegido e instalado correctamente conforme a las disposiciones de\neste reglamento, sus respectivos pliegos técnicos y las instrucciones del fabricante.","a":"consumo"},{"n":"RIC N°19","r":"6.2.4–6.2.6","h":"INSPECCIÓN","t":"6.2.4  Los materiales, aparatos, artefactos, equipos y accesorios, que forman parte de la\ninstalación fija, instalados cumplen con las certificaciones o autorizaciones exigidas en la\nnormativa vigente.\n6.2.5  Fichas técnicas de los equipos y productos, y las instrucciones de instalación emitidas\npor los fabricantes, con lo instalado en terreno y con la normativa vigente.\n6.2.6  El sistema eléctrico inspeccionado, no presenta ningún daño o riesgo visible que pueda\nafectar a la seguridad de las personas o cosas.","a":"consumo"},{"n":"RIC N°19","r":"6.3–6.3.5","h":"INSPECCIÓN","t":"6.3  La inspección debe incluir, a lo menos la comprobación de las siguientes condiciones.\n6.3.1  La existencia de medidas de protección contra las descargas o choques eléctricos,\nincluyendo la verificación de las distancias de seguridad, por ejemplo, en lo que concierne\na la protección por barreras o envolventes, por obstáculo o por alejamiento.\n6.3.2  La presencia de barreras cortafuegos, uso de sellos y otras disposiciones que impidan la\npropagación del fuego si corresponde, y en general protección contra los efectos\ntérmicos.\n6.3.3  La presencia y correcta elección e instalación de todos los conductores de acuerdo a las\ncorrientes admisibles, las caídas de tensión y aquellos que permiten el conexionado de\ntodos los sistemas de puesta a tierra, de acuerdo a los antecedentes que son parte del\nproyecto.\n6.3.4  La presencia y correcta elección, instalación y regulación de todos los dispositivos de\nprotección y control.\n6.3.5  La presencia de dispositivos apropiados de seccionamiento y mando y, su correcta\ninstalación.","a":"consumo"},{"n":"RIC N°19","r":"6.3.6–6.3.8","h":"INSPECCIÓN","t":"6.3.6  La elección y uso de los equipos y de las medidas de protección apropiadas a las\ninfluencias externas o de medio ambiente tales como, clima, contaminación o polución\ndel aire, altura, riesgo de explosión o exposición solar, etc.\n6.3.7  La correcta identificación de los conductores de neutro y de los conductores de\nprotección, además de la identificación de circuitos y el etiquetado de conductores\nactivos, de acuerdo con el código de colores y de acuerdo con el tipo de uso de los\nalimentadores y conductores (si corresponde a respaldo o emergencias).\n6.3.8  La correcta instalación y uso de dispositivos de seccionamiento unipolar, bipolar, tripolar\no tetrapolar en los conductores de fase y neutro según corresponda.","a":"consumo"},{"n":"RIC N°19","r":"6.3.9–6.3.15","h":"INSPECCIÓN","t":"6.3.9  La presencia de esquemas tales como, rotulado de tableros, diagrama unilineal,\nseñalética de emergencia si corresponde, carteles de aviso e informaciones análogas\nacordes a las condiciones ambientales donde se encuentren.\n6.3.10 La identificación de circuitos, dispositivos de protección, interruptores, bornes, barras de\ndistribución, regletas de conexión, alimentadores, conductores, etc.\n6.3.11 La adecuada unión mecánica y aislación de las conexiones entre conductores y\ndispositivos, verificando además el correcto uso de terminales de conexión.\n6.3.12 La presencia y adecuada instalación de los conductores de protección, incluyendo\nconductores de uniones equipotenciales de protección y equipotenciales suplementarias.\n6.3.13 La correcta implementación y operación de los sistemas de emergencia y respaldo de\nenergía, con sus respectivas señalizaciones.\n6.3.14 El adecuado emplazamiento (respecto a las condiciones climáticas, contaminación,\nriesgo de explosión, exposición solar, etc.) y fijación de canalizaciones.\n6.3.15 La adecuada accesibilidad para la cómoda operación y mantenimiento de la instalación y\nla verificación de las distancias de seguridad de la instalación.","a":"consumo"},{"n":"RIC N°19","r":"6.4","h":"INSPECCIÓN","t":"6.4  La inspección debe incluir todas las exigencias particulares referentes a una instalación o a un\nemplazamiento especial, las cuales deberán ser incluidas en el proyecto eléctrico respectivo.","a":"consumo"},{"n":"RIC N°19","r":"7–7.1.2","h":"PRUEBAS Y ENSAYOS","t":"7  PRUEBAS Y ENSAYOS\n7.1  Generalidades\n7.1.1  Los métodos de prueba y ensayo descritos en este pliego técnico no excluyen a otros\nmétodos, los cuales deberán ser previamente aprobados por la Superintendencia.\n7.1.2  Los instrumentos de medida deberán basar sus métodos de pruebas y ensayos en\nconformidad con las normas IEC 61557, de la parte 1 a la 11 y la UNE-EN 60079-17,\nsegún corresponda. Si se utilizan otros aparatos de medida, éstos deben presentar un\ngrado de fiabilidad y de seguridad como mínimo equivalente, y ser expresamente\naprobados por la Superintendencia.","a":"consumo"},{"n":"RIC N°19","r":"7.1.3–7.1.3.11","h":"PRUEBAS Y ENSAYOS › Generalidades","t":"7.1.3  Las pruebas y ensayos siguientes se deben realizar donde corresponde y en el siguiente\norden:\n7.1.3.1  Continuidad de los conductores de protección y de las uniones equipotenciales\nprincipales y suplementarias.\n7.1.3.2  Resistencia de aislamiento de la instalación eléctrica.\n7.1.3.3  Protección por separación de circuitos con muy baja tensión de seguridad\n(MBTS) o cuando un circuito es alimentado por un transformador de seguridad\ncon muy baja tensión de protección (MBTP) y en el caso de protección por\nseparación eléctrica.\n7.1.3.4  Resistencia/impedancia de suelos y paredes.\n7.1.3.5  Protección o desconexión automática de la alimentación.\n7.1.3.6  Protección complementaria.\n7.1.3.7  Ensayo de polaridad.\n7.1.3.8  Ensayo del orden de las fases.\n7.1.3.9  Caída de tensión.\n7.1.3.10 Pruebas de funcionalidad.\n7.1.3.11 Medición de niveles de iluminación en los distintos recintos y ensayos para\nsistema de iluminación de emergencia y/o señalética de evacuación.","a":"consumo"},{"n":"RIC N°19","r":"7.1.4–7.1.6","h":"PRUEBAS Y ENSAYOS › Generalidades","t":"7.1.4  Durante los ensayos en atmósferas potencialmente explosivas deben ser tomadas\nprecauciones particulares de seguridad, de acuerdo con lo definido en la norma UNE-EN\n60079-17.\n7.1.5  Los ensayos correspondientes a instalaciones de infraestructura de recarga de vehículos\nefectuados conforme a procedimientos específicos que establecerá la Superintendencia\npara tales efectos.\n7.1.6  Si un ensayo da un resultado negativo, este ensayo y todos los que le han precedido y\ncuyos resultados puedan estar influenciados por la falla indicada, deben ser repetidos\ndespués de la eliminación de la falla.","a":"consumo"},{"n":"RIC N°19","r":"7.2–7.2.2.2","h":"PRUEBAS Y ENSAYOS › Continuidad de los conductores","t":"7.2  Continuidad de los conductores\n7.2.1  Se debe efectuar un ensayo de continuidad. Esta prueba se realizará con una fuente de\ntensión, de 4 V a 24 V en vacío, en corriente continua o alterna y con una intensidad\nmínima de 0,2 A.\n7.2.2  Un ensayo de continuidad eléctrica debe ser efectuado sobre:\n7.2.2.1  Los conductores de protección, incluidos los de la conexión equipotencial de\nprotección y equipotencial suplementaria.\n7.2.2.2  Los conductores activos, en el caso de los circuitos finales en bucle.\nNOTA Un circuito final en bucle es un circuito terminal en forma de anillo unido\na un solo punto de la alimentación.","a":"consumo"},{"n":"RIC N°19","r":"7.3–7.3.1.4","h":"PRUEBAS Y ENSAYOS › Resistencia de aislamiento de la instalación eléctrica","t":"7.3  Resistencia de aislamiento de la instalación eléctrica\n7.3.1  La resistencia de aislamiento debe ser medida:\n7.3.1.1  Entre los conductores de fase.\n7.3.1.2  Entre los conductores de fase y el neutro, si lo hubiera.\n7.3.1.3  Entre los conductores de fase y el conductor de protección.\n7.3.1.4  Entre el conductor neutro, si lo hubiera, y el conductor de protección.\nTabla Nº 19.1: Valores mínimos de la resistencia de aislamiento\nTensión de ensayo en  Resistencia de\nTensión nominal del circuito (V)\ncorriente continua (V)  aislamiento (M Ω)\nBaja tensión de seguridad o\nTensiones extra bajas (MBTS y  250  ≥ 0,25\nMBTP)\nTensión hasta 500 V, excepto bajas\n500  ≥ 0,5\ntensiones de seguridad\nTensiones Superiores a 500 V  1000  ≥ 1,0","a":"consumo"},{"n":"RIC N°19","r":"7.3.2–7.3.5","h":"PRUEBAS Y ENSAYOS › Resistencia de aislamiento de la instalación eléctrica","t":"7.3.2  La resistencia de aislamiento, medida bajo la tensión de ensayo indicada en la tabla\nN°19.1 de este pliego aplicada durante un minuto, se considera satisfactoria si cada\ncircuito, con los aparatos desconectados, presenta una resistencia de aislamiento como\nmínimo igual al valor indicado en la tabla.\n7.3.3  Las mediciones se deben efectuar en corriente continua. El equipo de medición debe ser\ncapaz de suministrar la tensión de ensayo especificada en la tabla 19.1 de este pliego\ncon una corriente de 1 mA y cumplir con los requerimientos de la norma IEC 61557-2.\n7.3.4  Cuando el circuito tiene dispositivos electrónicos, los conductores de fase y neutro,\ndeberán permanecer unidos durante las mediciones.\n7.3.5  Si los pararrayos u otros equipos son capaces de influir en los ensayos de verificación, o\nde producir daños, estos equipos deberán ser desconectados antes de efectuar el ensayo\nde resistencia de aislamiento.","a":"consumo"},{"n":"RIC N°19","r":"7.3.6","h":"PRUEBAS Y ENSAYOS › Resistencia de aislamiento de la instalación eléctrica","t":"7.3.6  Si no es práctico desconectar estos equipos (por ejemplo, en el caso de bases de\nenchufes fijos que incorporan un dispositivo de protección contra sobretensiones), la\ntensión de ensayo para el circuito en cuestión puede ser reducida a 250 V en corriente\ncontinua, pero la resistencia de aislamiento debe presentar un valor mínimo de 1 MΩ.\nNOTA 1. Para las medidas, el conductor neutro estará separado del conductor de\nprotección.\nNOTA 2. En el esquema TN-C, las medidas se efectúan entre los conductores activos y\nel conductor CPN.\nNOTA 3. En los locales con riesgo de incendio, conviene efectuar una medida de la\nresistencia de aislamiento entre conductores activos. En la práctica puede ser necesario\nefectuar esta medida durante la implantación de la instalación antes de la conexión de\nlos equipos.\nNOTA 4. Los valores de la resistencia de aislamiento son generalmente más elevados\nque los de la tabla N°19.1 de este pliego. Si los valores muestran grandes desviaciones,\nse efectuarán controles suplementarios para determinar las razones.","a":"consumo"},{"n":"RIC N°19","r":"7.4–7.4.3","h":"PRUEBAS Y ENSAYOS › Protección por separación de circuitos","t":"7.4  Protección por separación de circuitos\n7.4.1  La separación de circuitos debe verificarse según los puntos 7.4.2 en el caso de\nprotección por muy baja tensión de seguridad (MBTS), 7.4.3 en el caso que un circuito es\nalimentado por un transformador de seguridad (MBTP) y 7.4.4 de este pliego en el caso\nde protección por separación eléctrica.\n7.4.2  Protección por empleo de la MBTS: La separación de las partes activas de otros circuitos\ny de tierra, debe verificarse por la medida de la resistencia de aislamiento. Los valores de\nla resistencia deben estar de acuerdo con la tabla 19.1 de este pliego.\n7.4.3  Protección por empleo de la MBTP: La separación de las partes activas de otros circuitos,\ndebe verificarse por la medida de la resistencia de aislamiento. Los valores de la\nresistencia deben estar de acuerdo con la tabla 19.1 de este pliego.","a":"consumo"},{"n":"RIC N°19","r":"7.4.4","h":"PRUEBAS Y ENSAYOS › Protección por separación de circuitos","t":"7.4.4  Protección por separación eléctrica: La separación de las partes activas de otros circuitos\ny de tierra, debe verificarse por la medida de la resistencia de aislamiento. Los valores de\nla resistencia deben estar de acuerdo con la tabla 19.1 de este pliego.\nEn el caso de separación eléctrica que alimenta varios equipos debe probarse por cálculo\no por medida, que en caso de dos faltas simultáneas de impedancia despreciable entre\nlos conductores activos y el conductor de protección o las masas a él conectadas, será\npuesto fuera de tensión al menos uno de los circuitos en falta. El tiempo de corte debe\ncorresponder al de la medida de protección por corte automático de la alimentación en el\nesquema TN.","a":"consumo"},{"n":"RIC N°19","r":"7.5–7.5.2","h":"PRUEBAS Y ENSAYOS › Resistencia de aislamiento/impedancia de suelos y paredes","t":"7.5  Resistencia de aislamiento/impedancia de suelos y paredes\n7.5.1  Siempre que sea necesario satisfacer las exigencias de resistencia de aislamiento,\nimpedancia de suelos y paredes, deben ser efectuadas tres medidas como mínimo en el\nmismo emplazamiento, estando situadas una de estas medidas a aproximadamente 1 m\nde cualquier elemento conductor accesible en dicho emplazamiento. Las otras dos\nmedidas deben ser realizadas a distancias superiores.\n7.5.2  La medida de resistencia/impedancia de los suelos y paredes aislantes se efectúa con\ntensión a tierra y a frecuencia nominal. Las anteriores mediciones deben repetirse para\ncada superficie del emplazamiento. (Ver anexo 19.1 de este pliego).","a":"consumo"},{"n":"RIC N°19","r":"7.6–7.6.2.2","h":"PRUEBAS Y ENSAYOS › Verificación de la desconexión automática de la alimentación","t":"7.6  Verificación de la desconexión automática de la alimentación\n7.6.1  La verificación de la eficacia de las medidas para la protección en contra del contacto\nindirecto por la desconexión automática de la alimentación es efectuada en conformidad\nmetodología:\n7.6.2  Para el esquema TN\nLa conformidad se debe verificar mediante:\n7.6.2.1  La medición de la impedancia de bucle de falla, véase el punto 7.6.6 de este\npliego.\n7.6.2.2  Verificación de las características y/o de la eficacia de los dispositivos de\nprotección asociados. Esta verificación debe hacerse:\n1.  Para los dispositivos de protección contra sobrecorrientes, por examen\nvisual (por ejemplo, regulación instantánea o retardada de los\ninterruptores termomagnéticos, corriente asignada y tipo de fusibles).\n2.  Para los protectores diferenciales, por inspección visual y ensayo,\nvéase el punto 7.6.7 de este pliego.","a":"consumo"},{"n":"RIC N°19","r":"7.6.3–7.6.3.2","h":"PRUEBAS Y ENSAYOS › Verificación de la desconexión automática de la alimentación","t":"7.6.3  Para el esquema TT\n7.6.3.1  Se debe verificar la medida de la resistencia del electrodo de puesta a tierra\npara las masas de la instalación, véase el punto 7.6.5 de este pliego.\n7.6.3.2  Verificación de las características y/o de la eficacia de los dispositivos de\nprotección asociados. Esta verificación debe hacerse:\n1.  Para los dispositivos de protección contra sobrecorrientes, por examen\nvisual (por ejemplo, regulación instantánea o retardada de los\ninterruptores termomagnéticos, corriente asignada y tipo de fusibles).\n2.  Para los protectores diferenciales, por inspección visual y ensayo,\nvéase el punto 7.6.7 de este pliego.","a":"consumo"},{"n":"RIC N°19","r":"7.6.4–7.6.4.2","h":"PRUEBAS Y ENSAYOS › Verificación de la desconexión automática de la alimentación","t":"7.6.4  Para los Sistemas IT\n7.6.4.1  En los sistemas IT, la verificación de la protección por equipotencialización y\nla desconexión automática de la alimentación debe cubrir:\n1.  El cálculo o la medición de la corriente de primera falla en el conductor\nde línea o del neutro, véase el punto 7.6.4.2 de este pliego.\nNOTA: La medición es hecha sólo si el cálculo no es posible. En tal\ncaso, e deben tomar las precauciones necesarias mientras se realiza la\nmedición para evitar el peligro de una doble falla.\n2.  La verificación del cumplimiento de los requerimientos relacionados con\nuna segunda falla debe considerar que:\n•  En donde ocurren condiciones similares a las condiciones de los\nsistemas TT, en caso de una segunda falla en otro circuito, la\nverificación es hecha como para los sistemas de TT.\n•  En donde ocurren condiciones similares a las condiciones de los\nsistemas TN, en caso de una segunda falla en otro circuito, la\nverificación es hecha como para los sistemas TN.\nNOTA: Durante la medición de la impedancia de bucle de falla,\nes necesario establecer una conexión de impedancia\ndespreciable entre el punto neutro del sistema y el conductor de\nprotección preferiblemente en el origen de la instalación o, o si\nesto no es posible, en el punto de la medición.\n7.6.4.2  Las masas deben estar conectadas a tierra, bien individualmente, bien por\ngrupos o en conjunto debe cumplirse la condición siguiente:\n1.  Para las redes de corriente alterna RA × Id ≤ 50 V.\nNOTA: Para instalaciones eléctricas de equipos en el exterior (cargas a","a":"consumo"},{"n":"RIC N°19","r":"7.6.4","h":"PRUEBAS Y ENSAYOS › Verificación de la desconexión automática de la alimentación","t":"intemperie tales como motores, tableros eléctricos, estaciones de\nrecarga de vehículos eléctricos, instalaciones de paneles solares, etc)\nse deberá considerar el peor de los casos con ambientes húmedos o\nmojados por los cual RA × Id ≤ 25 V.\n2.  Para las redes de corriente continua RA × Id ≤ 120 V\nNOTA: Para instalaciones eléctricas de equipos en el exterior (cargas a\nintemperie tales como motores, tableros eléctricos, estaciones de\nrecarga de vehículos eléctricos, instalaciones de paneles solares, etc)\nse deberá considerar el peor de los casos con ambientes húmedos o\nmojados por los cual RA × Id ≤ 60 V.\nDonde:\nRA: es la suma de las resistencias en Ω de la toma de tierra y de los\nconductores de puesta a tierra de las masas;\nId: es la corriente de falla en A, en el caso de primera falla franca de\npequeña impedancia entre un conductor de fase y una masa. El valor\nde Id tiene en cuenta las corrientes de falla y la impedancia global de\npuesta a tierra de la instalación eléctrica.","a":"consumo"},{"n":"RIC N°19","r":"7.6.5–7.6.5.3","h":"PRUEBAS Y ENSAYOS › Verificación de la desconexión automática de la alimentación","t":"7.6.5  Medición de la resistencia de la puesta a tierra\n7.6.5.1  La medición de la resistencia de la puesta a tierra debe ser realizada con\ncorriente alterna y mediante un método adecuado. En el anexo 6.3, del Pliego\nTécnico Normativo RIC N°06, se describen métodos de medición de la\nresistencia de la puesta a tierra.\n7.6.5.2  El valor de la resistencia de la puesta a tierra debe ser tal que, cualquier masa\nno pueda dar lugar a tensiones de contacto superiores a las permitidas.\n7.6.5.3  Cuando por condiciones complejas en la instalación resulte imposible medir el\nvalor especifico de Resistencia de Puesta a Tierra de las masas RA, se deberá\ntomar como premisa válida el valor máximo comparativo del bucle de tierras de\nacuerdo a lo indicado en el punto 7.6.6.4.","a":"consumo"},{"n":"RIC N°19","r":"7.6.6–7.6.6.4","h":"PRUEBAS Y ENSAYOS › Verificación de la desconexión automática de la alimentación","t":"7.6.6  Medición de la impedancia del bucle de falla\n7.6.6.1  Se debe efectuar una prueba de continuidad eléctrica de acuerdo con el punto\n7.2 de este pliego, antes de llevar a cabo la medición de la impedancia del bucle\nde falla.\n7.6.6.2  La medición de la impedancia del bucle de falla se debe realizar a la frecuencia\nnominal de la instalación. En el anexo 19.2 de este pliego se describe un método\npara la medición de la impedancia del bucle de falla.\n7.6.6.3  La medición de la impedancia del bucle de falla se debe realizar utilizando un\ninstrumento de medición que cumpla con los requerimientos de la norma técnica\nIEC 61557-3. (Ver anexo 19.2 de este pliego).\nNOTA: siempre que estén disponibles los cálculos de impedancias del bucle de\nfalla o de resistencia de los conductores de protección, y cuando las\ndisposiciones de la instalación permiten verificar la longitud y la sección de los\nconductores, la verificación de la continuidad eléctrica de los conductores de\nprotección es suficiente.\n7.6.6.4  Como medida alternativa a los valores de impedancia del bucle de falla\nindicados en el anexo 19.2 se establece que cuando exista doble protección\ndiferencial en el camino de retorno de las corrientes de falla a tierra (protección\ndiferencial asociada a la carga/circuito secundario más la protección diferencial\nprincipal de la fuente) se permitirá que la impedancia del bucle de falla a tierra\nno supere los valores de 80Ω sin importar la corriente nominal del alimentador\nsiempre que la sensibilidad de la máxima protección diferencial no sea mayor a\n300mA.","a":"consumo"},{"n":"RIC N°19","r":"7.6.7–7.6.7.2","h":"PRUEBAS Y ENSAYOS › Verificación de la desconexión automática de la alimentación","t":"7.6.7  Verificación del funcionamiento de los protectores diferenciales o dispositivos de corriente\nresidual.\n7.6.7.1  Se debe verificar el funcionamiento de los protectores diferenciales o\ndispositivos de corriente residual mediante un instrumento de medición que\ncumpla con los requerimientos de la norma IEC 61557-6. Si otro método de\nmedición es usado, este debe proporcionar un grado de desempeño y\nseguridad no menor y estar autorizado expresamente por la Superintendencia.\n7.6.7.2  En el anexo 19.3 de este pliego se describen métodos que pueden ser utilizados\npara la verificación de la actuación de los protectores diferenciales o dispositivos\nde corriente residual (RCDs o DDR).","a":"consumo"},{"n":"RIC N°19","r":"7.7–7.7.2","h":"PRUEBAS Y ENSAYOS › Protección complementaria","t":"7.7  Protección complementaria\n7.7.1  La verificación de la eficacia de las medidas tomadas para la protección complementaria\nse realiza por inspección visual y ensayo.\n7.7.2  Si los protectores diferenciales son necesarios para la protección complementaria, la\neficacia del corte automático de la alimentación por protectores diferenciales debe\nverificarse utilizando el equipo de ensayo adecuado según la norma IEC 61557-6 (véase\npunto 7.1 de este pliego), que confirma que son satisfechas las exigencias dadas en el","a":"consumo"},{"n":"RIC N°19","r":"7.8–7.9","h":"PRUEBAS Y ENSAYOS › Ensayo de polaridad","t":"7.8  Ensayo de polaridad\n7.8.1  Cuando las exigencias prohíben la instalación de dispositivos de corte unipolar sobre el\nconductor neutro, se debe efectuar un ensayo de polaridad para verificar que tales\ndispositivos están conectados únicamente al o a los conductores de fase.\n7.9  Comprobación del orden de fases","a":"consumo"},{"n":"RIC N°19","r":"7.9.1–7.11.2","h":"PRUEBAS Y ENSAYOS › Comprobación del orden de fases","t":"7.9.1  En el caso de circuitos polifásicos, debe verificarse que se respeta el orden de las fases,\nmediante un instrumento de medición que cumpla con los requerimientos de la norma\nIEC 61557-7.\n7.10 Caída de tensión (voltaje de perdida)\n7.10.1 Se efectuarán medidas de tensión en distintos puntos del sistema eléctrico, con el objetivo\nde dar cumplimiento a lo indicado en el presente reglamento, respecto a las caídas de\ntensión máximas permitidas, pueden ser utilizadas las opciones siguientes:\n7.10.1.1  La caída de tensión puede determinarse midiendo la impedancia del circuito.\n7.10.1.2  La caída de tensión puede ser evaluada utilizando diagramas análogos al\ndado como ejemplo en el anexo 19.4 de este pliego.\n7.11 Pruebas de funcionalidad\n7.11.1 Los conjuntos, tales como equipos, los motores y sus auxiliares, mecanismos de\ncomando y enclavamientos, sistemas de monitoreo y/o control, deben estar sometidos a\nun ensayo funcional, con el fin de verificar que están correctamente montados, regulados\ne instalados conforme a las exigencias de este reglamento y sus respectivos pliegos\ntécnicos.\n7.11.2 Los dispositivos de protección deben ser sometidos a ensayos funcionales, si fuera\nnecesario, con el fin de verificar que están correctamente instalados y regulados.","a":"consumo"},{"n":"RIC N°19","r":"8–8.1.1","h":"TIPOS DE VERIFICACIÓN","t":"8  TIPOS DE VERIFICACIÓN\nEn una instalación eléctrica se realizará una verificación inicial antes de la puesta en servicio y\nverificaciones periódicas para comprobar el buen estado de esta.\n8.1  Verificación inicial\n8.1.1  Generalidades\n8.1.1.1  La verificación inicial de una instalación eléctrica debe ser realizada de acuerdo\ncon lo indicado en el punto 5.1 de este pliego.\n8.1.1.2  La verificación inicial debe ser realizada por un instalador eléctrico Autorizado\npor la Superintendencia, de acuerdo con lo indicado en el punto 5.4 de este\npliego.\n8.1.1.3  La verificación inicial comprenderá una revisión documental del proyecto de\ninstalación de consumo, y una inspección, pruebas y ensayos tal como se\nindica en las secciones 6 y 7 de este pliego, con la finalidad de verificar el\ncumplimiento de los pliegos técnicos que forman parte del reglamento DS N°8,\ndel Ministerio de Energía, así como comprobar que la instalación cumple con el\nproyecto eléctrico declarado.","a":"consumo"},{"n":"RIC N°19","r":"8.1.2–8.1.2.3","h":"TIPOS DE VERIFICACIÓN › Verificación inicial","t":"8.1.2  Informe de verificación inicial\n8.1.2.1  Después de terminar la verificación de una instalación nueva, de una ampliación\no de la modificación de una instalación existente debe redactarse un informe\ninicial de inspección. Este documento debe incluir los detalles sobre los\naspectos de la instalación considerados por el informe, junto con un registro de\nlos resultados de la inspección, de las pruebas y de los ensayos.\n8.1.2.2  Toda falta u omisión detectada durante la verificación inicial debe ser corregida\nantes de que el instalador declare la conformidad de la instalación.\n8.1.2.3  El informe de verificación inicial debe incluir:\n1.  Un informe con la revisión documental del proyecto y con las\ninspecciones, pruebas y ensayos efectuados para cada uno de los\ntableros que conforman la instalación, con sus respectivos resultados,\nen conformidad con lo descrito en las secciones 6 y 7 de este pliego.\n2.  Un informe fotográfico con imágenes de los resultados de cada prueba\ny ensayo realizado, incorporando las fotografías de los aspectos\nprincipales de las etapas de ejecución de la instalación tales como la\ninstalación de tableros, protecciones, canalizaciones, etc.","a":"consumo"},{"n":"RIC N°19","r":"8.2–8.2.1.2","h":"TIPOS DE VERIFICACIÓN › Verificación periódica","t":"8.2  Verificación periódica\n8.2.1  Generalidades\n8.2.1.1  Toda instalación eléctrica es susceptible a cambios a lo largo de su vida útil, por\nlo que la realización de una verificación periódica y su frecuencia serán función\ndel tipo y uso de la instalación, de los materiales utilizados y del mantenimiento\nque se le efectúe.\n8.2.1.2  La verificación periódica de toda instalación se realizará de acuerdo al\nprocedimiento que defina la Superintendencia para tales efectos.","a":"consumo"},{"n":"RIC N°19","r":"8.2.2–8.2.2.1","h":"TIPOS DE VERIFICACIÓN › Verificación periódica","t":"8.2.2  Frecuencia de la verificación periódica\n8.2.2.1  La frecuencia de la verificación periódica de una instalación se debe determinar\ntomando en cuenta el tipo de instalación y equipos, su uso y operación, la\nfrecuencia y la calidad del mantenimiento; así como las influencias externas a\nlas que está sometida. La frecuencia máxima de la verificación periódica y su\ncomunicación será determinada por un procedimiento que definirá la\nSuperintendencia para lates efectos.","a":"consumo"},{"n":"RIC N°19","r":"8.2.3–8.2.3.2","h":"TIPOS DE VERIFICACIÓN › Verificación periódica","t":"8.2.3  Informe de la verificación periódica\n8.2.3.1  Al término de la verificación periódica de una instalación existente, se deberá\nentregar un informe técnico escrito. Esta documentación debe incluir los\ndetalles sobre la extensión de la instalación y sobre los alcances de la\nverificación cubierta por el informe, junto con un registro de los resultados,\nincluyendo todas las deficiencias detectadas y los resultados de las pruebas y\nensayos efectuados.\n8.2.3.2  El informe periódico debe ser elaborado por la persona responsable de llevar a\ncabo la verificación o por una persona autorizada para realizar tal acto en su\nrepresentación. Dicho informe será entregado a la persona que ordenó la\nverificación periódica.","a":"consumo"},{"n":"RIC N°19","r":"8.2.4–8.2.4.3","h":"TIPOS DE VERIFICACIÓN › Verificación periódica","t":"8.2.4  Mantenimiento\n8.2.4.1  Toda instalación debe ser periódicamente verificada por un instalador\nautorizado por la Superintendencia, de la clase correspondiente al tipo de\ninstalación.\n8.2.4.2  Toda instalación (o parte de ella) que por cualquier motivo se torne peligrosa\ndebe ser inmediatamente desenergizada y puesta en servicio únicamente\ndespués de una reparación satisfactoria. Toda falla o anomalía constatada en\nlos equipos eléctricos o en su funcionamiento debe ser comunicada a personal\ntécnico calificado para fines de su reparación, especialmente cuando los\nequipos de protección contra sobrecorriente o contra choques eléctricos actúan\nsin causa conocida.\n8.2.4.3  El empalme de una instalación eléctrica que sea parcial o totalmente afectada\npor un incendio, deberá ser desconectado de la red de distribución, hasta que\nla instalación eléctrica sea verificada y declarada nuevamente por un instalador\neléctrico ante la Superintendencia.","a":"consumo"},{"n":"RIC N°19","r":"8.3–8.3.2","h":"TIPOS DE VERIFICACIÓN › Verificación de tercera parte","t":"8.3  Verificación de tercera parte\n8.3.1  La verificación de tercera parte deberá implementarse aplicando las exigencias definidas\nen los puntos 8.1 y 8.2 según corresponda al tipo de verificación.\n8.3.2  La Superintendencia será la encargada de establecer el procedimiento que definirá las\nexigencias para implementar la verificación de tercera parte, que, aplicada a cada una de\nlas instalaciones, definido los requisitos de los organismos de inspección y los\nprocedimientos de comunicación de ellos.","a":"consumo"},{"n":"RIC N°19","r":"9–9.1.2","h":"PROCEDIMIENTO DE DECLARACIÓN DE PUESTA EN SERVICIO","t":"9  PROCEDIMIENTO DE DECLARACIÓN DE PUESTA EN SERVICIO\n9.1  Disposiciones generales\n9.1.1  La comunicación de puesta en servicio de toda instalación de consumo de energía\neléctrica nueva, ampliada o modificada deberá ser declarada con 15 días hábiles de\nanticipación a la Superintendencia, acompañada de los antecedentes que correspondan\n9.1.2  El instalador eléctrico autorizado, a cargo de la ejecución de la instalación eléctrica,\ndeberá declarar la instalación una vez que ésta se encuentre completamente terminada.\nLa declaración se realizará de manera digital, ingresándola al sistema de trámites en línea\ne-declarador, en el portal dispuesto por la Superintendencia.","a":"consumo"},{"n":"RIC N°19","r":"9.1.3–9.2","h":"PROCEDIMIENTO DE DECLARACIÓN DE PUESTA EN SERVICIO › Disposiciones generales","t":"9.1.3  El instalador eléctrico autorizado, es el responsable de la documentación ingresada al\nsistema, utilizando su clave única e intransferible.\n9.1.4  La clasificación de los tipos de instalaciones y las categorías o clases de los instaladores\neléctricos autorizados están definidos en el Decreto Supremo N°92 de 1983, Reglamento\nde Instaladores Eléctricos y de Electricistas de Recintos de Espectáculos Públicos, del\nMinisterio de Economía, Fomento y Reconstrucción o en la que a futuro la reemplace.\n9.2  Procedimiento general para la puesta en servicio","a":"consumo"},{"n":"RIC N°19","r":"9.2.1–9.2.2","h":"PROCEDIMIENTO DE DECLARACIÓN DE PUESTA EN SERVICIO › Procedimiento general para la puesta en servicio","t":"9.2.1  El proyectista de una instalación de consumo de energía eléctrica, encargado por el\npropietario de la obra, deberá solicitar a la empresa distribuidora, previo a la elaboración\ndel proyecto, el Informe de Condiciones Previas o Factibilidad Técnica de Suministro.\nEstos antecedentes deberán ser entregados por la empresa distribuidora en los plazos y\nforma dispuestos en la Norma Técnica de Distribución.\n9.2.2  Tanto en la ejecución de ampliaciones o modificaciones a instalaciones eléctricas\nexistentes como en aquellos inmuebles en donde se construyan simultáneamente\ninstalaciones nuevas de distinta naturaleza (alumbrado, aire acondicionado, ascensores,\nbombas, etc.), será responsabilidad del instalador electricista respectivo verificar que la\noperación de la parte por él ejecutada, no implique riesgo para las personas y sus bienes\ny no altere el buen funcionamiento del resto del sistema, así como las condiciones del\nsuministro eléctrico.","a":"consumo"},{"n":"RIC N°19","r":"9.2.3–9.2.4","h":"PROCEDIMIENTO DE DECLARACIÓN DE PUESTA EN SERVICIO › Procedimiento general para la puesta en servicio","t":"9.2.3  Cuando las instalaciones citadas en el punto anterior sean ejecutadas por distintos\ninstaladores eléctricos y éstas sean alimentadas mediante un solo alimentador o\nacometida de la empresa eléctrica, deberá existir un instalador eléctrico coordinador,\nquien verificará en su conjunto que la operación o funcionamiento de cada instalación\nparcial no produzca alteraciones en las demás instalaciones o en las condiciones del\nsuministro, y además deberá cerciorarse que no existe ninguna condición insegura.\n9.2.4  Para dar cumplimiento a lo indicado en los puntos anteriores, el instalador ejecutante o el\ninstalador coordinador, según sea el caso, pondrá en conocimiento oportunamente al\npropietario sobre los cambios que deberán ejecutarse a fin de garantizar el seguro y buen\nfuncionamiento de las instalaciones en su conjunto.","a":"consumo"},{"n":"RIC N°19","r":"9.2.5","h":"PROCEDIMIENTO DE DECLARACIÓN DE PUESTA EN SERVICIO › Procedimiento general para la puesta en servicio","t":"9.2.5  El instalador eléctrico a cargo de la coordinación del proyecto, el cual deberá ser de la\nclase correspondiente al tipo de instalación en su totalidad, será el responsable del\nsistema eléctrico completo declarado a la Superintendencia, como también el instalador\nejecutante de la parte ejecutada por él.","a":"consumo"},{"n":"RIC N°19","r":"9.2.6–9.2.8.4","h":"PROCEDIMIENTO DE DECLARACIÓN DE PUESTA EN SERVICIO › Procedimiento general para la puesta en servicio","t":"9.2.6  Para efectos exclusivamente administrativos, el instalador eléctrico podrá ser\nrepresentado por otra persona ante la Superintendencia y la empresa distribuidora, quien\ndeberá mostrar la licencia del instalador eléctrico autorizado y un poder simple del\ninstalador titular.\n9.2.7  Todo proyecto de ampliación o remodelación parcial en una instalación eléctrica deberá\nincluir los antecedentes principales de la instalación existente que permitan verificar el\ncambio y efecto de la nueva instalación sobre ella y toda la información de la nueva\ninstalación, donde se demuestre gráficamente que se cumple lo indicado en los puntos\nanteriores.\n9.2.8  Los antecedentes que se deberán acompañar en el momento de efectuar la comunicación\nde puesta en servicio son los siguientes:\n9.2.8.1  Los antecedentes del proyecto definitivo de la instalación de consumo de\nenergía eléctrica ejecutada (planos as-built y memoria explicativa, según\ncorresponda), los cuales se ajustarán a las disposiciones contenidas en el\n9.2.8.2  La declaración del instalador eléctrico autorizado, en que conste que la\nejecución, las pruebas y los ensayos dispuestos en este pliego técnico han\nsido realizados conforme al proyecto definitivo que se está presentando a la\nSuperintendencia, cumpliendo con todas las disposiciones legales,\nreglamentarias y la normativa vigente, y que la instalación de consumo\ndeclarada no presenta riesgos para las personas que la operen y utilicen, y\npara las cosas.1\n9.2.8.3  El informe de la verificación inicial.1\n9.2.8.4  Presentación de certificados de tercera parte según corresponda. 1","a":"consumo"},{"n":"RIC N°19","r":"9.2.9–9.2.12","h":"PROCEDIMIENTO DE DECLARACIÓN DE PUESTA EN SERVICIO › Procedimiento general para la puesta en servicio","t":"9.2.9  El instalador eléctrico autorizado que realice una declaración de puesta en servicio de\nuna determinada instalación de consumo no podrá ingresar al sistema e-declarador de la\nSuperintendencia, más de una declaración de puesta en servicio de dicha instalación,\nmientras ésta se encuentre en proceso de revisión, es decir, no está permitido realizar\ningresos simultáneos de declaraciones de una misma instalación de consumo que se\nencuentre en trámite.\n9.2.10 En el caso de que una declaración de puesta en servicio sea devuelta con observaciones\npor la Superintendencia, el instalador deberá continuar el trámite con la misma\ndeclaración, corrigiendo las observaciones notificadas hasta terminar el proceso completo\nde inscripción de la instalación. Está prohibido presentar una nueva declaración, para\nreemplazar aquella que ha sido devuelta con observaciones por la Superintendencia.\n9.2.11 Una vez que la Superintendencia inscriba la declaración hecha por el instalador en el\nportal electrónico, se entregará un documento que acredite el registro de la instalación de\nconsumo, el cual servirá para la posterior solicitud de suministro de energía eléctrica a la\nempresa distribuidora de la zona y efectuar los trámites municipales correspondientes.\n9.2.12 Si en las inspecciones que realice, la Superintendencia o la entidad autorizada, se\nconstata que las instalaciones no se ajustan a las disposiciones legales, reglamentarias\ny normativas, o contienen errores técnicos, los propietarios serán responsables de la\nnormalización de ellas, sin perjuicio de la desconexión de la instalación y sanción que le\ncorresponda al instalador autorizado ejecutante o responsable.\n______________________________________\nSe modificó numerando correlativo de 9.2.9.1 a 9.2.9.4 por 9.2.8.1 a 9.2.8.4 en la versión del PDF publicada el 12.01.2021.","a":"consumo"},{"n":"RIC N°19","r":"ANEXO 19.1","h":"ANEXO 19.1","t":"ANEXO 19.1\nMÉTODO DE MEDIDA DE LA RESISTENCIA DE AISLAMIENTO/IMPEDANCIA DE SUELOS Y\nPAREDES CON RELACIÓN A TIERRA O AL CONDUCTOR DE PROTECCIÓN\n19.1 Generalidades\nLa medida de la impedancia o de la resistencia de aislamiento de suelos o paredes debe ser efectuada\ncon la tensión del sistema a tierra y a frecuencia nominal, o bajo una tensión inferior con la misma\nfrecuencia nominal combinada con una medida de la resistencia de aislamiento. Esto puede ser\nrealizado por ejemplo en conformidad con los métodos de medida siguientes:\n19.1.1  En el caso de redes de corriente alterna\n•  Por medición bajo la tensión nominal en corriente alterna, o\n•  Por una medición bajo tensión en corriente alterna más pequeña (25 V mínimo) y por un\nensayo complementario de aislamiento bajo una tensión mínima de ensayo de 500 V en\ncorriente continua para una tensión nominal de la red que no pase de 500 V y con una tensión\nmínima de ensayo de 1000 V en corriente continua para una tensión nominal de la red\nsuperior a 500 V.\nOpcionalmente pueden ser utilizadas las siguientes fuentes de tensión:\na) La tensión a tierra existente en el punto de medida;\nb) La tensión secundaria de un transformador de seguridad con arrollamientos separados;\nc) Una fuente de tensión independiente a la frecuencia nominal de la red.\nEn los casos especificados en b) y c) la tensión de medida debe estar referenciada a tierra.\nPor razones de seguridad, en el caso de tensión de medida superior a 50 V, la corriente de\nsalida máxima debe estar limitada a 3,5 mA.\n19.1.2  En el caso de redes de corriente continua","a":"consumo"},{"n":"RIC N°19","r":"ANEXO 19.1","h":"ANEXO 19.1","t":"•  Ensayo de aislamiento bajo una tensión de ensayo mínima en corriente continua de 500 V\npara una tensión nominal de la red que no sea superior a 500 V;\n•  Ensayo de aislamiento bajo una tensión de ensayo mínima en corriente continua de 1000 V\npara una tensión nominal de la red superior a 500 V.\nConviene que el ensayo de aislamiento sea efectuado con un equipo de medida conforme a\nlo especificado en la Norma IEC 61557-2.\n19.2  Método de ensayo para la medida de la impedancia de suelos y paredes con tensión en\ncorriente alterna\nUna corriente I es medida con un amperímetro entre la salida de la fuente de tensión o el conductor de\nfase L y el electrodo de ensayo. La tensión Ux del electrodo se mide por medio de un voltímetro cuya\nresistencia interna es como mínimo 1 MΩ con relación a PE.\nLa impedancia de aislamiento del suelo es: Zx = Ux/I.\nPara asegurarse de la medida de la impedancia, la medida debe efectuarse en tantos puntos como sea\nnecesario, elegidos al azar, con un número mínimo de tres.\nLos electrodos de ensayo pueden ser de uno de los tipos siguientes. En caso de conflicto, el método de\nreferencia es el uso del electrodo de ensayo 1.\n19.3  Electrodo de ensayo 1\nEl electrodo de ensayo está formado por un trípode metálico cuyos pies situados en los vértices de un\ntriángulo equilátero descansan sobre el suelo. Cada pie está provisto de una base flexible que garantiza,\ncuando está cargada, un contacto íntimo con la superficie de ensayo, sobre una superficie de 900 mm2\naproximadamente y que presenta una resistencia inferior a 5000 Ω.","a":"consumo"},{"n":"RIC N°19","r":"ANEXO 19.1","h":"ANEXO 19.1","t":"Antes de la realización de las medidas, la superficie a ensayar se limpia por medio de un líquido de\nlimpieza. Durante las medidas, se aplica al trípode una fuerza de 750 N o de 250 N aproximadamente\nsegún se trate de suelos o paredes respectivamente.\nFigura 19.1.1 − Electrodo de ensayo 1\n19.4 Electrodo de ensayo 2\nEl electrodo está formado por una placa metálica cuadrada de 250 mm de lado y de un papel de tela\nhidrofilada mojada y escurrida de aproximadamente 270 mm de lado. Este papel está colocado entre la\nplaca y la superficie a ensayar.\nDurante las medidas se aplica a la placa una fuerza de 750 N o 250 N aproximadamente, según se trate\nde suelos o paredes respectivamente.\nFigura 19.1.2 – Electrodo de ensayo 2","a":"consumo"},{"n":"RIC N°19","r":"ANEXO 19.2","h":"ANEXO 19.2","t":"ANEXO 19.2\nMÉTODO DE MEDICIÓN DE LA IMPEDANCIA DEL BUCLE DE FALLA\nPara desarrollar este ensayo se debe tener presente que existen distintos tipos de esquemas de\nque será necesario analizar el esquema de distribución empleado en la instalación.\nLos instrumentos de medición actuales, que disponen de electrónica avanzada, pueden medir la\nresistencia, incluso entre los conductores de neutro (N) y tierra (TP) en el caso de circulación de\ncorrientes elevadas en el conductor de neutro. Normalmente las corrientes generadas por tensiones de\nfase a través de distintas cargas lineales y no lineales, producen caídas de tensión de forma muy\nirregular. Estas caídas de tensión interfieren con las tensiones de prueba y por tanto entorpecen y\ndificultan la medición. Los instrumentos de medición pueden generan su propia tensión interna de\nprueba (aproximadamente 40 V con una corriente menor a 15 mA), ya que no existe tensión entre los\nconductores de protección y neutro. La gran ventaja de este método es que en este caso se garantiza\nque el diferencial no actuará durante la prueba, debido a la baja corriente generada (<15 mA).\nInterpretación de la medida\nAl realizar la prueba de resistencia de bucle N-TP se puede obtener las siguientes conclusiones para\ndeterminar si es un sistema TN, TT o IT.\na) TN: si el valor de resistencia de bucle es muy bajo (menor de 2Ω). En este caso el valor obtenido\nes tan solo la suma de las resistencias de los conductores de neutro y tierra de protección (RN +\nRTP) como se representa en la figura 19.2.1.\nFigura 19.2.1 Resistencia de bucle N-TP de un sistema TN","a":"consumo"},{"n":"RIC N°19","r":"ANEXO 19.2","h":"ANEXO 19.2","t":"b) TT: si el valor de resistencia de bucle es algo mayor (más de 10Ω). El valor obtenido es el resultado\nde la suma de cinco valores: RN + RTP + RE + RG + RO. Es decir, se añade las resistencias de los\nelectrodos de puesta a tierra de la instalación (RE), más la del transformador (RO) y la resistencia\nde la tierra misma (RG) lo que se representa en la figura 19.2.2.\nFigura 19.2.2 Resistencia de bucle N-TP de un sistema TT.\nc) IT: si el valor obtenido es muy alto (incluso fuera de la escala del instrumento), como se observa\nen la Figura 19.2.3, podría indicar que la instalación es IT debido a que, no existiría conexión física\nentre el conductor de protección y el neutro, lo que justifica que el valor obtenido sea muy elevado.\nSin embargo, se debe tener en consideración que el propio valor alto de la resistencia medida por\nsí solo, no es suficiente evidencia de que se está en presencia de un sistema IT. Ya que, podría\ndeberse por ejemplo a un corte o interrupción en el conductor de protección de un sistema TT o\nTN.\nFigura 19.2.3 Resistencia de bucle N-TP de un sistema IT\nProcedimiento de Prueba para la Medición de Impedancia de Bucle de Falla\nPara el esquema TN\nSi la instalación dispone de dispositivos de protección contra sobrecorrientes, tales como fusibles\ne interruptores magnetotérmicos, entonces se debe medir la impedancia de bucle de falla (Zs). La\nimpedancia de bucle de falla debe ser lo suficientemente baja para permitir que las posibles\ncorrientes de defecto puedan causar la operación de los dispositivos de protección en caso de\ndefecto.","a":"consumo"},{"n":"RIC N°19","r":"ANEXO 19.2","h":"ANEXO 19.2","t":"Para poder realizar este ensayo se recomienda seguir los siguientes pasos:\n1. Efectuar una prueba de continuidad eléctrica (si ésta no se realizó), antes de llevar a cabo la\nmedición de la impedancia del bucle de falla.\n2. Identificar qué tipo de esquema de distribución tiene la instalación (TN, TT o IT), según lo\nindicado anteriormente.\n3. Realizar la medición con el instrumento probador de instalaciones eléctricas, certificado para\nrealizar este tipo de prueba.\n4. Realizar esta medición en la última toma de corriente de cada circuito y verificar que dichos\ncircuitos están protegidos por dispositivos correspondientes, de acuerdo con los valores de la\ntabla 19.2.1.\n5. El instrumento se conecta a la tensión del sistema, actuando como una resistencia de carga\n(RC). Este genera una corriente de defecto que circula según el bucle (circuito, lazo) mostrado\nen la figura 19.2.4 (línea segmentada). La caída de tensión provocada por la corriente de\nprueba en la resistencia interna (RC) del instrumento es medida por el voltímetro interno de\néste. También se mide el desfase entre la tensión del sistema y la corriente de prueba. En base\na los parámetros medidos el instrumento, se calcula la impedancia de bucle de falla (Zs, ZLOOP).\nLas impedancias individuales que forman parte de la impedancia de bucle de falla en un sistema\nTN se encuentran expresadas en la siguiente ecuación:\nZS [Ω] = RL1+ RC + RTP + ZSEC\nDónde:\nZS  : Es la suma total de impedancia que contiene el sistema dentro del circuito medido\npasando por el secundario del transformador, denominada Impedancia de bucle de","a":"consumo"},{"n":"RIC N°19","r":"ANEXO 19.2","h":"ANEXO 19.2","t":"defecto\nZSEC : Impedancia del secundario del transformador.\nRL1 : Resistencia del conductor de fase entre el transformador y la toma de corriente donde\nse hace la prueba.\nRC : Resistencia del instrumento de medida.\nRTP : Resistencia del conductor de tierra de protección.\nRO : Resistencia del electrodo a puesta a tierra del transformador.\nFigura 19.2.4 Medición de impedancia de bucle de falla en esquema TN.\nLa siguiente tabla muestra los valores máximos permitidos de impedancia de bucle en\ninstalaciones con tensión nominal VL-N= 220 V (voltaje línea neutro), protegida por interruptores\nmagnéticos tipos B, C y D.\nInterruptor  Interruptor  Interruptor\nCorriente  magnetotérmico  magnetotérmico  magnetotérmico\nnominal del  tipo B  tipo C  tipo D\ndispositivo de\nprotección (A)  Ia= 5 * In  Zs (Ω)  Ia= 10* In  Zs (Ω)  Ia= 20 * In  Zs (Ω)\n(A)  (0,2s)  (A)  (0,2s)  (A)  (0,2s)\n2  10  22  20  11  40  5,5\n4  20  11  40  5,5  80  2,8\n6  30  7,3  60  3,65  120  1,83\n10  50  4,4  100  2,2  200  1,1\n16  80  2,8  160  1,4  320  0,7\n20  100  2,2  200  1,1  400  0,55\n25  125  1,8  250  0,9  500  0,45\n32  160  1,4  320  0,7  640  0,34\n35  175  1,3  350  0,65  700  0,31\n40  200  1,1  400  0,55  800  0,27\n50  250  0,9  500  0,45  1000  0,22\n63  315  0,7  630  0,35  1260  0,17\nTabla 19.2.1 ZS máximo para interruptores magnetotérmicos tipo B, C y D.\nPara el esquema TT\nPara realizar este ensayo se deben seguir los pasos indicados en Medición de Impedancia de bucle\nde falla, para el esquema TN, teniendo en cuenta que la ilustración de referencia a la figura 19.2.5.","a":"consumo"},{"n":"RIC N°19","r":"ANEXO 19.2","h":"ANEXO 19.2","t":"Las impedancias que forman parte de la impedancia de bucle de falla en un sistema TT se\nencuentran expresadas en la siguiente ecuación:\nZS [Ω] = ZSEC + RL1 + RC + RTP + RE + RG + RO\nDonde:\nZS  : Es la suma total de impedancias que contiene el sistema dentro del circuito medido\npasando por el secundario del transformador, denominada Impedancia de bucle de\ndefecto\nZSEC : Impedancia del secundario del transformador.\nRL1 : Resistencia del conductor de fase entre el transformador y la toma de corriente donde\nse hace la prueba.\nRC : Resistencia del instrumento de medida.\nRTP : Resistencia del conductor de tierra de protección.\nRE : Resistencia del electrodo de puesta tierra de la instalación.\nRG : Resistencia de la tierra física entre el electrodo de la instalación y el electrodo del\ntransformador.\nRO : Resistencia del electrodo de puesta tierra del transformador.\nLa Impedancia de bucle de defecto (ZS) para el caso del sistema TT, deberá ser inferior a 80Ω.\nFigura 19.2.5 Medición de impedancia de bucle de falla en esquemas TT.\nLa corriente de cortocircuito proyectada Ipsc\nLa corriente de cortocircuito proyectada Ipsc se calcula de acuerdo a la siguiente formula:\nIpcc =Vn * 1,06 / Zs\nDonde:\nZs  : también denominada ZLOOP. Impedancia de bucle de defecto.\nIpcc  : Posible corriente de cortocircuito en el bucle de defecto creado.\nVn  : Tensión nominal del sistema entre fase y conductor de protección.","a":"consumo"},{"n":"RIC N°19","r":"ANEXO 19.3","h":"ANEXO 19.3","t":"ANEXO 19.3\nVERIFICACIÓN DE LOS PROTECTORES DIFERENCIALES O DISPOSITIVOS DE CORRIENTE\nRESIDUAL (RCDs)\nLa verificación de los protectores diferenciales o dispositivos de corriente residual (RCDs) puede ser\nrealizada mediante un instrumento de medición que cumpla con los requerimientos de la norma técnica\nIEC 61557-6.\nLos métodos descritos a continuación pueden ser utilizados para la verificación de la actuación de los\ndiferenciales o dispositivos de corriente residual (RCDs).\nMétodo 1\nLa verificación se realiza mediante el circuito mostrado en la figura 19.3.1.\nUna resistencia variable Rp debe ser conectada aguas abajo del protector diferencial o dispositivo de\ncorriente residual (RCD) entre un conductor activo y la masa.\nLa corriente residual IΔ es aumentada reduciendo el valor de la resistencia Rp.\nLa apertura del RCD debe ocurrir para una corriente IΔ menor que la corriente residual (diferencial)\nnominal de actuación IΔn.\nNOTA - Este método puede ser utilizado en los esquemas TN-S, TT e IT. En los esquemas IT puede\nser necesario conectar un punto de la alimentación a tierra durante el ensayo, para que el RCD actúe.\nFIGURA 19.3.1 – Verificación de la actuación de los dispositivos RCDs\nMétodo 2\nLa verificación se realiza mediante el circuito mostrado en la figura 19.3.2.\nUna resistencia variable es conectada a un conductor activo aguas arriba del protector diferencial o\ndispositivo de corriente residual (RCD) y a otro conductor activo aguas abajo. La corriente se aumenta\nmediante la reducción de la carga Rp.\nLa apertura del RCD debe ocurrir para una corriente IΔ menor que la corriente residual (diferencial)\nnominal de actuación IΔn. La carga debe estar desconectada durante el ensayo.\nNOTA - Este método puede ser utilizado en los esquemas TN-S, TT e IT.\nFIGURA 19.3.2 – Verificación de la actuación de los dispositivos RCDs","a":"consumo"},{"n":"RIC N°19","r":"ANEXO 19.4","h":"ANEXO 19.4","t":"ANEXO 19.4\nEJEMPLO DE DIAGRAMA APROPIADO PARA EL CÁLCULO DE LA CAÍDA DE TENSIÓN\nEjemplo de diagrama apropiado para el cálculo de la caída de tensión\nLongitud máxima del cable para una caída de tensión del 4% bajo tensión trifásica nominal de 400 V\nc.a. y con una temperatura de los conductores de 55 ºC, cable aislado de PVC y alma de cobre.\nNOTA: Las curvas anteriores no están destinadas a dar las indicaciones sobre corrientes admisibles de los\nconductores","a":"consumo"},{"n":"DS 8","r":"art. 1","h":"TÍTULO I OBJETIVO Y ALCANCE","t":"Artículo 1° El presente reglamento establece las exigencias mínimas que deben ser consideradas en el diseño, construcción, puesta en servicio, operación, reparación y mantenimiento de toda instalación de consumo de energía eléctrica hasta el punto de conexión del cliente final con la red de distribución, para que su funcionamiento sea en condiciones seguras para las personas y las cosas.","a":"consumo"},{"n":"DS 8","r":"art. 2","h":"TÍTULO I OBJETIVO Y ALCANCE","t":"Artículo 2° En el caso de las instalaciones de consumo de energía eléctrica que funcionen en ambientes costeros y/o en ambientes con presencia de agentes químicos, además de las disposiciones del presente reglamento se le aplicarán las recomendaciones de los fabricantes, en lo relacionado con la temperatura de funcionamiento y de condiciones de montaje.\n Se consideran como ambientes costeros a la franja costera, definida como una zona de 10 km de ancho, medida desde la línea de playa.\n Se consideran como ambientes con presencia de agentes químicos aquellos inmuebles donde se procesan componentes químicos corrosivos.","a":"consumo"},{"n":"DS 8","r":"art. 3 (parte 1)","h":"TÍTULO I OBJETIVO Y ALCANCE","t":"Artículo 3° Para los efectos de la aplicación del presente reglamento y de los pliegos de normas técnicas que deberá dictar la Superintendencia de Electricidad y Combustibles, de conformidad a lo dispuesto en el artículo 12°, se entenderá por lugar de reunión de personas a todos los inmuebles o parte de ellos o estructuras cuya capacidad permita la reunión de 100 o más personas.\n Sin perjuicio de lo anterior, son lugares de reunión de personas, entre otros, los siguientes:\n a) Recintos asistenciales, tales como hospitales, clínicas, policlínicos y consultorios.\n b) Recintos educacionales.\n c) Recintos destinados al culto religioso, tales como iglesias, templos, mezquitas y sinagogas.\n d) Recintos de entretenimiento, tales como casinos de juego y billares.\n e) Recintos de esparcimiento, tales como casinos de alimentación, restaurantes, pubs y discotecas.\n f) Recintos para la práctica deportiva.\n g) Recintos de espectáculos permanentes o esporádicos.\n h) Cines, teatros y museos.\n i) Recintos destinados a fines sociales.\n j) Recintos dedicados al comercio, tales como supermercados, galerías comerciales, tiendas de departamentos y centros comerciales.","a":"consumo"},{"n":"DS 8","r":"art. 3 (parte 2)","h":"TÍTULO I OBJETIVO Y ALCANCE","t":"k) Terminales de transporte aéreo y terrestre, incluido estaciones de metro.\n   Los edificios colectivos residenciales no se considerarán como lugar de reunión de personas, sin perjuicio de que todos los espacios comunes, tales como pasillos, zonas de acceso y áreas comunes, deberán cumplir con las exigencias correspondientes a dicho tipo de lugares.","a":"consumo"},{"n":"DS 8","r":"art. 4 (parte 1)","h":"TÍTULO II TERMINOLOGÍA","t":"Artículo 4° Para los efectos del presente reglamento, los siguientes términos, tendrán el significado y alcance que en este artículo se indican:\n a) Factibilidad Técnica de Suministro: Proceso que tiene por objeto que la empresa distribuidora, a solicitud del propietario que requiera la conexión o modificación de una instalación de consumo de energía eléctrica, entregue las condiciones técnicas y económicas para el suministro de dicha instalación, en conformidad con la normativa vigente.\n b) Empresa Distribuidora: Concesionaria del servicio público de distribución o todo aquel que preste el servicio de distribución de electricidad, ya sea en calidad de propietario, arrendatario, usufructuario o que opere, a cualquier título, instalaciones de distribución de energía eléctrica.\n c) Instalación de Consumo de Energía Eléctrica: Conjunto de aparatos, equipos, canalizaciones y de circuitos eléctricos asociados que tienen como objetivo la utilización de la energía eléctrica. Incluye los equipos necesarios para asegurar su correcto funcionamiento y la conexión con los artefactos eléctricos correspondientes.","a":"consumo"},{"n":"DS 8","r":"art. 4 (parte 2)","h":"TÍTULO II TERMINOLOGÍA","t":"d) Ley o Ley General de Servicios Eléctricos: Decreto con fuerza de ley Nº 4/20.018, de 2006, del Ministerio de Economía, Fomento y Reconstrucción, que fija el texto refundido, coordinado y sistematizado del decreto con fuerza de ley Nº 1, de Minería, de 1982, Ley General de Servicios Eléctricos, en materia de energía eléctrica, y sus modificaciones posteriores, o la disposición que la reemplace.\n e) Propietario: Persona natural o jurídica que acredita dominio sobre un inmueble o instalaciones que reciben servicio eléctrico.\n f) Superintendencia: Superintendencia de Electricidad y Combustibles.\n g) Verificación de Tercera Parte: Verificación del cumplimiento de las exigencias técnicas vigentes para las Instalaciones de Consumo de Energía Eléctrica, efectuada por un tercero autorizado por la Superintendencia a tal efecto.","a":"consumo"},{"n":"DS 8","r":"art. 5","h":"TÍTULO III RESPONSABILIDADES","t":"Artículo 5° Es responsabilidad de los Propietarios de las Instalaciones de Consumo de Energía Eléctrica el cumplir con las normas técnicas y reglamentos que se establezcan en virtud de la ley; el no cumplimiento de estas normas o reglamentos podrá ser sancionada por la Superintendencia con multas y/o desconexión de las instalaciones correspondientes, en conformidad a lo que establezcan los reglamentos respectivos.\n Podrán ejecutar instalaciones eléctricas, y en consecuencia firmar los planos correspondientes, los que posean licencia de instalador eléctrico, o bien los que posean título en las profesiones que determinen los reglamentos.","a":"consumo"},{"n":"DS 8","r":"art. 6","h":"TÍTULO III RESPONSABILIDADES","t":"Artículo 6° Los Propietarios de Instalaciones de Consumo de Energía Eléctrica serán responsables de mantener y conservar sus instalaciones en buen estado y con una operación segura, siendo responsables de las normalizaciones y regularizaciones de ellas.\n Las personas que diseñen, construyan y/o modifiquen Instalaciones de Consumo de Energía Eléctrica serán responsables del cumplimiento de la normativa vigente, con el objetivo de que dichas instalaciones sean seguras para las personas y las cosas.","a":"consumo"},{"n":"DS 8","r":"art. 7","h":"TÍTULO III RESPONSABILIDADES","t":"Artículo 7° Toda Instalación de Consumo de Energía Eléctrica deberá ejecutarse de acuerdo a un proyecto técnicamente elaborado, el cual deberá asegurar que la instalación presenta condiciones seguras para las personas o las cosas, cumpliendo además con las condiciones de mantenimiento establecidas en la normativa vigente que permitan las modificaciones o ampliaciones con facilidad en dichas instalaciones.","a":"consumo"},{"n":"DS 8","r":"art. 8","h":"TÍTULO III RESPONSABILIDADES","t":"Artículo 8° Toda Instalación de Consumo de Energía Eléctrica debe ser proyectada, ejecutada y dirigida por un instalador eléctrico autorizado por la Superintendencia, o bien, por los que posean título en las profesiones que determinen los reglamentos, y de la clase correspondiente según lo establecido en el decreto supremo N° 92, de 1983, del Ministerio de Economía, Fomento y Reconstrucción, que aprueba el Reglamento de Instaladores Eléctricos y de Electricistas de Espectáculos Públicos, o la normativa que lo reemplace.","a":"consumo"},{"n":"DS 8","r":"art. 9","h":"TÍTULO III RESPONSABILIDADES","t":"Artículo 9° La Superintendencia podrá fiscalizar las Instalaciones de Consumo de Energía Eléctrica, pudiendo inspeccionarlas en cualquiera de las etapas de ejecución, término u operación, previa autorización del Propietario.\n Si en las fiscalizaciones que realice la Superintendencia se verifica que las Instalaciones de Consumo de Energía Eléctrica no se ajustan a la normativa vigente, los Propietarios serán responsables de la normalización de ellas, sin perjuicio de la desconexión de la instalación y las respectivas sanciones al Propietario, instalador eléctrico autorizado o a aquellos profesionales señalados en el decreto supremo N° 92, de 1983, del Ministerio de Economía, Fomento y Reconstrucción, según corresponda.","a":"consumo"},{"n":"DS 8","r":"art. 10","h":"TÍTULO III RESPONSABILIDADES","t":"Artículo 10° Una vez efectuada la comunicación de energización a que se refiere el artículo 17° del presente reglamento, el Propietario de la Instalación de Consumo de Energía Eléctrica será responsable de mantener la Instalación de Consumo de Energía Eléctrica en buen estado, con una operación segura y en pleno cumplimiento de las exigencias establecidas en la normativa vigente.","a":"consumo"},{"n":"DS 8","r":"art. 11","h":"TÍTULO III RESPONSABILIDADES","t":"Artículo 11° Cualquier comunidad constituida por los habitantes o usuarios de edificios de altura, condominios o similares podrá optar a la alternativa de obtener energía eléctrica desde un subsistema de distribución.\n Cualquier habitante o usuario de las comunidades que hayan optado por la alternativa señalada en el inciso anterior, podrá renunciar en cualquier momento a obtener energía desde el subsistema de distribución, enrolándose directamente en la respectiva Empresa Distribuidora.\n Asimismo, quienes hayan constituido subsistemas de distribución de acuerdo a lo dispuesto en este artículo, serán responsables por la seguridad, operación y mantenimiento de las instalaciones que permiten la puesta en servicio de las instalaciones eléctricas de las unidades comprendidas en la comunidad y su comunicación a la Superintendencia conforme el artículo 17° del presente reglamento.","a":"consumo"},{"n":"DS 8","r":"art. 12","h":"TÍTULO IV PLIEGOS DE NORMAS TÉCNICAS","t":"Artículo 12° Los pliegos de normas técnicas que dictará la Superintendencia, previa aprobación de la Comisión Nacional de Energía, de conformidad con lo dispuesto en el artículo 10° de la ley, serán los siguientes:","a":"consumo"},{"n":"DS 8","r":"art. 13","h":"TÍTULO V MECANISMOS DE RESGUARDO PARA ASEGURAR INSTALACIONES","t":"Artículo 13° El Propietario deberá mantener una copia de las declaraciones sobre la Instalación de Consumo de Energía Eléctrica a que se refieren los pliegos de normas técnicas de la Superintendencia; y el plano definitivo, que incluya empalmes y medidores, según corresponda.","a":"consumo"},{"n":"DS 8","r":"art. 14","h":"TÍTULO V MECANISMOS DE RESGUARDO PARA ASEGURAR INSTALACIONES","t":"Artículo 14° Las Empresas Distribuidoras deberán mantener las instalaciones de distribución en buen estado y en condiciones de evitar peligros para las personas o cosas. En particular, deberán constatar, a través de la red de distribución, que las Instalaciones de Consumo de Energía Eléctrica interactúan adecuadamente con esta última. En caso que ello no ocurra, deberán informar a la Superintendencia para que ésta adopte las medidas necesarias, en conformidad con la normativa vigente.","a":"consumo"},{"n":"DS 8","r":"art. 15","h":"TÍTULO VI PUESTA EN SERVICIO Y ETAPAS PREVIAS","t":"Artículo 15° En el caso de que una Instalación de Consumo de Energía Eléctrica requiera suministro o ampliación del servicio desde el sistema de distribución, el Propietario deberá solicitar a la Empresa Distribuidora respectiva la Factibilidad Técnica de Suministro siguiendo el procedimiento definido en el artículo 5-1 de la Norma Técnica de Calidad de Servicio para Sistemas de Distribución, aprobada mediante la resolución exenta N° 706, de 7 de diciembre de 2017, de la Comisión Nacional de Energía, o la normativa que la reemplace.\n La Superintendencia podrá impartir instrucciones de carácter general a las Empresas Distribuidoras para la debida implementación de lo indicado en el inciso precedente.\n A toda Instalación de Consumo de Energía Eléctrica que cuente con una unidad de generación o un sistema de almacenamiento de energía que opere en sincronismo con el sistema de distribución eléctrica, le será aplicable lo señalado en el inciso primero de este artículo. Lo anterior, no será aplicable a las instalaciones a que se refiere el inciso sexto del artículo 149° de la ley y el artículo 149° bis de la misma, en cuyo caso deberán aplicarse los procedimientos respectivos para cumplir con este requisito, según corresponda.","a":"consumo"},{"n":"DS 8","r":"art. 16","h":"TÍTULO VI PUESTA EN SERVICIO Y ETAPAS PREVIAS","t":"Artículo 16° Todas las Instalaciones de Consumo de Energía Eléctrica, las modificaciones de éstas y las instalaciones provisorias, deberán ser declaradas por el instalador eléctrico autorizado o por aquellos profesionales señalados en el decreto supremo N° 92, de 1983, del Ministerio de Economía, Fomento y Reconstrucción, según corresponda, a la Superintendencia para su puesta en servicio, de acuerdo a los plazos y antecedentes requeridos por el Pliego Técnico Normativo RIC N° 19, sobre Puesta en servicio, de la Superintendencia, o el documento que lo reemplace.\n Se entenderá que una Instalación de Consumo de Energía Eléctrica se encuentra en etapa de puesta en servicio una vez materializada la conexión y energización de la instalación de consumo al suministro de energía eléctrica, de manera que permita el adecuado funcionamiento de sus componentes y de los artefactos conectados a ella.","a":"consumo"},{"n":"DS 8","r":"art. 17","h":"TÍTULO VI PUESTA EN SERVICIO Y ETAPAS PREVIAS","t":"Artículo 17° Para energizar nuevas Instalaciones de Consumo de Energía Eléctrica, sus Propietarios deberán comunicar a la Superintendencia tal circunstancia, con a lo menos 15 días de anticipación. En dicha comunicación se incluirá, al menos, una descripción general de las obras que se ponen en servicio y la indicación de los principales equipos y materiales, sus características técnicas y la referencia de si son nuevos o reacondicionados.","a":"consumo"},{"n":"DS 8","r":"art. 18","h":"TÍTULO VI PUESTA EN SERVICIO Y ETAPAS PREVIAS","t":"Artículo 18° Se entenderá por modificación de una Instalación de Consumo de Energía Eléctrica todo cambio en el diseño o topología de la instalación, como, entre otros, los siguientes:\n \n a) Aumento de capacidad de la instalación;\n b) Variaciones en la distribución de los circuitos eléctricos en zonas de seguridad;\n c) Variaciones topológicas o en potencia en instalaciones eléctricas en ambientes explosivos;\n d) Cualquier modificación en instalaciones en media tensión; y\n e) Cualquier modificación en instalaciones eléctricas que alimentan consumos que no toleren interrupciones.\n   Las Empresas Distribuidoras no podrán conectar a sus redes de distribución Instalaciones de Consumo de Energía Eléctrica ejecutadas, sin que éstas hayan sido previamente comunicadas a la Superintendencia por un instalador eléctrico autorizado o por aquellos profesionales señalados en el decreto supremo N° 92, de 1983, del Ministerio de Economía, Fomento y Reconstrucción, según corresponda, el que deberá acompañar la respectiva Verificación de Tercera Parte realizada de acuerdo a lo previsto en el Pliego Técnico Normativo RIC N° 19, sobre Puesta en servicio, o el documento que lo reemplace.","a":"consumo"},{"n":"DS 8","r":"art. 19","h":"TÍTULO VI PUESTA EN SERVICIO Y ETAPAS PREVIAS","t":"Artículo 19° El Pliego Técnico Normativo RIC N° 19, sobre Puesta en Servicio, deberá establecer las condiciones bajo las cuales se implementarán las Verificaciones de Tercera Parte.","a":"consumo"},{"n":"DS 8","r":"art. 20","h":"TÍTULO VII FISCALIZACIÓN Y SANCIONES","t":"Artículo 20° La Superintendencia será el organismo encargado de fiscalizar y supervigilar el cumplimiento del presente reglamento y los respectivos pliegos de normas técnicas.","a":"consumo"},{"n":"DS 8","r":"art. 21","h":"TÍTULO VII FISCALIZACIÓN Y SANCIONES","t":"Artículo 21° Toda infracción a las disposiciones del presente reglamento será sancionada por la Superintendencia de conformidad a lo dispuesto en la ley N° 18.410, que crea la Superintendencia de Electricidad y Combustibles; en el decreto supremo N° 119, de 1989, del Ministerio de Economía, Fomento y Reconstrucción, que aprueba el Reglamento de Sanciones en Materia de Electricidad y Combustibles; y en el decreto N° 92, de 1983, del Ministerio de Economía, que aprueba el Reglamento de Instaladores Eléctricos y de Electricistas de Recintos de Espectáculos Públicos, o la normativa que lo reemplace.","a":"consumo"},{"n":"DS 8","r":"art. 22","h":"TÍTULO VIII DISPOSICIONES FINALES","t":"Artículo 22° Los plazos expresados en días que señala el presente reglamento serán de días hábiles, entendiéndose que son inhábiles los días sábados, los domingos y los festivos.\n Cuando el último día del plazo sea inhábil, éste se entenderá prorrogado al primer día hábil siguiente.","a":"consumo"},{"n":"DS 8","r":"art. 23","h":"TÍTULO VIII DISPOSICIONES FINALES","t":"Artículo 23° El presente reglamento entrará en vigencia una vez publicado en el Diario Oficial.","a":"consumo"},{"n":"DS 8","r":"art. 24","h":"TÍTULO VIII DISPOSICIONES FINALES","t":"Artículo 24° Los pliegos de normas técnicas que dicte la Superintendencia en virtud del presente reglamento, entrarán en vigencia transcurridos seis meses desde la publicación de los mismos en el Diario Oficial.","a":"consumo"},{"n":"RPTD N°01","r":"1","h":"Objetivo","t":"1.  Objetivo\nEl objetivo del presente pliego técnico es establecer la frecuencia nominal, así como\nlos niveles de tensión y sus variaciones, de la energía eléctrica.","a":"redes"},{"n":"RPTD N°01","r":"2","h":"Alcance","t":"2.  Alcance\nLa aplicación de este pliego técnico será sobre las instalaciones destinadas a la\nproducción, transporte, prestación de servicios complementarios, sistemas de\nalmacenamiento y distribución de energía eléctrica.","a":"redes"},{"n":"RPTD N°01","r":"3","h":"Terminología y definiciones","t":"3.  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes:\n3.1 Tensión Nominal  Valor convencional de la tensión con el cual se\ndesigna un sistema, instalación o equipo, y para el\nque ha sido previsto su funcionamiento\n3.2 Tensión Máxima del Equipo  Es el valor superior de tensión para el cual el equipo\nha sido diseñado","a":"redes"},{"n":"RPTD N°01","r":"4","h":"Frecuencias","t":"4.  Frecuencias\nEn los sistemas de corriente alterna la frecuencia nominal será de 50 ciclos por\nsegundo.","a":"redes"},{"n":"RPTD N°01","r":"5–5.1","h":"Tensiones","t":"5.  Tensiones\n5.1  Variaciones de la Tensión de Corriente Alterna\na.  El rango de variación de la tensión en los sistemas eléctricos será el\nestablecido en la norma técnica correspondiente.\nb.  Las variaciones u holguras permitidas de la tensión nominal en el punto de\nconexión, en baja y en media tensión, serán las establecidas en el Reglamento de\nla Ley General de Servicios Eléctricos o en la norma técnica correspondiente.","a":"redes"},{"n":"RPTD N°01","r":"5.2","h":"Tensiones","t":"5.2  Niveles de Tensión para Corriente Alterna\nLas tensiones nominales para las distintas categorías de sistemas o instalaciones\nson las que se señalan a continuación.\na.  Baja Tensión\nEn la Tabla N° 1 se dan los valores de tensión nominal para sistemas e\ninstalaciones en Baja Tensión.\nTABLA Nº 1\nTensión Nominal entre fases (V)  Tensión Nominal fase neutro (V)\n380  220\n480  277\n660  380\nLa tensión nominal de los sistemas de servicio público de distribución deberá\nser de 380 Volts entre fases y de 220 Volts entre fase y neutro.\nb.  Media Tensión\nEn la Tabla N° 2 se dan los valores de tensión nominal para sistemas e\ninstalaciones en Media Tensión.\nTABLA Nº 2\nTensión Máxima de  Tensión Nominal de\nEquipos  Sistemas\n(kV)  (kV)\n2,75  2,4\n3,6  3,3\n4,4  4,16\n7,2  6,6\n12  11\n15  12\n15  13,2\n15  13,8\n17,5  15\n24  20\n25,8  23\nc.  Alta Tensión\nEn la Tabla N° 3 se dan los valores de tensión nominal para sistemas e\ninstalaciones en Alta Tensión.\nTABLA Nº 3\nTensión Máxima de Equipos Tensión Nominal de Sistemas\n(kV)  (kV)\n36  33\n48,3  44\n72,5  66\n123  110\n145  121\n170  154\n245  220\nd.  Extra Alta Tensión\nEn la Tabla N° 4 se dan los valores de tensión nominal para sistemas e\ninstalaciones en Extra Alta Tensión.\nTABLA Nº 4\nTensión Máxima de Equipos Tensión Nominal de Sistemas\n(kV)  (kV)\n362  345\n550  500\n800  750\n1.200  1.000\nLos valores dados en las tablas Nº 2, N°3 y N° 4 se refieren a sistemas e\ninstalaciones trifásicos sin conductor de neutro y corresponden a las tensiones\nentre fases.","a":"redes"},{"n":"RPTD N°01","r":"6","h":"Tensiones de Sistemas de Tracción","t":"6.  Tensiones de Sistemas de Tracción\nEn la Tabla N° 5 se dan los valores de tensión nominal para sistemas de tracción en\ncorriente continua y corriente alterna.\nTABLA Nº 5\nTENSIONES NOMINALES\nMínima (V)  Nominal (V)  Máxima (V)\n400  600  720\nSistemas de  500  750  950\ncorriente\ncontinua  1.000  1.500  1.800\n2.000  3.000  3.600\nSistemas  4.750  6.250  6.900\nmonofásicos  12.000  15.000  16.500\nde corriente\nalterna  19.000  25.000  27.500","a":"redes"},{"n":"RPTD N°01","r":"7","h":"Tensiones Nominales de Corriente Continua","t":"7.  Tensiones Nominales de Corriente Continua\nLas tensiones nominales de instalaciones de alta tensión y de extra alta tensión en\ncorriente continua, son las mismas de corriente alterna, que se indican en el punto\n5.2 del presente pliego. No obstante, en estas instalaciones se podrán utilizar\nvalores de tensión nominal en corriente continua distintos a los definidos en el punto\n5.2, los cuales deberán ser debidamente justificados en los proyectos y previamente\npresentados a la Superintendencia de Electricidad y Combustibles para su\nautorización de utilización en los proyectos respectivos.","a":"redes"},{"n":"RPTD N°02","r":"1","h":"Objetivo","t":"1.  Objetivo\nEl objetivo del presente pliego técnico es establecer cómo se clasifican los sistemas y\nlas instalaciones señaladas en el punto 2.","a":"redes"},{"n":"RPTD N°02","r":"2","h":"Alcance","t":"2.  Alcance\nLa aplicación de este pliego técnico será sobre las instalaciones destinadas a la\nproducción, transporte, prestación de servicios complementarios, sistemas de\nalmacenamiento y distribución de energía eléctrica.","a":"redes"},{"n":"RPTD N°02","r":"3","h":"Terminología y definiciones","t":"3.  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes:\n3.1. Central productora de  Conjunto de instalaciones y equipos diseñados para\nenergía eléctrica  producir energía eléctrica a partir de las diversas fuentes\nde energías primarias disponibles\n3.2. Línea eléctrica  Conjunto de conductores, materiales aislantes y\naccesorios utilizados para transferir electricidad entre dos\npuntos de una red.\n3.3. Subestación eléctrica  Conjunto de equipos eléctricos, elementos y obras\ncomplementarias, destinadas a la transferencia,\nrectificación y/o transformación de la energía eléctrica.\n3.4. Sistema de Distribución o  Conjunto de instalaciones de tensión nominal igual o\nRed de Distribución:  inferior a 23 kV, según lo establecido en la Norma Técnica\nde Calidad de Servicio para Sistemas de Distribución o\nlas disposiciones que la reemplacen.","a":"redes"},{"n":"RPTD N°02","r":"4","h":"Clasificación de sistemas según nivel de tensión","t":"4.  Clasificación de sistemas según nivel de tensión\n4.1. Baja tensión, sistemas de hasta 1 kV.\n4.2. Media tensión, sistemas sobre 1 kV y hasta 23 kV.\n4.3. Alta tensión, sistemas sobre 23 kV y hasta 230 kV.\n4.4. Extra alta tensión, sistemas sobre 230 kV.","a":"redes"},{"n":"RPTD N°02","r":"5","h":"Clasificación de centrales productoras de energía eléctrica","t":"5.  Clasificación de centrales productoras de energía eléctrica\n5.1. Central hidráulica. Produce energía eléctrica a partir de la energía potencial y/o cinética\ncontenida en una masa de agua.\n5.2. Central térmica. Produce energía eléctrica a partir de la energía liberada en forma de\ncalor, mediante la combustión de combustibles fósiles, como petróleo, carbón o gas\nnatural.\n5.3. Central solar. Produce energía eléctrica a partir del calentamiento de un fluido mediante\nradiación solar y su uso en un ciclo termodinámico convencional, como una central\ntérmica.\n5.4. Central eólica. Produce energía eléctrica a partir de la energía del viento.\n5.5. Central mareomotriz. Produce energía eléctrica a partir de las variaciones del nivel del\nagua del mar.\n5.6. Central de biomasa. Produce energía eléctrica a partir de recursos biológicos, mediante\nun proceso termoquímico o bioquímico de combustión o gasificación.\n5.7. Central geotérmica. Produce energía eléctrica a partir del calor interno de la tierra.\n5.8. Central fotovoltaica. Produce energía eléctrica a partir de la energía solar, mediante el\nefecto fotovoltaico, es decir, la conversión de energía lumínica en energía eléctrica.\n5.9. Central nuclear. Produce energía eléctrica a partir de la energía liberada en forma de\ncalor, mediante reacciones con un combustible nuclear.\n5.10. Central undimotriz: Produce energía eléctrica a partir de energía mecánica generada por\nel movimiento de las olas.","a":"redes"},{"n":"RPTD N°02","r":"6","h":"Clasificación de subestaciones según el nivel de tensión","t":"6.  Clasificación de subestaciones según el nivel de tensión\n6.1. Subestación o transformador de distribución. La mayor tensión nominal de uno de los\nlados del o de los transformadores es mayor a 1 kV e igual o inferior a 23 kV.\n6.2. Subestación primaria de distribución . Subestación eléctrica que transforma energía\neléctrica desde el nivel de tensión de segmento de transmisión al de alta o de baja\ntensión de distribución.","a":"redes"},{"n":"RPTD N°02","r":"7","h":"Clasificación de subestaciones de distribución según el tipo constructivo","t":"7.  Clasificación de subestaciones de distribución según el tipo constructivo\n7.1. Subestación en poste. Aquella instalada a la intemperie, en uno o dos postes.\n7.2. Subestación sobre plataforma. Aquella instalada a la intemperie, a nivel de suelo.\n7.3. Subestación interior. Aquella instalada en el interior de una edificación.\n7.4. Subestación subterránea. Aquella instalada bajo el nivel del suelo.","a":"redes"},{"n":"RPTD N°02","r":"8","h":"Clasificación de subestaciones de transmisión según el tipo constructivo","t":"8.  Clasificación de subestaciones de transmisión según el tipo constructivo\n8.1. Subestación tipo intemperie. Aquella emplazada en terreno abierto.\n8.2. Subestación Interior. Aquella instalada en el interior de una edificación.\n8.3. Subestación Subterránea. Aquella instalada bajo el nivel del suelo.\n8.4. Subestación Mixta. Aquella que incorpora componentes interiores y a la intemperie.","a":"redes"},{"n":"RPTD N°02","r":"9","h":"Clasificación de líneas eléctricas según la tensión nominal de operación","t":"9.  Clasificación de líneas eléctricas según la tensión nominal de operación\n9.1. Línea eléctrica de Baja Tensión, aquella cuya tensión nominal entre fases es menor o\nigual a 1 kV.\n9.2. Línea eléctrica de Media Tensión, aquella cuya tensión nominal entre fases es mayor a 1\nkV y menor o igual a 23 kV.\n9.3. Línea eléctrica de Alta Tensión, aquella cuya tensión nominal entre fases es mayor a 23\nkV y menor o igual a 230 kV.\n9.4. Línea eléctrica de Extra Alta Tensión, aquella cuya tensión nominal entre fases es mayor\na 230 kV.","a":"redes"},{"n":"RPTD N°02","r":"10","h":"Clasificación de líneas eléctricas según el tipo de instalación","t":"10.  Clasificación de líneas eléctricas según el tipo de instalación\n10.1. Líneas eléctricas aéreas.\n10.2. Líneas eléctricas subterráneas.\n10.3. Líneas eléctricas subacuáticas.","a":"redes"},{"n":"RPTD N°02","r":"11","h":"Clasificación de redes de distribución según nivel de tensión","t":"11.  Clasificación de redes de distribución según nivel de tensión\n11.1. Distribución de Baja Tensión. La tensión nominal es de 380 V entre fases y de 220 V\nfase a tierra.\n11.2. Distribución de Media Tensión. La tensión nominal entre fases es mayor a 1 kV y menor\no igual a 23 kV.","a":"redes"},{"n":"RPTD N°02","r":"12","h":"Clasificación de redes de distribución según tipo de construcción","t":"12.  Clasificación de redes de distribución según tipo de construcción\n12.1. Distribución aérea. Son aquellas en que sus instalaciones principales, líneas de Media\nTensión y de Baja Tensión, son construidas en forma aérea.\n12.2. Distribución subterránea. Son aquellas en que sus instalaciones principales, líneas de\nMedia Tensión y de Baja Tensión, son construidas en forma subterránea.","a":"redes"},{"n":"RPTD N°03","r":"1","h":"Objetivo","t":"1.  Objetivo\nEl objetivo del presente pliego técnico es establecer los requisitos que deben\ncumplir los proyectos y estudios de las instalaciones de distribución.","a":"redes"},{"n":"RPTD N°03","r":"2","h":"Alcance","t":"2.  Alcance\nEste pliego técnico aplica a las instalaciones eléctricas de distribución de energía\neléctrica, así como otras instalaciones eléctricas que se conecten a dichas\ninstalaciones.","a":"redes"},{"n":"RPTD N°03","r":"3","h":"Referencias normativas","t":"3.  Referencias normativas\nTodo proyecto y/o estudio se elaborará en conformidad con la normativa vigente o\ninstrucciones de carácter general que emita la Superintendencia de Electricidad y\nCombustibles.\nEn ausencia de estas deberán utilizarse las normas y recomendaciones\ninternacionales reconocidas tales como IEC, y en su defecto, CIGRE, NFPA y\nANSI / IEEE los que se denominan “Criterios de Diseño”.","a":"redes"},{"n":"RPTD N°03","r":"4–4.3","h":"Terminología y definiciones","t":"4.  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones\nsiguientes:\n4.1  Coordinador  Coordinador independiente del sistema eléctrico nacional\nal que se refiere el Título VI bis de la Ley.\n4.2  Circuito  Camino cerrado por donde fluye la corriente eléctrica\nproducto de una fuente de alimentación (pila, batería,\ngenerador, etc.).\n4.3  Equipo  Término genérico que incluye accesorios, dispositivos,\nartefactos, aparatos y similares, utilizados como parte de o\nen conexión con un suministro eléctrico.","a":"redes"},{"n":"RPTD N°03","r":"4.4","h":"Terminología y definiciones","t":"4.4  Puesta a tierra  Toma o conexión que permite el establecimiento de un\ncircuito de retorno a tierra y el mantenimiento de su\npotencial de tierra.","a":"redes"},{"n":"RPTD N°03","r":"5–5.1","h":"Criterios de Diseño","t":"5.  Criterios de Diseño\n5.1  Para efectos de diseño de las instalaciones eléctricas de distribución deberá\ncumplir los estándares de calidad, continuidad y seguridad existentes en el\nsistema.","a":"redes"},{"n":"RPTD N°03","r":"5.2","h":"Criterios de Diseño","t":"5.2  Todo proyecto de instalación eléctrica de distribución tendrá un documento inicial,\nque se denominará “Criterios de Diseño”, en el cual se informarán los siguientes\nparámetros y criterios técnicos mínimos, así como la verificación del cumplimiento\nnormativo, cuando sean aplicables:\n5.2.1 Dimensionamiento de equipos principales en cuanto a su capacidad, niveles de\ncortocircuito y criterio de redundancia.\n5.2.2 Factor de potencia.\n5.2.3 Criterios de regulación de tensión.\n5.2.4 Nivel de armónicos en el punto de conexión.\n5.2.5 Coordinación de aislamiento eléctrico.\n5.2.6 Protección contra sobretensiones.\n5.2.7 Niveles de tensión adoptados.\n5.2.8 Niveles de campos electromagnéticos.\n5.2.9 Sistema de puesta a tierra.\n5.2.10 Criterios de selección de conductores.\n5.2.11 Selección de protecciones eléctricas y criterios de coordinación.\n5.2.12 Criterios sobre canalizaciones eléctricas.\n5.2.13 Cálculos de pérdidas de energía, teniendo en cuenta los efectos de armónicos y\nfactor de potencia.\n5.2.14 Criterios sobre distancias de seguridad adoptadas.\n5.2.15 Otros criterios adoptados que el tipo de instalación requiera para su correcta y\nsegura operación (condiciones sísmicas, acústicas, mecánicas o térmicas).\n5.2.16 Condiciones Ambientales\n5.2.17 Instalación In Door u Out Door\n5.2.18 Datos de georeferenciación y ubicación de las instalaciones (coordenadas UTM,\nregión, provincia, comuna).\n5.2.19 Cálculo de franja y/o distancias de seguridad.","a":"redes"},{"n":"RPTD N°04","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es establecer los requisitos que deben\ncumplir los diferentes tipos de conductores utilizados en las instalaciones señaladas\nen el punto 2.","a":"redes"},{"n":"RPTD N°04","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica a las instalaciones de producción, transporte, prestación\nde servicios complementarios, sistemas de almacenamiento y distribución de\nenergía eléctrica.","a":"redes"},{"n":"RPTD N°04","r":"3–3.2","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación, son parte\nintegrante del presente pliego técnico y solo deben ser aplicadas en los puntos en\nlos cuales son citadas.\n3.1  ANSI/NEMA WC 70/ICEA S-95- 2009  Power Cables Rated 2000 Volts Or Less\n658  For The Distribution Of Electrical Energy.\n3.2  ANSI/ICEA S-76-474  2011  Neutral  Supported  Power\nCableAssemblies  with  Weather-\nResistant Extruded Insulation Rated 600\nVolts.","a":"redes"},{"n":"RPTD N°04","r":"3.3–3.6","h":"Referencias normativas","t":"3.3  ANSI/ICEA S-94-649  2013  Concentric Neutral  Cables  Rated  5\nThrough 46 kV.\n3.4  ANSI/NEMA WC 74/ICEA S-93- 2012  5-46kV Shielded Power Cable for Use in\n639  the Transmission and Distribution\nof Electric Energy\n3.5  ANSI/ICEA S-108-720  2012  Extruded Insulation Power Cables Rated\nAbove 46 Through 345 kV.\n3.6  ANSI H35.1  2017  American National Standard Alloy and\nTemper  Designation  Systems  for\nAluminum.","a":"redes"},{"n":"RPTD N°04","r":"3.7–3.8","h":"Referencias normativas","t":"3.7  ASTM B1  2013  Standard Specification for Hard-Drawn\nCopper Wire.\n3.8  ASTM B2  2013  Standard Specification for Medium-Hard-\nDrawn Copper Wire.","a":"redes"},{"n":"RPTD N°04","r":"3.9","h":"Referencias normativas","t":"3.9  ASTM B3  2013  Standard Specification  for  Soft  or\nAnnealed Copper Wire\n3.10 ASTM B8  2011  Standard Specification for Concentric-\nLay-Stranded Copper Conductors, Hard,\nMedium-Hard, or Soft.\n3.11 ASTM B230 / B230M-07  2012  Standard Specification for Aluminum\n1350–H19 Wire for Electrical Purposes\n3.12 ASTM B231  2012  Standard Specification for Concentric-\nLay-Stranded  Aluminum  1350\nConductors.\n3.13 ASTM B232  2011  Standard Specification for Concentric-\nLay-Stranded Aluminum Conductors,\nCoated-Steel Reinforced (ACSR).\n3.14 ASTM B399  2010  Standard Specification for Concentric-\nLay-Stranded Aluminum-Alloy 6201-T81\nConductors.\n3.15 ASTM B398M  2015  Standard Specification for Aluminum-Alloy\n6201-T81 and 6201-T83 Wire for\nElectrical Purposes.\n3.16 ASTM B524  2011  Standard Specification for Concentric-\nLay-Stranded  Aluminum  Conductors\nAluminum-Alloy  Reinforced  (ACAR,\n1350/6201).\n3.17 EN 50182  2002  Conductors for overhead lines - Round\nwire concentric lay stranded conductors.\n3.18 EN 50183  2000  Conductors for overhead lines -\nAluminium-magnesium-silicon alloy wires.\n3.19 EN 50189  2000  Conductors for overhead lines - Zinc\ncoated steel wires.\n3.20 IEC 60331-1 ed1.0  2009  Tests for electric cables under fire\nconditions - Circuit integrity - Part 1: Test\nmethod for fire with shock at a\ntemperature of at least 830 °C for cables\nof rated voltage up to and including\n0,6/1,0 kV and with an overall diameter\nexceeding 20 mm.\n3.21 IEC 60331-11 ed1.1  2009  Tests for electric cables under fire\nconditions - Circuit integrity - Part 11:","a":"redes"},{"n":"RPTD N°04","r":"3.9","h":"Referencias normativas","t":"Apparatus - Fire alone at a flame\ntemperature of at least 750 °C.\n3.22 IEC 60331-2 ed1.0  2009  Tests for electric cables under fire\nconditions - Circuit integrity - Part 2: Test\nmethod for fire with shock at a\ntemperature of at least 830 °C for cables\nof rated voltage up to and including\n0,6/1,0 kV and with an overall diameter\nnot exceeding 20 mm.\n3.23 IEC 60331-21 ed1.0  1999  Tests for electric cables under fire\nconditions - Circuit integrity - Part 21:\nProcedures and requirements - Cables of\nrated voltage up to and including 0,6/1,0\nkV.\n3.24 IEC 60331-23 ed1.0  1999  Tests for electric cables under fire\nconditions - Circuit integrity - Part 23:\nProcedures and requirements - Electric\ndata cables.\n3.25 IEC 60331-25 ed1.0  1999  Tests for electric cables under fire\nconditions - Circuit integrity - Part 25:\nProcedures and requirements - Optical\nfibre cables.\n3.26 IEC 60331-3 ed1.0  2009  Tests for electric cables under fire\nconditions - Circuit integrity - Part 3: Test\nmethod for fire with shock at a\ntemperature of at least 830 °C for cables\nof rated voltage up to and including\n0,6/1,0 kV tested in a metal enclosure.\n3.27 IEC 60332-1-1 ed1.0  2004  Tests on electric and optical fibre cables\nunder fire conditions - Part 1-1: Test for\nvertical flame propagation for a single\ninsulated wire or cable – Apparatus.\n3.28 IEC 60332-1-2 ed1.0  2004  Tests on electric and optical fibre cables\nunder fire conditions - Part 1-2: Test for\nvertical flame propagation for a single\ninsulated wire or cable - Procedure for 1\nkW pre-mixed flame.","a":"redes"},{"n":"RPTD N°04","r":"3.9","h":"Referencias normativas","t":"3.29 IEC 60332-1-3 ed1.0  2004  Tests on electric and optical fibre cables\nunder fire conditions - Part 1-3: Test for\nvertical flame propagation for a single\ninsulated wire or cable - Procedure for\ndetermination  of  flaming\ndroplets/particles.\n3.30 IEC 60332-3-24 ed1.1 Consol.  2009  Tests on electric and optical fibre cables\ncon am1  under fire conditions - Part 3-24: Test for\nvertical flame spread of vertically-\nmounted bunched wires or cables -\nCategory C.\n3.31 IEC 60468  1974  Method of measurement of resistivity of\nmetallic materials.\n3.32 IEC 60502-1 ed2.1 Consol. con 2009  Power cables with extruded insulation and\nam1  their accessories for rated voltages from 1\nkV (Um = 1,2 kV) up to 30 kV (Um = 36\nkV) - Part 1: Cables for rated voltages of 1\nkV (Um = 1,2 kV) and 3 kV (Um = 3,6 kV).\n3.33 IEC 60502-2 ed3.0  2014  Power cables with extruded insulation and\ntheir accessories for rated voltages from 1\nkV (Um = 1,2 kV) up to 30 kV (Um = 36\nkV) - Part 2: Cables for rated voltages\nfrom 6 kV (Um = 7,2 kV) up to 30 kV (Um\n= 36 kV).\n3.34 IEC 60840 ed4.0  2011  Power cables with extruded insulation and\ntheir accessories for rated voltages above\n30 kV (Um = 36 kV) up to 150 kV (Um =\n170  kV)  -  Test  methods  and\nrequirements.\n3.35 IEC 60889 ed1.0  1987  Hard-drawn aluminum wire for overhead\nline conductors.\n3.36 IEC 61089  1991  Round wire concentric lay overhead\nelectrical stranded conductors.\n3.37 IEC 61232 ed1.0  1993  Aluminium-clad steel wires for electrical\npurposes.\n3.38 IEC 61395 ed1.0  1998  Overhead electrical conductors - Creep","a":"redes"},{"n":"RPTD N°04","r":"3.9","h":"Referencias normativas","t":"test procedures for stranded conductors.\n3.39 IEC 62067  2011  Power cables with extruded insulation and\ntheir accessories for rated voltages above\n150 kV (Um = 170 kV) up to 500 kV (Um\n= 550 kV) - Test methods and\nrequirements.\n3.40 IEC 60228  2004  Conductors of insulated cables.\n3.41 IEC 60754-1  2011  Test on gases evolved during combustion\nof materials from cables - Part 1:\nDetermination of the halogen acid gas\ncontent.\n3.42 IEC 60754-2  2011  Test on gases evolved during combustion\nof materials from cables - Part 2:\nDetermination  of  acidity  (by  pH\nmeasurement) and conductivity\n3.43 IEC 61034-1  2005  Measurement of smoke density of cables\nburning under defined conditions - Part 1:\nTest apparatus\n3.44 IEC 61034-2  2005  Measurement of smoke density of cables\nburning under defined conditions - Part 2:\nTest procedure and requirements\n3.45 IRAM 2263  2005  Cables preensamblados con conductores\nde aluminio aislados con polietileno\nreticulado para líneas aéreas de hasta 1\nkV.","a":"redes"},{"n":"RPTD N°04","r":"4–4.2","h":"Terminología y definiciones","t":"4  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes:\n4.1  Cable  Conductor formado por uno o más alambres\ntrenzados, con o sin aislamiento o cubiertas\nprotectoras.\n4.2  Cable apantallado o blindado Conductor recubierto por una malla o un tubo\nmetálico, que actúa de jaula de Faraday para evitar\nel acople de ruidos y otras interferencias, tanto del\nentorno hacia el cable, como del cable al entorno.","a":"redes"},{"n":"RPTD N°04","r":"4.3–4.5","h":"Terminología y definiciones","t":"4.3  Cable subacuático  Conductor aislado instalado bajo agua sobre el\nlecho marino y acuático en general, destinado al\ntransporte de energía eléctrica.\n4.4  Cable subterráneo  Conductor aislado, con una o más cubiertas,\ninstalado bajo el nivel del terreno, en un ducto o\ndirectamente enterrado.\n4.5  Cable retardante de llama  Cable cuya aislación podría quemarse al estar en\ncontacto con fuego directo, pero en el cual las\nllamas se extinguen por si solas en un tiempo\ndeterminado después de ser retirada la fuente de\nignición.","a":"redes"},{"n":"RPTD N°04","r":"4.6–4.7","h":"Terminología y definiciones","t":"4.6  Cable no propagador de  Cable cuya aislación podría quemarse al estar en\nincendio  contacto con fuego directo, pero en el cual las\nllamas no se propagan y se extinguen por si solas\nen un tiempo determinado después de ser retirada la\nfuente de ignición.\n4.7  Cable resistente al fuego  Cable conductor que podría quemarse al estar en\ncontacto con fuego directo y que, a pesar de esto,\nmantiene la integridad del circuito durante un\nperiodo de tiempo suficiente para mantener\noperativos los sistemas de seguridad para la\nevacuación de personas.","a":"redes"},{"n":"RPTD N°04","r":"4.8","h":"Terminología y definiciones","t":"4.8  Capacidad de corriente  Capacidad de un conductor eléctrico de conducir\ncorriente bajo condiciones térmicas establecidas.","a":"redes"},{"n":"RPTD N°04","r":"4.9","h":"Terminología y definiciones","t":"4.9  Conductor  Material, usualmente en forma de alambre, cable o\nbarra, capaz de conducir corriente eléctrica.\n4.10 Conductor aislado  Conductor cubierto con un material dieléctrico\ndiferente al aire y que tiene un nivel de aislamiento\nigual o superior al voltaje nominal de la línea o\ncircuito eléctrico donde es utilizado.\n4.11 Conductor protegido  Conductor que tiene un nivel de aislamiento inferior\na la tensión del circuito en el cual es utilizado.\n4.12 Falla  Alteración de la capacidad de un sistema, o de sus\ncomponentes, para cumplir una función requerida,\nsea esta intencional o fortuita o por degradación de\nsus elementos.\n4.13 Haz de conductores (conductorConjunto de dos o más conductores utilizados como\nmúltiple)  un solo conductor, con separadores para mantener\nuna configuración predeterminada. Los conductores\nindividuales de este conjunto se llaman\nsubconductores.\n4.14 Pantalla sobre el conductor  Envoltura que encierra el conductor de un cable y\nque proporciona una superficie equipotencial en\ncontacto con el aislamiento del cable.\n4.15 Pantalla sobre la aislación  Envoltura que encierra el aislamiento de un cable y\nproporciona una superficie equipotencial en contacto\ncon el aislamiento del cable.\n4.16 Tensión  Diferencia de potencial efectiva entre dos\nconductores cualesquiera o entre un conductor y la\ntierra.\n4.17 Tensión nominal  Valor convencional de la tensión con el cual se\ndesigna un sistema, instalación o equipo, y para el\nque ha sido previsto su funcionamiento.\n4.18 Tierra  Expresión que generaliza todo lo referente a","a":"redes"},{"n":"RPTD N°04","r":"4.9","h":"Terminología y definiciones","t":"conexiones con tierra y que presenta un potencial\ncomún, idealmente sin tensión. Se asocia a suelo,\nterreno, tierra, masa, chasis, carcasa, armazón o\nestructura.\n4.19 Transporte  Proceso mediante el cual se hace transferencia de\ngrandes bloques de energía eléctrica, desde las\ncentrales de generación hasta las áreas de\nconsumo, a través de un sistema de conductores.\nEn este Pliego es sinónimo de Transmisión.\n4.20 Uniones o manguitos de unión Elementos que permiten la continuidad de los\nconductores eléctricos para lograr una conexión\neléctrica y mecánica segura para las condiciones\npreestablecidas, incluyendo las sobrecorrientes.","a":"redes"},{"n":"RPTD N°04","r":"5–5.3","h":"Conductores Desnudos","t":"5  Conductores Desnudos\n5.1  Los conductores desnudos deberán ser diseñados, seleccionados y ensayados para\ncumplir con los requisitos eléctricos y mecánicos que se definen según los\nparámetros de diseño de la instalación.\n5.2  Los conductores desnudos utilizados para líneas aéreas sobre 1kV, deberán cumplir\ncon las siguientes normas, según resulte aplicable: EN 50183, EN 50189,\nIEC60889, IEC 61232, IEC 61395, EN 50182 ó ASTM B1, ASTM B2, ASTM B8,\nASTM B231, ASTM B399, ASTM B524, ASTM B232, ASTM B398M, IEC 61089, IEC\n60468 y ANSI H35.1.\n5.3  En líneas aéreas de baja tensión, los conductores deberán tener por lo menos 6\nmm2 de sección y 200 kg de tensión mecánica de ruptura. En líneas aéreas de\nmedia, alta y extra alta tensión, los conductores deberán tener por lo menos 10 mm2\nde sección y 350 kg de tensión mecánica de ruptura.","a":"redes"},{"n":"RPTD N°04","r":"5.4–5.7","h":"Conductores Desnudos","t":"5.4  En líneas aéreas cuya sección sea igual o superior a 25 mm2, deberán utilizarse\ncables.\n5.5  En la instalación de una línea, se prohíbe colocar más de una unión por vano y\nconductor, o subconductor en el caso de haz de conductores. En el caso de\nreparación de una línea en explotación, se podrá aceptar transitoriamente la\ncolocación de un máximo de dos uniones, mientras dure la reparación.\n5.6  En líneas aéreas se prohíbe la ejecución de uniones en conductores mediante\nsoldadura.\n5.7  Las uniones deberán presentar una buena conductividad, una resistencia mecánica\npermanente equivalente a la del conductor y deberán estar hechas de un material\nque no provoque acciones corrosivas.","a":"redes"},{"n":"RPTD N°04","r":"5.8–5.9","h":"Conductores Desnudos","t":"5.8  Las piezas de unión serán de diseño y naturaleza tal que eviten los efectos\nelectrolíticos y no sufran oxidación excesiva por la exposición al medio ambiente.\n5.9  En los vanos de cruces de líneas de tensión nominal superior a 23 kV con otras\ninstalaciones u obras, no se permiten uniones de ningún tipo, para efectos de\nseguridad en el cruce.","a":"redes"},{"n":"RPTD N°04","r":"6–6.3","h":"Conductores Protegidos","t":"6  Conductores Protegidos\n6.1  Deberán emplearse dentro de los rangos de temperatura ambiente y para las\ncondiciones ambientales y características indicadas en las normas de fabricación.\n6.2  En caso de requerirse, cada conductor deberá contar con bloqueo longitudinal y\ntransversal contra la penetración de agua a los intersticios del conductor, mediante\nun material químico y térmicamente compatible con la cubierta protectora.\n6.3  En la superficie del cable deberá estar marcada de forma permanente y legible, a\nintervalos no mayores a 1 m, la leyenda “PELIGRO ALTA TENSIÓN - NO TOCAR -\nCABLE NO AISLADO”.","a":"redes"},{"n":"RPTD N°04","r":"7–7.2","h":"Cables Aislados","t":"7  Cables Aislados\n7.1  Los cables aislados deberán ser adecuados para la ubicación, uso y tensión, y\ndeberán tener la capacidad de corriente que sea adecuada para la aplicación.\n7.2  El diseño, fabricación, ensayos e instalación, se realizará de acuerdo a las\nsiguientes normas: IEC 60502-1, IEC 60502-2, IEC 60228, ANSI/NEMA WC\n74/ICEA S-93-639, ANSI/ICEA S-94-649, ANSI/NEMA WC70/ICEA S-95-658, IEC\n60840, ASTM B3 y ANSI/ICEA S-108-720, la que aplique según el voltaje de\noperación y la aplicación del cable.\nAsimismo, se deberá aplicar la norma IEC 62067, para alta y extra alta tensión, y la\nnorma ANSI/ICEA S-76-474, para cables del tipo preensamblados (aluminio y\ncobre), en complemento con ASTM B1, B2, B8, B230/ B230M-07, B231, B398M,\nB399, IRAM 2263.","a":"redes"},{"n":"RPTD N°04","r":"7.3–7.4","h":"Cables Aislados","t":"7.3  Los cables utilizados en las redes subterráneas de media tensión y de transporte\ntendrán los conductores de cobre o de aluminio y estarán aislados con materiales\nadecuados a las condiciones de instalación y operación. Estarán debidamente\napantallados y protegidos contra la corrosión, y tendrán resistencia mecánica\nsuficiente para soportar las acciones de instalación y operación.\n7.4  Cuando el cable se instale en un lugar que presente condiciones adversas, que\npongan en riesgo su integridad, deberá llevar una cubierta para proteger el\naislamiento o la pantalla.","a":"redes"},{"n":"RPTD N°04","r":"7.5–7.6","h":"Cables Aislados","t":"7.5  El conductor, el aislamiento, el apantallamiento, los accesorios y los empalmes\nestarán diseñados para resistir los efectos de la magnitud y duración de la corriente\nde falla.\n7.6  El apantallamiento del aislamiento puede ser seccionado, siempre que cada sección\nse encuentre conectada a tierra.\nPara la puesta a tierra de la pantalla metálica de los cables de media y alta tensión\nse podrá optar por los siguientes métodos:\na) Puesta a tierra directa en todos los extremos.\nb) Puesta a tierra en un extremo (single point), teniendo presente que el voltaje\ninducido en el extremo libre no supere los 100V.\nc) Puesta a tierra mediante croos-bonded.\nLa selección del método de puesta a tierra dependerá de las condiciones\nparticulares de cada proyecto: longitud, nivel de tensión, corrientes de cortocircuito,\netc.","a":"redes"},{"n":"RPTD N°04","r":"7.7–7.8","h":"Cables Aislados","t":"7.7  Los cables o alambres, aislados, deberán tener impresa en su cubierta, en forma\nindeleble, legible y repetida a tramos, una identificación que permita obtener la\nsiguiente información:\na) Calibre del conductor en MCM, AWG o mm2.\nb) Material del conductor.\nc) Fabricante.\nd) Tensión nominal.\ne) Tipo de aislamiento.\nf) Temperatura máxima de operación.\ng) Año de fabricación.\n7.8  Las prensas, manguitos de unión u otros accesorios, serán adecuados a la\nnaturaleza, composición y sección de los cables, y no deberán aumentar la\nresistencia eléctrica de éstos. Los accesorios deberán ser adecuados a las\ncaracterísticas ambientales (interior, exterior, contaminación).","a":"redes"},{"n":"RPTD N°04","r":"7.9","h":"Cables Aislados","t":"7.9  El diseño y construcción de instalaciones con cables aislados subterráneos o\nsubacuáticos, deberá realizarse considerando los efectos eléctricos y magnéticos a\nque estarán sometidos y a las condiciones de instalación y del entorno.\n7.10 Cuando se instalen cables, se deberá respetar el radio mínimo de curvatura, la\ntensión máxima de tiro y la máxima presión lateral que recomienda el fabricante,\npara evitar daños en la pantalla, el aislamiento o el conductor.\nSi la norma de fabricación del cable no especifica los radios mínimos de curvatura,\nse deberán tomar los valores indicados en la norma ANSI/NEMA WC 74/ICEA S-93-\n639.Para los cables de baja tensión, se deberán tomar los valores de la norma\nANSI/ NEMA WC 70/ICEA S-95-658.\n7.11 En recintos cerrados o en espacios donde se tenga la presencia de materiales\ninflamables, todos los cables utilizados deberán cumplir cada uno de los siguientes\nrequisitos: no propagadores de incendio, resistentes al fuego, baja emisión de\nhumos, libres de halógenos y baja toxicidad.\n7.12 Los cables retardantes de llama deberán cumplir con los requerimientos de las\nnormas IEC 60332-1-1, IEC 60332-1-2 e IEC 60332-1-3.\n7.13 Los cables no propagadores de incendio deberán cumplir con los requerimientos de\nla prueba de llama en escalerilla vertical, según la norma IEC 60332-3-24. Son\ndenominados \"TIPO TC\" (Tray Cable).\n7.14 Los cables resistentes al fuego son aquellos que cumplen los requerimientos de las\nnormas IEC 60331-1, IEC 60331-2, IEC 60331-3, IEC 60331-11, IEC 60331-21, IEC","a":"redes"},{"n":"RPTD N°04","r":"7.9","h":"Cables Aislados","t":"60331-23, IEC 60331-25, según corresponda y, además, deberán cumplir con la\ncategoría de no propagador de incendio, de baja emisión de humos, libres de\nhalógenos y de baja toxicidad.\n7.15 Los cables libres de halógenos deberán cumplir los requerimientos de la norma IEC\n60502-1 con cubierta del tipo ST8. El contenido de gas ácido será medido de\nacuerdo a lo indicado en las normas IEC 60754-1 y/o IEC 60754-2, la emisión de\nhumos deberá satisfacer los requisitos de la norma IEC 61034-1 e IEC 61034-2.","a":"redes"},{"n":"RPTD N°05","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es establecer los requisitos para la aislación\nde las instalaciones y los componentes de un sistema eléctrico.","a":"redes"},{"n":"RPTD N°05","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica a las instalaciones de producción, transporte, prestación\nde servicios complementarios, sistemas de almacenamiento y distribución de\nenergía eléctrica.","a":"redes"},{"n":"RPTD N°05","r":"3–3.3","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación, son parte\nintegrante del presente pliego técnico y solo deben ser aplicadas en los puntos en\nlos cuales son citadas.\n3.1  IEC 60507 ed3.0  2013  Artificial pollution tests on high-voltage\nceramic and glass insulators to be used\non a.c. systems.\n3.2  IEC 60720 ed1.0  1981  Characteristics of line post insulators.\n3.3  IEC 61466-2 ed1.1 Consol.  2002  Composite string insulator units for\ncon am1  overhead lines with a nominal voltage\ngreater than 1 000 V - Part 2:\nDimensional and electrical characteristics.","a":"redes"},{"n":"RPTD N°05","r":"3.4–3.6","h":"Referencias normativas","t":"3.4  IEC 61466-1 ed1.0  1997  Composite string insulator units for\noverhead lines with a nominal voltage\ngreater than 1000 V - Part 1: Standard\nstrength classes and end fittings.\n3.5  ANSI/ICEA S-94-649  2013  Concentric Neutral  Cables  Rated  5\nThrough 46 kV.\n3.6  IEEE 1427  2006  Guide for Recommended Electrical\nClearances and Insulation Levels in Air\nInsulated Electrical Power Substations.","a":"redes"},{"n":"RPTD N°05","r":"3.7–3.8","h":"Referencias normativas","t":"3.7  IEC 60060-SER ed1.0  2011  High-voltage  test  techniques  -  ALL\nPARTS.\n3.8  IEC 60071-1 ed8.1 Consol.  2011  Insulation co-ordination - Part  1:\ncon am1  Definitions, principles and rules.","a":"redes"},{"n":"RPTD N°05","r":"3.9","h":"Referencias normativas","t":"3.9  IEC 60071-2 ed3.0  1996  Insulation co-ordination  -  Part  2:\nApplication guide.\n3.10 IEC / TS 60071-5 ed1.0  2002  Insulation co-ordination - Part 5:\nProcedures for high-voltage direct current\n(HVDC) converter stations.\n3.11 IEC 61109 ed2.0  2008  Insulators for overhead lines - Composite\nsuspension and tension insulators for a.c.\nsystems with a nominal voltage greater\nthan 1 000 V - Definitions, test methods\nand acceptance criteria.\n3.12 IEC 60433 ed3.0  1998  Insulators for overhead lines with a\nnominal voltage above 1 000 V - Ceramic\ninsulators  for  a.c.  systems  -\nCharacteristics of insulator units of the\nlong rod type.\n3.13 IEC 60305 ed4.0  1995  Insulators for overhead lines with a\nnominal voltage above 1000 V - Ceramic\nor glass insulator units for a.c. systems -\nCharacteristics of insulator units of the\ncap and pin type.\n3.14 IEC 60383-1 ed4.0  1993  Insulators for overhead lines with a\nnominal voltage above 1000 V - Part 1:\nCeramic or glass insulator units for a.c.\nsystems - Definitions, test methods and\nacceptance criteria.\n3.15 IEC 60383-2 ed1.0  1993  Insulators for overhead lines with a\nnominal voltage above 1000 V - Part 2:\nInsulator strings and insulator sets for a.c.\nsystems - Definitions, test methods and\nacceptance criteria.\n3.16 IEC 61284 ed2.0  1997  Overhead lines - Requirements and tests\nfor fittings.\n3.17 IEC 61854 ed1.0  1998  Overhead lines - Requirements and tests\nfor spacers.\n3.18 IEC 61897 ed1.0  1998  Overhead lines - Requirements and tests\nfor Stockbridge type aeolian vibration\ndampers.","a":"redes"},{"n":"RPTD N°05","r":"3.9","h":"Referencias normativas","t":"3.19 IEC/TS 60815-1 ed1.0  2008  Selection and dimensioning of high-\nvoltage insulators intended for use in\npolluted conditions - Part 1: Definitions,\ninformation and general principles.\n3.20 IEC / TS 60815-2 ed1.0  2008  Selection and dimensioning of high-\nvoltage insulators intended for use in\npolluted conditions - Part 2: Ceramic and\nglass insulators for a.c. systems.\n3.21 IEC / TS 60815-3 ed1.0  2008  Selection and dimensioning of high-\nvoltage insulators intended for use in\npolluted conditions - Part 3: Polymer\ninsulators for a.c. systems.\n3.22 ANSI/NEMA WC 74/ICEA S-  2012  Shielded Power Cables 5,000 - 46,000 V.\n93-639\n3.23 IEC 60168 ed4.2 Consol. con  2001  Tests on indoor and outdoor post\nam1 & 2  insulators of ceramic material or glass for\nsystems with nominal voltages greater\nthan 1000 V.","a":"redes"},{"n":"RPTD N°05","r":"4–4.4","h":"Terminología y definiciones","t":"4  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes:\n4.1  Aislador  Elemento compuesto de un material aislante, diseñado para\nsoportar físicamente un conductor y separarlo eléctricamente de\notros conductores u objetos.\n4.2  BIL  Nivel básico de aislamiento ante impulsos tipo rayo.\n4.3  BSL  Nivel básico de aislamiento ante impulsos tipo maniobra.\n4.4  Equipo  Término genérico que incluye accesorios, dispositivos,\nartefactos, aparatos y similares, utilizados como parte de o en\nconexión con un suministro eléctrico.","a":"redes"},{"n":"RPTD N°05","r":"4.5–4.7","h":"Terminología y definiciones","t":"4.5  Falla  Alteración de la capacidad de un sistema, o de sus\ncomponentes, para cumplir una función requerida, sea esta\nintencional o fortuita o por degradación de sus elementos\n4.6  Herrajes  Todos los elementos utilizados para la fijación de los aisladores\na la estructura, del conductor al aislador, del cable de guardia a\nla estructura, los elementos de protección eléctrica de los\naisladores y los accesorios del conductor.\n4.7  Maniobra  Conjunto de procedimientos tendientes a operar una red\neléctrica en forma segura.","a":"redes"},{"n":"RPTD N°05","r":"4.8–4.9","h":"Terminología y definiciones","t":"4.8  Mástil  Elemento metálico resistente a la corrosión, cuya función es\ninterceptar los rayos que podrían impactar directamente sobre la\ninstalación que deberá proteger.\n4.9  Material aislante  Material con escasa capacidad de conducción de electricidad,\nutilizado para separar conductores eléctricos de elementos que\npuedan provocar descargas.\n4.10 Pararrayos  Varistores que evitan que la sobretensión en una subestación ya\nsea producida por un rayo o por una maniobra, tenga un valor\nmuy elevado.\n4.11 Sobretensión  Tensión anormal existente entre dos puntos de una instalación\neléctrica, superior a la tensión máxima de operación normal de\nun dispositivo, equipo o sistema.","a":"redes"},{"n":"RPTD N°05","r":"5–5.2","h":"Nivel de aislación","t":"5  Nivel de aislación\n5.1  La elección del nivel de aislación deberá hacerse principalmente para garantizar la\nseguridad de las personas y el servicio, teniendo en cuenta el método de puesta a\ntierra en el sistema, las sobretensiones de maniobra y atmosféricas que puedan\naparecer y las características y ubicaciones de los dispositivos de protección y de\nlimitación de las sobretensiones. Asimismo, se deberá considerar el nivel de\ncontaminación de la zona de ubicación de la instalación.\n5.2  La aislación de las instalaciones deberá resistir, además de la tensión permanente a\nfrecuencia industrial durante su vida útil, las solicitaciones dieléctricas variables,\ntanto internas (sobretensiones de maniobra) como externas (sobretensiones\natmosféricas).","a":"redes"},{"n":"RPTD N°05","r":"5.3–5.6","h":"Nivel de aislación","t":"5.3  Para la protección contra sobretensiones, se emplearán métodos adecuados a este\nfin, como por ejemplo: mástiles, cables de guardia o pararrayos, según sea\nrequerido por las condiciones de operación y servicio del punto de instalación.\n5.4  El nivel de aislación deberá soportar el voltaje más alto establecido para la tensión\nmáxima de los equipos y/o de impulso de tensión no disruptiva.\n5.5  El procedimiento para la coordinación de aislación deberá considerar las Normas\nIEC 60071-1 e IEC 60071-2 o IEEE 1427.\n5.6  El procedimiento para la coordinación de aislación en instalaciones HVDC deberá\nconsiderar la guía de la norma IEC 60071-5 “Coordinación de aislamiento - Parte 5:\nProcedimientos de alta tensión en corriente continua (HVDC) estaciones\nconvertidoras”","a":"redes"},{"n":"RPTD N°05","r":"5.7","h":"Nivel de aislación","t":"5.7  Los valores de BIL y BSL utilizados en la coordinación de aislación, para alturas de\nhasta 1.000 metros, serán los señalados en las siguientes tablas, en función de la\ntensión máxima de equipos:\nTABLA Nº 1\nTensión Nominal (kV) Tensión Máxima de Equipos (kV) BIL (kV)\n2,40  2,75  20\n3,30  3,6  40\n4,16  4,4  40\n6,6  7,2  60\n12  15  75\n13,2  15  75\n13,8  15  75\n15  17,5  95\n23  26,4  145\n33  36  170\n44  48,3  250\n66  72,5  325\n110  123  550\n121  145  650\n154  170  750\n220  245  1.050\n345  362  1.175\n500  550  1.550\n750  800  1.800\n1.000  1.200  2.100\nTABLA Nº2\nTensión Nominal (kV) Tensión Máxima de Equipos (kV) BSL (kV)\n345  362  950\n500  550  1175\n750  800  1425\n1000  1200  1550","a":"redes"},{"n":"RPTD N°05","r":"5.8–5.9","h":"Nivel de aislación","t":"5.8  Si se aplica un valor de tensión de nivel básico de impulso, tipo rayo o tipo\nmaniobra, inferior al correspondiente a la tensión máxima del equipo según las\ntablas anteriores, se deberá justificar con los cálculos necesarios, en conformidad al\nprocedimiento establecido en el punto 5.5.\n5.9  El nivel de aislación a elegir deberá considerar el nivel de contaminación de la zona\nde ubicación de la instalación de acuerdo a las normas IEC 60815-1, IEC 60815-2,\nIEC 60815-3.\n5.10 También se deberá seleccionar el nivel de aislación del cable en función del tiempo\nde despeje de la falla.\n5.11 Se debe cumplir con las normas ANSI/ICEA S-94-649 Concentric Neutral Cables\nRated 5 Through 46 kV y ANSI/ NEMA WC 74/ICEA S-93-639, 5-46KV Shielded\nPower Cable For Use In The Transmission And Distribution Of Electric Energy,\ndonde establecen que el nivel de aislación de 100% es aplicable cuando las fallas\nde cortocircuito a tierra son despejadas en un lapso de tiempo de 1 minuto; 133%\ncuando el tiempo de despeje es de hasta 1 hora; y de 173% cuando el tiempo de\ndespeje es indefinido.","a":"redes"},{"n":"RPTD N°05","r":"6–6.2","h":"Aisladores","t":"6  Aisladores\n6.1  Los materiales constructivos como porcelana, vidrio, resina epóxica, esteatita u\notros aislantes equivalentes, deberán resistir las acciones de la intemperie, a menos\nque el aislador sea exclusivamente para uso en espacios cubiertos, conservando su\ncondición aislante.\n6.2  Los aisladores deberán ofrecer una resistencia mecánica que supere los esfuerzos\na que estarán sometidos, con un factor de seguridad de al menos 2 veces el valor\nsoportado garantizado, para lo cual el fabricante indicará el máximo esfuerzo que\nsoporta, evaluado como el valor medio de ruptura menos dos desviaciones estándar\ny deberá ser probado a esas condiciones, para determinar la pérdida de su función\naislante, en caso de rotura, fisura o flameo.","a":"redes"},{"n":"RPTD N°05","r":"6.3","h":"Aisladores","t":"6.3  Los aisladores deberán cumplir con los requisitos indicados en las siguientes\nnormas:\na. Aisladores de cerámica o de vidrio: IEC 60383-1, IEC 60720 e IEC 60168.\nb. Aisladores compuestos: IEC 61466-1, IEC 61466-2 e IEC 61109.\nc. Cadenas de aisladores: IEC 60305, IEC 60433 e IEC 60383-2.\nd. Ensayos de contaminación artificial de aisladores para alta tensión destinados a\nredes de corriente alterna: IEC 60507.\ne. Protección contra corrosión para el medio donde se vaya a utilizar: IEC 60815-1.","a":"redes"},{"n":"RPTD N°05","r":"7–7.3","h":"Herrajes","t":"7  Herrajes\n7.1  Los herrajes deberán cumplir con los requisitos establecidos en las normas IEC\n61284, IEC 61854 y/o IEC 61897.\n7.2  Los herrajes sometidos a tensión mecánica por los conductores y cables de guardia\no por los aisladores, deberán tener un coeficiente de seguridad mecánica no inferior\na 3 respecto a su carga de trabajo nominal. Cuando la carga mínima de rotura se\ncompruebe mediante ensayos, el coeficiente de seguridad podrá reducirse a 2,5.\n7.3  Las grampas de retención del conductor y los empalmes deberán soportar una\ntensión mecánica en el cable de por lo menos el 90% de la carga de rotura del\nmismo, sin que se produzca deslizamiento.","a":"redes"},{"n":"RPTD N°05","r":"7.4","h":"Herrajes","t":"7.4  En la selección de los herrajes se deberán tener en cuenta las características\nambientales predominantes de la zona donde se requieran instalar.","a":"redes"},{"n":"RPTD N°05","r":"8–8.2","h":"Verificaciones requeridas","t":"8  Verificaciones requeridas\n8.1  Las verificaciones se realizarán bajo el procedimiento establecido en las normas IEC\n60071-2 IEC 60060.\n8.2  En el caso de instalaciones a una altura sobre 1.000 metros respecto del nivel del\nmar, se deberá considerar el factor de corrección por altura en los niveles de\naislamiento, señalado en el punto 5.6 del Pliego Técnico Normativo – RPTD N° 07\n“Franja y distancias de seguridad”.","a":"redes"},{"n":"RPTD N°06","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad que\ndeben cumplir las instalaciones de puesta a tierra.","a":"redes"},{"n":"RPTD N°06","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica a las instalaciones de producción, transporte, prestación de\nservicios complementarios, sistemas de almacenamiento y distribución de energía\neléctrica.","a":"redes"},{"n":"RPTD N°06","r":"3–3.2","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación, son parte integrante\ndel presente pliego técnico y solo deben ser aplicadas en los puntos en los cuales son\ncitadas.\n3.1  ASTM F 1136  2011  Standard Specification for Zinc/Aluminum\nCorrosion Protective Coatings for Fasteners.\n3.2  IEC  60364-5-54  2011  Low-voltage electrical installations - Part 5-54:\ned3.0  Selection and erection of electrical equipment -\nEarthing  arrangements  and  protective\nconductors.","a":"redes"},{"n":"RPTD N°06","r":"3.3–3.7","h":"Referencias normativas","t":"3.3  IEC 61936-1  2010  Power installations exceeding 1kV a.c. -Part 1:\nCommon rules.\n3.4  IEC 62305-3 ed2.0  2010  Protection against lightning - Part 3: Physical\ndamage to structures and life hazard.\n3.5  IEC  62305-SER  2013  Protection against lightning - ALL PARTS.\ned2.0\n3.6  IEEE 80  2013  Approved Draft Guide for Safety in AC\nSubstation Grounding.\n3.7  IEEE Std. 81  2012  Guide for Measuring Earth Resistivity, Ground\nImpedance, and Earth Surface Potentials of a\nGrounding System.","a":"redes"},{"n":"RPTD N°06","r":"3.8–3.9","h":"Referencias normativas","t":"3.8  IEEE 837  2002  Standard  for  Qualifying  Permanent\nConnections Used in Substation Grounding.\n3.9  UL 467  2013  Grounding and Bonding Equipment.","a":"redes"},{"n":"RPTD N°06","r":"4–4.2","h":"Terminología y definiciones","t":"4  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes:\n4.1  Armadura  Protección metálica contra efectos mecánicos,\nconstituida entre otros elementos por alambres de\nsección circular o rectangular, flejes (bandas) o trenzas\ncolocadas sobre un cable.\n4.2  Aumento de potencial de Es el potencial eléctrico que una malla de puesta a tierra\ntierra  de una instalación puede alcanzar respecto de un punto\nde conexión a tierra distante, suponiendo que está al\npotencial de tierra remota.","a":"redes"},{"n":"RPTD N°06","r":"4.3–4.4","h":"Terminología y definiciones","t":"4.3  Cable de guardia  Conductor conectado a tierra, colocado a una altura\nsuperior de los conductores energizados, con el objeto de\nprotegerlos de descargas atmosféricas, y que puede ser\nusado además como retorno metálico para fallas a tierra\ny comunicaciones.\n4.4  Malla de puesta a tierra  Sistema de electrodos de tierra interconectados,\ncompuesto de un número de conductores desnudos\nenterrados, que proporciona una base de potencial\ncomún de conexión a tierra para los dispositivos\neléctricos o estructuras metálicas, para obtener una\nmedida de protección adicional, minimizando el peligro a\nla exposición a altos voltajes de paso o de contacto.","a":"redes"},{"n":"RPTD N°06","r":"4.5–4.7","h":"Terminología y definiciones","t":"4.5  Mantenimiento  Conjunto de acciones o procedimientos tendientes a\npreservar o restablecer un bien a un estado tal que le\npermita garantizar la máxima confiabilidad.\n4.6  Mástil  Elemento metálico resistente a la corrosión, cuya función\nes interceptar los rayos que podrían impactar\ndirectamente sobre la instalación que deberá proteger.\n4.7  Puesta a tierra  Toma o conexión que permite el establecimiento de un\ncircuito de retorno a tierra y el mantenimiento de su\npotencial de tierra.","a":"redes"},{"n":"RPTD N°06","r":"4.8","h":"Terminología y definiciones","t":"4.8  Puesta a tierra temporal  Puesta a tierra provisional de las líneas de transmisión y\nde distribución sin electricidad, que se utiliza con la\nfinalidad de proteger a los linieros u operarios, mientras\nduran los trabajos de construcción o de mantención de\nestas instalaciones.","a":"redes"},{"n":"RPTD N°06","r":"4.9","h":"Terminología y definiciones","t":"4.9  Sistema de puesta a tierra Conjunto de elementos conductores continuos de un\nsistema eléctrico específico, que conectan los equipos\neléctricos con el terreno o una masa metálica.\nComprende la puesta a tierra y la red equipotencial de\ncables que normalmente no conducen corriente.\nComprende todas las instalaciones de puesta a tierra\ninterconectadas en un sistema específico.\n4.10 Tensión de contacto  Diferencia de potencial entre el aumento de potencial de\ntierra y el potencial de superficie en el punto en que una\npersona está de pie, mientras que al mismo tiempo tiene\nuna mano en contacto con una estructura conectada a\ntierra.\n4.11 Tensión de la malla  Tensión máxima de contacto dentro de una malla de\ntierra.\n4.12 Tensión de paso  Diferencia de potencial que experimenta una persona\ncon una separación de 1 metro entre sus pies, sin tocar\nningún objeto conectado a tierra.\n4.13 Tierra  Expresión que generaliza todo lo referente a conexiones\ncon tierra y que presenta un potencial común, idealmente\nsin tensión. Se asocia a suelo, terreno, tierra, masa,\nchasis, carcasa, armazón o estructura.\n4.14 Tierra de protección  La destinada a evitar la aparición de tensiones peligrosas\nentre partes de las instalaciones que normalmente están\nsin tensión y otras partes vecinas que puedan\nencontrarse al potencial local de tierra.\n4.15 Tierra de servicio  La destinada a conectar en forma permanente a tierra\nciertos puntos del circuito eléctrico de las instalaciones\neléctricas.","a":"redes"},{"n":"RPTD N°06","r":"5–5.1","h":"Criterio de tensión de paso y de contacto tolerables","t":"5  Criterio de tensión de paso y de contacto tolerables\nLa seguridad de una persona depende de que la cantidad crítica de energía no sea\npor ésta absorbida antes que la falla sea despejada y el sistema eléctrico se\ndesenergice.\nPara lo anterior, se establecen las siguientes exigencias:\n5.1  La tensión de paso tolerable límite es:\nPara un cuerpo de 50 kg de peso:\nPara un cuerpo de 70 kg de peso:","a":"redes"},{"n":"RPTD N°06","r":"5.2","h":"Criterio de tensión de paso y de contacto tolerables","t":"5.2  La tensión de contacto tolerable límite es:\nPara un cuerpo de 50 kg de peso:\nPara un cuerpo de 70 kg de peso:\nEl factor Cs se calcula con la siguiente expresión:\ndonde:\nVcontacto  Tensión de contacto en V.\nVpaso  Tensión de paso en V.\nRc  Resistencia del cuerpo\nRf  Es la resistencia a tierra de un pie en Ω (ignorando la presencia del\nsistema de puesta a tierra de la subestación)\nIc  Magnitud rms de la corriente a través del cuerpo en Amperes\nCs  Calculado con la fórmula antes descrita.\nResistividad de la superficie del terreno en Ω m.\nΡ  Resistividad de la tierra por debajo de la superficie del material en Ω\nm.\nts  Duración de la corriente de falla a tierra en segundos. El cálculo se\ndeberá realizar con un valor de ts menor o igual al tiempo de operación\nde la protección de respaldo. Este tiempo deberá ser al menos el\ntiempo de despeje indicado en la Norma Técnica de Seguridad, y\nCalidad de Servicio (NTSyCS).\nhs  Espesor del material de la superficie.\nCs corresponde a un factor de corrección para calcular la resistencia efectiva del pie\nen la presencia de un espesor finito de material de la superficie.\nSi no se utiliza ninguna capa protectora de la superficie, Cs= 1 y ρs=ρ.","a":"redes"},{"n":"RPTD N°06","r":"5.3","h":"Criterio de tensión de paso y de contacto tolerables","t":"5.3  En toda instalación de producción, transporte, prestación de servicios\ncomplementarios, sistemas de almacenamiento y distribución de energía eléctrica, se\ndeberá asegurar que bajo ninguna circunstancia se sobrepasarán los límites de\ntensión de paso y de contacto tolerables.","a":"redes"},{"n":"RPTD N°06","r":"6–6.2","h":"Principales consideraciones de diseño","t":"6  Principales consideraciones de diseño\n6.1  Un sistema de puesta a tierra se deberá instalar de manera que limite el efecto de\ngradientes de potencial de tierra a niveles tales de voltaje y corriente que no ponga\nen peligro la seguridad de las personas o equipos en condiciones normales y de falla.\nEl sistema también deberá garantizar la continuidad del servicio.\n6.2  Dentro del perímetro del sistema de puesta a tierra, los conductores se deberán\ncolocar en líneas paralelas y, cuando no sea posible lo anterior, a lo largo de las\nestructuras o de las filas de equipos para permitir conexiones a tierra cortas, formando\nuna malla de puesta a tierra.","a":"redes"},{"n":"RPTD N°06","r":"6.3–6.4","h":"Principales consideraciones de diseño","t":"6.3  La malla de puesta a tierra deberá cubrir al menos el área de patios, bahías o paños,\nequipos y salas de comando y, si es necesario, más allá del cierro de tales\ninstalaciones.\n6.4  Se deberán utilizar cables de tierra múltiples o conductores de mayor tamaño en\ndonde pueden producirse altas concentraciones de corriente, tal como en una\nconexión de neutro a tierra de generadores, bancos de condensadores o\ntransformadores.","a":"redes"},{"n":"RPTD N°06","r":"7–7.1","h":"Diseño en condiciones difíciles","t":"7  Diseño en condiciones difíciles\n7.1  En las zonas donde la resistividad del suelo es más bien alta o el espacio de la\nsubestación es reducido, se hará uso de aditivos y tratamiento del suelo, de\nelectrodos de tipo químico, de conexión a mallas de tierra remota, entre otras\nsoluciones.","a":"redes"},{"n":"RPTD N°06","r":"7.2","h":"Diseño en condiciones difíciles","t":"7.2  Cuando por los valores de la resistividad del terreno, de la corriente de puesta a tierra\no del tiempo de eliminación de la falla, no sea posible técnicamente mantener los\nvalores de las tensiones aplicadas de paso y de contacto dentro de los límites\ntolerables, deberá recurrirse al empleo de medidas adicionales de seguridad, a fin de\nreducir los riesgos a las personas y las cosas.\nSin que el listado sea taxativo, tales medidas podrán ser:\na. Hacer inaccesibles las zonas peligrosas.\nb. Disponer suelos o pavimentos que aíslen suficientemente de tierra las zonas de\nservicio peligrosas.\nc. Aislar todas las empuñaduras o mandos que hayan de ser tocados.\nd. Establecer conexiones equipotenciales entre la zona donde se realice el servicio y\ntodos los elementos conductores accesibles desde la misma.\ne. Aislar los conductores de tierra a su entrada en el terreno.\nSe dispondrá el suficiente número de rótulos avisadores con instrucciones adecuadas\nen las zonas peligrosas y existirá a disposición del personal de servicio, medios de\nprotección tales como calzado aislante, guantes, banquetas o alfombrillas aislantes.","a":"redes"},{"n":"RPTD N°06","r":"8–8.3","h":"Exigencias para el sistema de puesta a tierra","t":"8  Exigencias para el sistema de puesta a tierra\n8.1  Deberán conectarse al sistema de puesta a tierra todas las partes metálicas de una\ninstalación que normalmente están sin tensión, como carcasas y chasis de máquinas,\ntransformadores o aparatos, partes conductoras y accesibles de estructuras y\nedificios.\n8.2  Deberán conectarse a un sistema de puesta a tierra los dispositivos de puesta a tierra\nde las líneas aéreas y el cable de guardia de las mismas.\n8.3  Deberán conectarse a un sistema de puesta a tierra los limitadores, descargadores,\nautoválvulas, mástiles y pararrayos, para eliminación de sobretensiones o descargas\natmosféricas, en conformidad a la norma IEC 62305-SER.","a":"redes"},{"n":"RPTD N°06","r":"8.4","h":"Exigencias para el sistema de puesta a tierra","t":"8.4  La puesta a tierra de los dispositivos utilizados como descargadores de\nsobretensiones se conectará a la puesta a tierra del aparato o aparatos que protejan.\nEstas conexiones deberán realizarse procurando que su recorrido sea mínimo y sin\ncambios bruscos de dirección.\nLa instalación de puesta a tierra asegurará, en cualquier caso, que para las\nintensidades de descarga previstas, las tensiones a tierra de estos dispositivos no\nalcancen valores que puedan ser origen de tensiones de retorno o transferidas, de\ncarácter peligroso, para otras instalaciones o aparatos igualmente puestos a tierra.\nLos conductores empleados para la puesta a tierra del descargador o descargadores\nde sobretensiones no dispondrán de cintas ni tubos de protección de material\nmagnético.","a":"redes"},{"n":"RPTD N°06","r":"8.5–8.6","h":"Exigencias para el sistema de puesta a tierra","t":"8.5  Las partes de la instalación y las carcasas que por razones técnicas justificadas del\nfabricante, no llevan tierra de protección, deberán ser de doble aislamiento o\naislamiento clase II, o de lo contrario deberán considerarse que están con la tensión\nde servicio completa. Deberá, por lo tanto, impedirse el acceso a ellas, o bien,\ndisponerlas de tal manera que solamente sean accesibles desde un lugar aislado para\nla tensión completa.\n8.6  Los elementos metálicos de la construcción que queden accesibles en edificaciones\nque alberguen instalaciones de alta tensión, deberán conectarse a la tierra de\nprotección.\nEn los edificios de hormigón armado, se evaluará en cada caso la necesidad de\naterrizar las armaduras.","a":"redes"},{"n":"RPTD N°06","r":"8.7–8.8","h":"Exigencias para el sistema de puesta a tierra","t":"8.7  Los elementos metálicos que salen fuera del recinto de la instalación, tales como\nrieles y tuberías, deberán estar conectados a la instalación de tierra general en varios\npuntos. Se deberá tomar en cuenta no transferir potenciales peligrosos.\n8.8  Las vallas y cercas metálicas del recinto de la instalación deberán conectarse a tierra,\npudiendo adoptarse diversas soluciones en función de las dimensiones de la\ninstalación y características del terreno.","a":"redes"},{"n":"RPTD N°06","r":"8.9","h":"Exigencias para el sistema de puesta a tierra","t":"8.9  Deberán conectarse a la tierra de servicio los neutros de los transformadores de\npoder, de los alternadores y otros aparatos o equipos que lo precisen, como ser los\ncircuitos de baja tensión de los transformadores de medida o protección.\nSe consideran como excepción los casos considerados en los puntos 8.10 y 8.11\nsiguientes.\n8.10 Para evitar tensiones peligrosas provocadas por defectos en la red de alta tensión,\nlos neutros de baja tensión de las líneas que salen fuera de la instalación general y la\npuesta a tierra de los transformadores de medida ubicados en tableros de baja tensión\npara distribución, se conectarán a un sistema de puesta a tierra separada de la\ngeneral, que se denominará tierra de los neutros de baja tensión. El resto de los\nelementos, tales como los pararrayos, permanecerán conectados a la tierra general\nde la instalación.\n8.11 Cuando existan circuitos de comunicación o de baja tensión protegidos mediante\ntransformadores de aislación, el lado de línea de éstos se conectará a una tierra\nseparada.\n8.12 Los conductores a tierra deberán ser dimensionados para la mayor corriente de\ncortocircuito a tierra previsible.\n8.13 No deberán intercalarse dispositivos de desconexión, ni fusibles, en los circuitos de\ntierra de protección.\n8.14 Los conductores que conectan el sistema de puesta a tierra a las instalaciones\ndeberán ser, en lo posible, del mismo material que los electrodos que se emplean. Su\nsección mínima será de 25 mm2, cuando el conductor sea de cobre.\n8.15 Los conductores desnudos y los electrodos utilizados para conexiones a tierra y para","a":"redes"},{"n":"RPTD N°06","r":"8.9","h":"Exigencias para el sistema de puesta a tierra","t":"la construcción de mallas de puesta a tierra deberán ser principalmente de cobre. Se\nprohíbe la utilización de conductores desnudos de aluminio o de aleación de aluminio\npara aplicaciones en contacto directo con el suelo.\n8.16 Los conductores de conexión a tierra con sus conexiones y uniones, en la parte que\nno estén enterrados, deberán poder ser identificados fácilmente y accesibles para\npermitir su control. Deberán estar alejados de las partes combustibles de los edificios\ny protegidos contra los deterioros mecánicos y los efectos de la corrosión.\n8.17 Las conexiones de las puestas a tierra que van bajo el nivel del suelo deberán ser\nrealizadas mediante soldadura exotérmica o conector apropiado para enterramiento,\nen conformidad a la norma IEEE 837, las que deberán asegurar la permanencia de la\nunión, no experimentar al paso de la corriente calentamientos superiores a los del\nconductor y estar protegidos contra la corrosión galvánica.\n8.18 Los electrodos de puesta a tierra estarán formados por materiales metálicos en forma\nde picas, varillas, conductores, chapas o perfiles, que presenten una resistencia\nelevada a la corrosión por sí mismos, o mediante una protección adicional, tales como\nel cobre o el acero debidamente protegido, en cuyo caso se tendrá especial cuidado\nde no dañar el recubrimiento de protección durante el hincado.\nLos electrodos de puestas a tierra deberán cumplir las dimensiones y valores\nestablecidos en las normas: IEC 62305-3 o IEC 60364-5-54, según corresponda o\nalternativamente, UL 467, o ASTM F 1136.","a":"redes"},{"n":"RPTD N°06","r":"8.9","h":"Exigencias para el sistema de puesta a tierra","t":"8.19 Cuando se construya una malla de tierra alejada de la instalación o cuando se\ninterconecten dos mallas alejadas, la unión deberá hacerse mediante al menos dos\nconductores desnudos independientes, de igual o mayor sección al conductor de la\nmalla.\n8.20 Para verificar que las características del electrodo de puesta a tierra y su unión con\nla red cumplan con el presente pliego, se deberán dejar puntos de conexión y\nmedición accesibles e inspeccionables al momento de la medición. Cuando para este\nefecto se construyan cajas de inspección, sus dimensiones deberán ser como mínimo\nde 30 x 30 cm, o de 30 cm de diámetro si es circular, y su tapa deberá ser removible.\n8.21 Todo sistema de puesta a tierra será comprobado en el momento de su\nestablecimiento, y verificado por las empresas de producción, transporte, prestación\nde servicios complementarios, sistemas de almacenamiento y distribución de energía\neléctrica, a fin de comprobar el estado del mismo. La frecuencia de verificación de los\nsistemas de puesta a tierra será determinada según lo señalado en 5.2 del Pliego\nRPTD N°15.\nEsta verificación consistirá en la inspección visual, la medición de la resistencia de\npuesta a tierra y el registro de la información, de acuerdo con los procedimientos\ndescritos en la norma IEEE Std. 81 o la IEC 61936-1, y de lo señalado en 8.22 y 8.23\ndel presente Pliego.\nEn aquellos casos en los que cambien sustancialmente las condiciones del terreno o\nlas características del sistema eléctrico, en particular los niveles de cortocircuito, la","a":"redes"},{"n":"RPTD N°06","r":"8.9","h":"Exigencias para el sistema de puesta a tierra","t":"empresa deberá asegurar que el sistema de puesta a tierra cumple con la exigencia\n8.24 de este Pliego.\n8.22 Las pruebas que deberán realizarse como parte de inspección del sistema de puesta\na tierra son:\na. Medir resistencia de puesta a tierra. Los resultados deberán quedar consignados\nen los reportes de inspección.\nb. Medir tensiones de paso y contacto.\n8.23 La inspección del sistema de puesta a tierra deberá documentar y evidenciar\nmediante registros, como mínimo la siguiente información:\na. Condiciones generales de los conductores del sistema.\nb. Nivel de corrosión.\nc. Estado de las uniones de los conductores y componentes.\nd. Valores de resistencia.\ne. Desviaciones de los requisitos respecto del pliego técnico.\nf. Documentar todos los cambios frente a la última inspección.\ng. Resultados de las pruebas realizadas.\nh. Registro visual.\ni. Rediseño o propuesta de mejoras del sistema de puesta a tierra si se requieren.\n8.24 En toda instalación de producción, transporte, prestación de servicios\ncomplementarios, sistemas de almacenamiento y distribución de energía eléctrica, se\ndeberá asegurar que bajo ninguna circunstancia se sobrepasarán los límites de\ntensión de paso y de tensión de contacto tolerables, establecidos en el punto 5 de\neste pliego.\n8.25 Los cálculos necesarios para asegurar la exigencia del punto 8.21 anterior, se\nrealizarán según las especificaciones de la norma internacional IEEE Std 80-2013\n\"IEEE Guide for Safety in AC Substation Grounding\".\n8.26 Las estructuras y las torres metálicas de las líneas cuya tensión sobrepase 250 V con\nrespecto a tierra, deberán estar conectados a una tierra de protección. Esta conexión\nse realizará mediante un electrodo dimensionado de modo tal que en caso de falla no\nse presenten potenciales locales de valores peligrosos.\n8.27 El valor de puesta a tierra no puede ser mayor de 20 Ohm.","a":"redes"},{"n":"RPTD N°06","r":"9–9.1","h":"Puestas a tierra temporales","t":"9  Puestas a tierra temporales\n9.1  Requisitos generales\nEl equipo de puesta a tierra temporal deberá cumplir las siguientes especificaciones:\na. Electrodos de tipo Barreno con longitud mínima de 1,5 m.\nb. Grapas o pinzas, las que deberán ser adecuadas según la geometría del elemento\na conectar (puede ser plana o con dientes).\nc. Cable en cobre flexible, cilíndrico y con cubierta transparente o translúcida, que\npermita su inspección visual y cuyo calibre soporte una corriente de falla mínima\nde 40 kA eficaces en un segundo, en alta tensión; 8 kA eficaces en un segundo,\nen media tensión; y 3 kA eficaces en un segundo, en baja tensión, con temperatura\nfinal de 700°C.Se podrá utilizar cables de puestas a tierra de menor calibre,\nsiempre que la corriente de falla calculada sea menor a los valores antes citados y\nel tiempo de despeje sea tal que la temperatura en el conductor no supere los\n700ºC. Si la corriente de falla es superior a los valores indicados, se deberá usar\nun cable de capacidad suficiente para soportarla.\nd. La instalación y operación se deberá realizar en base a la guía de instalación,\ninspección y mantenimiento entregada por el fabricante.","a":"redes"},{"n":"RPTD N°06","r":"9.2","h":"Puestas a tierra temporales","t":"9.2  Requisitos de instalación\nLa puesta a tierra temporal deberá instalarse de acuerdo con los siguientes requisitos:\na. El montaje deberá hacerse de tal manera que los pies del liniero queden al\npotencial de tierra y que los conductores que se conectan a las líneas tengan la\nmenor longitud e impedancia posible.\nb. La secuencia de montaje deberá ser desde la tierra hasta la última fase y para\ndesmontarlo deberá hacerse desde las fases hasta la tierra.\nc. En el caso que una línea presente una falla en un vano, se deberá conectar a tierra\nen las estructuras correspondientes al vano.","a":"redes"},{"n":"RPTD N°07","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es definir la franja y las distancias de seguridad\nde las líneas de transporte y de distribución de energía eléctrica, incluyendo las de\nalumbrado público.","a":"redes"},{"n":"RPTD N°07","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica a las líneas de transporte y de distribución de energía\neléctrica.","a":"redes"},{"n":"RPTD N°07","r":"3","h":"Terminología y definiciones","t":"3  Terminología y definiciones\n3.1. Distancia de seguridad  Distancia a un conductor energizado, que\nminimiza el riesgo de accidente de personas\npor acercamiento, o una descarga a elementos\na potencial cero.\n3.2. Franja de seguridad  Área de exclusión, de una línea eléctrica, de\nedificios u otras construcciones o plantaciones\nfuera de norma o antirreglamentarias, cuyo fin\nes garantizar que no existan riesgos para la\nseguridad tanto de las personas como de las\ninstalaciones que conforman dicha línea,\ndurante la operación y mantención de ésta.\n3.3. Flecha de un conductor  En un vano de una línea aérea, es la distancia\nmedida entre la línea recta imaginaria que une\nlos apoyos del conductor y la tangente al\nconductor paralela a ella.\n3.4. Flecha máxima de un  Es la flecha del conductor en reposo en la\nconductor  condición de corriente máxima y de temperatura\nambiente de diseño de la línea.","a":"redes"},{"n":"RPTD N°07","r":"4–4.1","h":"Franja de Seguridad","t":"4  Franja de Seguridad\n4.1  Los límites laterales de la franja de seguridad serán rectas paralelas al eje del\ntrazado de la línea eléctrica.","a":"redes"},{"n":"RPTD N°07","r":"4.2","h":"Franja de Seguridad","t":"4.2  Para un vano de una línea eléctrica aérea de corriente alterna, la distancia entre\nel eje del trazado de esta y el límite lateral de la franja de seguridad, DeL, será\n(ver Figura N°1):\nDeL = dE + df + dC + dS (metros)\nDónde:\ndE: distancia entre el eje de la estructura más espaciosa que conforma el vano y\nel punto de fijación del conductor más externo de esta estructura.\ndf: proyección sobre el suelo de la desviación, debido al viento, de la flecha del\nconductor más alejado del eje de la estructura más espaciosa que conforma\nel vano. Para calcular esta distancia se debe tener presente lo señalado en los\npuntos 4.3 y 4.4 de este pliego.\ndC: proyección sobre el suelo de la desviación, debido al viento, de la cadena de\naisladores que soporta al conductor más alejado de la estructura más\nespaciosa que conforma el vano, si es que dicha cadena es de suspensión.\nEn caso contrario no aplica. Para calcular esta distancia se debe tener\npresente lo señalado en los puntos 4.3 y 4.4 de este pliego.\ndS: distancia de seguridad asociada al conductor más alejado del eje de la\nestructura más espaciosa que conforma el vano. Este valor se obtiene de\nacuerdo a lo señalado en el punto 4.5 de este pliego.\nFigura Nº1\nEn caso de no existir conductores en el lado de la estructura de soporte donde se\nestá haciendo el cálculo, la distancia entre el eje del trazado de una línea eléctrica\naérea de corriente alterna y el límite lateral de la franja de seguridad, DeL, será el\nmayor valor entre DeL1 y DeL2 (ver Figura N°2), dónde:\nDeL1 = df’ + dC’ + dS’ - dE1’ (metros)\nDeL2 = dE2’ + 2  (metros)\nDónde:","a":"redes"},{"n":"RPTD N°07","r":"4.2","h":"Franja de Seguridad","t":"dE1’: distancia entre el eje de la estructura menos espaciosa que conforma el vano\ny el punto de fijación del conductor más interno de esta estructura.\ndE2’: distancia entre el eje de la estructura menos espaciosa que conforma el vano\ny el punto más saliente de la estructura, por el lado que se está calculando\nDeL.\ndf’: proyección sobre el suelo de la desviación, debido al viento, de la flecha del\nconductor menos alejado del eje de la estructura menos espaciosa que\nconforma el vano. Para calcular esta distancia se debe tener presente lo\nseñalado en los puntos 4.3 y 4.4 de este pliego.\ndC’: proyección sobre el suelo de la desviación, debido al viento, de la cadena de\naisladores que soporta al conductor menos alejado de la estructura menos\nespaciosa que conforma el vano, si es que dicha cadena es de suspensión.\nEn caso contrario no aplica. Para calcular esta distancia se debe tener\npresente lo señalado en los puntos 4.3 y 4.4 de este pliego.\ndS’: distancia de seguridad asociada al conductor menos alejado del eje de la\nestructura menos espaciosa que conforma el vano. Este valor se obtiene de\nacuerdo a lo señalado en el punto 4.5 de este pliego.\nPara el caso de líneas de baja y media tensión, la franja del lado sin conductor se\ncalculará utilizando solamente la fórmula DeL1 citada anteriormente, velando que en\nningún caso la estructura de soporte queda adosada a los deslindes de las\npropiedades contiguas.\nFigura Nº2\nPara todos los casos, el ancho de la franja de seguridad será la suma de las\ndistancias DeL-derecha y DeL-izquierda, donde, en general, DeL-izquierda ≠ DeL-derecha.","a":"redes"},{"n":"RPTD N°07","r":"4.3","h":"Franja de Seguridad","t":"4.3  Para la determinación de la desviación de los conductores y sus conjuntos de\naislación, cuando corresponda, se tendrán las siguientes consideraciones:\na)  Se supondrán desviados por la presión de viento de acuerdo a la siguiente\ntabla:\nTABLA N° 1.\nZona según 5.8.1 del  Presión de viento en  Temperatura\nPliego RPTD N°11  conductor (Kg/m2)  ambiente ° C\nZona II  50  5\nZona III  40  10\nb)  Las presiones de vientos señaladas en la tabla N°1 se suponen constantes\nhasta una altura promedio del punto de fijación de los conductores, hc, de 50\nmetros sobre el nivel del terreno donde está ubicada la estructura. Para alturas\nmayores hc, las presiones de viento de la tabla Nº1 deberán ser amplificadas\npor el factor Gc que, dependiendo de la zona, se calculará como sigue:\nZona II: Gc = 0,2914 × Ln |hc| + 1,0468\nZona III: Gc = 0,4936 × Ln |hc| + 0,9124\nDonde Ln es la función logaritmo natural.\nc)  La presión de viento deberá considerarse aplicada en cada uno de los\nconductores que conforman la fase y sin considerar reducción por efecto de\napantallamiento en caso de un haz de conductores.\nd)  La presión del viento que se adopte en Zona I o Zona IV deberá justificarse\ncon un estudio, según lo señalado en 5.8.7 del Pliego RPTD N°11.\ne)  Para la determinación de la desviación de los conductores, se podrán reducir\nlas presiones de viento, ponderándolas por los siguientes factores, en función\nde la longitud del vano:\nTABLA N° 2.\nVano (m)  Factor\n< 250  1,0\n250-500  0,9\n>500  0,8\nf)  La presión de viento sobre la cadena de aisladores será la presión de viento","a":"redes"},{"n":"RPTD N°07","r":"4.3","h":"Franja de Seguridad","t":"sobre el conductor amplificada por el factor 1,2. En caso de varias cadenas de\naisladores en una fase, se considerará que el viento sobre dicha fase está\nactuando en cada una de las cadenas.\ng)  La tensión mecánica máxima que se admitirá en los conductores de una línea\naérea será en general el 50 % de la tensión mecánica de ruptura del conductor.\nh)  Para las condiciones climáticas donde se considere la presencia de manguito\nde hielo, la tensión mecánica máxima que se admitirá en los conductores de\nuna línea aérea podrá ser mayor a lo señalado en el inciso anterior, pero no\nmayor al 70 % de la tensión de ruptura del conductor.\ni)  Los valores señalados en este punto se consideran condiciones\nmeteorológicas mínimas, debiendo verificarse su validez para las condiciones\nparticulares de la línea de transporte o parte de ella, o establecer si se deberán\nconsiderar valores más exigentes.","a":"redes"},{"n":"RPTD N°07","r":"4.4","h":"Franja de Seguridad","t":"4.4  Consideraciones para la determinación de la flecha del conductor.\na)  Para el cálculo de flecha, se deberá utilizar el tiro o tensión mecánica,\ncalculado en el punto donde se produce la flecha, que se obtiene al suponer\nque la temperatura del conductor es la que alcanza cuando está transfiriendo\nla máxima potencia de diseño del proyecto; y suponiendo el conductor\nafectado por la sobrecarga de viento, a la temperatura ambiente que señala la\ntabla Nº1 de este pliego, o a la temperatura que se determine en el estudio\ncorrespondiente, según lo señalado en 5.8.7 del Pliego RPTD N°11, si se está\nen Zona I o Zona IV.\nb)  Para el cálculo de flecha se deberá considerar la fuerza resultante sobre el\nconductor, debido a los efectos del peso del mismo y a la sobrecarga de viento\ny, si corresponde, debido a la sobrecarga por hielo sobre el conductor.\nc)  La sobrecarga de viento se basará en los valores obtenidos en 4.3 de este\nPliego. La sobrecarga por hielo se establecerá en el estudio antes señalado.","a":"redes"},{"n":"RPTD N°07","r":"4.5","h":"Franja de Seguridad","t":"4.5  La distancia de seguridad a considerar en la determinación de la franja de\nseguridad se obtiene de la Tabla N° 3, en función de la tensión máxima de la línea\neléctrica:\nTABLA N° 3.\nTensión Máxima  Distancia de\nde la Línea (kV)  Seguridad (m)\nHasta 1  1,50\nSobre 1 y hasta 36  2,00\nsobre 36 y hasta 52  2,48\nsobre 52 y hasta 72,5  2,63\nsobre 72,5 y hasta 123  3,10\nsobre 123 y hasta 145  3,30\nsobre 145 y hasta 170  3,50\nsobre 170 y hasta 245  4,10\nsobre 245 y hasta 300  5,10\nSobre 300 y hasta 362  5,60\nSobre 362 y hasta 420  6,20\nSobre 420 y hasta 550  7,00\nSobre 550 y hasta 800  11,40","a":"redes"},{"n":"RPTD N°07","r":"4.6–4.7","h":"Franja de Seguridad","t":"4.6  Cuando la altitud media de la zona donde se instalarán los apoyos del conductor\nen el vano sea superior a 1.000 metros sobre el nivel del mar, la distancia de\nseguridad, establecida en el punto 4.5, deberá ser corregida de acuerdo a lo\nseñalado en el punto 5.6 de este Pliego.\n4.7  Los límites máximos permisibles para la seguridad de las personas, en cuanto a la\nemisión de campo electromagnético para el diseño de líneas aéreas de corriente\nalterna de 50 Hz de frecuencia, y que será evaluado en el exterior de la franja de\nseguridad, a 1 metro sobre el nivel del suelo, en condiciones normales de\noperación de la línea, con los conductores en reposo, serán los que determinen las\nnormas respectivas. En ausencia de regulación técnica nacional, se debe cumplir\ncon lo siguiente:\n5 kV/m  para campo eléctrico (valor RMS)\n100 µT  para campo magnético (valor RMS)","a":"redes"},{"n":"RPTD N°07","r":"4.8–4.9","h":"Franja de Seguridad","t":"4.8  En caso de ser necesario, deberá ampliarse la franja de seguridad hasta verificar\nel cumplimiento de los límites de emisión antes indicados\n4.9  Dentro de la franja de seguridad de una línea eléctrica no se permitirá la existencia\nde edificios, ni se podrán hacer plantaciones, construcciones ni obras de otra\nnaturaleza, que perturben la operación y el mantenimiento de la línea, ni que\npongan en riesgo la integridad de esta.\nNo se permite que los corrales, huertos, parques, jardines o patios que dependan\nde edificios queden dentro de la franja de seguridad, salvo que esta franja de\nseguridad sea de una línea de distribución de baja tensión.","a":"redes"},{"n":"RPTD N°07","r":"4.10","h":"Franja de Seguridad","t":"4.10  Excepcionalmente se permite la existencia de árboles o arbustos dentro de la\nfranja de seguridad, siempre y cuando se cumpla lo señalado en el punto anterior,\nademás de lo que se indica a continuación:\n1) Que las líneas eléctricas cuenten con protecciones y medidas adecuadas para\nevitar incendios y para evitar daños a las personas que pudiesen subir a los\nárboles y tener contacto con los conductores por inadvertencia; y\n2) La altura de los árboles o arbustos dentro de la franja de seguridad será tal\nque, suponiendo que aquellas especies estuviesen justo bajo el conductor en\nreposo de la línea eléctrica, se debe cumplir que la distancia vertical entre el\npunto más bajo de la catenaria del conductor de la línea que está más abajo\nen el respectivo vano y la copa de estas especies arbóreas o arbustiva,\nconsiderando la altura de su estado de crecimiento máximo, incrementada en\nun 20%, no sea inferior a:\n2,00 m para líneas de baja y media tensión.\n2,50 m más 0,01 m por cada kV para líneas de alta y extra alta tensión.\nLa distancia vertical antes señalada, se debe evaluar suponiendo el conductor\nde la línea en la condición de flecha máxima, a una temperatura ambiente de\n15ºC.\nPara el caso de líneas eléctricas de baja y media tensión, además de cumplir con\nlos requisitos antes señalados, se deberán usar conductores protegidos o aislados,\nen los términos indicados en las secciones 6 y 7 del Pliego RPTD N°4.","a":"redes"},{"n":"RPTD N°07","r":"4.11","h":"Franja de Seguridad","t":"4.11  El dueño de la línea eléctrica deberá identificar y evaluar el estado de aquellos\nárboles alrededor de la franja de seguridad proyectada que por su altura pudiesen\ndañar los conductores o estructuras de la línea eléctrica, en una eventual caída; o\nque sus ramas pudieran crecer hasta tocar los conductores eléctricos.\nSi estos árboles están dañados, inclinados, volcados, enfermos o con otro tipo de\nproblemas, o si sus ramas pudiesen crecer hasta tocar los conductores eléctricos,\nse deberá proteger la integridad de la línea eléctrica tomando las medidas\nnecesarias, tales como, podar o talar dichos árboles, elevar a mayor altura los\nconductores de la línea, cambiar la disposición de las crucetas y conductores,\nalejar las instalaciones de la línea eléctricas de dichos árboles, entre otras.\nSi dichos árboles no tienen los problemas antes señalados, de todas formas, se\nles deberá tener identificado, para hacerles monitoreo constante por si cambia su\nestado. De ocurrir esto último, se deberán tomar las medidas señaladas en el\npárrafo anterior.","a":"redes"},{"n":"RPTD N°07","r":"4.12","h":"Franja de Seguridad","t":"4.12  Además, el titular de la línea eléctrica deberá mantener su franja de seguridad libre\nde toda vegetación o material que pueda poner en peligro la línea en caso de\nincendio. Las dificultades que en dicho mantenimiento sufra el titular de la línea\neléctrica, podrán ser resueltas conforme a las instrucciones que dicte la\nSuperintendencia en uso de las facultades contenidas en el artículo 3 número 22\nde la ley 18.410.","a":"redes"},{"n":"RPTD N°07","r":"4.13","h":"Franja de Seguridad","t":"4.13  Dentro de la franja de seguridad de líneas aéreas no podrán:\na) Modificarse los niveles del suelo, ya sea con excavaciones o rellenos, que\nafecten o puedan afectar la estabilidad de las estructuras, las tareas de\nmantenimiento o disminuyan las alturas y distancias de seguridad.\nb) Almacenarse, manipularse o trasvasijarse combustibles sólidos, líquidos,\ngaseosos o volátiles inflamables.\nc) Emplazarse sistemas de riego por aspersión con cañón de gran alcance.\nd) Estacionar o maniobrar maquinaria móvil de gran altura, tales como\ncosechadoras, grúas con brazo extensible, sistemas telescópicos de\nescaleras u hormigonadoras, camiones tolva, entre otros, que disminuyan las\nalturas y distancias de seguridad, al grado de poner en riesgo a las personas\ne instalaciones.","a":"redes"},{"n":"RPTD N°07","r":"4.14–4.16","h":"Franja de Seguridad","t":"4.14  No se permite fijar líneas aéreas a edificios, salvo cuando éstos sirven\nexclusivamente a la explotación de las instalaciones eléctricas o están destinados\na una subestación de utilización.\n4.15  La distancia o fronteras de aproximación para los trabajos operacionales son las\ndefinidas en el inciso 7 del Pliego RPTD N°15.\n4.16  Para líneas subterráneas, la franja de seguridad estará definida por la zanja donde\nvan alojados los conductores, incrementada a cada lado en una distancia mínima\nde seguridad igual a la mitad de la anchura de la canalización.","a":"redes"},{"n":"RPTD N°07","r":"4.17","h":"Franja de Seguridad","t":"4.17  Las líneas de transporte de energía eléctrica, previa autorización de la\nSuperintendencia de Electricidad y Combustibles, podrán contemplar el uso de\ncorriente continua “HVDC”, así como el uso de tecnología diferente a la establecida\nen el presente pliego técnico, siempre que el desarrollo y establecimiento del\nproyecto mantenga como base el nivel de seguridad que el presente texto\nnormativo contempla. Lo anterior, se deberá justificar técnicamente por la empresa\nrequirente, presentando ante la Superintendencia el proyecto que comprenda la\ndescripción de la línea de transporte de energía eléctrica, acompañando un\nejemplar completo y vigente del estándar técnico empleado en el proyecto, el cual\ndebe ser reconocido internacionalmente y debidamente traducido al español\ncuando corresponda, así como cualquier otro antecedente que sea requerido por\nla Superintendencia.","a":"redes"},{"n":"RPTD N°07","r":"4.18","h":"Franja de Seguridad","t":"4.18  Cualquier convalidación de las disposiciones de la normativa establecida en este\npliego que sean requeridos a la Superintendencia con el objeto de permitir\naplicarlos en las líneas de transporte HVDC, así como el uso de tecnologías\ndiferentes a las establecidas en el presente pliego deberá ser justificado en base\na los respaldos técnicos señalados en el punto 4.17 del presente pliego.","a":"redes"},{"n":"RPTD N°07","r":"5.1","h":"Distancias de seguridad en líneas aéreas de tensión nominal mayor a 23 kV","t":"5.1  La distancia de los conductores entre sí, entre cada conductor y el soporte, así\ncomo también a otros conductores (cables de guardia, líneas de tensión\nreducida) y a construcciones y edificaciones en general, deberá ser tal que no\nhaya peligro de formación de arco entre conductores y el soporte (a través de\nla aislación) o entre los conductores entre sí, o al resto de las estructuras\nmencionadas, como consecuencia de:\na. Las sobretensiones temporales y permanentes de cualquier tipo.\nb. La flecha máxima, cuando corresponda, en las condiciones más restrictivas\nde cálculo.\nc. Las oscilaciones producidas por el viento, la nieve acumulada sobre los\nconductores o las oscilaciones producidas por el efecto del desprendimiento\nrepentino del manguito de hielo o cualquier otra acción mecánica que\nmodifique las distancias.\nd. Las correcciones necesarias para las condiciones atmosféricas locales tales\ncomo altura, humedad, temperatura, hielo, lluvia, niebla, polución, etc.\ne. Las configuraciones de los conductores barra rígida - estructura, conductor -\nestructura.","a":"redes"},{"n":"RPTD N°07","r":"5.2","h":"Distancias de seguridad en líneas aéreas de tensión nominal mayor a 23 kV","t":"5.2  La distancia mínima de los conductores a la estructura, considerando la cadena\nde suspensión desviada para las condiciones de sobretensión, deberá ser\nfundamentada mediante un estudio de coordinación de aislación según lo\ndescrito en el inciso 5 del RPTD N°5. Sin embargo, esta distancia no podrá ser\ninferior a las que se detallan en la Tabla N° 4.\nTABLA Nº 4\nDISTANCIA MÍNIMA A ESTRUCTURAS\nDistancia mínima para  Distancia mínima para\nTensión  Sobretensión Transiente,  Sobretensión de\nNominal (kV)  DSW,  Frecuencia Industrial, DFI\n(mm)  (mm)\n33  220  100\n44  295  140\n66  450  225\n110  720  370\n154  1.120  510\n220  1.800  750\n345  2.600  1.200\n500  3.950  1.600\n750  5.700  2.850\n1000  7.750  3.810\nPara alturas superiores a 1.000 m sobre el nivel del mar, los valores de la Tabla\nNº 4 se deberán corregir según se establece en el inciso 5.6.","a":"redes"},{"n":"RPTD N°07","r":"5.3","h":"Distancias de seguridad en líneas aéreas de tensión nominal mayor a 23 kV","t":"5.3  En general, para la aplicación de los espaciamientos mínimos señalados en el\ninciso 5.2, deberá considerarse aquella parte del conductor, de la cadena de\naisladores u otros accesorios, más desfavorable que se encuentre energizada,\nen condición de corriente máxima de diseño, y el correspondiente ángulo de\ndesviación de la cadena. Ver Figura N° 3.\na. En particular, para efectos de verificar el cumplimiento del espaciamiento Dfi,\nse deberá considerar la cadena de aislación desviada por la presión de viento\nobtenidas de acuerdo a lo señalado en el inciso 4.3 a la temperatura\nambiente.\nb. Asimismo, para efectos de verificar el cumplimiento del espaciamiento Dsw,\nse deberá considerar la cadena de aislación desviada por un cuarto de la\npresión de viento obtenidas de acuerdo a lo señalado en el inciso 4.3 a la\ntemperatura ambiente de 0° C.\nc. Para Zonas I y IV, la presión de viento y la temperatura ambiente adoptadas\npara verificar el cumplimiento de los espaciamientos Dfi, y Dsw deberán\njustificarse mediante un estudio, según lo señalado en 5.8.7 del Pliego RPTD\nN°11.\nFigura N° 3. Aplicación de los espaciamientos mínimos en la estructura.\nLc: Longitud de la cadena de aisladores.\nDfi: Espaciamiento mínimo para sobretensión de frecuencia industrial (50 Hz).\nDsw: Espaciamiento mínimo para sobretensión transiente.\nαfi: Angulo de desviación de la cadena para las condiciones señaladas en 5.3\na).\nαsw: Angulo de desviación de la cadena para las condiciones señaladas en 5.3\nb).","a":"redes"},{"n":"RPTD N°07","r":"5.4","h":"Distancias de seguridad en líneas aéreas de tensión nominal mayor a 23 kV","t":"5.4  En las líneas aéreas ubicadas en Zonas II y III de acuerdo a lo señalado en 5.8\ndel Pliego RPTD N° 11 la separación mínima que se admitirá entre dos\nconductores desnudos (distancia fase – fase), medida en el centro del vano,\nserá la indicada por la expresión siguiente:\nkV\nSeparación en metros = 0,36 ∗ √F +  + 0,5 ∗ C\nEn la expresión anterior:\nF = Flecha máxima en metros, del conductor sin sobrecarga (sin considerar\nefecto del viento como tampoco el efecto del hielo).\nkV = Tensión nominal entre los conductores considerados, en kV.\nC = Longitud en metros de la cadena de aisladores de suspensión. En el\ncaso de usar aisladores rígidos o cuando se trata de cadenas de anclaje,\nse tomará C = 0.","a":"redes"},{"n":"RPTD N°07","r":"5.5","h":"Distancias de seguridad en líneas aéreas de tensión nominal mayor a 23 kV","t":"5.5  Para líneas ubicadas en Zonas I y IV de acuerdo a lo señalado en 5.8 del Pliego\nRPTD N° 11, se deberá determinar cómo se calcula la separación mínima entre\ndos conductores desnudos en el centro del vano, la que en ningún caso será\nmenor a la señalada en el inciso 5.4 de este Pliego.\nEn zonas donde se puedan producir los fenómenos de Galloping y/o SleetJump\ndefinidos en el inciso 4 del Pliego RPTD N° 11, se deberán hacer las\nverificaciones correspondientes de las distancias entre fases, fase – tierra con\nla estructura y fase – tierra con el cable de guardia cuando corresponda.","a":"redes"},{"n":"RPTD N°07","r":"5.6","h":"Distancias de seguridad en líneas aéreas de tensión nominal mayor a 23 kV","t":"5.6  Las distancias eléctricas para altitudes de las instalaciones mayores a 1.000 m\nsobre el nivel del mar, deberán incrementarse en un 3% por cada 300 m por\nencima de los 1000 m sobre el nivel del mar.","a":"redes"},{"n":"RPTD N°07","r":"5.7","h":"Distancias de seguridad en líneas aéreas de tensión nominal mayor a 23 kV","t":"5.7  La altura mínima de los conductores sobre el suelo, medido desde el punto más\nbajo de la catenaria del conductor que está más abajo en el respectivo vano, en\nla condición de flecha máxima del conductor, considerando una temperatura\nambiente de 15ºC, será la indicada en la Tabla N° 5.\nTABLA N° 5.\nDistancia medida\nLUGAR\nverticalmente en metros\nRegiones poco transitables (montañas, praderas,\ncursos de agua no navegables, superficies sin  6,00 + 0,006 por kV\ntránsito de vehículos)\nRegiones transitables (localidades, carreteras,\nautopistas, caminos, calles, cruces de caminos y  6,50 + 0,006 por kV\ncalles).\nAdemás de lo anterior, la distancia mínima al suelo en calles, caminos y\nautopistas deberá cumplir con las exigencias de la autoridad vial\ncorrespondiente.\nCuando se trata de cursos de agua navegables, el cruce sobre estas zonas y la\ndeterminación de la altura de los conductores deberá coordinarse con la\nautoridad competente, de tal manera que se permita el paso libre de las\nembarcaciones.\nEn Zonas I y IV de acuerdo a lo señalado en 5.8 del Pliego RPTD N° 11, se\ndeberá verificar el cumplimiento de la distancia mínima al suelo considerando la\npresencia de hielo cuando corresponda.","a":"redes"},{"n":"RPTD N°07","r":"5.8","h":"Distancias de seguridad en líneas aéreas de tensión nominal mayor a 23 kV","t":"5.8  Distancia entre líneas de tensión nominal mayor a 23 kV y generadores eólicos\nLa distancia mínima entre un generador eólico y un plano vertical que contenga\nal conductor más próximo, en reposo, será:\n− L mayor o igual a 3 D si la línea no tiene protección contra vibraciones\neólicas.\n− L mayor o igual a D si la línea tiene protección contra vibraciones eólicas.\nL y D son las distancias que se indican en la Figura N° 4.\nFigura N° 4. Distancia entre líneas de tensión nominal mayor a 23 kV y\ngeneradores eólicos.","a":"redes"},{"n":"RPTD N°07","r":"6","h":"Distancias de seguridad en líneas eléctricas aéreas de tensión nominal igual o","t":"6  Distancias de seguridad en líneas eléctricas aéreas de tensión nominal igual o\ninferior a 23kV\n6.1 Separación horizontal entre conductores de líneas aéreas\nLa separación horizontal mínima entre conductores deberá ser:\na. En soportes fijos\nLos conductores desnudos del mismo o de diferente circuito en soportes fijos\n(con aisladores rígidos) deberán tener la siguiente separación horizontal mínima\nen sus soportes:\n– Líneas de baja tensión  150 mm\n– Líneas de media tensión hasta 15 kV  300 mm\n– Líneas de media tensión superior a 15 kV hasta 23 kV  380 mm\nb. En aisladores de suspensión\nCuando se usen aisladores de suspensión con movimiento libre, la\nseparación entre los conductores deberá aumentarse para que, al inclinarse\nuna cadena de aisladores hasta formar un ángulo de 30 grados con la\nvertical, la separación sea igual o mayor que la obtenida por medio de la letra\na) anterior.\n6.2 Separación vertical entre conductores de línea\n6.2.1 La separación vertical, mínima en metros, entre conductores de línea\nlocalizados en diferentes niveles de una misma estructura, deberá ser la\nindicada en la Tabla N° 6.\nTABLA N° 6.\nConductores en nivel superior\nLíneas de  Líneas de media\nBaja\nmedia tensión tensión superior a\nConductores en niveles inferiores  tensión\nhasta 15 kV 15 kV hasta 23 kV\n(m)\n(m)  (m)\nLíneas de tensión reducida  1,0  1,5  1,5\nLíneas de baja tensión  0,4  1,0  1,0\nLíneas de media tensión hasta 15\n1,0  1,0\nkV\nLíneas de media tensión superior\n1,0\na 15 kV hasta 23 kV\n6.2.2 Los conductores pueden instalarse a una separación vertical menor que","a":"redes"},{"n":"RPTD N°07","r":"6","h":"Distancias de seguridad en líneas eléctricas aéreas de tensión nominal igual o","t":"la indicada en la Tabla N° 6, cuando estén colocados en un soporte\nvertical de varios conductores, que esté firmemente sujeto a un lado de la\nestructura y se cumpla con las siguientes condiciones:\na.  Los conductores deberán ser de baja tensión, excepto si son cables\nde media tensión que tengan cubierta o pantalla metálica continua\nefectivamente puesta a tierra.\nb.  Todos los conductores deberán ser del mismo material.\nc.  La separación vertical entre conductores desnudos de baja tensión\nno deberá ser menor que la señalada en la Tabla N° 7. Estas\ndistancias mínimas no serán aplicables a cables aislados o\npreensamblados.\nd.  Cuando el vano en líneas de media tensión superior e inferior, sea\nmayor a 90 m, a la separación vertical de 1 m, se deberá aplicar un\nincremento de 1 cm por cada metro en exceso de 90 metros de vano.\nTabla N° 7\nLongitud del vano (m)  Separación (cm)\nHasta 30  20\nMás de 30  30\n6.3 Altura mínima de conductores sobre el suelo\nLa altura mínima de los conductores sobre el suelo, medido desde el punto más\nbajo de la catenaria del conductor que está más abajo en el respectivo vano, en\nla condición de flecha máxima del conductor, considerando una temperatura\nambiente de 15ºC, será la indicada en la Tabla N° 8.\nTABLA N° 8.\nCables para\nConductores\ntirantes,  Conductores Conductores\nConductores  Media\ncables de  Baja Tensión  Media\nLugar  Baja Tensión  Tensión\nguardia,  desnudos y  Tensión\naislados (m)  desnudos y\nmensajeros o  protegidos aislados (m)\nprotegidos\nneutros (m)  (m)\n(m)\nRegiones transitables\n(localidades, carreteras,","a":"redes"},{"n":"RPTD N°07","r":"6","h":"Distancias de seguridad en líneas eléctricas aéreas de tensión nominal igual o","t":"autopistas, caminos,  5  5  5,5  6  6,5\ncalles, cruces de caminos\ny calles.\nRegiones poco\ntransitables (montañas,\npraderas, cursos de agua\n4,6  4,6  5  5,5  6\nno navegables,\nsuperficies sin tránsito de\nvehículos)\nAdemás de lo anterior, la distancia mínima al suelo en calles, caminos y\nautopistas deberá cumplir con las exigencias de la autoridad vial correspondiente.\nCuando se trata de cursos de agua navegables, el cruce sobre estas zonas y la\ndeterminación de la altura de los conductores deberá coordinarse con la\nautoridad competente, de tal manera que se permita el paso libre de las\nembarcaciones.\nEn Zonas I y IV de acuerdo a lo señalado en 5.8 del Pliego RPTD N° 11, se\ndeberá verificar el cumplimiento de la distancia mínima al suelo considerando la\npresencia de hielo cuando corresponda.","a":"redes"},{"n":"RPTD N°07","r":"7–7.2","h":"Distancias Mínimas de Seguridad en Instalaciones de Alumbrado Público","t":"7  Distancias Mínimas de Seguridad en Instalaciones de Alumbrado Público\n7.1  Para luminarias instaladas en postes de empresas de distribución eléctrica, la\ndistancia mínima del cabezal o cualquier parte de la luminaria, incluido el brazo\nde la misma, a líneas de baja tensión, será tal que no ponga en riesgo las\ninstalaciones y la calidad de servicio.\n7.2  Para luminarias instaladas en postes de empresas de distribución eléctrica, la\ndistancia mínima del cabezal o cualquier parte de la luminaria, incluido el brazo\nde la misma, a líneas de media tensión, se determinará de acuerdo a la Tabla\nN° 9:\nTABLA N° 9.\nDISTANCIAS MÍNIMAS DE SEGURIDAD\nPARA INSTALACIONES DE ALUMBRADO PÚBLICO Y MEDIA\nTENSIÓN\nRango de voltaje (kV)  Distancia (m)\nMayor a 1 kV hasta 15 kV  0,7\nMayor a 15 kV hasta 23 kV  0,8","a":"redes"},{"n":"RPTD N°07","r":"7.3","h":"Distancias Mínimas de Seguridad en Instalaciones de Alumbrado Público","t":"7.3  Los postes o estructuras exclusivos de alumbrado público y sus luminarias\npodrán quedar ubicados dentro de la franja de seguridad de las líneas eléctricas\naéreas, siempre y cuando se cumpla que la distancia de separación entre el\nconductor que está más abajo en la estructura de la línea eléctrica y el punto\nsaliente del alumbrado público más cercano a dicha línea, no sea inferior, en\ncualquier dirección, a la distancia de seguridad establecida en el inciso 4.5 de\neste pliego, previa coordinación con la empresa propietaria de la línea.\nLa distancia de separación antes señalada se debe cumplir, tanto si el conductor\nde la línea eléctrica está en reposo, en su condición de flecha máxima,\nsuponiendo la temperatura ambiente de 15ºC, como cuando el conductor está\ndesviado por el viento, de acuerdo a lo señalado en los incisos 4.3 y 4.4 de este\npliego.","a":"redes"},{"n":"RPTD N°08","r":"1","h":"Objetivo","t":"1  Objetivo\nEl propósito de este pliego técnico es establecer medidas de seguridad para la\nprotección contra incendios.","a":"redes"},{"n":"RPTD N°08","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica al diseño y construcción de centrales, subestaciones de\ntransmisión y edificaciones que contienen en su interior instalaciones eléctricas que\nestén reguladas en el reglamento de seguridad de instalaciones destinadas a la\nproducción, transporte, prestación de servicios complementarios, sistemas de\nalmacenamiento y distribución de energía eléctrica.","a":"redes"},{"n":"RPTD N°08","r":"3–3.4","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación, son parte\nintegrante del presente pliego técnico y solo deben ser aplicadas en los puntos en\nlos cuales son citadas.\n3.1  NFPA 10  2013  Portable FireExtinguishers, 2013 Edition.\n3.2  NFPA 12  2011  Standard on Carbon Dioxide Extinguishing Systems.\n3.3  NFPA 25  2014  Standard for the Inspection, Testing, and Maintenance of\nWater-Based Fire Protection Systems.\n3.4  NFPA 72  2013  National Fire Alarm and Signaling Code.","a":"redes"},{"n":"RPTD N°08","r":"3.5–3.8","h":"Referencias normativas","t":"3.5  NFPA 2001  2012  Clean Agent Fire Extinguishing Systems.\n3.6  NFPA 850  2015  Recommended Practice for Fire Protection for Electric\nGenerating Plants and High Voltage Direct Current\nStations.\n3.7  NFPA 92  2018  Standard for Smoke Control Systems.\n3.8  NFPA 101  2018  Life Safety Code.","a":"redes"},{"n":"RPTD N°08","r":"4–4.3","h":"Terminología y definiciones","t":"4  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes:\n4.1  Automático  Que opera por sí mismo o por su propio mecanismo. El control\nremoto que requiera intervención de personas no se considera\nautomático, sino manual.\n4.2  Cable  Uno o más conductores formados por hilos trenzados, con o sin\naislamiento o cubiertas protectoras.\n4.3  Estructura  Todo aquello que puede ser construido o edificado. Puede ser fija o\nmóvil, estar en el aire, sobre o bajo la tierra o en el agua.","a":"redes"},{"n":"RPTD N°08","r":"4.4–4.5","h":"Terminología y definiciones","t":"4.4  HVDC  Corriente continua de alta tensión (high-voltage direct current).\n4.5  Manual  Operado directamente por una persona.","a":"redes"},{"n":"RPTD N°08","r":"5–5.2","h":"Medidas de seguridad en la instalación de transformadores de poder","t":"5  Medidas de seguridad en la instalación de transformadores de poder\n5.1  Para nuevas subestaciones, los transformadores de poder de capacidad mayor de\n10 MVA, deberán estar a no menos de 6 m de cualquier edificación y de 9 m de otro\ntransformador del mismo tipo.\n5.2  Para el caso que no se cumpla con las distancias señaladas en 5.1, se deberá\nconstruir un muro cortafuego con resistencia al fuego de al menos 2 horas (F120),\nsiendo el diseño del muro validado por un estudio de carga combustible, según lo\nestablecido por el Decreto Supremo N°47, de 1992, del Ministerio de Vivienda y\nUrbanismo fija nuevo texto de la Ordenanza General de la Ley General de\nUrbanismo y Construcción (en adelante, “Ordenanza General de Urbanismo y\nConstrucciones”) o aquel que lo reemplace y NCh1916 \"Calculo de Carga\nCombustible\".","a":"redes"},{"n":"RPTD N°08","r":"5.3–5.4","h":"Medidas de seguridad en la instalación de transformadores de poder","t":"5.3  La altura del muro cortafuego deberá ser de al menos 0,30 m por encima de la\naltura del depósito de aceite lleno del transformador y su conservador de aceite (si\nes aplicable). El muro deberá extenderse por lo menos 0,6 m horizontalmente más\nallá de la línea de visión entre todos los puntos de transformadores adyacentes o de\nacuerdo a lo señalado por la norma NFPA 850 \"Recommended practice for fire\nprotection for electric generating plants and high voltage direct current converter\nstations\".\n5.4  En centrales de generación y subestaciones de transmisión, para los\ntransformadores con menos de 7.600 litros de aceite, existirá una separación,\nmedida desde cualquier edificación, de acuerdo a lo indicado en la Tabla N° 1.\nTABLA Nº 1\nCapacidad nominal del transformador Distancia a edificación (m)\n75 kVA o menos  3,0\n76 - 333 kVA  6,0\nmás de 333 kVA  9,0","a":"redes"},{"n":"RPTD N°08","r":"5.5","h":"Medidas de seguridad en la instalación de transformadores de poder","t":"5.5  En recintos cerrados se deben instalar transformadores tipo seco. Sin embargo, en\ncaso contrario deberán evaluarse medidas como la separación de áreas adyacentes\npor barreras de incendio con resistencia al fuego de 3 hrs (F180). Donde los\ntransformadores estén protegidos por sistemas automáticos de supresión de\nincendio, las barreras de incendio podrán reducirse a 1 hr (F60). Cuando un\ntransformador está instalado a menos de la distancia mínima, el edificio deberá\nestar construido con paredes resistentes al fuego de al menos 2 horas (F120),\nsiendo validado por un estudio de carga combustible.","a":"redes"},{"n":"RPTD N°08","r":"6.1","h":"Medidas de seguridad para casas de control y edificaciones","t":"6.1  Construcción\na. La casa de control y las edificaciones se deberán construir con elementos\nresistentes al fuego, en conformidad a lo establecido en la Ordenanza General de\nUrbanismo y Construcciones o aquel que la reemplace.\nb. La ubicación de las edificaciones deberá ser tal, que para el incendio de mayor\nintensidad, no se afecte la operación de los equipos dentro de la casa de control.\nAdemás, los recintos eléctricos deberán mantener los accesos, puertas, en\ncantidad, dimensiones y ubicación tales que permitan la evacuación expedita del\npersonal, de acuerdo a lo indicado por la Ordenanza General de Urbanismo y\nConstrucciones o aquel que la reemplace), y la norma NCh 2114 \"Prevención de\nincendio en edificios- condiciones básicas y clasificación de las vías de\nevacuación según carga de ocupantes\".\nc. Todas las paredes, puertas, pisos y techos deberán tener una resistencia al\nfuego acorde con el mayor incendio posible que se pueda producir. Las puertas\ncontra incendios deberán estar equipadas con barras de apertura antipánico y\ncierra puerta automática, manteniendo la resistencia al fuego de la pared.\nd. En las estructuras de varios pisos, todas las aberturas en el piso y la pared\ndeberán sellarse de una manera que no se reduzca su resistencia al fuego.\ne. Los conductos deberán sellarse en el techo, el piso y el atravieso de las paredes,\npara prevenir la propagación de incendios de productos líquidos, humo, gases\ninflamables o vapores, de un área a otra. Los conductos deberán ser metálicos o\nde materiales retardantes de la propagación del fuego.","a":"redes"},{"n":"RPTD N°08","r":"6.1","h":"Medidas de seguridad para casas de control y edificaciones","t":"f. Deberá considerarse sistemas de control de humo en las siguientes áreas: salas\nde control, salas de distribución de cables, salas de equipos eléctricos sensibles,\nsegún lo indicado en las normas NFPA 850 y NFPA 92 \"Standard for Smoke\nControl Systems\".\ng. Deberá hacerse las previsiones en todas las áreas de incendio de la planta para\ndrenar los líquidos directamente a áreas seguras o para contención en el área de\nincendio sin inundar el equipo y sin poner en peligro otras áreas, de acuerdo a lo\nseñalado por la norma NFPA 850.\nh. Deberá proveerse medios de iluminación de emergencia para los medios de\nsalida.\ni. En caso de incendio de una Planta de Generación Eléctrica, se deberá cumplir\ncon los procedimientos de parada de emergencia, según la norma NFPA 101,\nLife Safety Code, 40.2.5.1.2). Las instalaciones de control deberán tener unos\nmedios de salida separados de otras áreas de la planta para facilitar una\nevacuación más lenta.\nj. Los materiales celulares o de espuma plástica no deberían usarse como acabado\ninterior.","a":"redes"},{"n":"RPTD N°08","r":"6.2","h":"Medidas de seguridad para casas de control y edificaciones","t":"6.2  Cables eléctricos y canalizaciones\na. Los cables eléctricos utilizados en casas de control y edificaciones deberán ser a\nlo menos del tipo no propagador de incendio.\nb. Las tapas de las canaletas deberán ser de metal o de material retardante del\nfuego.\nc. Cuando los cables estén instalados, ya sea en bandejas cubiertas, bajo pisos\nelevados, o en canaletas, se deberá considerar la instalación de cortafuegos, aun\ncuando los cables sean del tipo no propagador de incendios.\nd. Los cables eléctricos agrupados deberían tenderse lejos de la exposición a\npeligros o protegerse como es requerido por las bases de diseño de protección\nde incendios. En particular, debería tenerse cuidado para evitar el tendido de\nbandejas de cables cerca de fuentes de ignición o de líquidos inflamables y\ncombustibles. Cuando tal tendido es inevitable, las bandejas de cables deberían\ndiseñarse y disponerse para prevenir la propagación del incendio.\ne. Las bandejas de cables sujetas a acumulación de polvo de carbón y a la\npropagación de un vertimiento de aceite deben contar con cubierta metálica en\nlos casos que exista la posibilidad de fugas de aceite, y no se deberá utilizar\nbandejas de fondo sólido.","a":"redes"},{"n":"RPTD N°08","r":"6.3","h":"Medidas de seguridad para casas de control y edificaciones","t":"6.3  Extintores\na. La cantidad y tipo de extintores por recinto deberá cumplir lo estipulado en\nnormas nacionales o, en su defecto, en la norma NFPA 10 \"Portable Fire\nExtinguishers.”\nb. Los extintores portátiles deberán estar situados en lugares adyacentes a las\npuertas de entrada y de salida. Deberán revisarse periódicamente para\ncomprobar su buen estado de funcionamiento.\nc. En las centrales generadoras o subestaciones, se instalarán sistemas fijos de\nextinción de incendios, diseñados en base a normas NFPA 12 “Carbon dioxide\nextinguishing systems” o NFPA 2001 “Clean agent fire extinguishing systems”,\nsegún corresponda.\nd. El diseño de sistemas de extinción de incendios fijos, ya sea manual o\nautomático, deberá incluir un dispositivo para alertar a los operadores de la\nsubestación, o al centro de control correspondiente, de la operación del sistema o\nde las condiciones anormales.","a":"redes"},{"n":"RPTD N°08","r":"6.4–6.6","h":"Medidas de seguridad para casas de control y edificaciones","t":"6.4  Los Sistemas de Detección y Alarma Contra Incendios, deberán cumplir con los\nrequerimientos del código NFPA 72.\n6.5  Los registros, inspecciones y pruebas de mantenimiento para los sistemas de\nprevención y protección contraincendios, presentes en los recintos eléctricos\n(subestaciones, salas eléctricas y otros), se realizarán en conformidad a las normas\nNFPA 25 y NFPA 72.\n6.6  Teléfonos\nSe deberá disponer de una lista de los números telefónicos de emergencia junto al\nteléfono, en el orden en que deberán ser llamados en caso de incendio, en un lugar\nvisible en el área del operador. Esta lista deberá ir precedida del nombre, dirección y\nnúmero de teléfono de la central generadora, subestación, instalaciones que presten\nservicios complementarios y sistemas de almacenamiento.","a":"redes"},{"n":"RPTD N°08","r":"6.7","h":"Medidas de seguridad para casas de control y edificaciones","t":"6.7  Control de Humos\nSegún la importancia de las instalaciones, se debe considerar sistemas de manejo\nde humo para las siguientes áreas: salas de control, salas de distribución de cables,\nsalas de equipos de electrónicos sensibles. Lo anterior, de acuerdo a los criterios de\nla NFPA 92 \"Standard on Smoke Control Systems\" y NFPA 850 “Recommended\nPractice for Fire Protection for Electric Generating Plants and High Voltage Direct\nCurrent Converter Stations”.","a":"redes"},{"n":"RPTD N°08","r":"7–7.3","h":"Estaciones convertidoras HVDC","t":"7  Estaciones convertidoras HVDC\nLas estaciones convertidoras deberán estar equipadas con un sistema de protección\ncontra incendios, con al menos los siguientes componentes:\n7.1  Muros cortafuegos para los transformadores, según lo indicado en el punto 5.2\nempleando materiales no propagantes a la llama en las instalaciones.\n7.2  Sistema de detección en el edificio de las salas de válvulas y salas de control,\ntransformadores y reactores aislados en aceite, y otras áreas sensibles, con una\nindicación de las áreas afectadas.\n7.3  Sistema de combate a incendio, sistemas de rociadores en los transformadores y\nreactores, sistema inerte en el edificio de control, mangueras y extintores de\nincendio portátiles.","a":"redes"},{"n":"RPTD N°09","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es definir las exigencias de las señales de\nseguridad, en forma clara, precisa y de fácil entendimiento para todos, con la\nfinalidad de mantener la seguridad y evitar riesgos eléctricos u otros peligros.","a":"redes"},{"n":"RPTD N°09","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica a las zonas en las que se ejecutan trabajos eléctricos o en\nzonas de operación de máquinas, equipos o instalaciones eléctricas.","a":"redes"},{"n":"RPTD N°09","r":"3–3.2","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación, son parte\nintegrante del presente pliego técnico y solo deben ser aplicadas en los puntos en\nlos cuales son citadas..\n3.1  ISO 3864-1  2011  Graphical symbols -- Safety colours and safety signs --\nPart 1: Design principles for safety signs and safety\nmarkings.\n3.2  ISO 3864-2  2016  Graphical symbols -- Safety colours and safety signs --\nPart 2: Design principles for product safety labels.","a":"redes"},{"n":"RPTD N°09","r":"3.3–3.6","h":"Referencias normativas","t":"3.3  ISO 3864-3  2012  Graphical symbols -- Safety colours and safety signs --\nPart 3: Design principles for graphical symbols for use in\nsafety signs.\n3.4  ISO 3864-4  2011  Graphical symbols -- Safety colours and safety signs --\nPart 4: Colorimetric and photometric properties of safety\nsign materials.\n3.5  Nch 1411/1.  Of. 78,  Parte 1 Prevención de Riesgos – Letreros de Seguridad\n3.6  Nch 1411/2.  Of. 78,  Parte 2 Prevención de Riesgos – Señales de Seguridad","a":"redes"},{"n":"RPTD N°09","r":"3.7–3.9","h":"Referencias normativas","t":"3.7  Nch 1411/3.  Of. 78,  Parte 3 Prevención de Riesgos – Tarjetas de Seguridad\n3.8  Nch 1411/4.  Of. 78,  Parte 4 Prevención de Riesgos – Identificación de\nRiesgos de Materiales.\n3.9  Nch 1410.  Of.78,  Prevención de Riesgos – Colores de Seguridad.","a":"redes"},{"n":"RPTD N°09","r":"4–4.3","h":"Terminología y definiciones","t":"4  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes:\n4.1  Circuito  Camino cerrado por donde fluye la corriente eléctrica, desde el polo\nnegativo hasta el polo positivo de una fuente de alimentación (pila,\nbatería, generador, etc.).\n4.2  Equipo  Término genérico que incluye accesorios, dispositivos, artefactos,\naparatos y similares, utilizados como parte de o en conexión con un\nsuministro eléctrico.\n4.3  Estructura  Todo aquello que puede ser construido o edificado. Puede ser fija o\nmóvil, estar en el aire, sobre o bajo la tierra o en el agua.","a":"redes"},{"n":"RPTD N°09","r":"4.4","h":"Terminología y definiciones","t":"4.4  Señales de  Indicaciones, letreros o rótulos, que contienen mensajes de\nseguridad  prevención, prohibición o información, para evitar riesgo eléctrico u\notros peligros, cuyo cumplimiento ayuda al desarrollo de las\nactividades con mayor seguridad.","a":"redes"},{"n":"RPTD N°09","r":"5–5.2","h":"Especificaciones","t":"5  Especificaciones\n5.1  Las señales de seguridad se clasifican en informativas, de advertencia y de\nobligación o prohibición, las cuales, según su tipo y significado, deberán aplicar las\nformas geométricas y los colores establecidos en las normas Nch 1411/1.Of 78,\nParte 1, Nch 1411/2.Of 78, Parte 2, Nch 1411/3.Of 78, Parte 3, Nch 1411/4.Of 78,\nParte 4, Nch 1410.Of 78, o ISO 3864-1, 2, 3 y 4, además de llevar pictogramas en\nsu interior.\n5.2  Su escritura deberá ser en idioma español y deberán localizarse en sitios visibles\nque permitan cumplir su objetivo.","a":"redes"},{"n":"RPTD N°09","r":"5.3–5.5","h":"Especificaciones","t":"5.3  Todas las puertas que den acceso a los recintos en que se hallan aparatos de alta\ntensión, estarán provistas de rótulos con indicación de la existencia de instalaciones\nde alta tensión.\n5.4  Todos los muros, cercos y/o rejas de recintos donde existan instalaciones,\nestructuras, equipos eléctricos de extra alta, alta, media y baja tensión, estarán\nprovistos de letreros y/o rótulos con indicación informativa de advertencia y\nprohibición de ingreso a toda persona ajena a dichas instalaciones.\n5.5  Todas las máquinas y aparatos principales, celdas, paneles de control y circuitos\ndeberán estar diferenciados entre sí con marcas claramente establecidas,\nseñalizados mediante rótulos de dimensiones y estructura apropiadas para su fácil\nlectura y comprensión.","a":"redes"},{"n":"RPTD N°09","r":"5.6–5.7","h":"Especificaciones","t":"5.6  Las señales de seguridad se emplearán en condiciones que permitan su\nvisualización.\n5.7  Las empresas que proyecten instalaciones de líneas eléctricas aéreas deberán\ncoordinarse con la Dirección General de Aeronáutica Civil, para determinar si dichas\ninstalaciones constituyen un peligro para la navegación aérea y si es necesario que\nsean señalizadas, balizadas o iluminadas, de acuerdo a lo establecido en el Decreto\nSupremo N°173, de 2004, del Ministerio de Defensa Nacional, aprueba reglamento\nde aeródromos , o aquel que lo reemplace ;y , además de hacer mención a la\nnormativa sectorial aplicable .","a":"redes"},{"n":"RPTD N°10","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad\npara las centrales de producción y subestaciones de transporte.","a":"redes"},{"n":"RPTD N°10","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica a las instalaciones de producción y transformación de\nenergía eléctrica.","a":"redes"},{"n":"RPTD N°10","r":"3–3.3","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación, son parte\nintegrante del presente pliego técnico y solo deben ser aplicadas en los puntos\nen los cuales son citadas.\n3.1  ANSI C37. 55  2002  American National Standard for Switchgear -\nMedium-Voltage Metal-Clad Assemblies -\nConformance Test Procedures.\n3.2  ANSI/IEEE  2012  High-voltage switchgear and controlgear.\nC37.60\n3.3  IEC / TR 62001  2009  High-voltage direct current (HVDC) systems -\ned1.0  Guidebook to the specification and design\nevaluation of A.C. filters.","a":"redes"}]}