{"mat":{"RIC N°1":"Empalmes","RIC N°2":"Tableros eléctricos","RIC N°3":"Alimentadores y demanda de una instalación","RIC N°4":"Conductores, materiales y sistemas de canalización","RIC N°5":"Medidas de protección contra tensiones peligrosas y descargas eléctricas","RIC N°6":"Puesta a tierra y enlace equipotencial","RIC N°7":"Instalaciones de equipos","RIC N°8":"Sistemas de emergencia","RIC N°9":"Sistemas de autogeneración","RIC N°10":"Instalaciones de uso general","RIC N°11":"Instalaciones especiales","RIC N°12":"Instalaciones en ambientes explosivos","RIC N°13":"Subestaciones y salas eléctricas","RIC N°14":"Eficiencia energética en edificios","RIC N°15":"Infraestructura para la recarga de vehículos eléctricos","RIC N°16":"Subsistemas de distribución","RIC N°17":"Operación y mantenimiento","RIC N°18":"Presentación de proyectos","RIC N°19":"Puesta en servicio","DS 8":"Reglamento de seguridad de las instalaciones de consumo de energía eléctrica","RPTD N°01":"Tensiones y frecuencias nominales","RPTD N°02":"Clasificación de instalaciones","RPTD N°03":"Proyectos y estudios","RPTD N°04":"Conductores","RPTD N°05":"Aislación","RPTD N°06":"Puesta a tierra","RPTD N°07":"Franja y distancias de seguridad","RPTD N°08":"Protección contra incendios","RPTD N°09":"Señalización de seguridad de instalaciones","RPTD N°10":"Centrales de producción y subestaciones","RPTD N°11":"Líneas de alta y extra alta tensión","RPTD N°12":"Líneas eléctricas de diferente tensión en estructura común (multitensión)","RPTD N°13":"Líneas eléctricas de media y baja tensión","RPTD N°14":"Apoyo en postes por terceros","RPTD N°15":"Operación y mantenimiento","RPTD N°16":"Puesta en servicio","DS 109":"Reglamento de seguridad de instalaciones de producción, transporte y distribución","DS 92":"Reglamento de instaladores eléctricos","DS 57":"Reglamento de generación distribuida para autoconsumo","DS 327":"Reglamento de la Ley General de Servicios Eléctricos"},"d":[{"n":"RPTD N°10","r":"3.4–3.8","h":"Referencias normativas","t":"3.4  IEC / TS 62344  2013  Design of earth electrode stations for high-\ned1.0  voltage direct current (HVDC) links - General\nguidelines.\n3.5  IEC 60071-  2011  Insulation co-ordination - ALL PARTS.\nSER ed1.0\n3.6  IEC 60076-SER  2013  Power transformers - ALL PARTS.\ned1.0\n3.7  IEC 60099-4  2009  Surge arresters - Part 4: Metal-oxide surge\ned2.2 Consol. con  arresters without gaps for a.c. systems.\nam1 & 2\n3.8  IEC 60099-5  2013  Surge arresters - Part 5: Selection  and\ned2.0  application recommendations.","a":"redes"},{"n":"RPTD N°10","r":"3.9–3.11","h":"Referencias normativas","t":"3.9  IEC 60364-4-44  2007  Low-voltage electrical installations - Part 4-44:\ned2.0  Protection for safety - Protection against voltage\ndisturbances and electromagnetic disturbances.\n3.10  IEC 60364-5-53  2002  Electrical installations of buildings - Part 5-53:\ned3.1 Consol. con  Selection and erection of electrical equipment -\nam1  Isolation, switching and control.\n3.11  IEC 60529 ed2.2  2013  Degrees of protection provided by enclosures\nConsol. con am1  (IP Code).\n&2","a":"redes"},{"n":"RPTD N°10","r":"3.12–3.16","h":"Referencias normativas","t":"3.12  IEC 60664-SER  2011  Insulation coordination for equipment within low-\ned1.0  voltage systems - ALL PARTS.\n3.13  IEC 60695-11-10  2013  Fire hazard testing - Part 11-10: Test flames -\ned2.0  50 W horizontal and vertical flame test methods.\n3.14  IEC 61378-2  2001  Convertor transformers - Part 2: Transformers\ned1.0  for HVDC applications.\n3.15  IEC 61378-3  2006  Converter transformers - Part 3: Application\ned1.0  guide.\n3.16  IEC 61643-11  2011  Low-voltage surge protective devices - Part 11:\ned1.0  Surge protective devices connected to low-\nvoltage power systems - Requirements and test\nmethods.","a":"redes"},{"n":"RPTD N°10","r":"3.17–3.20","h":"Referencias normativas","t":"3.17  IEC 61643-12  2008  Low-voltage surge protective devices - Part 12:\ned2.0  Surge protective devices connected to low-\nvoltage power distribution systems - Selection\nand application principles.\n3.18  IEC 61869-1  2007  Instrument transformers - Part 1: General\ned1.0  requirements.\n3.19  IEC 61869-2  2012  Instrument transformers - Part 2: Additional\ned1.0  requirements for current transformers.\n3.20  IEC 61869-3  2011  Instrument transformers - Part 3: Additional\ned1.0  requirements for inductive voltage transformers.","a":"redes"},{"n":"RPTD N°10","r":"3.21–3.24","h":"Referencias normativas","t":"3.21  IEC 61869-4  2013  Instrument transformers - Part 4: Additional\ned1.0  requirements for combined transformers.\n3.22  IEC 61869-5  2011  Instrument transformers - Part 5: Additional\ned1.0  requirements for capacitor voltage transformers.\n3.23  IEC 61936-1  2010  Power installations exceeding 1 kV a.c. – Part 1:\nCommon rules.\n3.24  IEC 62262 ed1.0  2002  Degrees of protection provided by enclosures\nfor electrical equipment against  external\nmechanical impacts (IK code).","a":"redes"},{"n":"RPTD N°10","r":"3.25–3.27","h":"Referencias normativas","t":"3.25  IEC 62271-1  2011  High-voltage switchgear and controlgear - Part\ned1.1 Consol. con  1: Common specifications.\nam1\n3.26  IEC 62271-102  2018  High-voltage switchgear and controlgear- Part\n102: disconnectors and earthing switches.\n3.27  IEC 62271-200  2011  High-voltage switchgear and controlgear - Part\ned2.0  200: AC metal-enclosed switchgear and\ncontrolgear for rated voltages above 1 kV and\nup to and including 52 kV.","a":"redes"},{"n":"RPTD N°10","r":"3.28–3.31","h":"Referencias normativas","t":"3.28  IEC 62271-203  2011  High-voltage switchgear and controlgear - Part\ned2.0  203: Gas-insulated metal-enclosed switchgear\nfor rated voltages above 52 kV.\n3.29  IEC 62271-4  2013  High-voltage switchgear and controlgear - Part\ned1.0  4: Handling procedures for sulphur hexafluoride\n(SF6) and its mixtures.\n3.30  IEC 62271-SER  2014  High-voltage switchgear and controlgear - ALL\ned1.0  PARTS.\n3.31  IEC 62305-SER  2013  Protection against lightning - ALL PARTS.\ned2.0","a":"redes"},{"n":"RPTD N°10","r":"3.32–3.35","h":"Referencias normativas","t":"3.32  IEC/TR 61000-5-  2002  Electromagnetic compatibility (EMC) - Part 5-6:\n6 ed1.0  Installation and mitigation guidelines - Mitigation\nof external EM influences.\n3.33  IEC / TS 60871-3  1996  Shunt capacitors for a.c. power systems having\ned1.0  a rated voltage above 1000 V - Part 3:\nProtection of shunt capacitors and shunt\ncapacitor banks\n3.34  IEEE 18  2012  Standard for Shunt Power Capacitors\n3.35  IEEE 141  1993  Recommended Practice for Electric Power\nDistribution for Industrial Plants.","a":"redes"},{"n":"RPTD N°10","r":"3.36–3.39","h":"Referencias normativas","t":"3.36  IEEE 142  2007  Recommended Practice for Grounding  of\nIndustrial and Commercial Power Systems.\n3.37  IEEE C57.12.00  2010  Standard for General Requirements for Liquid-\nImmersed Distribution, Power, and Regulating\nTransformers.\n3.38  IEEE C62.41-1  2002  Guide on the Surge Environment in Low-Voltage\n(1000 V and less) AC Power Circuits.\n3.39  IEEE C62.41-2  2002  Recommended Practice on Characterization of\nSurges in Low-Voltage (1000 V and less) AC\nPower Circuits.","a":"redes"},{"n":"RPTD N°10","r":"3.40–3.44","h":"Referencias normativas","t":"3.40  IEEE C62.45  2002  Recommended Practice on Surge Testing for\nEquipment Connected to Low-Voltage (1000 V\nand less) AC Power Circuits.\n3.41  NCH 2369  2003  Diseño sísmico de estructuras e instalaciones\nindustriales.\n3.42  NCH 2745  2013  Análisis y diseño de edificios con aislación\nsísmica.\n3.43  NCH 433  2009  Diseño sísmico de edificios.\n3.44  NCH 926  1972  Acero y otros metales - Ensayo de impacto\nsobre probeta con entalle, simplemente\napoyada.","a":"redes"},{"n":"RPTD N°10","r":"3.45–3.48","h":"Referencias normativas","t":"3.45  NCH Elec. 4  2003  Instalaciones de Consumo en Baja Tensión,\ndeclarada Norma Chilena Oficial de la\nRepública mediante Decreto Supremo Nº 115,\nde 2004 o sus modificaciones o disposición que\nla reemplace.\n3.46  UL 1449  2006  Surge Protective Devices.\n3.47  UL 347  2009  Medium-Voltage AC Contactors, Controllers,\nand Control Centers.\n3.48  UL 94  2013  Tests for Flammability of Plastic Materials for\nParts in Devices and Appliances.","a":"redes"},{"n":"RPTD N°10","r":"3.49","h":"Referencias normativas","t":"3.49  NTSyCS  2019  Norma Técnica de Seguridad y Calidad de\nServicio, aprobada por Resolución Exenta CNE\nNº 786, de fecha 18 de diciembre de 2019, del\nMinisterio de Energía, o la disposición que la\nreemplace.","a":"redes"},{"n":"RPTD N°10","r":"4–4.3","h":"Terminología y definiciones","t":"4  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones\nsiguientes:\n4.1  Accesible  Al alcance de personas, sin auxilio de medio alguno.\n4.2  Aislador  Elemento compuesto de un material aislante, diseñado para\nsoportar  físicamente  un  conductor  y separarlo\neléctricamente de otros conductores u objetos.\n4.3  Armadura  Protección metálica contra efectos mecánicos, constituida\npor alambres de sección circular o rectangular, flejes\n(bandas) o trenzas colocadas sobre un cable.","a":"redes"},{"n":"RPTD N°10","r":"4.4–4.8","h":"Terminología y definiciones","t":"4.4  Automático  Que opera por sí mismo o por su propio mecanismo. El\ncontrol remoto que requiera intervención de personas no se\nconsidera automático, sino manual.\n4.5  Banco de ductos  Canalización eléctrica que se desarrolla entre dos puntos\ncomunes y que posee dos o más ductos.\n4.6  Batería de  Equipo que contiene una o más celdas electroquímicas\nacumuladores  recargables.\n4.7  BIL  Nivel básico de aislamiento ante impulsos tipo rayo.\n4.8  CA  Corriente alterna","a":"redes"},{"n":"RPTD N°10","r":"4.9–4.11","h":"Terminología y definiciones","t":"4.9  Cable  Uno o más conductores formados por hilos trenzados, con o\nsin aislamiento o cubiertas protectoras.\n4.10  Cámara  Estructura sólida situada encima o debajo del suelo para\nfacilitar el tendido, mantenimiento y reparación de\nconductores, permitiendo el empalme de los distintos ductos\nque conforman la canalización.\n4.11  Canalización  Elementos utilizados para tender y contener conductores\neléctrica  eléctricos, dándoles resguardo.","a":"redes"},{"n":"RPTD N°10","r":"4.12–4.15","h":"Terminología y definiciones","t":"4.12  Capacidad de  Capacidad de un conductor eléctrico de conducir corriente\ncorriente  bajo condiciones térmicas establecidas.\n4.13  Capacidad nominal  Conjunto de características eléctricas y mecánicas\nasignadas a un equipo o sistema eléctrico por el diseñador,\npara definir su funcionamiento bajo unas condiciones\nespecíficas.\n4.14  Central de  Instalaciones destinadas a la producción de energía\ngeneración  eléctrica.\n4.15  Desconectador  Dispositivo mecánico de conexión y desconexión utilizado\npara cambiar las conexiones de un circuito, o para aislar un\ncircuito o equipo de la fuente de alimentación.","a":"redes"},{"n":"RPTD N°10","r":"4.16–4.19","h":"Terminología y definiciones","t":"4.16  Deslinde de  Perímetro establecido  por  el  cierro  exterior  de  la\nsubestación  subestación.\n4.17  Ducto  Canalización cerrada que sirve como vía a conductores o\ncables.\n4.18  Equipo  Término genérico que incluye accesorios, dispositivos,\nartefactos, aparatos y similares, utilizados como parte de o\nen conexión con un suministro eléctrico.\n4.19  Estructura  Todo aquello que puede ser construido o edificado. Puede\nser fija o móvil, estar en el aire, sobre o bajo la tierra o en el\nagua.","a":"redes"},{"n":"RPTD N°10","r":"4.20–4.21","h":"Terminología y definiciones","t":"4.20  Factor de  Factor que mayora las solicitaciones y toma en cuenta la\nmayoración  variación de la carga real con respecto a la nominal y la\nprobabilidad de cargas simultáneas cuando se combinan\ncargas diferentes en un mismo estado de carga de diseño.\n4.21  Factor de seguridad  Factor que minoran a la resistencia del diseño considerando\nlas variaciones de la resistencia real con respecto a la\nnominal del material, con respecto al modo de falla (dúctil o\nfrágil) y/o con respecto al diseño, fabricación y construcción.","a":"redes"},{"n":"RPTD N°10","r":"4.22–4.24","h":"Terminología y definiciones","t":"4.22  HVDC  Corriente continua de alta tensión (high-voltage direct\ncurrent)\n4.23  Instalaciones  Las requeridas para el consumo propio de las centrales\neléctricas auxiliares  generadoras y subestaciones que forman parte de éstas.\n4.24  Malla de puesta a  Sistema de electrodos de tierra interconectados, compuesto\ntierra  de un número de conductores desnudos enterrados, que\nproporciona una base de potencial común de conexión a\ntierra para los dispositivos eléctricos o estructuras metálicas,\npara obtener una medida de protección adicional,\nminimizando el peligro a la exposición a altos voltajes de\npaso o de contacto.","a":"redes"},{"n":"RPTD N°10","r":"4.25–4.29","h":"Terminología y definiciones","t":"4.25  Maniobra  Conjunto de procedimientos tendientes a operar una red\neléctrica en forma segura.\n4.26  Mantenimiento  Conjunto de acciones o procedimientos tendientes a\npreservar o restablecer un bien a un estado tal que le\npermita garantizar la máxima confiabilidad.\n4.27  Manual  Operado directamente por una persona.\n4.28  Nivel de tensión de  Valor de la tensión nominal utilizado en un sistema dado.\nun sistema\n4.29  Pararrayos  Equipo de Protección utilizado para controlar sobrevoltaje\ntransitorio (proveniente de la caída de un rayo atmosférico o\nde una maniobra), en equipos e instalaciones eléctricas.","a":"redes"},{"n":"RPTD N°10","r":"4.30–4.32","h":"Terminología y definiciones","t":"4.30  Puesta a tierra  Toma o conexión que permite el establecimiento de un\ncircuito de retorno a tierra y el mantenimiento de su potencial\nde tierra.\n4.31  Régimen de  Etapa del proceso de carga de las baterías, en que se busca\necualización  igualar el nivel de gas del ácido electrolito para conseguir\nque todas las celdas de la batería tengan el mismo nivel de\nvoltaje.\n4.32  Régimen de  Etapa del proceso de carga de las baterías, en la que la\nflotación  batería se encuentra cargada al 100% y el regulador se\nencarga de proporcionar la corriente necesaria para\ncompensar la autodescarga de manera de mantener la\ncarga completa de la batería durante su utilización.","a":"redes"},{"n":"RPTD N°10","r":"4.33–4.35","h":"Terminología y definiciones","t":"4.33  SF6  hexafluoruro de azufre\n4.34  Sobrecarga  Funcionamiento de un elemento excediendo su capacidad\nnominal.\n4.35  Transformación  Proceso mediante el cual son modificados los parámetros de\ntensión y corriente de una red eléctrica, por medio de uno o\nmás transformadores, cuyos secundarios se emplean en la\nalimentación de otras subestaciones o centros de\ntransformación (incluye equipos de protección y\nseccionamiento).","a":"redes"},{"n":"RPTD N°10","r":"5–5.1.2","h":"Centrales de generación y subestaciones de transmisión","t":"5  Centrales de generación y subestaciones de transmisión\n5.1  Generalidades\n5.1.1  Las instalaciones y los equipos deberán ser capaces de resistir las exigencias\noperacionales y esfuerzos dinámicos asociadas a las condiciones eléctricas,\nmecánicas, sísmicas, climáticas y ambientales a las que puedan quedar\nexpuestos durante el tiempo en servicio.\n5.1.2  Las centrales y subestaciones deberán contar con cercos, rejas, tabiques o\nmuros, perimetrales y/o por áreas, para evitar la entrada de personas no\nautorizadas o la intromisión de estas personas en el equipo. Los accesos que no\nqueden a la vista del personal autorizado deberán mantenerse cerrados con\nllave. Se colocarán avisos visibles prohibiendo la entrada de personal no\nautorizado.","a":"redes"},{"n":"RPTD N°10","r":"5.1.3–5.1.5","h":"Centrales de generación y subestaciones de transmisión","t":"5.1.3  Si la misma instalación comprende tensiones diferentes, las partes de las\ninstalaciones correspondientes a cada una de ellas deberán estar agrupadas e\nidentificadas.\n5.1.4  Las instalaciones deberán estar diseñadas y construidas de manera que, aún en\nel caso de desconexión de ciertas partes, como consecuencia de averías, de\nrevisiones o de reparaciones, el servicio pueda ser mantenido en aquellas partes\no instalaciones que no están siendo intervenidas. Todo elemento intervenido que\ndeba ser sometido a revisiones o reparaciones, deberá quedar fuera de servicio y\nlibre de tensión eléctrica, mediante equipos de corte visibles. Tratándose de\nequipos híbridos o encapsulados y aislados en gas, tipo GIS (Gas Insulated\nSwitchgear) o equivalente, el requerimiento de corte visible podrá ser sustituido\npor un enclavamiento mecánico con indicación que permita verificar la posición\ndel elemento primario, en conformidad a lo establecido en la norma IEC 62271-1.\n5.1.5  Los diversos recintos y partes de instalaciones, así como las máquinas, los\naparatos y las líneas, deberán contar con inscripciones durables, que permitan al\npersonal identificarlos claramente.","a":"redes"},{"n":"RPTD N°10","r":"5.1.6–5.1.9","h":"Centrales de generación y subestaciones de transmisión","t":"5.1.6  En cada entrada de una central de generación y de una subestación eléctrica\ndeberá fijarse una señal con el símbolo de riesgo eléctrico.\n5.1.7  Está prohibido el almacenamiento de todo tipo de material en la zona de patios o\nequipos primarios de una central o subestación.\n5.1.8  En las subestaciones está prohibido que, en el área de patios, de equipos\nprimarios o en las zonas cubiertas por la malla de puesta a tierra, crucen\ncanalizaciones de agua que no sean para el uso de la instalación de aire\ncomprimido, gases industriales o combustibles. Se exceptúan de esta prohibición\nlas tuberías de extinción de incendios y de refrigeración de los equipos de la\nsubestación.\n5.1.9  Los límites máximos permisibles de emisión de campo electromagnético, fuera\ndel deslinde de una subestación de transmisión, a 1 metro sobre el nivel del\nsuelo, serán los que determinen las normas respectivas. En ausencia de\nregulación técnica nacional, se debe cumplir con lo siguiente:\n5 kV/m  para campo eléctrico.\n100 µT  para campo magnético.","a":"redes"},{"n":"RPTD N°10","r":"5.2.1","h":"Centrales de generación y subestaciones de transmisión","t":"5.2.1  Generalidades\na. El edificio de la central de generación eléctrica deberá ser independiente de\ntoda construcción no relacionada con el proceso de generación. Se exceptúan\nlas instalaciones en industrias que tengan procesos de cogeneración\nb. Se prohíbe el empleo de materiales combustibles, ajenos al proceso, en las\nproximidades de las canalizaciones y de las máquinas o equipos energizados,\npermitiéndose su utilización siempre y cuando estén alejados de la parte en\ntensión o debidamente protegidos.\nc. Los puentes grúa para maniobrar los elementos en las centrales deberán estar\nprovistos de limitadores de recorrido, tanto en el sentido de traslado como de\nelevación y deberá señalizarse la altura disponible de elevación y el peso\nmáximo. Además, deberán disponer de un indicador sonoro, con el fin de\navisar al personal de operación cuando se encuentre en movimiento de\ntraslado.\nd. En el centro de control de la central generadora se deberá disponer de una\nrepresentación del diagrama unilineal de la instalación, que cubra los sistemas\nde media y alta tensión y de las líneas de transporte asociadas con conexión\nfísica directa a la central, el cual deberá ir en pantallas de computador o sobre\npaneles y cerca de los centros de mando.\ne. Para edificaciones en caverna se deberán utilizar transformadores tipo seco\npara los sistemas de servicios auxiliares y sistemas de baja tensión en\ngeneral. Cuando no sea posible el uso de transformadores de tipo de seco, se\ndeberán instalar en una sala a prueba de incendios y que evite el derrame de","a":"redes"},{"n":"RPTD N°10","r":"5.2.1","h":"Centrales de generación y subestaciones de transmisión","t":"aceite al exterior y una posible propagación de incendio.\nf. Los transformadores con potencia igual o mayor a 100 kVA, ubicados al\ninterior de la casa de máquinas, deberán ser instalados en celdas diseñadas\ncon muros y puertas antiexplosión. Cada celda deberá tener un sistema\nautomático de extinción de incendio y, además, un sistema de renovación de\naire.\ng. Los pasillos donde exista la posibilidad que se produzcan arcos eléctricos,\ndeberán tener dos accesos como mínimo. Los cables que vayan por estos\npasillos deberán ser de materiales retardantes a la llama.\nh. Todos los circuitos de baja tensión situados en las proximidades de máquinas,\naparatos u otros circuitos de alta tensión, deberán ser considerados como\npertenecientes a instalaciones de alta tensión.\ni. Las canalizaciones eléctricas no se deberán instalar en las proximidades de\ntuberías de calefacción, de conducciones de vapor y, en general, de lugares\nde temperatura elevada y de escasa ventilación. El cableado deberá estar\nordenado, amarrado y con sus circuitos debidamente identificados en todas\nlas canaletas. Los cables deberán ser retardantes a la llama.\nj. Las tuberías de gas deberán ir siempre alejadas de las canalizaciones\neléctricas. Queda prohibida la colocación de ambas conducciones en un\nmismo ducto o banco de ductos. En áreas que se comuniquen con tuberías\nque transporten gas metano, es obligatorio el uso de equipos a prueba de\nexplosión.\nk. Las centrales de generación deberán tener un sistema automático de extinción\nde incendios y un plan de emergencias, en conformidad a lo establecido en el\npliego RPTD N°08 Protección contra incendios.\nl. Las centrales de generación deberán cumplir con las exigencias antisísmicas\npropias de este tipo de instalación.","a":"redes"},{"n":"RPTD N°10","r":"5.2.2","h":"Centrales de generación y subestaciones de transmisión","t":"5.2.2  Generadores\na. Los generadores deberán contar con protección contra sobre y baja frecuencia\ny protección contra sobrecorriente según las especificaciones establecidas en\nla NTSyCS y demás normativa vigente.\nb. Todo generador eléctrico deberá estar provisto de un diagrama de\nconexiones, el cual deberá adherirse al equipo y una o varias placas\ncaracterísticas. Las placas se deberán elaborar en un material durable, con\nletras indelebles e instalarlas en un sitio visible y de manera que no sean\nremovibles. Además, deberá contener como mínimo la siguiente información:\ni.  Razón social o marca registrada del fabricante.\nii.  Tensión nominal o intervalo de tensiones nominales.\niii. Corriente nominal.\niv. Potencia nominal.\nv.  Frecuencia nominal o especificar que es de corriente continua.\nvi. Velocidad nominal o intervalo de velocidades nominales.\nvii. Número de fases, para máquinas de corriente alterna.\nviii. Grado de protección al ambiente (IP) de acuerdo a la norma IEC 60529.\nix. Rendimiento a condiciones nominales de operación.\nx.  Para las máquinas de corriente alterna, el factor de potencia nominal.\nxi. Norma de fabricación del generador.\nc. El operador deberá guardar un registro de las reparaciones o modificaciones\nde las máquinas.\nd. Las carcasas de las máquinas eléctricas rotativas deberán ser sólidamente\nconectadas a tierra.\ne. La capacidad de la máquina se deberá calcular teniendo en cuenta la\ncorrección por la altura sobre el nivel del mar donde va a operar.","a":"redes"},{"n":"RPTD N°10","r":"5.3–5.3.2","h":"Centrales de generación y subestaciones de transmisión","t":"5.3  Subestaciones tipo intemperie\n5.3.1.  Terreno\na. La plataforma estructural de la subestación deberá ser diseñada en base a\nuna o varias terrazas.\nb. Se deberán tomar precauciones para evitar que el agua forme pozas en la\nsuperficie del terreno, dando pendientes al mismo o construyendo un sistema\nde drenaje adecuado, cuando sea necesario.\n5.3.2.  Cierros\na.  El terreno de toda subestación tipo intemperie deberá estar cercado, con el\ncierre apropiado que cumpla con las exigencias del presente Pliego.\nb.  La altura mínima de los cierros exteriores deberá ser de 2 m.\nc.  En el caso de cercos metálicos, deberán tomarse las medidas necesarias\npara evitar la aparición de diferencias de potencial peligrosas entre el cerco y\nel suelo vecino.\nd.  En las instalaciones a la intemperie, el cerco de cierro deberá encontrarse a\nuna distancia de los equipos primarios que cumpla con las distancias de\nseguridad, establecidas en el punto 5.7 del presente pliego.","a":"redes"},{"n":"RPTD N°10","r":"5.3.3–5.3.4","h":"Centrales de generación y subestaciones de transmisión","t":"5.3.3.  Disposición de equipos eléctricos\na. Todo equipo de potencia deberá tener fácil acceso y poder ser colocado o\nretirado de su lugar sin dificultad y sin requerir el retiro previo de otro equipo\nde potencia.\nb. La disposición de las instalaciones deberá ser tal que incluya las facilidades\npara permitir el libre movimiento por ellas de las personas, así como el\ntransporte de los aparatos, equipos y herramientas, en las operaciones de\nmontaje, mantenimiento o revisión de los mismos, de forma segura.\n5.3.4.  Casa de Control\na. La edificación para albergar el equipo de control, protección y medida en las\nsubestaciones, se denominará casa de control y deberá tener las dimensiones\nadecuadas para el tránsito y la ejecución del trabajo por parte del personal, ya\nsea para maniobras, revisiones, inspecciones y mantenimientos.\nb. La casa de control de una subestación deberá construirse de modo que\nproteja adecuadamente las instalaciones en su interior. La construcción\ndeberá ser antisísmica.","a":"redes"},{"n":"RPTD N°10","r":"5.4–5.4.1","h":"Centrales de generación y subestaciones de transmisión","t":"5.4  Subestaciones tipo interior.\n5.4.1  Ubicación\nLas subestaciones de transmisión tipo interior podrán estar ubicadas en:\na. Edificios destinados exclusivamente a estas instalaciones.\nb. Edificios destinados a otros fines, en cuyo interior se dispone de un recinto o\nlocal destinado exclusivamente a una subestación de transmisión.\nc. Subterráneos.","a":"redes"},{"n":"RPTD N°10","r":"5.4.2","h":"Centrales de generación y subestaciones de transmisión","t":"5.4.2  Condiciones generales para las edificaciones\na. Limitación de acceso\nLos edificios o recintos en el interior de edificios, así como los subterráneos,\ndestinados a alojar en su interior subestaciones de transmisión, deberán\nconstruirse de tal forma que queden cerrados y se impida el acceso de personal\nno autorizado.\nb. Puertas de acceso\ni. Los recintos donde existan subestaciones de transmisión tipo interior,\ndispondrán de un mínimo de dos puertas, para tener al menos una vía\nexpedita de evacuación ante cualquier eventualidad.\nii. Las puertas de acceso al recinto en que estén situados los equipos de alta\ntensión y que se usen para el paso del personal de servicio, deberán ser\nabatibles y se abrirán siempre hacia el exterior del recinto. Cuando estas\npuertas abran sobre calles o caminos públicos, deberán poder abatirse\nsobre el muro exterior de las fachadas.\niii. Cuando existan puertas destinadas al paso de equipos o elementos de\ngrandes dimensiones, se deberá disponer otra para la entrada y salida del\npersonal, la cual podrá ser una puerta peatonal que forme parte de aquélla.\nc. Lugares de tránsito\ni. Todos los lugares de tránsito, tales como salas, pasillos, escaleras, rampas\no salidas, deberán ser de dimensiones y trazado adecuados y\ncorrectamente señalizados. Deberán estar dispuestos de modo que su\ntránsito sea cómodo y seguro y no haya impedimento por la apertura de\npuertas o ventanas o por la presencia de objetos que puedan suponer\nriesgos o que dificulten la salida en casos de emergencia.","a":"redes"},{"n":"RPTD N°10","r":"5.4.2","h":"Centrales de generación y subestaciones de transmisión","t":"ii. En el caso de instalaciones de varios pisos, el acceso entre los pisos\ndeberá estar asegurado mediante escaleras de fácil acceso de por lo\nmenos 70 cm de ancho. En el caso de resultar inevitable el uso de escalas\nverticales, éstas deberán ser fijas y ofrecer condiciones de seguridad\nsuficientes; no podrán tener menos de 30 cm de ancho y deberán ser\ncolocadas de modo que quede asegurado un ancho libre de 30 cm a cada\nlado del eje de la escala, y de 60 cm delante del plano de la escala.\niii. Las escotillas de los pisos para el caso de escalas verticales no deberán\ntener menos de 60 por 60 cm, ni quedar a más de 60 cm del escalón más\ncercano. En general, estas escotillas no deberán tener tapas y se\ndispondrán de manera que se evite el peligro de caída.","a":"redes"},{"n":"RPTD N°10","r":"5.5.1","h":"Centrales de generación y subestaciones de transmisión","t":"5.5.1  Disposiciones generales\na. Transformadores convertidores\ni. Deberán transformar la tensión de barra CA a la tensión de entrada\nrequerida por el convertidor.\nii. El transformador deberá contar con cambiador de tomas bajo carga para\nreducir los requerimientos de potencia reactiva de la estación convertidora.\niii. Los transformadores convertidores deberán cumplir con las normas IEC\n61378-2 e IEC 61378-3, según corresponda.\nb. Condensadores\nSe deberán instalar condensadores de la capacidad necesaria para evitar que\nla demanda de potencia reactiva de la estación convertidora represente una\nmuy elevada carga sobre la red de CA y que se causen fluctuaciones de\ntensión inadmisibles en la red de corriente alterna.\nc. Filtro de corriente alterna\nSe deberán instalar filtros de corriente alterna en conformidad a la norma IEC\n62001, con las características necesarias para reducir el contenido armónico\nde la corriente a los niveles definidos por la normativa nacional respectiva.\nd. Sala de válvulas\ni. La edificación en cuyo interior están instaladas las válvulas convertidoras,\ndeberá ser limpia, libre de polvo, con sistemas adecuados de ventilación\ndel calor, de detección y extinción de incendios y el blindaje necesario para\ncumplir los requisitos de radio-interferencia. Asimismo, deberá contar con\nlos enclavamientos de seguridad que limiten el acceso de personas durante\nsu operación.\nii. El diseño de la edificación deberá ser antisísmico.\niii. En el caso que los aisladores pasamuros de los transformadores del lado","a":"redes"},{"n":"RPTD N°10","r":"5.5.1","h":"Centrales de generación y subestaciones de transmisión","t":"de las válvulas penetren en el edificio, deberán estar libres de aceite, es\ndecir, deben ser secos y las aberturas de la pared deberán tener un\nblindaje a través del cual las altas frecuencias no puedan transmitirse.\ne. Sistema de enfriamiento de las válvulas\nLas pérdidas por calor de las válvulas deberán ser disipadas por un sistema\nde enfriamiento forzado con buenas propiedades térmicas y dieléctricas, de\nmodo que se mantenga la temperatura de la juntura de los semiconductores\ndentro de lo especificado. El agua deberá ser desmineralizada para evitar\nconducción de electricidad y corrosión. El circuito de refrigeración de válvulas\ndeberá ser redundante.\nf. Reactor de Alisamiento\nEl reactor de alisamiento de corriente continua deberá estar diseñado para\nasegurar los requisitos para emisión de perturbaciones de la transmisión\nHVDC. El diseño del reactor deberá considerar cualquier perturbación en el\nsistema de transporte, que pueden causar sobretensiones transitorias o estrés\npor sobrecorrientes en el reactor.\ng. Servicios Auxiliares\nLas fuentes de alimentación de los servicios auxiliares deberán ser\nredundantes.","a":"redes"},{"n":"RPTD N°10","r":"5.5.2","h":"Centrales de generación y subestaciones de transmisión","t":"5.5.2  Conexión de tierra de las estaciones convertidoras\na. Malla de tierra de la estación convertidora\nSe deberán conectar a ella los equipos de operación y medición que por\nprotección requieran conectarse al potencial de tierra.\nb. El diseño de las estaciones de toma de tierra de alta tensión de corriente\ncontinua (HVDC), deberá considerar los requerimientos de la norma IEC\n62344.\nc. El retorno de los sistemas HVDC para compensar los desequilibrios de los\nenlaces de HVDC u operación en contingencia para no perder el enlace\ncompleto, pueden ser mediante retornos metálicos (línea aérea) o electrodos\nde retornos por tierra o mar.\nd. El uso de electrodos de enlace HDVC, ya sea de tierra o en mar, deberá ser\njustificado técnicamente, avalado con prospecciones y con estudios que\nverifiquen el área de influencia de los electrodos en su entorno y demuestren\nque no afectan a instalaciones adyacentes (potenciales transferidos,\ncorrosión, efectos sobre estructuras metálicas o sobre instalaciones eléctricas\ncercanas).","a":"redes"},{"n":"RPTD N°10","r":"5.6.1","h":"Centrales de generación y subestaciones de transmisión","t":"5.6.1.  Subestaciones encapsuladas o aisladas en gas\na. Una subestación encapsulada o aislada en gas con SF6 deberá satisfacer los\nrequisitos establecidos en las normas IEC 62271-1, 62271-4, 62271-200 y\n203.\nb. En las subestaciones compactas se preverán los elementos de seguridad\nsuficientes que eviten la explosión de la envolvente en caso de defecto\ninterno.\nc. Para que una subestación compacta pueda ser montada en el exterior, deberá\ncumplir con los ensayos de protección contra la intemperie que se indican en\nla norma IEC 62271-1.\nd. En el diseño de los edificios se considerará una forma de evitar que escapes\nde gas SF6, que es más pesado que el aire, se acumulen en galerías o zonas\nbajas no previstas para este fin, estableciéndose, si fuera preciso, sistemas\nartificiales de ventilación y renovación del aire. Se deberá evitar que el gas\nque escape pueda salir a los alcantarillados de servicio público.\ne. En el local de la instalación y a disposición del personal de servicio, existirá un\nejemplar de las normas de mantenimiento y verificación de las condiciones de\nestanqueidad.","a":"redes"},{"n":"RPTD N°10","r":"5.6.2","h":"Centrales de generación y subestaciones de transmisión","t":"5.6.2.  Celdas de Media y Alta Tensión\na. Los conjuntos de celdas de media y alta tensión, o celdas, deberán cumplir\ncon los requisitos establecidos en las normas IEC 62271-1, IEC 62271-200,\nIEC 60695-11-10 ó, alternativamente, en las normas UL 347, UL 94, ANSI\nC37. 55.\nb. Las celdas deberán construirse de modo que las operaciones normales de\nexplotación y mantenimiento puedan efectuarse sin riesgo. Existirán\ndispositivos eficaces para impedir los contactos accidentales con puntos en\ntensión estando totalmente extraídas las partes removibles de la instalación.\nc. Cada unidad o celda separable llevará en lugar visible una placa característica\ncon los siguientes datos:\ni.  Nombre del fabricante o marca de identificación.\nii.  Número de serie o designación de tipo, que permite obtener toda la\ninformación necesaria del fabricante.\niii. Tensión nominal.\niv. Corrientes nominales máximas de servicio de las barras generales y de\nlos circuitos.\nv.  Frecuencia nominal.\nvi. Año de fabricación.\nvii. Corriente máxima de cortocircuito soportable.\nviii. Nivel de aislamiento nominal.\nix. Grado de protección al ambiente de acuerdo a la norma IEC 60529 (IP) y\nel grado de protección al impacto de acuerdo a la norma IEC 62262 (IK).\nx.  Norma de fabricación de la celda.\nSi las celdas están integradas en un conjunto, bastará con colocar una sola\nplaca para todo el conjunto.\nd. En los conjuntos de celdas metálicas deberá existir una línea de tierra común\npara la puesta a tierra de cada unidad, dispuesta a lo largo de todo el\nconjunto. La sección mínima de dicha línea de tierra será de 35 mm², si es de\ncobre, o de 50 mm2, si es de aluminio.\ne. A efectos de conexión a tierra de las armaduras internas o tabiques de\nseparación de celdas se considera suficiente para la continuidad eléctrica, su\nconexión por tornillos o soldadura. Igualmente, las puertas de los\ncompartimentos de alta tensión deberán unirse a la envolvente de forma\napropiada.","a":"redes"},{"n":"RPTD N°10","r":"5.7–5.7.3","h":"Centrales de generación y subestaciones de transmisión","t":"5.7  Distancias eléctricas y de seguridad\n5.7.1  Las distancias mínimas de aislación, para el nivel de tensión de las\nsubestaciones a la intemperie, se determinarán según lo se establece en el punto\n5.5 del Pliego RPTD N°05 “Aislación”.\nCuando las instalaciones estén ubicadas sobre 1.000 msnm, se deberán corregir\nlas distancias obtenidas en el párrafo anterior, por el factor señalado en el punto\n5.6 del Pliego RPTD N°07 “Franja y distancias de seguridad de líneas eléctricas”.\n5.7.2  La disposición de las instalaciones de maniobra será tal que asegure en los\nespacios de acceso, dimensiones suficientes para el tránsito sin peligro de\npersonas y equipos, y para la maniobra fácil y segura de palancas, pértigas y\npuertas.\n5.7.3  Para los efectos de la determinación de los espacios de trabajo y de las\ndistancias mínimas de seguridad, se considerará como zona alcanzable por una\npersona, a aquella que medida desde el punto donde ésta pueda situarse, esté a\nuna distancia límite de 2,5 m por arriba, 1,0 m lateralmente y 1,0 m hacia abajo.\nLas distancias límites indicadas deberán aumentarse en 1 cm por cada kV de la\ntensión nominal de la instalación.","a":"redes"},{"n":"RPTD N°10","r":"5.7.4–5.8.1","h":"Centrales de generación y subestaciones de transmisión","t":"5.7.4  En las instalaciones a la intemperie, las dimensiones libres mínimas, en espacios\nrodeados por cierros interiores, serán de 1,2 m en horizontal y de 2,2 m en\nvertical. Las partes con tensión no protegidas, ubicadas encima de los accesos o\nespacios de maniobra, no podrán quedar a menos de 3 m más 1 cm por cada kV\nde la tensión nominal de la instalación.\n5.7.5  En las instalaciones interiores y salas de comando, los espacios deberán permitir\nla operación y el mantenimiento en forma cómoda y segura.\n5.8  Transformadores de poder\n5.8.1  Para efectos del presente Pliego, los transformadores eléctricos deberán cumplir\ncon las normas IEC 60076 ó IEEE C57.12.00.","a":"redes"},{"n":"RPTD N°10","r":"5.8.2","h":"Centrales de generación y subestaciones de transmisión","t":"5.8.2  Requisitos del producto\na. Los transformadores deberán tener un dispositivo de puesta a tierra para\nconectar sólidamente el tanque, el gabinete y el neutro, cuando corresponda,\nacorde con los requerimientos de las normas técnicas que les apliquen y las\ncaracterísticas que requiera su operación.\nb. Todos los transformadores sumergidos en líquido refrigerante que tengan\ncambiador o conmutador de derivación de operación exterior sin tensión\ndeberán tener el siguiente aviso: “MANIÓBRESE SIN TENSIÓN”.\nc. Todos los transformadores sumergidos en líquido refrigerante deberán tener\nun dispositivo de alivio de sobrepresión automático, fácilmente reemplazable,\nel cual deberá operar a una presión inferior a la máxima soportada por el\ntanque. La válvula de alivio de presión deberá apuntar hacia abajo, y lejos de\nlos equipos de control, tal como establece la cláusula 6.2.2 de la norma IEC\n61936-1.\nTambién deberá considerar elementos de protección que proporcionen\nseñales de alarma y desconexión, considerando como mínimo: relé Buchholz,\nsobretemperatura de devanados, sobretemperatura de aceite, nivel de aceite y\nprotección.\nd. Los transformadores instalados en interior, del tipo seco encapsulado,\ndeberán cumplir con el grado de protección al ambiente, de acuerdo a la\nnorma IEC 60529 (IP), y el grado de protección al impacto, de acuerdo a la\nnorma IEC 62262 (IK), que correspondan a las características del recinto en\nque se instalarán. También deberán considerar sensores de temperatura de\ndevanados que proporcionen señales de alarma y desconexión.","a":"redes"},{"n":"RPTD N°10","r":"5.8.2","h":"Centrales de generación y subestaciones de transmisión","t":"e. El operador deberá contar con las indicaciones y recomendaciones mínimas\nde montaje y mantenimiento del transformador, proporcionadas por el\nfabricante.\nf. Todo transformador deberá estar provisto de una placa fabricada en material\nresistente a la corrosión y fijada en un lugar visible, que contenga los\nsiguientes datos, en forma indeleble.\ni.  La palabra “Transformador”\nii.  Marca o razón social del fabricante.\niii. Número de serie dado por el fabricante.\niv. Año de fabricación.\nv.  Clase de transformador (kV).\nvi. Número de fases.\nvii. Frecuencia nominal (Hz).\nviii. Capacidad nominal (MVA)\nix. Capacidad nominal con refrigeración forzada (MVA).\nx.  Tensiones nominales\nxi. Relación Tensión/Tap (%).\nxii. Corrientes nominales.\nxiii. Impedancia de magnetización de secuencia cero (%).\nxiv. Impedancia de magnetización de secuencia positiva (%)\nxv. Impedancia de magnetización de secuencia negativa (%).\nxvi. Peso total en kg con aislante. Grupo de conexión.\nxvii. Diagrama de conexiones.\nxviii.  Norma de fabricación del transformador.\ng. La siguiente información adicional, deberá estar disponible en el manual de\nusuario del fabricante del equipo:\ni.  Corriente de cortocircuito simétrica.\nii.  Duración del cortocircuito simétrico máximo permisible.\niii. Métodos de refrigeración.\niv. Clase de aislamiento.\nv.  Líquido aislante.\nvi. Volumen del líquido aislante.\nvii. Nivel básico de aislamiento de cada devanado, BIL.\nviii. Valores máximos de ruido permisibles en transformadores y su forma de\nmedición.\nix. Pérdidas totales en condiciones nominales.\nh. Si una entidad distinta del fabricante repara o modifica parcial o totalmente el\ndevanado de un transformador o cualquier otro de sus componentes, deberá\nentregar un informe de reparación/modificación y/o un protocolo de prueba,\nasí como una placa adicional para indicar el nombre del reparador, el año de\nreparación y los nuevos datos de placa.","a":"redes"},{"n":"RPTD N°10","r":"5.8.3","h":"Centrales de generación y subestaciones de transmisión","t":"5.8.3  Requisitos de instalación\na. Cuando el transformador no sea de tipo sumergible y se aloje en cámaras\nsubterráneas sujetas a inundación, la cámara deberá ser debidamente\nimpermeabilizada para evitar humedad y, en lo posible, deberá separarse de\nla cámara de maniobras. Cuando la cámara subterránea no sea impermeable,\nse deberá instalar el transformador y la caja de maniobras del tipo sumergible.\nb. Los transformadores refrigerados en aceite no deberán ser instalados en\nniveles o pisos que estén por encima o contiguos a sitios de habitación,\noficinas y, en general, lugares destinados a ocupación permanente de\npersonas, que puedan ser objeto de incendio o daño por el derrame del aceite.\nc. Los transformadores instalados en interior, del tipo seco abierto, deberán\ninstalarse con las distancias de seguridad y barreras de protección\nadecuados, de modo que no exista riesgo de que las personas tengan acceso\na partes energizadas.\nd. Los transformadores refrigerados en aceite deben disponer de canales\nrecolectores de aceite y foso contenedor de capacidad suficiente acorde a la\ncantidad de litros de aceite que el transformador contiene por diseño.","a":"redes"},{"n":"RPTD N°10","r":"5.9.1","h":"Centrales de generación y subestaciones de transmisión","t":"5.9.1  Generalidades\na. Los interruptores, reconectadores, desconectadores y desconectadores\nfusibles, deberán ser utilizados con la debida atención a sus valores\nnominales de tensión asignados y a las corrientes continuas y momentáneas.\nLos dispositivos destinados a interrumpir la corriente de falla deberán tener la\ncapacidad suficiente para controlar y soportar de manera segura la máxima\ncorriente de cortocircuito para la que están proyectados interrumpir, en las\ncondiciones para las cuales ha sido diseñada su operación. Todos los equipos\nde maniobra y conexión deberán cumplir con los requisitos establecidos en la\nparte correspondiente de la norma IEC 62271. Alternativamente, para el caso\nde los reconectadores, se podrá aplicar la norma ANSI/IEEE C-37.60.\nb. Se proporcionarán señales visibles (números/letras/símbolos) en cada equipo\nprimario o sobre su soporte (estructuras de montaje) y en cualquier punto de\noperación remota, para facilitar la identificación por parte de las personas\nautorizadas para operar el equipo. Para los casos de equipos instalados\ndentro de recintos o celdas en subestaciones, las señales visibles de\nidentificación se colocarán en la puerta de la celda.\nc. Ninguna identificación del dispositivo deberá duplicarse dentro de la misma\nsubestación. Cuando las partes de contacto de un dispositivo de conmutación\nno estén visibles, el dispositivo deberá equiparse con un indicador que\nmuestre todas las posiciones de operación normales.\nd. Las partes de baja tensión de un aparato destinado a circuitos de alta tensión,\nasí como las partes de material conductor destinadas a maniobrar los\naparatos de cualquier clase, no deberán entrar en contacto con piezas a\nmayor tensión en cuanto sea previsible, aún en el caso de una falla mecánica.","a":"redes"},{"n":"RPTD N°10","r":"5.9.2","h":"Centrales de generación y subestaciones de transmisión","t":"5.9.2  Interruptores\na. Deberán quedar identificadas en forma clara las posiciones “abierto” y\n“cerrado”.\nb. Cualquiera que sea el mecanismo empleado para la maniobra de los\ninterruptores, será de disparo libre. Todos los interruptores estarán equipados\ncon un dispositivo de apertura local, accionado manualmente. La apertura\nserá iniciada por un dispositivo que podrá ser eléctrico, mecánico, hidráulico o\ncombinación de los anteriores sistemas.\nc. El interruptor deberá tener un poder de cierre y de apertura independiente de\nla actuación del operador. Se prohíbe la utilización de interruptores de\napertura y cierre manual.\nd. El interruptor debe tener los conectores de puesta tierra, para los\nrequerimientos de mantenimiento del equipo.\ne. La estructura soportante del interruptor debe estar conectada a la malla de\ntierra de la Subestación.","a":"redes"},{"n":"RPTD N°10","r":"5.9.3","h":"Centrales de generación y subestaciones de transmisión","t":"5.9.3  Desconectadores\na. En los desconectadores deberán apreciarse claramente las posiciones abierto\ny cerrado. En caso de que no sean visibles los contactos, la indicación de\nposición se realizará por medio de un sistema indicador fiable según la Norma\nIEC 62271-102.\nb. Los aisladores de los desconectadores estarán dispuestos de forma tal que\nninguna corriente de fuga peligrosa circule entre bornes de un lado y\ncualquiera de los bornes del otro lado del desconectador. Esta prescripción de\nseguridad se considerará satisfecha cuando esté previsto que toda la corriente\nde fuga se dirija hacia tierra, por medio de una conexión de puesta a tierra\nsegura, o cuando el aislamiento utilizado esté protegido eficazmente contra la\npolución.\nc. Los desconectadores, así como sus accionamientos correspondientes,\ndeberán estar dispuestos de manera tal que no maniobren intempestivamente\npor los efectos de la presión o de la tracción ejercida con la mano sobre el\nvarillaje, por la presión del viento, por trepidaciones, por la fuerza de gravedad\no bajo esfuerzos electrodinámicos producidos por las corrientes de\ncortocircuito.\nd. Los desconectadores deberán incluir el uso de enclavamientos adecuados\npara evitar, en las maniobras, la apertura o cierre indebidos.\ne. Cuando los desconectadores estén equipados de cuchillas de puesta a tierra,\ndeberán estar dotados de un enclavamiento seguro entre las cuchillas\nprincipales y las de puesta a tierra.\nf. En los desconectadores que estén equipados con servomecanismos de\nmando de cualquier tipo, la operación de éstos será tal que no puedan\nproducirse maniobras intempestivas por avería en los elementos de dichos\nmandos en sus circuitos de alimentación o por falta de la energía utilizada\npara realizar el accionamiento.\ng. La estructura soportante de los desconectadores deberá estar conectada a la\nmalla de tierra de la Subestación.","a":"redes"},{"n":"RPTD N°10","r":"5.9.4","h":"Centrales de generación y subestaciones de transmisión","t":"5.9.4  Transformadores de medida\na. Los transformadores de medida y protección tendrán la potencia y grado de\nprecisión correspondientes a las características de los aparatos que van a\nalimentar.\nb. Los transformadores de potencial y corriente destinados a la medida de la\nenergía suministrada o recibida por una instalación y que ha de ser objeto de\nposterior facturación, deberán cumplir con las especificaciones descritas en\nAnexo Técnico Sistemas de Medidas para Transferencias Económicas de la\nNTSyCS. En los transformadores de corriente destinados a alimentar relés de\nprotección, se deberá comprobar que la saturación que se produce cuando\nestán sometidos a elevadas corrientes de cortocircuito, no hace variar su\nrelación de transformación y ángulo de fase, en forma tal que impida el\nfuncionamiento correcto de los relés de protección alimentados por ellos.\nc. Los transformadores de corriente deberán soportar los efectos térmicos y\ndinámicos de las máximas intensidades que puedan producirse como\nconsecuencia de sobrecargas y cortocircuitos en las instalaciones en que\nestán instalados.\nAsimismo, se tendrán en cuenta las sobretensiones que tengan que soportar,\ntanto por maniobra como por la puesta a tierra accidental de una fase, en\nespecial en los sistemas de neutro aislado, o por otras de origen atmosférico.\nd. Deberá conectarse a tierra un punto del circuito o circuitos secundarios de los\ntransformadores de medida. Esta puesta a tierra deberá hacerse directamente\nen los bornes secundarios de los transformadores de medida, excepto en","a":"redes"},{"n":"RPTD N°10","r":"5.9.4","h":"Centrales de generación y subestaciones de transmisión","t":"aquellos casos en que el fabricante aconseje otro montaje.\nDeberán ponerse a tierra todas las partes metálicas de los transformadores de\nmedida que no se encuentren sometidas a tensión.\ne. En los circuitos secundarios de los transformadores de medida se deberán\ninstalar dispositivos que permitan la separación de aparatos, para su\nverificación o sustitución, o la inserción de otros, sin necesidad de desconectar\nla instalación y, en el caso de los transformadores de corriente, sin interrumpir\nla continuidad del circuito secundario.\nLa instalación de estos dispositivos será obligatoria en el caso de aparatos de\nmedida de energía que sirvan para la facturación de la misma.\nf. La instalación de los transformadores de medida se hará de forma que sean\nfácilmente accesibles para su verificación o su eventual sustitución.\ng. En el caso de transformadores de potencial, se deberá tener en cuenta tanto\nsus características y las de la instalación, como los valores de la tensión de\nservicio, para evitar la aparición de los fenómenos de ferroresonancia.","a":"redes"},{"n":"RPTD N°10","r":"5.9.5","h":"Centrales de generación y subestaciones de transmisión","t":"5.9.5  Pararrayos\na. En caso de que sean necesarios los pararrayos, se deberán instalar tan cerca\ncomo resulte práctico al equipo o instalación que van a proteger.\nb. Se deberá tener en cuenta lo que se desea proteger, la influencia de la altitud\nde instalación, el sistema de puesta a tierra, el tipo de conexión del sistema\neléctrico, el manejo de energía y la importancia de la influencia del medio\ncircundante al dispositivo de protección.\nc. Los pararrayos, en caso de instalarse dentro de las edificaciones, deberán\nestar ubicados lo suficientemente lejos de los pasillos y partes combustibles.\nd. El diseño y la implementación deberán realizarse aplicando la norma IEC\n62305.\ne. Las estructuras soportantes de los pararrayos deberán conectarse a la malla\nde tierra.","a":"redes"},{"n":"RPTD N°10","r":"5.10.1","h":"Centrales de generación y subestaciones de transmisión","t":"5.10.1  Bancos de condensadores en derivación\na. Este punto se aplica a las instalaciones de condensadores de potencia en\ncircuitos eléctricos.\nb. Los condensadores deberán instalarse de manera que ninguna persona\npueda ponerse en contacto accidental con sus partes energizadas expuestas\no con las barras o terminales anexos a ellos.\nc. Los gabinetes metálicos de los condensadores o bancos de condensadores\ndeberán ser puestos a tierra, de acuerdo con lo establecido en el Pliego RPTD\nN°06 “Puesta a Tierra”.\nSe exceptúa, cuando las unidades de condensadores estén soportadas por\nuna estructura destinada a funcionar a un potencial eléctrico distinto del de\ntierra.\nd. Cada condensador deberá llevar una placa de datos con el nombre del\nfabricante, tensión eléctrica nominal, frecuencia, kVAR o A, número de fases\ny, si está lleno de fluido dieléctrico, el volumen en litros. La placa deberá\nindicar también si el condensador tiene un dispositivo de descarga dentro del\nencerramiento o envase.\ne. Cada elemento condensador tendrá un sistema de descarga que reduzca la\ntensión entre bornes a un valor inferior o igual a 75 V desde su desconexión al\ncabo de 10 minutos para baterías de condensadores de tensión asignada\nsuperior a 1kV y al cabo de 3 minutos para baterías de condensadores de\ntensión asignada inferior o igual a 1kV.\nf. El circuito de descarga deberá estar, ya sea permanentemente conectado a\nlos terminales del condensador o banco de condensadores, o provisto de\nmedios automáticos, cuando se desconecte la tensión eléctrica de la línea. No","a":"redes"},{"n":"RPTD N°10","r":"5.10.1","h":"Centrales de generación y subestaciones de transmisión","t":"se deberán utilizar medios de conmutación manuales para el circuito de\ndescarga.\ng. En los bancos de condensadores de tensión nominal 600 V y menos, se\ndeberán cumplir las condiciones siguientes:\ni. La capacidad de conducción de corriente del circuito de los condensadores\nno deberá ser menor que 135% de la corriente eléctrica nominal del\ncondensador.\nii. La capacidad o ajuste del dispositivo de protección contra sobrecorriente\ndeberá corresponder al valor más bajo recomendado por el fabricante.\niii. Cada fase deberá estar provista de un medio de desconexión para cada\nbanco de condensadores.\niv. El medio de desconexión deberá abrir simultáneamente todas las fases y\ndeberá permitir desconectar el condensador de la línea con una maniobra\nnormal.\nv. La capacidad de corriente del medio de desconexión no deberá ser menor\nque 135% de la corriente eléctrica nominal del condensador.\nh. En los bancos de condensadores de tensión nominal mayor de 600 V, se\ndeberá cumplir con las condiciones siguientes:\ni. En caso de que se utilicen desconectadores operados en grupo para la\ndesconexión de condensadores, los desconectadores deberán ser capaces\nde:\n1. Conducir de manera continua no menos de 135% de la corriente\neléctrica nominal de la instalación de condensadores.\n2. Interrumpir la corriente eléctrica de carga continua máxima de cada\ncondensador, banco de condensadores o instalación de condensadores\nque deba desconectarse como unidad.\n3. Soportar la corriente eléctrica repentina máxima, incluyendo la adicional\ndebida a instalaciones de condensadores adyacentes.","a":"redes"},{"n":"RPTD N°10","r":"5.10.1","h":"Centrales de generación y subestaciones de transmisión","t":"4. Transportar corrientes eléctricas producidas por fallas en el lado del\ncondensador del desconectador.\nii. Deberán instalarse medios para aislar de cualquier fuente de potencial\neléctrico a cada condensador, banco de condensadores o instalación de\ncondensadores, que deberán ser puestos fuera de servicio como una\nunidad.\niii. Los medios de aislamiento deberán proveer una separación visible en el\ncircuito eléctrico, adecuada para la tensión eléctrica de funcionamiento.\niv. Los desconectadores de seccionamiento o desconexión (sin corriente de\ninterrupción) deberán bloquearse con el dispositivo de interrupción de la\ncarga o deberán estar provistos de letreros de precaución visibles, para\nimpedir la desconexión de la corriente eléctrica de carga.\nv. Se deberá proveer un medio para detectar e interrumpir corrientes de falla\nque pudieran provocar presiones peligrosas dentro de un condensador\nindividual. Se permite instalar para este objetivo dispositivos monofásicos y\npolifásicos.\nvi. Los condensadores pueden protegerse individualmente o en grupos.\ni. En los bancos de condensadores, la puerta de acceso a las partes con tensión\ndeberá tener un bloqueo que evite el ingreso o acceso de personas no\nautorizadas.","a":"redes"},{"n":"RPTD N°10","r":"5.10.2–5.11.1","h":"Centrales de generación y subestaciones de transmisión","t":"5.10.2  Bancos de condensadores en serie\nDeberá asegurarse la secuencia de desconexión correcta por el uso de los\nsiguientes medios:\na. Secuencia mecánica del desconectador de seccionamiento y de derivación.\nb. Bloqueo.\nEl procedimiento de desconexión o conexión deberá estar perfectamente\nindicado y visible, en el lugar de desconexión.\n5.11  Baterías de sistemas de protección y control\n5.11.1  Los sistemas de protección y control de las subestaciones de transmisión se\nalimentarán mediante corriente continua, procedente de baterías de\nacumuladores asociados con sus cargadores, alimentados por corriente alterna.\nSe deberá considerar sistemas redundantes de baterías con sus respectivos\ncargadores según la redundancia exigida por la norma técnica de seguridad y\ncalidad de servicio (NTSyCS) para instalaciones del sistema de transmisión","a":"redes"},{"n":"RPTD N°10","r":"5.11.2–5.11.6","h":"Centrales de generación y subestaciones de transmisión","t":"5.11.2  En condiciones normales de explotación, el equipo de carga de la batería será\ncapaz de suministrar los consumos permanentes y eventuales, además de\nmantener la batería en condiciones óptimas.\n5.11.3  En caso de falta de corriente alterna de alimentación al equipo de carga o falla\npor avería del mismo, deberá ser la propia batería de acumuladores la encargada\nde efectuar el suministro de corriente continua a los sistemas de protección y\ncontrol de instalación.\n5.11.4  El diseño de la instalación deberá fijar el tiempo de autonomía del banco de\nbaterías, teniendo en cuenta las particularidades que concurran en sus sistemas\nde control y protección, así como la tensión mínima que deberá mantenerse al\nfinal de la descarga de la batería, que deberá coincidir con la tolerancia de los\nequipos alimentados por la misma.\n5.11.5  En el diseño de los sistemas de protección y control, se tendrá en cuenta la\nnormalización de las tensiones nominales de corriente continua, las cuales son\nlas siguientes:\n24 - 48 – 110 - 125 V.\n5.11.6  El recinto o área de protección en que se encuentran las baterías de\nacumuladores deberá ser inaccesible a personal no autorizado.","a":"redes"},{"n":"RPTD N°10","r":"5.11.7","h":"Centrales de generación y subestaciones de transmisión","t":"5.11.7  Los bancos de baterías que puedan desprender gases corrosivos o inflamables\nen cantidades peligrosas se emplazarán de acuerdo con las recomendaciones\nsiguientes:\na. El local de su instalación estará destinado exclusivamente a este fin, será\nseco y bien ventilado.\nb. El local deberá estar protegido contra temperaturas extremas y aislado, en lo\nposible, de aquellos lugares o instalaciones donde se puedan producir\nvapores, gases, polvo, trepidaciones u otros agentes nocivos.\nc. Cuando las baterías sean del tipo ácida y los vasos de la misma sean\nabiertos, se evitará la comunicación directa entre el local de instalación del\nbanco de baterías y las salas de máquinas o locales donde se hallen\ninstalados los paneles de control u otros equipos eléctricos cuyos aparatos\npuedan ser afectados en su funcionamiento por los gases corrosivos\nprocedentes de la batería.\nd. Las salas de baterías con electrolito líquido deberán ser diseñadas para evitar\nque el derrame de éste se filtre al terreno.","a":"redes"},{"n":"RPTD N°10","r":"5.11.8","h":"Centrales de generación y subestaciones de transmisión","t":"5.11.8  Cuando el banco de baterías no despida gases corrosivos o inflamables en\ncantidades peligrosas (como pueden ser los de tipo alcalino o ácido en vasos\ncerrados y herméticos), se podrán emplazar en locales debidamente ventilados,\ndestinados a otros fines (salas de protecciones, control o similares), en cuyo caso\nsu instalación deberá efectuarse en el interior de armarios metálicos. Dichos\narmarios pueden llevar o no incorporados los equipos de carga.","a":"redes"},{"n":"RPTD N°10","r":"5.11.9","h":"Centrales de generación y subestaciones de transmisión","t":"5.11.9  La instalación de los bancos de baterías deberá ser tal que permita el eventual\nrelleno del electrolito, la limpieza y la sustitución de elementos, disminuyendo los\nriesgos de contactos peligrosos para el personal de trabajo.\n5.11.10 En un lugar visible del local en que esté instalado el banco de baterías, o en el\ninterior de los armarios metálicos, cuando la instalación sea de este tipo, se\ndispondrá de un cartel donde estén debidamente especificadas las\ncaracterísticas principales de la batería.\n5.11.11 Los bancos de baterías que estén instalados en armarios metálicos, podrán\nubicarse a la intemperie siempre que dichos armarios metálicos sean apropiados\npara este tipo de instalación y estén dotados de ventilación adecuada y provista\nde un aislamiento térmico que evite temperaturas superiores al rango\nrecomendado para la operación de ellas.\n5.11.12 Baterías ácidas abiertas\na. En el caso que la instalación se realice en locales destinados exclusivamente\na contener baterías del tipo ácido con vasos abiertos, el recinto deberá ser\nventilado, para evitar la concentración de hidrógeno, y no deberán existir\nelementos o dispositivos que produzcan chispas en la cercanía del banco de\nbaterías.\nb. Los pasillos intermedios de acceso al recinto del banco de baterías no podrán\ntener un ancho inferior a 75 cm.\nc. Los bancos de baterías estarán aislados de sus soportes y éstos del suelo\nmediante piezas de materias aislantes no higroscópicas, permitiéndose la\nutilización de maderas tratadas.\nd. Todos los recintos donde existan baterías de plomo ácido abiertas deberán","a":"redes"},{"n":"RPTD N°10","r":"5.11.9","h":"Centrales de generación y subestaciones de transmisión","t":"contar con un lavamanos que permita el rápido lavado del personal que\naccidentalmente haya tenido contacto con el ácido.\n5.11.13 Baterías alcalinas o ácidas en vasos cerrados\nLos bancos de baterías alcalinas o ácidas en vasos cerrados, que estén\ninstalados en armarios metálicos, podrán ubicarse a la intemperie siempre que\ndichos armarios metálicos sean apropiados para este tipo de instalación y estén\ndotados de ventilación adecuada y provista de un aislamiento térmico que evite\ntemperaturas superiores al rango recomendado para la operación de ellas.\n5.11.14 Cargadores de baterías\nLos bancos de baterías deberán ir asociados a un equipo de carga adecuado,\nque cumpla las siguientes condiciones mínimas:\na. Estar dotado de alarmas que permitan detectar un mal funcionamiento del\nequipo.\nb. Que su régimen de funcionamiento sea el de flotación.\nc. Deberá disponer además del régimen de funcionamiento de ecualización.","a":"redes"},{"n":"RPTD N°10","r":"5.12–5.12.1","h":"Centrales de generación y subestaciones de transmisión","t":"5.12  Protecciones y control de las instalaciones\n5.12.1  Aspectos generales\nTodas las instalaciones de las subestaciones de transmisión deberán estar\ndebidamente protegidas contra los efectos peligrosos, térmicos y dinámicos, que\npuedan originar las corrientes de cortocircuito y las de sobrecarga, cuando éstas\npuedan producir averías y daños en las citadas instalaciones.","a":"redes"},{"n":"RPTD N°10","r":"5.12.2","h":"Centrales de generación y subestaciones de transmisión","t":"5.12.2  Protección de bancos de condensadores\na. En las subestaciones de transmisión, los bancos de condensadores deberán\ndisponer de un interruptor principal que permita desconectarlo completamente\nde las otras instalaciones de la subestación.\nb. Todos los bancos de condensadores deberán tener dispositivos para detectar\nlas sobrecorrientes y las fallas a tierra, cuyos relés, a su vez, provoquen la\ndesconexión del interruptor principal.\nc. En la instalación de bancos de condensadores y a fin de evitar que la falla de\nun elemento ocasione la propagación de la misma a otros elementos del\nbanco, se deberá disponer de una protección adecuada que provoque su\ndesconexión, o bien, cada elemento dispondrá de un fusible que asegure la\ndesconexión individual del elemento fallado.\nd. Los bancos de condensadores deberán disponer de una protección de\ndesequilibrio, la que podrá provocar la desconexión del banco a través de su\ninterruptor principal, o solo indique alarma y no desconecte la instalación.\ne. En las subestaciones de transmisión, las protecciones de los bancos de\ncondensadores deberán ser diseñadas en conformidad la norma IEC 60871-3\no IEEE 18.","a":"redes"},{"n":"RPTD N°10","r":"5.12.3–5.12.4","h":"Centrales de generación y subestaciones de transmisión","t":"5.12.3  Protección de reactancias y resistencias\nLas reactancias conectadas a los neutros de los transformadores, cuyo objetivo\nsea crear un neutro artificial, no se dotarán de dispositivos de protección\nespecíficos que provoquen su desconexión individual de la red.\n5.12.4  Protección de bancos de baterías\na. A la salida del banco de baterías y antes de las barras de distribución,\ndeberán instalarse cartuchos fusibles calibrados o interruptores automáticos.\nb. Sobre las barras de distribución se instalará un detector de tierra que como\nmínimo facilite una alarma preventiva en caso de una eventual puesta a tierra\nde cualquier polo.\nc. Todos los circuitos a los distintos servicios deberán ir equipados con cartuchos\nfusibles calibrados o con interruptores automáticos.\nd. Se instalará un dispositivo detector que indique la falta de alimentación a la\nbatería.\ne. Se instalarán sistemas de alarma de falta de corriente continua en los circuitos\nesenciales.","a":"redes"},{"n":"RPTD N°10","r":"5.12.5","h":"Centrales de generación y subestaciones de transmisión","t":"5.12.5  Dispositivos de protección contra sobretensiones transitorias (DPS)\na. Para efectos del presente Pliego, los dispositivos de protección contra\nsobretensiones transitorias (DPS), también llamados supresores o limitadores\nde sobretensiones, deberán cumplir con las normas IEC 61643-11, IEC\n61643-12, IEC 60099-5, IEC 60099-4, UL 1449, IEEE C62.41-1, IEEE C62.41-\n2 e IEEE C62.45, según corresponda.\nb. Los DPS deberán cumplir los requisitos de instalación de las normas IEC\n61643-12, IEC 60664, IEC 60071, IEC 60099-5, IEC 60364-4-44, IEC 60364-\n5-53, IEC 61000-5-6, IEC 62305, o IEEE 141, IEEE 142, según corresponda.","a":"redes"},{"n":"RPTD N°10","r":"5.13.1","h":"Centrales de generación y subestaciones de transmisión","t":"5.13.1  Servicios Auxiliares\na. Las instalaciones eléctricas auxiliares serán de corriente alterna y de corriente\ncontinua.\nb. El suministro de servicios auxiliares de corriente alterna deberá provenir de la\npropia instalación y de un proveedor externo, siendo una de ellas respaldo de\nla que esté en servicio permanentemente.\nc. En el caso que el suministro de corriente alterna para servicios auxiliares sea\nproporcionado por un proveedor externo, ya sea para servicio permanente o\npara respaldo, se considerará como suministro de generación, si se trata de\nuna central generadora o de transporte, si se trata de una subestación de\ntransmisión. Estas instalaciones deberán declararse de acuerdo con el\nprocedimiento establecido por la Superintendencia para las instalaciones de\nconsumo.\nd. Se prohíbe dar suministro desde una instalación destinada a servicios\nauxiliares a otros consumos distintos a esta finalidad.\ne. La capacidad del suministro de servicios auxiliares de corriente alterna deberá\nconsiderar todos los consumos de la instalación y deberá ser suficiente para la\ndemanda máxima de ellos.\nf. Los servicios auxiliares de corriente continua serán proporcionados por un\nbanco de baterías, diseñado y construido de modo tal que cumpla con todas\nlas disposiciones del punto 5.11 de este Pliego.\ng. El banco de baterías se deberá dimensionar para los consumos permanentes,\nlos no permanentes y los momentáneos, de modo que, en condiciones de\nemergencia, estando los cargadores de baterías sin suministro de corriente\nalterna, el tiempo de descarga del banco sea no inferior a 8 horas,\nsuministrando el 100% de la demanda, sin que la tensión de corriente continua\ndisminuya a un valor inferior al mínimo establecido por los equipos.","a":"redes"},{"n":"RPTD N°10","r":"5.13.2","h":"Centrales de generación y subestaciones de transmisión","t":"5.13.2  Paneles de control\na. La función de todos los aparatos situados en el frente de los paneles de\ncontrol deberá ser identificable mediante una o ambas condiciones:\ni. Que los aparatos estén situados en un panel o armario de uso exclusivo de\nuna máquina, línea, transformador o servicio, con un letrero indicador\ngeneral en ese panel.\nii. Que el aparato lleve un letrero indicador complementario.\nb. Las conexiones internas en los paneles o armarios de control se harán con\nconductores aislados, preferentemente flexibles, o circuitos impresos.\nc. El aislamiento y la cubierta de protección de los conductores serán, a lo\nmenos, de tipo retardante a la llama, baja emisión de humos, libres de\nhalógenos y baja toxicidad.\nd. Los bornes utilizados en los paneles de control estarán dimensionados para\nsoportar los esfuerzos térmicos y mecánicos previsibles, y serán de tamaño\nadecuado a la sección de los conductores que hayan de recibir.\ne. Los bornes de circuitos de corriente en los que se prevea la necesidad de\nhacer comprobaciones serán de un tipo tal que permita derivar el circuito de\ncomprobación antes de abrir el circuito, para evitar que quede abierto el\nsecundario de los transformadores de corriente. Para este efecto, se podrán\nusar bloques de prueba o similares.\nf. La estructura de los paneles de control tendrá una rigidez mecánica suficiente\npara el montaje de los aparatos que en ellos se coloquen, y serán capaces de\nsoportar sin deformaciones su accionamiento y las vibraciones que se\npudieran transmitir de las maquinas próximas.","a":"redes"},{"n":"RPTD N°10","r":"5.13.2","h":"Centrales de generación y subestaciones de transmisión","t":"g. Todos los componentes constructivos tendrán un acabado que los proteja\ncontra la corrosión. El frente de los paneles de control tendrá un acabado que\nno produzca brillo.\nh. Los paneles de control deberán estar iluminados en su frente y en su interior.\ni. Se deberán instalar en los paneles de control y protecciones bloques de\nprueba que permitan aislar los equipos de control, medida y protecciones, de\ntal forma que sea posible intervenir los mismos sin que se vean afectados los\nequipos primarios asociados.","a":"redes"},{"n":"RPTD N°10","r":"5.14–5.14.4","h":"Centrales de generación y subestaciones de transmisión","t":"5.14  Iluminación\n5.14.1  El sistema de iluminación en espacios interiores o exteriores de una central de\ngeneración o subestación de transmisión deberá cumplir con los niveles mínimos\nseñalados por la IES (Iluminating Engineering Society).\n5.14.2  Tener un alumbrado de emergencia, que permita circular sin peligro por los\ncorredores de servicio y de control para ejecutar los trabajos necesarios. El\nalumbrado de emergencia podrá omitirse en aquellas instalaciones que no\nrequieren personal permanente.\n5.14.3  El equipo de alumbrado de emergencia consistirá en un grupo generador\nindependiente, una batería u otra fuente apropiada.\n5.14.4  El equipo de alumbrado de emergencia deberá ser inspeccionado y probado\nperiódicamente, para verificar que está en buenas condiciones de\nfuncionamiento.","a":"redes"},{"n":"RPTD N°10","r":"5.14.5","h":"Centrales de generación y subestaciones de transmisión","t":"5.14.5  Iluminación de Emergencia.\nEn instalaciones donde la iluminación sea factor determinante de la seguridad, se\ndeberán tener en cuenta los siguientes requisitos:\na. La instalación eléctrica y los equipos asociados deberán garantizar el\nsuministro ininterrumpido para iluminación en sitios donde la falta de ésta\npueda originar riesgos para la vida de las personas, tal como en áreas críticas,\nsalidas de emergencia o rutas de evacuación.\nb. No se permite la utilización de lámparas de descarga con encendido retardado\nen circuitos de iluminación de emergencia.\nc. Las rutas de evacuación deberán estar claramente visibles, señalizadas e\niluminadas con un sistema autónomo con batería.\nd. El grado protección de las luminarias no deberá ser menor a IP20 para\ninteriores e IP65 para exteriores de acuerdo con la norma IEC 60529.\ne. Pruebas Periódicas a los Sistemas de Iluminación de Emergencia\nPara asegurar que en el momento de un evento donde se requiera la\niluminación de emergencia, ésta funcione correctamente y cumpla con su\nobjetivo, se deberá hacer la verificación de ausencia de fallas en fuente de luz\ny/o lámparas de emergencia, en baterías (abierta, cortocircuito) de autonomía,\nde red, falla de carga y, en general, se deberá verificar periódicamente el\nfuncionamiento del conjunto total de la luminaria.","a":"redes"},{"n":"RPTD N°10","r":"5.15–5.15.1","h":"Centrales de generación y subestaciones de transmisión","t":"5.15  Canalizaciones eléctricas\n5.15.1  Los conductores de energía eléctrica en el interior del recinto de centrales\ngeneradoras y subestaciones se considerarán divididos en canalizaciones de\nbaja tensión y de alta tensión. Las primeras deberán ser dispuestas y realizadas\nde acuerdo con la norma “NCH Elec. 4/2003. Electricidad. Instalaciones de\nConsumo en Baja Tensión”, o la disposición que la reemplace.","a":"redes"},{"n":"RPTD N°10","r":"5.15.2","h":"Centrales de generación y subestaciones de transmisión","t":"5.15.2  En la disposición de las canalizaciones de alta tensión, se tendrá en cuenta el\npeligro de incendio, su propagación y consecuencias, adoptando las medidas que\na continuación se indican:\na. Las conducciones o canalizaciones no deberán disponerse sobre materiales\ncombustibles no autoextinguibles, ni se encontrarán cubiertas por ellos.\nb. El aislamiento y la cubierta de protección de los conductores serán del tipo\nretardante a la llama. Si los cables son instalados en escalerillas o bandejas\nportaconductores, serán del tipo no propagador de incendio.\nc. Los cables auxiliares de protección, control y medida se mantendrán, siempre\nque sea posible, separados de los cables con tensiones de servicio superiores\na 1 kV o deberán estar protegidos mediante tabiques de separación o en el\ninterior de canalizaciones o tubos metálicos puestos a tierra.\nd. Las galerías subterráneas, canaletas, zanjas y tuberías para alojar\nconductores, deberán ser amplias y con ligera inclinación hacia los pozos de\nrecogida de aguas, o bien, estarán provistas de tubos de drenaje.","a":"redes"},{"n":"RPTD N°10","r":"5.15.3–5.16","h":"Centrales de generación y subestaciones de transmisión","t":"5.15.3  En el diseño de las canalizaciones se deberá tener presente lo siguiente:\na. Disipación del calor.\nb. Protección contra acciones de tipo mecánico\nc. Radios de curvatura admisibles por los conductores.\nd. Intensidades de cortocircuito.\ne. Corrientes de corrosión cuando exista pantalla metálica.\nf. Vibraciones.\ng. Propagación del fuego.\nh. Radiación (solar, ionizante y otras).\n5.16  Estructuras","a":"redes"},{"n":"RPTD N°10","r":"5.16.1","h":"Centrales de generación y subestaciones de transmisión","t":"5.16.1  Clasificación de estructuras\na. Las principales estructuras utilizadas en subestaciones se dividen, según su\nuso, en estructuras bajas, estructuras altas y edificaciones propias para la\ncorrecta operación de la instalación.\nb. Las estructuras bajas corresponden a estructuras cuya función es soporte de\nequipos eléctricos, ya sean pararrayos, aisladores de pedestal,\ndesconectadores, interruptores, transformadores de corriente y de potencial y\notros similares y que no sirven de soporte de cables conductores de energía\neléctrica.\nc. Las estructuras altas corresponden a estructuras constituidas en base a\npilares y vigas, cuya finalidad es sostener conductores de energía eléctrica,\nequipos y accesorios, instalados en altura.","a":"redes"},{"n":"RPTD N°10","r":"5.16.2","h":"Centrales de generación y subestaciones de transmisión","t":"5.16.2  Para el diseño de las estructuras de subestaciones, se considerará la acción de\nlas siguientes solicitaciones, según corresponda:\na. Peso propio de la estructura y de todos los elementos ligados a ella.\nb. Viento.\nc. Nieve, para edificaciones.\nd. Hielo.\ne. Tensión mecánica de conductores y cables de guardia.\nf. Cargas Mecánicas debido al peso y operación de equipos eléctricos.\ng. Sismo.\nh. Combinaciones de las anteriores, cuando corresponda.\ni. Carga de cortocircuito.","a":"redes"},{"n":"RPTD N°10","r":"5.16.3","h":"Centrales de generación y subestaciones de transmisión","t":"5.16.3  Diseño de edificaciones\na. El diseño de las edificaciones se realizará de acuerdo con las exigencias\nseñaladas en las normativas nacionales vigentes, incluyendo las normativas\nnacionales correspondientes a diseño sísmico tales como, NCh 433 “Diseño\nSísmico de Edificios”, NCh 2369 “Diseño Sísmico de Estructuras e\nInstalaciones Industriales”, NCh 2745 “Análisis y Diseño de Edificios con\nAislación Sísmica”, o las que las reemplacen, considerando coeficiente de\nimportancia I = 1,2 y los parámetros de suelo definidos en el estudio de\nmecánica de suelos del proyecto.\nb. Se excluirá la aplicación de la NCh 2369 a las estructuras bajas y altas\nseñaladas en el punto 5.16.1 de subestaciones de centrales y líneas de\ntransporte, pero no a sus edificaciones. El diseño deberá tomar en cuenta,\nademás, el lugar geográfico y el tipo de suelo de fundación definidos en el\nEstudio de Mecánica de Suelos.","a":"redes"},{"n":"RPTD N°10","r":"5.16.4","h":"Centrales de generación y subestaciones de transmisión","t":"5.16.4  Diseño sísmico para estructuras bajas de soporte de equipos\nPara el diseño sísmico de estructuras bajas de soporte de equipos eléctricos, se\nconsiderarán las siguientes disposiciones:\na. El diseño de la estructura, con o sin sistemas de aislación sísmica y/o\namortiguación sísmica deberá ser consistente con la calificación sísmica del\nequipo al cual soporta, de modo que no se produzcan amplificaciones a las\nsolicitaciones sísmicas con que se calificó el equipo.\nb. El diseño deberá hacerse considerando en el suelo una aceleración horizontal\nAo según lo señalado en el punto 5.17.6 letra a) de este Pliego y una\naceleración vertical según lo señalado en el punto 5.17.6 letra b) de este\nPliego, simultáneamente.\nc. La aceleración vertical se considerará actuando hacia arriba o hacia abajo,\nsegún sea la combinación más desfavorable.\nd. El diseño deberá tomar en cuenta las amplificaciones sísmicas de acuerdo\ncon el espectro de respuesta correspondiente al equipo y con el factor de\namortiguamiento propio de la estructura.\ne. Para estructuras de materiales dúctiles sin aislación sísmica ni amortiguación\nsísmica en la base, se podrá tomar en cuenta un coeficiente de modificación\nde la respuesta R a la aceleración horizontal mayor a 1.\nEn el caso de estructuras de hormigón armado o de acero, se podrá\nconsiderar un coeficiente R igual a 3.\nSin embargo, en el diseño de los sistemas de anclaje dúctiles de la estructura\nde soporte a la fundación (pernos de anclaje, placas de apoyo, llaves de corte\ny otros elementos de sujeción de la estructura a la fundación), el coeficiente R","a":"redes"},{"n":"RPTD N°10","r":"5.16.4","h":"Centrales de generación y subestaciones de transmisión","t":"no será superior a 2,25.\nf. Para estructuras con aislación sísmica o amortiguación sísmica en la base,\ntanto las estructuras como sus sistemas de anclaje a la fundación, deberán\ndiseñarse con un coeficiente R igual a 1.\ng. El diseño deberá considerar las amplificaciones dinámicas que puede producir\nla fundación (cabeceo), por lo que el diseño deberá considerar el conjunto\nequipo -estructura - fundación.\nh. El diseño con fundaciones superficiales deberá considerar que el nivel basal\nes el sello de fundación y que las solicitaciones sísmicas se aplican a todos\nlos pesos ubicados por encima del nivel basal, es decir, equipo, estructura,\nfundación y suelo sobre la fundación.\ni. Se deberán tomar en cuenta todas las solicitaciones que pudieran estar\nactuando simultáneamente con el sismo y en la dirección más desfavorable,\ntales como:\ni. Efecto dinámico de las conexiones flexibles con otros equipos.\nii. Fuerzas de cortocircuito.","a":"redes"},{"n":"RPTD N°10","r":"5.16.5","h":"Centrales de generación y subestaciones de transmisión","t":"5.16.5  Diseño de estructuras altas\na. El diseño de las estructuras altas deberá tomar en cuenta las solicitaciones\ndebido a los abatimientos de los conductores de la línea desde su estructura\nde remate hacia la estructura alta, así como las conexiones con otras\nestructuras, altas o bajas, dentro de la subestación, siguiendo las\ndisposiciones señaladas en los puntos 5.9 a 5.27 del Pliego RPTD N°11\n“Líneas de transporte”. Mientras que las condiciones geográficas y\nmeteorológicas para este diseño están indicadas en el punto 5.8 del Pliego\nRPTD N°11“Líneas de transporte”.\nb. No será necesario incluir las solicitaciones sísmicas en el diseño de estas\nestructuras. Sin embargo, se deberá siempre verificar y declarar que las\ncargas laterales sísmicas son efectivamente menores que las cargas laterales\npor viento.\nc. Independiente de lo señalado en el punto b anterior, en el caso de instalar\nequipos eléctricos sobre este tipo de estructuras, deberá tomarse en cuenta lo\nseñalado en el punto 5.16.4 de este pliego.","a":"redes"},{"n":"RPTD N°10","r":"5.17–5.17.3","h":"Centrales de generación y subestaciones de transmisión","t":"5.17  Fundaciones\n5.17.1  Las fundaciones podrán ser dados y zapatas aisladas, dados y zapatas corridas,\nlosas y plateas de fundación (radier), pilas, pilotes, ancladas en roca, otros.\n5.17.2  El diseño de las fundaciones deberá hacerse de acuerdo con los parámetros de\ndiseño y recomendaciones señalados en el Estudio de Mecánica de Suelos\ncorrespondiente.\n5.17.3  El diseño de las fundaciones deberá considerar las siguientes solicitaciones y sus\ncombinaciones, según corresponda:\na. Compresión, Corte, Volcamiento Uniaxial, Volcamiento biaxial.\nb. Tracción, Corte, Volcamiento Uniaxial, Volcamiento biaxial.","a":"redes"},{"n":"RPTD N°10","r":"5.17.4","h":"Centrales de generación y subestaciones de transmisión","t":"5.17.4  El diseño de las fundaciones deberá cumplir con los siguientes criterios de\nestabilidad general:\na. Estabilidad a la compresión\nLa tensión de compresión máxima en el suelo no sobrepasará la tensión\nadmisible, tanto para solicitaciones normales como para solicitaciones\neventuales.\nb. Estabilidad al volcamiento\nPara fundaciones diseñadas sin colaboración lateral del suelo, se deberá\ncumplir que el área de apoyo comprimida de la fundación sea de:\n- 100% para solicitaciones normales.\n- 80% mínimo para solicitaciones eventuales.\nPara fundaciones diseñadas con colaboración lateral del suelo (tal como el\nMétodo de Sulzberger), se deberá cumplir que el ángulo de giro de la\nfundación “a” sea tal que tg(a) < 0.01.\nc. Estabilidad al deslizamiento:\nLas fundaciones diseñadas sin colaboración lateral del suelo deberán cumplir\nque la resistencia total al deslizamiento, minorada por los factores de\nseguridad (FS) que se señalan en la Tabla N° 1. El valor resultante deberá ser\nmayor o igual a la solicitación deslizante de diseño.\nTABLA Nº 1\nFuerza Resistente  FS Caso Normal  FS Caso Eventual\nFriccionante  1,5  1,3\nCohesiva  4,0  3,0\nEmpuje Pasivo  4,0  3,0\nd. Estabilidad al arrancamiento\nLa fuerza resistente al arrancamiento deberá ser mayor o igual a 1,1 veces la\nsolicitación de arrancamiento amplificada por el Factor de Seguridad o por el\nFactor de Mayoración según corresponda.","a":"redes"},{"n":"RPTD N°10","r":"5.17.5","h":"Centrales de generación y subestaciones de transmisión","t":"5.17.5  Fundaciones en cuyo diseño se considera que el suelo colabora en la estabilidad\nde ésta, deberán construirse respetando las consideraciones utilizadas en el\ndiseño para asegurar que se desarrolla dicha colaboración del suelo. En los\nplanos de construcción de estas fundaciones deberán indicarse las\nespecificaciones técnicas para ejecutar las excavaciones, el hormigonado y los\nrellenos correspondientes. Cuando la instalación contemple en su diseño\nfundaciones tipo pilas, pilotes, ancladas en roca y otro tipo de fundaciones donde\nlo señalado en las cláusulas 5.17.4.b) y/o 5.17.4.c) no pueda ser aplicado, el\nInforme de Mecánica de Suelos deberá definir los criterios de diseño que sean\nequivalentes a los señalados en dichas cláusulas para dicho tipo de fundación.","a":"redes"},{"n":"RPTD N°10","r":"5.17.6","h":"Centrales de generación y subestaciones de transmisión","t":"5.17.6  Para la determinación de las solicitaciones símicas en fundaciones de equipos\neléctricos, se considerarán las siguientes disposiciones:\na. El diseño deberá hacerse considerando la siguiente aceleración sísmica\nhorizontal del suelo Ao definida en la Tabla N° 2.\nTABLA Nº 2\nZona Sísmica  Aceleración máxima efectiva Ao\n1  0,3 g\n2  0,4 g\n3  0,5 g\nLas Zonas Sísmicas 1, 2, 3 corresponden a las señaladas en la\nNorma NCh 2369-2003.\nb. El diseño deberá realizarse considerando una aceleración vertical\ncorrespondiente al 60% de la aceleración horizontal Ao actuando\nsimultáneamente.\nc. La aceleración vertical se considerará actuando hacia arriba o hacia abajo,\nsegún sea la combinación más desfavorable.\nd. El diseño deberá tomar en cuenta las amplificaciones sísmicas de acuerdo\ncon el Espectro de Respuesta correspondiente al equipo y con el factor de\namortiguamiento propio de la estructura o equipo que se anclará a la\nfundación.\ne. Para fundaciones de hormigón, se podrá considerar un factor de modificación\nde la respuesta de R = 3 a la aceleración horizontal.\nf. El diseño con fundaciones superficiales deberá considerar que el nivel basal\nes el sello de fundación y que las solicitaciones sísmicas se aplican a todos\nlos pesos ubicados por encima del nivel basal, es decir, equipo, estructura,\nfundación y suelo sobre la fundación. Las excepciones a esta regla deberán\njustificarse, atendiendo a condiciones particulares de confinamiento lateral de\nla fundación.\ng. La distribución sísmica del corte basal podrá ser de 2 tipos:","a":"redes"},{"n":"RPTD N°10","r":"5.17.6","h":"Centrales de generación y subestaciones de transmisión","t":"i. Distribución uniforme: proporcional al peso de los componentes y aplicadas\nen sus respectivos centros de gravedad.\nii. Distribución triangular: proporcional al producto de pesos por alturas de las\npartes sobre el nivel basal, aplicados en sus respectivos centros de\ngravedad.\nh. En fundaciones donde el equipo se ancla directamente a la fundación, y donde\nel tipo de suelo de fundación no produce rotación en la base, se considerará\nuna distribución de corte basal uniforme.\ni. En fundaciones donde el equipo se ancla directamente a la fundación, y donde\nel tipo de suelo de fundación puede producir rotación en la base (suelos\nblandos o aluviales), se considerará una distribución de corte basal triangular.\nj. En fundaciones donde el equipo se ancla a la fundación mediante una\nestructura baja de soporte, se considerará una distribución de corte basal\ncombinado para tomar en cuenta el efecto de cabeceo: 1/3 uniforme más 2/3\ntriangular.\nk. En fundaciones para estructuras bajas de soporte de equipos, en que\njustificadamente no se considere el efecto de cabeceo, se considerará una\ndistribución de corte basal uniforme.\nl. Las solicitaciones de momento que se obtienen según lo señalado en el punto\n5.17.6 j) de este pliego, se afectarán por el coeficiente de reducción J = 0.8 +\n0.2 h / H, donde h es la cota donde se evalúa la solicitación de momento y H\nes la altura de la parte más alta del sistema, ambas medidas desde el nivel\nbasal señalado en el punto 5.17.6 f) de este pliego.\nm. Se deberán tomar en cuenta todas las solicitaciones que pudieran estar\nactuando simultáneamente con el sismo y en la dirección más desfavorable,\ntales como:\ni. Efecto dinámico de las conexiones flexibles con otros equipos.\nii. Fuerzas de cortocircuito.","a":"redes"},{"n":"RPTD N°10","r":"5.17.7","h":"Centrales de generación y subestaciones de transmisión","t":"5.17.7  Los sistemas de anclaje de las estructuras y equipos a sus fundaciones deberán\ncumplir las siguientes disposiciones generales:\na. Los pernos de anclaje deberán ser de materiales dúctiles y con resiliencia o\ntenacidad garantizada mínima de 27 Joule a la temperatura que defina el\ndiseñador, según sea la ubicación de la subestación, pero en ningún caso\nserá mayor a 0 °C. Esta propiedad será medida en ensayos de impacto sobre\nprobeta con entalle simplemente apoyada, de acuerdo a la norma NCh 926.\nb. Los pernos de anclaje deberán considerar en su diseño la interacción tracción\n- corte.\nc. Los pernos de anclaje de fundaciones de equipos pesados, que consideren en\nsu diseño llaves de corte o topes sísmicos que toman todo el esfuerzo de\ncorte sísmico, se diseñarán solo para resistir las solicitaciones de tracción.\nd. Para estructuras y equipos sin aislación sísmica ni amortiguación sísmica en la\nbase, el diseño de los sistemas de anclaje a sus fundaciones, tales como\npernos de anclaje según lo señalado en 5.17.7.a, placas de apoyo, llaves de\ncorte y otros elementos de sujeción a la fundación, deberán considerar en su\ndiseño un factor de modificación de la respuesta R a la aceleración horizontal\nno superior a 2,25.\ne. Para estructuras y equipos con aislación sísmica o amortiguación sísmica en\nla base, el diseño de los sistemas de anclaje a sus fundaciones, tales como\npernos de anclaje, placas de apoyo, llaves de corte y otros elementos de\nsujeción a la fundación, deberán considerar en su diseño un factor de\nmodificación de la respuesta R igual a 1.","a":"redes"},{"n":"RPTD N°10","r":"5.17.7","h":"Centrales de generación y subestaciones de transmisión","t":"f. El anclaje a sus fundaciones de equipos eléctricos o estructuras de soporte de\nequipos eléctricos podrá realizarse mediante pernos de anclaje químicos\nsiempre y cuando la calidad del perno químico propuesto en el diseño tenga la\ngarantía del fabricante de su resistencia y buen comportamiento a cargas\nsísmicas. El diseño de estos pernos de anclaje deberá realizarse con un factor\nde modificación de la respuesta R igual a 1.","a":"redes"},{"n":"RPTD N°11","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad que\ndeberán cumplir las líneas de eléctricas aéreas, subterráneas o subacuáticas, cuya tensión\nnominal de operación sea superior a 23.000 volts.","a":"redes"},{"n":"RPTD N°11","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica a las instalaciones de transporte de energía eléctrica.","a":"redes"},{"n":"RPTD N°11","r":"3","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del\npresente pliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n3.1 IEC 60287-1-1 ed2.0  2006  Electric cables - Calculation of the current rating\n- Part 1-1: Current rating equations (100 % load\nfactor) and calculation of losses – General.\n3.2 IEC 60287-1-2 ed1.0  1993  Electric cables - Calculation of the current rating\n- Part 1: Current rating equations (100 % load\nfactor) and calculations of losses - Section 2:\nSheath eddy current loss factors for two circuits\nin flat formation.\n3.3 IEC 60287-1-3 ed1.0  2002  Electric cables - Calculation of the current rating\n- Part 1-3: Current rating equations (100 % load\nfactor) and calculation of losses - Current\nsharing between parallel single-core cables and\ncalculation of circulating current losses.\n3.4 IEC 60287-2-1 ed1.1 2001  Electric cables - Calculation of the current rating\nConsol.  - Part 2-1: Thermal resistance - Calculation of\nthermal resistance.\n3.5 IEC 60287-2-2 ed1.0  1995  Electric cables - Calculation of the current rating\n- Part 2: Thermal resistance - Section 2: A\nmethod for calculating reduction factors for\ngroups of cables in free air, protected from solar\nradiation.\n3.6 IEC 60287-3-1 ed1.1 1999  Electric cables - Calculation of the current rating\nConsol.  - Part 3-1: Sections on operating conditions -\nReference operating conditions and selection of\ncable type.\n3.7 IEC 60287-3-2 ed2.0  2012  Electric cables - Calculation of the current rating","a":"redes"},{"n":"RPTD N°11","r":"3","h":"Referencias normativas","t":"- Part 3-2: Sections on operating conditions -\nEconomic optimization of power cable size.\n3.8 IEC 60287-3-3 ed1.0  2007  Electric cables - Calculation of the current rating\n- Part 3-3: Sections on operating conditions -\nCables crossing external heat sources.\n3.9 IEC 60826 ed3.0  2003  Design criteria of overhead transmission lines.\n3.10 NCH 926  1972  Acero y otros metales - Ensayo de impacto\nsobre probeta con entalle, simplemente\napoyada.","a":"redes"},{"n":"RPTD N°11","r":"4–4.3","h":"Terminología y definiciones","t":"4  Terminología y definiciones\n4.1  Accesible  Al alcance de personas, sin auxilio de medio\nalguno.\n4.2  Aislador  Elemento compuesto de un material aislante,\ndiseñado para soportar físicamente un\nconductor y separarlo eléctricamente de otros\nconductores u objetos.\n4.3  Anclaje  Son aquellas destinadas a establecer puntos\nfijos del conductor a lo largo de la línea, para\ndividir ésta en sectores mecánicamente\nindependientes. Se les emplea tanto en\nalineaciones rectas como en puntos de\nángulo.","a":"redes"},{"n":"RPTD N°11","r":"4.4–4.5","h":"Terminología y definiciones","t":"4.4  Apoyo  Nombre genérico dado al dispositivo de\nsoporte de conductores y aisladores de las\nlíneas o redes aéreas. Pueden ser postes,\ntorres u otro tipo de estructura.\n4.5  Armadura  Protección  metálica  contra  efectos\nmecánicos, constituida por alambres de\nsección circular o rectangular, flejes (bandas)\no trenzas colocadas sobre un cable.","a":"redes"},{"n":"RPTD N°11","r":"4.6–4.8","h":"Terminología y definiciones","t":"4.6  Banco de ductos  Canalización eléctrica que se desarrolla entre\ndos puntos comunes y que posee dos o más\nductos.\n4.7  Cable  Uno o más conductores formados por hilos\ntrenzados, con o sin aislamiento o cubiertas\nprotectoras.\n4.8  Cable de guardia  Conductor,  con  o  sin fibras  de\ntelecomunicación, conectado a tierra,\ncolocado a una altura superior de los\nconductores energizados, con el objeto de\nprotegerlos de descargas.","a":"redes"},{"n":"RPTD N°11","r":"4.9","h":"Terminología y definiciones","t":"4.9  Cámara  Estructura sólida situada encima o debajo del\nsuelo para facilitar el tendido, mantenimiento\ny reparación de conductores, permitiendo el\nempalme de los distintos ductos que\nconforman la canalización.\n4.10 Circuito  Camino cerrado por donde fluye la corriente\neléctrica de una fuente de alimentación (pila,\nbatería, generador, etc.).\n4.11 Coeficiente  de  Denominado también como factor de\nseguridad  seguridad, es el cociente resultante entre el\nvalor calculado de la capacidad máxima de\nun sistema y el valor del requerimiento\nesperado real al que se verá sometido. Por\neste motivo, se trata de un número mayor que\nuno, que indica la capacidad de exceso que\ntiene el sistema sobre sus requerimientos.\n4.12 Cross bonding  Consiste en la distribución de las pantallas de\nlos cables en las secciones o tramos\nelementales llamadas menores, cruzando las\npantallas de tal manera que se neutralice la\ntotalidad del voltaje inducido en 3 secciones\nconsecutivas.\n4.13 Ducto  Canalización cerrada que sirve como vía a\nconductores o cables.\n4.14 Estructura  Todo aquello que puede ser construido o\nedificado. Puede ser fija o móvil, estar en el\naire, sobre o bajo la tierra o en el agua.\n4.15 Falla  Alteración de la capacidad de un sistema, o\ncomponentes para cumplir una función\nrequerida, sea esta intencional o fortuita o por\ndegradación de sus elementos.\n4.16 Fase  Designación de un conductor, un grupo de\nconductores, un terminal, un devanado o\ncualquier otro elemento de un sistema\npolifásico, que va a estar energizado durante\nel servicio normal.","a":"redes"},{"n":"RPTD N°11","r":"4.9","h":"Terminología y definiciones","t":"4.17 Flecha de un conductor  En un vano de una línea aérea, es la\ndistancia medida entre la línea recta\nimaginaria que une los apoyos del conductor\ny la tangente al conductor paralela a ella.\n4.18 Flecha máxima  de  Es la flecha del conductor en reposo en la\nconductor  condición de corriente máxima y de\ntemperatura ambiente de diseño de la línea.\n4.19 Fusible  Elemento cuya función es abrir, por la fusión\nde uno o varios de sus componentes, el\ncircuito en el cual está inserto.\n4.20 Generación  En este Reglamento  es  sinónimo  de\nProducción.\n4.21 Galloping  Corresponde a oscilaciones de baja\nfrecuencia y gran amplitud de líneas de\ntransporte debido al viento.\n4.22 Haz de conductores  Conjunto de dos o más conductores\n(conductor múltiple)  utilizados como un solo conductor, con\nseparadores  para  mantener  una\nconfiguración  predeterminada.  Los\nconductores individuales de este conjunto se\nllaman subconductores.\n4.23 Instalación eléctrica  Conjunto de aparatos eléctricos, conductores\ny circuitos asociados, previstos para un fin\nparticular: producción, transporte, prestación\nde servicios complementarios, sistemas de\nalmacenamiento y distribución de energía\neléctrica. Para los efectos del presente Pliego\nTécnico, deberá considerarse como un\nproducto terminado.\n4.24 Instalación de tensión  Se consideran en este grupo las\nreducida  instalaciones con tensiones nominales\nmenores o iguales a 100 V, como es el caso\nde líneas de telefonía, comunicaciones,\ntelevisión por cable, circuitos de monitoreo,\ncircuitos de vigilancia, cámaras de tránsito o\nsimilares.","a":"redes"},{"n":"RPTD N°11","r":"4.9","h":"Terminología y definiciones","t":"4.25 Línea aérea  Línea eléctrica elevada sobre el suelo,\nsoportada en postes u otro tipo de\nestructuras, con los accesorios necesarios\npara la fijación, separación y aislamiento de\nlos conductores.\n4.26 Línea de transporte  Para los efectos de la aplicación del presente\npliego, cuando se hable de línea de\ntransporte, se estará refiriendo a las líneas\neléctricas cuya tensión nominal de operación\nsea superior a 23.000 Volts.\n4.27 Mantenimiento  Conjunto de acciones o procedimientos\ntendientes a preservar o restablecer un bien\na un estado tal que le permita garantizar la\nmáxima confiabilidad.\n4.28 Sleet jump  o  Ice  Es el salto del conductor en un vano\njumping  determinado a raíz del desprendimiento\nrepentino de parte o la totalidad del manguito\nde hielo depositado en él, lo que produce el\nsalto (jumping) hacia arriba y abajo del\nconductor en pocas oscilaciones de gran\namplitud.\n4.29 Sobrecarga  Funcionamiento de un elemento excediendo\nsu capacidad nominal.\n4.30 Soporte o estructura de  Son las destinadas a establecer puntos fijos\nAnclaje  del conductor a lo largo de la línea para dividir\nésta  en  sectores  mecánicamente\nindependientes. En consecuencia, deben ser\ncapaces  de  resistir  desequilibrios\nconsiderables en la dirección de la línea. Se\nles emplea tanto en alineaciones rectas\ncomo en puntos de ángulo.\n4.31 Soporte o estructura de  Es la empleada normalmente en los puntos\nRemate  de inicio y término de la línea. En\nconsecuencia, deben ser capaces de resistir\nel esfuerzo de todos los conductores y cables\nde guardia rematados todos hacia un mismo\nvano.","a":"redes"},{"n":"RPTD N°11","r":"4.9","h":"Terminología y definiciones","t":"4.32 Soporte o estructura de  Son aquellas cuyo principal objeto es\nSuspensión  soportar los conductores de modo que\nmantengan sus distancias al suelo.\nGeneralmente deben resistir sólo esfuerzos\nmoderados en la dirección de la línea. Se les\nemplea normalmente en alineaciones rectas\ny ocasionalmente en puntos con ángulos\npequeños.\n4.33 Tensión de contacto  Diferencia de potencial entre el aumento\npotencial de tierra y el potencial de superficie\nen el punto en que una persona está de pie,\nmientras que al mismo tiempo tiene una\nmano en contacto con una estructura\nconectada a tierra.\n4.34 Tensión máxima  Tensión mecánica máxima que toma el\nconductor.\n4.35 Tensión normal  Tensión mecánica del conductor en\ncondiciones normales, sin considerar la\nacción del viento.\n4.36 Vida útil  Tiempo durante el cual un bien cumple la\nfunción para la que fue concebido.","a":"redes"},{"n":"RPTD N°11","r":"5–5.1","h":"Líneas de transporte aéreas","t":"5  Líneas de transporte aéreas\n5.1  Requisitos básicos\n5.1.1 Una línea eléctrica aérea deberá estar diseñada y construida de tal manera\nque:\na. Cumpla su propósito bajo un conjunto de condiciones definidas.\nb. No signifique riesgo de lesiones o pérdida de vidas humanas.\nc. No signifique riesgo para las cosas.\n5.1.2 Los requisitos anteriores deberán cumplirse por la elección de materiales\nadecuados, por su diseño apropiado, por los procedimientos de control para\nel diseño, la fabricación, la construcción y el uso al que está destinado el\nproyecto en particular.\n5.1.3 Coordinación de las tensiones mecánicas. Una línea aérea, como un sistema,\nrequiere la coordinación de las tensiones mecánicas de los componentes que\nla constituyen.","a":"redes"},{"n":"RPTD N°11","r":"5.2–5.3","h":"Líneas de transporte aéreas","t":"5.2  Consideraciones adicionales\nLos soportes de líneas de transporte colocados en lugares de frecuente concurrencia\nde personas y a los cuales sea fácil trepar, llevarán placas con inscripciones que\nrepresenten en forma ostensible el peligro de muerte al cual se expone el que se\nacerque a los conductores. Estas inscripciones deberán cumplir con lo establecido\nen el Pliego RPTD N°09 y se colocarán de manera que sean difícil deteriorarlas.\n5.3  No se permite fijar líneas de transporte a edificios, salvo cuando estos sirven\nexclusivamente a la explotación de las instalaciones eléctricas o están destinados a\nuna subestación de utilización.","a":"redes"},{"n":"RPTD N°11","r":"5.4–5.5","h":"Líneas de transporte aéreas","t":"5.4  No podrán construirse líneas aéreas de cualquier categoría sobre edificios existentes,\nni hacer construcciones debajo de las líneas aéreas existentes, salvo aquellas\nedificaciones propias de la explotación de las mismas instalaciones eléctricas y que\nno perturben el libre ejercicio de las servidumbres establecidas por la ley o el\nreglamento.\n5.5  La sección en los conductores utilizados en líneas de transporte se determinará de\nmodo tal que la temperatura máxima del conductor en condiciones de diseño no sea\nsuperior a la definida por el fabricante para el tipo de material seleccionado.","a":"redes"},{"n":"RPTD N°11","r":"5.6","h":"Líneas de transporte aéreas","t":"5.6  Los soportes y torres al borde de caminos deberán colocarse de manera que no\nperturben la circulación de los vehículos y las personas.","a":"redes"},{"n":"RPTD N°11","r":"5.7","h":"Líneas de transporte aéreas","t":"5.7  Cruces y paralelismos que involucran líneas de transporte de corriente alterna\n5.7.1 Consideraciones generales\na.  Se entiende por paralelismo el de líneas vecinas que siguen de manera\naproximada la misma dirección, aun cuando sus trazados no sean\nrigurosamente paralelos.\nb.  Se entiende por cruce el punto donde los trazados de líneas diferentes se\ninterceptan. La línea que pasa por encima de la otra se designa por “línea\nsuperior”, y sus soportes más cercanos al punto de cruce por “soportes\nde la línea superior”. Los soportes de la línea inferior son aquellos que\nllevan los conductores que pasan por debajo de los conductores de la\notra línea.\n5.7.2 Para todas las distancias concernientes a cruces y paralelismos aéreos aquí\ndefinidos, serán aplicables las disposiciones del punto 5.4 del Pliego RPTD\nN°07, que establecen las distancias mínimas a cumplir.\nCuando el propietario de una línea necesite ejecutar un cruce o paralelismo\ncon otras líneas existentes o con vías férreas, deberá dar cumplimiento al\nsiguiente procedimiento:\ni.  El interesado presentará una solicitud por escrito a los propietarios\nafectados de las líneas o vías férreas existentes.\nii.  Las empresas afectadas deberán dar respuesta en un plazo no\nsuperior a 60 días.\niii.  Si en el plazo de 120 días contados desde la fecha de la presentación\nde la solicitud no hay acuerdo entre las partes, o las empresas\nafectadas no han dado respuesta a la solicitud, a petición del\ninteresado, la Superintendencia resolverá oyendo a las partes","a":"redes"},{"n":"RPTD N°11","r":"5.7","h":"Líneas de transporte aéreas","t":"5.7.3 En los cruces a que se refiere el punto 5.7.7 y en los vanos vecinos no se\npermitirá el uso de uniones.\n5.7.4 Paralelismos aéreos de instalaciones de tensión reducida y líneas eléctricas\nEn trazados paralelos, las instalaciones de tensión reducida de propiedad de\nterceros se deberán instalar sobre soportes distintos y fuera de la franja de\nseguridad de las líneas de transporte. Se excluyen de esta disposición los\ntrazados de líneas de multitensión.\n5.7.5 Cruces de líneas de tensión eléctrica reducida y líneas eléctricas\na. Los conductores de líneas eléctricas de transporte aéreas deberán pasar\npor encima de las líneas de tensión reducida, y los trazados deberán,\ncortarse en un ángulo superior a 15°.\nb. No se permiten los cruces de conductores de líneas de alta tensión de más\nde 23 kV y de conductores de tensión reducida sobre soportes comunes.\nc. El cruce deberá hacerse en las proximidades de uno de los soportes de la\nlínea superior, salvo que las condiciones en terreno no lo permitan.\nd. La distancia horizontal entre los conductores de tensión reducida y los\nconductores o soportes de la línea eléctrica de transporte aérea que estén\nmás cercanos deberá ser por lo menos igual a la calculada de acuerdo a\nlo señalado en el punto 5.4 del Pliego RPTD N°07.\ne. La distancia vertical mínima entre los conductores más cercanos de líneas\neléctricas de transporte aéreas y líneas de tensión reducida que se cruzan\nno deberá ser inferior a los siguientes valores para las líneas eléctricas de\ntransporte:\n1,80 m + 0,01 m por kV","a":"redes"},{"n":"RPTD N°11","r":"5.7","h":"Líneas de transporte aéreas","t":"f. Si la distancia entre el punto de cruce y la estructura más cercana de la\nlínea superior es mayor de 50 m, la distancia indicada en la letra e. anterior,\nse aumentará en 0,003 m por cada metro de exceso sobre 50 m.\ng. La distancia indicada en la letra e anterior se determinará para las\ncondiciones de flecha máxima en el conductor superior, es decir, para la\ntemperatura máxima de diseño de la línea, y para el conductor inferior se\nconsiderará éste a una temperatura de 15º C y sin sobrecarga (sin\nconsiderar la acción del viento ni del hielo).\n5.7.6 Paralelismos de líneas eléctricas aéreas entre sí\na. Siempre que sea posible, se evitará la construcción de líneas paralelas de\nenergía eléctrica a distancias inferiores a 1,5 veces de altura del apoyo\nmás alto entre las trazas de los conductores más próximos. Se exceptúan\nde la anterior prescripción las zonas de acceso a centrales generadoras y\nestaciones transformadoras.\nb. La distancia mínima entre los conductores más cercanos de las dos líneas\nno deberá ser inferior a aquella que se señala en el punto 5.4 del Pliego\nRPTD N°07.\nc. En todo caso, para determinar la separación horizontal entre los\nconductores contiguos de las líneas paralelas, se debe tomar como\nreferencia la línea eléctrica de mayor tensión entre las dos. La distancia de\nseparación horizontal entre los conductores contiguos más cercanos de las\nlíneas paralelas no deberá ser inferior a:\n1 metro, si la línea de referencia es de Baja Tensión.\n2 metros, si la línea de referencia es de Media Tensión","a":"redes"},{"n":"RPTD N°11","r":"5.7","h":"Líneas de transporte aéreas","t":"3 metros, si la línea de referencia es de Alta Tensión o de una tensión\nsuperior.\nd. La distancia entre conductores deberá verificarse para las condiciones de\nflecha máxima y mínima en la combinación más crítica.\n5.7.7 Cruces de líneas eléctricas aéreas entre sí\na. Los cruces entre líneas eléctricas deberán ejecutarse en tramo libre de\nestructuras.\nb. Los cruces sobre soportes comunes de líneas eléctricas se permiten\ncuando el cruce en tramo libre de estructuras presenta dificultades técnicas\ny si los soportes comunes no sufren por ese hecho una sobrecarga superior\na la capacidad mecánica admisible.\nc. En los cruces de líneas eléctricas aéreas, la distancia horizontal que\ndeberá mantenerse entre los conductores de la línea inferior y las partes\nmás cercanas de los soportes de la línea superior deberá cumplir lo\nestablecido en el punto 5.2 del Pliego RPTD N°07. En todo caso no podrá\nser inferior a lo siguiente:\nF\n1,5 + 2 m, si la línea inferior es una línea de baja tensión.\n√\nF  kV\n1,5 +  +  m, si la línea inferior es de media, alta o extra alta\n√2  170\ntensión.\nPara este efecto, F representa la flecha aparente, medida en el punto de\ncruce de los conductores de la línea inferior sin sobrecarga (sin viento y sin\nhielo) y a la temperatura del conductor en condiciones de operación normal\nmáxima; kV representa la tensión nominal de la línea inferior en kV.\nd. Los cruces de líneas deberán establecerse en la proximidad de uno de los\nsoportes de la línea superior.\ne. La distancia vertical entre los conductores más cercanos de las líneas","a":"redes"},{"n":"RPTD N°11","r":"5.7","h":"Líneas de transporte aéreas","t":"eléctricas que se cruzan en tramos libres deberá cumplir lo establecido en\nel punto 5.4 del Pliego RPTD N°07; en todo caso, no podrá ser inferior a lo\nsiguiente:\n1 m, si se trata de conductores de baja tensión.\nkVS +kVi\n1,5 +  m, si alguna de las líneas es de media, alta o extra alta\ntensión.\nDonde kVs y kVi son las tensiones nominales de la línea superior e inferior\nrespectivamente, medidos en kV.\nSi la distancia entre el punto de cruce y la estructura más cercana de la\nlínea superior es mayor de 50 m, las distancias indicadas aumentarán en\n0,003 m por cada metro en exceso sobre 50.\nLas distancias indicadas en el párrafo anterior deberán cumplirse para las\nsiguientes condiciones:\ni.  Flecha máxima en el conductor superior; para el conductor inferior se\nconsiderará éste a una temperatura de 15º C y sin sobrecarga (sin\nconsiderar la acción del viento ni del hielo).\nii.  Para los conductores de ambas líneas en condiciones de temperatura\nmínima de cálculo, considerando, cuando corresponda, la acción del hielo.\nPara la verificación de distancia mínima al cable de guardia se considerará\nKVi = 0.\n5.7.8 Cruces y paralelismos de líneas eléctricas con ferrocarriles.\na. Las líneas eléctricas y sus soportes no deberán estorbar el gálibo del\nespacio libre del ferrocarril, ni tampoco perturbar la visibilidad de la vía y\nde sus señales.\nb. La disposición del punto 5.8.3 se aplica a las líneas que crucen las vías\nférreas.\nc. Las líneas aéreas de transporte deberán cruzar las vías férreas siguiendo\nsu trazado y en su vano, no sobrepase de 100 m. Excepto en aquellos","a":"redes"},{"n":"RPTD N°11","r":"5.7","h":"Líneas de transporte aéreas","t":"casos que técnicamente no se pueda cumplir dicho valor.\nd. Los tramos de las líneas aéreas de transporte no tendrán limitación de\nlongitud cuando estén constituidas por conductores cableados de 3 o más\nhebras y cuando cada conductor tenga una sección igual o superior a 30\nmm2, si es cobre. Si es de otro metal o aleación, deberá tener una sección\nque dé una resistencia a la ruptura por lo menos igual a aquella de un\nconductor de cobre de 30 mm2.\ne. El coeficiente de seguridad del cruce, calculado de acuerdo con las\ndisposiciones aplicables del punto 5.12 será por lo menos igual a 3 para\nlos soportes y espigas de los aisladores y para los conductores.\nf. Las fundaciones de los soportes deberán resistir el volcamiento con un\ncoeficiente de seguridad de 1,5 y deberán ser proyectadas de acuerdo con\nla naturaleza del terreno.\ng. En los cruces de vías férreas los conductores de líneas aéreas de\ndistribución y transporte deberán tener por lo menos una resistencia\nequivalente a la sección y tensión mecánica de ruptura establecida en el\npunto 5.3 del Pliego RPTD N°04","a":"redes"},{"n":"RPTD N°11","r":"5.7.9","h":"Líneas de transporte aéreas","t":"5.7.9  Cruces de líneas eléctricas con ferrocarril que tiene línea aérea de contacto\na. Los pasos de líneas eléctricas por encima de la faja de los ferrocarriles,\ncuya tensión de servicio de la línea de contacto es igual o superior a 1.500\nV, están prohibidos, salvo cuando se trata de las siguientes situaciones:\ni. Líneas aéreas de transporte de alta y extra alta tensión.\nii. Líneas aéreas de distribución cuyos conductores, en caso de ruptura,\nno pueden tocar las líneas de contacto.\niii. Cables fijados a puentes u otras estructuras que pasan por encima de\nla vía.\nb. Cuando se trata de ferrocarriles, tranvías o trolebuses de una tensión\ninferior a 1.500 V, las líneas aéreas de toda clase de tensión pueden ser\nconducidas por encima de la vía.\nc. Para determinar la distancia vertical mínima entre las líneas de servicio de\nlos ferrocarriles y los conductores que pasan por encima, se aplicarán por\nanalogía las disposiciones de los puntos 5.7.7, letra e) del presente Pliego.\nSin embargo, se deberá mantener entre las líneas de contacto de una\ntensión igual o superior a 1.500 V y los conductores de líneas de transporte\nque pasan por encima, una distancia vertical de por lo menos 2 m.","a":"redes"},{"n":"RPTD N°11","r":"5.7.10","h":"Líneas de transporte aéreas","t":"5.7.10  Cruces de líneas eléctricas con ferrocarril que no tiene línea aérea de\ncontacto\na. Las líneas aéreas de cualquier tipo pueden pasar por encima de las vías\nférreas, pero los cruces deberán ser tan poco numerosos como sea\nposible.\nb. Los conductores deberán estar a una altura de por lo menos 7 m por\nencima del nivel superior de los rieles.\nc. Los soportes de las líneas aéreas colocadas a ambos lados del cruce\ndeberán estar tan cerca como sea posible del límite de la faja de la vía\nférrea, sin que su distancia al borde exterior del riel más cercano pueda ser\ninferior a 6 m. Además, los conductores deberán colocarse a una distancia\nhorizontal del conductor de líneas eléctricas o de tensión reducida\npreexistentes más cercano que sigue a lo largo de la vía, igual a los dos\ntercios de la separación de los conductores, sin que esta distancia pueda\nser inferior a 2 m.\nd. Los soportes metálicos de la línea aérea en el cruce deberán conectarse a\ntierra.\ne. En los cruces, las líneas eléctricas deberán atravesar la faja de los\nferrocarriles, en lo posible, en la zona más angosta.\nf. La amarra de los conductores a los aisladores de los soportes que limitan\nel cruce deberá ser hecha de modo que los conductores no deslicen en el\ncaso de cortadura en un tramo vecino.\ng. En todo caso, las distancias entre los conductores y el nivel superior de los\nrieles, especificadas en los puntos 5.8.9 c) y 5.8.10 b), deberán\nmantenerse aun en el caso de cortadura de los conductores a ambos lados\ndel tramo de cruce.\nh. Los soportes de cruces de líneas aéreas de transporte que atraviesan\nferrocarriles deberán colocarse, en general, a una distancia tal de la vía\nque, aún en caso de caída, ellos no estorben el gálibo del espacio libre del\nferrocarril.","a":"redes"},{"n":"RPTD N°11","r":"5.7.11–5.8","h":"Líneas de transporte aéreas","t":"5.7.11  Cruces de líneas aéreas con andariveles\na. Los cruces entre líneas eléctricas aéreas e instalaciones de andariveles no\nestán permitidos.\nb. Cuando no se pueda evitar un cruce con una instalación de andarivel, la\nlínea eléctrica deberá ser subterránea.\n5.8  Condiciones geográficas y meteorológicas","a":"redes"},{"n":"RPTD N°11","r":"5.8.1","h":"Líneas de transporte aéreas","t":"5.8.1.  Para el diseño de las líneas de transporte, se considerará la región en que\néstas se encuentran ubicadas, de acuerdo a la siguiente división del país:\na. ZONA I:\nComprenderá en general las zonas ubicadas a una altura en metros\nsobre el nivel del mar superior a la dada por Tabla N° 1.\nTABLA Nº 1\nALTITUD\nEntre los paralelos de\n(m)\nPuerto Montt y Los\nÁngeles\nLos Ángeles y La Serena  1.000\nLa Serena y Copiapó  1.500\nAl Norte de Copiapó  2.000\nb. ZONA II\nComprenderá en general una faja costera de 20 km de ancho, entre los\nparalelos de Tongoy y Puerto Montt.\nc. ZONA III\nEl resto del país al norte del paralelo de Puerto Montt.\nd. ZONA IV\nEl resto del país al sur del paralelo de Puerto Montt.","a":"redes"},{"n":"RPTD N°11","r":"5.8.2–5.8.3","h":"Líneas de transporte aéreas","t":"5.8.2.  Las condiciones meteorológicas mínimas que se considerarán en cada\nzona señalada en la disposición anterior son las indicadas en la Tabla N°2.\nTABLA Nº 2\nPresión de viento en Temperatura\nZona  conductor  ambiente\nkg/m  °C\nZona II  50  5\nZona III  40  10\n5.8.3.  Las presiones de viento señaladas en el punto 5.8.2 se consideran\nconstantes hasta una altura promedio del punto de fijación de los\nconductores, hc, de 50 metros sobre el nivel del terreno donde está ubicada\nla estructura; y para alturas de la estructura, medida entre el nivel del\nterreno y la punta del canastillo del cable de guardia de hasta 50 m.","a":"redes"},{"n":"RPTD N°11","r":"5.8.4–5.8.5","h":"Líneas de transporte aéreas","t":"5.8.4.  Para alturas promedio del punto de fijación de los conductores hc mayores\na 50 m, el cálculo de las solicitaciones o desviaciones debidas al viento\nsobre conductores o aisladores deberá considerar las presiones de viento\nde la tabla Nº2 amplificadas por el factor Gc que, dependiendo de la zona,\nse calculará como sigue:\nZona II: Gc = 0,2914 × Ln |h𝑐 | + 1,0468\nZona III: Gc = 0,4936 × Ln |h𝑐 | + 0,9124\nDonde Ln es la función logaritmo natural.\nPara estructuras con alturas superiores a los 50 m, medida entre el nivel\ndel terreno y la punta del canastillo del cable de guardia, el valor de la\npresión del viento, a considerar en el cálculo de las solicitaciones debidas\nal viento sobre estructuras, se deberá determinar mediante un estudio, el\ncual deberá tener en cuenta al menos la amplificación del viento por altura.\n5.8.5.  Las presiones de viento señaladas en el punto 5.8.2 se deberán considerar\nactuando en forma simultánea con la temperatura ambiente\ncorrespondiente.","a":"redes"},{"n":"RPTD N°11","r":"5.8.6","h":"Líneas de transporte aéreas","t":"5.8.6.  Los valores señalados en este apartado no representan condiciones\nmeteorológicas que se apliquen para la totalidad de los casos, debiendo\nverificarse su validez para las condiciones particulares de la línea de\ntransporte o parte de ella, o establecer si se deberán considerar valores\nmás exigentes.","a":"redes"},{"n":"RPTD N°11","r":"5.8.7","h":"Líneas de transporte aéreas","t":"5.8.7.  Para las Zonas I y IV, se deberán tomar en cuenta las siguientes\ndisposiciones:\nPara el diseño de las instalaciones se deberá presentar un estudio, que\ncontenga, al menos, la siguiente información:\ni. Estudio climático y meteorológico de la zona del trazado de la línea.\nii. Determinación de escenarios meteorológicos extremos a los que se\nverá sometido el proyecto.\niii. Zonificación meteorológica del trazado de la línea y puntos\nsingulares.\niv. Determinación de las distintas solicitaciones meteorológicas, tales\ncomo temperatura, carga de viento y hielo, a las que estarán\nsometidos los distintos tramos y puntos singulares de la línea.\nv. Definición de escenarios meteorológicos de cargas, que incluya\ndiferentes combinaciones de cargas, conforme a la climatología\nchilena.\nvi. Determinación del riesgo de tormentas eléctricas del proyecto.","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"5.9  Estructuras de soporte\n5.9.1. Las estructuras de soporte podrán ser metálicas reticuladas, postes\nmetálicos, postes de hormigón u otro tipo de material que cumpla con los\nesfuerzos mecánicos requeridos.\n5.9.2. Las estructuras de soporte portante o de suspensión deberán resistir sólo\nesfuerzos mecánicos en la dirección de la línea. Se les emplea normalmente\nen alineaciones rectas y ocasionalmente en puntos con ángulos pequeños.\n5.9.3. Los anclajes deberán ser capaces de resistir esfuerzos mecánicos en la\ndirección de la línea o en distintas direcciones, para dividir ésta en sectores\nmecánicamente independientes.\n5.10 Solicitaciones estructurales\n5.10.1. Para efectos del cálculo de las solicitaciones estructurales que se señalan a\ncontinuación, se considerará lo siguiente:\na. Los cables de tierra y mensajeros se tratarán para estos efectos como si\nfueran conductores.\nb. Una fase podrá estar compuesta por un sólo conductor o por un haz de\nconductores.\nc. La tensión normal se considerará a una temperatura de 15º C.\nd. Tensión máxima.\ne. Sin sobrecarga, es decir, sin considerar la acción del viento ni del hielo.\n5.10.2. La tensión mecánica máxima que se admitirá en los conductores de una línea\naérea será 50 % de la tensión de ruptura del conductor.\n5.10.3. Para las condiciones climáticas donde se considere la presencia de manguito\nde hielo, la tensión mecánica máxima que se admitirá en los conductores de\nuna línea aérea podrá ser mayor a lo señalado en el punto 5.10.2, pero no\nmayor al 70 % de la tensión de ruptura del conductor.","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"5.10.4. En general, las solicitaciones que deberán considerarse en el diseño de una\nlínea de transporte aérea son las siguientes:\na.  Viento máximo.\nb.  Ángulo.\nc.  Cortadura de conductor.\nd.  Desequilibrio de tensiones mecánicas en conductor.\ne.  Tendido de conductores.\nf.  Remate.\ng.  Montaje y mantenimiento.\nh.  Hielo máximo.\ni.  Desequilibrio por hielo.\nj.  Torsión por hielo.\n5.10.5. Debido a que las solicitaciones sísmicas son proporcionales al peso de la\nestructura, en el caso del diseño de las estructuras y fundaciones de líneas\nde transporte, las solicitaciones sísmicas son considerablemente menores\nque las solicitaciones debido al peso y tensión mecánica de los conductores.\nPor esta razón, no es necesario incluir las solicitaciones sísmicas en el diseño\nde estas estructuras.\n5.10.6. Para cada una de las solicitaciones señaladas en el punto 5.10.4, se deberán\nconsiderar actuando simultáneamente las siguientes solicitaciones de peso:\na. Peso propio de la estructura y todos los elementos ligados a ella en forma\npermanente.\nb. Peso debido al conductor de acuerdo con el tramo virtual que descarga\nsobre la estructura de soporte.\nc. Peso debido al manguito de hielo sobre el conductor de acuerdo con el\ntramo virtual que descarga sobre la estructura de soporte.\nd. Peso debido al manguito de hielo sobre la estructura.\ne. Para los casos c y d se considerará un peso específico de 0,9 gr/cm3 para\nel hielo.\n5.11 Solicitación de viento\n5.11.1. Presión del viento perpendicular a la línea actuando sobre el soporte,","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"crucetas, aisladores y otros elementos. Sobre los conductores actuando en\nlos dos semivanos contiguos.\n5.11.2. Presión del viento paralelo a la línea actuando sobre el soporte, crucetas,\naisladores y otros elementos. Sobre los conductores, igual a ¼ de la presión\ndel viento sobre los conductores, calculados según lo indicado en el punto\n5.11.1.\n5.11.3. Presión del viento a 45° con respecto al eje de la estructura actuando sobre\nel soporte, crucetas, aisladores y otros elementos. Sobre los conductores,\nigual a lo calculado en los puntos 5.11.1 y 5.11.2, considerando la presión de\nviento proyectada perpendicular a la línea.\n5.11.4. La presión de viento deberá considerarse aplicada en cada uno de los\nconductores que conforman la fase y sin considerar reducción por efecto de\napantallamiento en caso de un haz de conductores.\n5.11.5. La presión de viento sobre los conductores será la obtenida según lo señalado\nen el punto 5.8.\n5.11.6. La presión de viento sobre la cadena de aisladores será la presión de viento\nsobre el conductor amplificada por el factor 1,2. En caso de varias cadenas\nde aisladores en una fase, se considerará que el viento sobre dicha fase está\nactuando en cada una de las cadenas.\n5.12 Solicitaciones de viento sobre la estructura\nEl cálculo de las solicitaciones de viento sobre la estructura se hará de acuerdo a las\nsiguientes disposiciones:\n5.12.1. La fuerza de viento actuando sobre la estructura se calcula como:\nFz = Gt ∙ Cf ∙ qc ∙ Af\nDonde:\nGt = Factor de efecto de turbulencia para la estructura.\nCf = Factor de forma, que depende del tipo de estructura.","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"qc = Presión de viento sobre el conductor, de acuerdo a lo señalado en el\npunto 5.8.\nAf = Área de los elementos de una cara, proyectada perpendicular a la\ndirección del viento.\n5.12.2. El factor de efecto de turbulencia para la estructura Gt es de:\na. 1,0 para postes de hormigón.\nb. 1,0 para postes de sección circular o tubular con diámetro menor a 50 cm.\nc. 1,2 para postes de sección circular o tubular con diámetro desde 50 cm.\nd. 1,25 para estructuras reticuladas de sección cuadrada o rectangular.\n5.12.3. El factor de forma Cf para estructuras no reticuladas es de:\na. 2,0 para postes de hormigón.\nb. 1,4 para postes tubulares poligonales de hasta 8 lados.\nc. 1,0 para postes circulares y postes tubulares poligonales de más de 8\nlados.\n5.12.4. El factor de forma Cf para una estructura reticulada de sección cuadrada o\nrectangular se calcula como:\nCf = 4.0 ∙ e2 − 5.9 ∙ e + 4.0\nDonde:\ne=  Af / Ag = factor de solidez\nAg =  Área bruta de una cara de la torre para el segmento de análisis.\nEl cálculo de Cf señalado en este punto toma en cuenta ambas caras de la\nestructura reticulada.\n5.12.5. Para estructuras ubicadas en Zona I y Zona IV, según definición del punto 5.8,\nel cálculo de Af deberá considerar la sección aumentada por el manguito de\nhielo, cuando corresponda.\n5.13 Solicitación de ángulo\n5.13.1. Corresponde a las fuerzas horizontales (transversales y longitudinales según\nlos ejes de la estructura), actuando en los puntos de suspensión o de anclaje\nde los conductores y en el punto de sujeción del cable de guardia,\nrespectivamente.","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"5.13.2. El valor y dirección de estas fuerzas serán los mismos que los resultantes de\nlas tensiones mecánicas finales de los conductores y del cable de guardia no\ncortados de ambos vanos adyacentes a la estructura.\n5.14 Solicitación de cortadura del conductor\n5.14.1. Esta carga se producirá por efecto de conductores o del cable de guardia\ncortados en un mismo vano adyacente a la estructura.\n5.14.2. Consistirá en fuerzas horizontales, en la dirección del vano, aplicadas en el\npunto de suspensión o de anclaje de los conductores y en el punto de sujeción\ndel cable de guardia respectivamente.\n5.14.3. La solicitación de cortadura se considerará actuando de manera simultánea\nen 1/3 de las fases o en el canastillo, en la combinación que produzca la\nsolicitación más desfavorable en cada elemento de la estructura de soporte.\n5.14.4. Para estructuras de 3 o más circuitos, se considerará aplicada de manera\nsimultánea en 2 canastillos, 1 canastillo cualquiera más 1 fase cualquiera o 2\nfases cualesquiera, tomando la combinación que produzca la solicitación más\ndesfavorable en cada elemento de la estructura de soporte.\n5.14.5. El diseño de las estructuras deberá considerar simultáneamente la flexión en\nelementos horizontales debido a operarios sobre éstas, durante las faenas de\nreparación.\n5.14.6. Para líneas ubicadas en Zonas II y III, según lo señalado en el punto 5.8, el\nvalor de estas fuerzas se deberá calcular de acuerdo a la Tabla N° 3.\nTABLA Nº 3\nCable de\nEstructura  Conductores\nGuardia\nSuspensión\nAnclaje y\nRemate\nDonde:\nn=  número de conductores que conforman la fase.","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"n1= número mínimo de conductores que se deberán considerar cortados en\nuna estructura de suspensión.\nTn=  tensión normal de cada conductor.\nTmáx= tensión máxima de cada conductor.\nk=  factor de reducción de la solicitación de cortadura sobre la estructura de\nsoporte de suspensión.\nk=  0,7 cuando existan elementos que tienden a reducir el esfuerzo de\ncortadura, tales como grampas deslizantes, crucetas móviles,\ndesviación de la cadena.\nk=  1,0 en otro caso.\n5.14.7. Para estructuras de suspensión con hasta 2 conductores por fase, n1 será\nigual a 1. Para estructuras de suspensión desde 3 conductores por fase, n1\ncorresponderá como mínimo al 50% de los conductores del haz; en caso de\nun haz conformado por un número impar de conductores, se deberá\nconsiderar el número entero superior.\n5.14.8. Para líneas ubicadas en zonas donde ocurra la acción simultánea de viento y\nhielo, es decir, Zonas I y IV según el punto 5.8, se deberá definir cuáles serán\nlas tensiones mecánicas a considerar, las que en ningún caso serán menores\na las señaladas en 5.15.6.\n5.15 Solicitación de desequilibrio por tensiones mecánicas en conductor\n5.15.1 Ocurre en estructuras de anclaje y representa la diferencia de las tensiones\nmecánicas de los conductores y del cable de guardia de ambos vanos\nadyacentes a la estructura.\n5.15.2 Se deberá calcular como fuerzas horizontales, actuando hacia un mismo vano\nadyacente a la estructura, aplicadas en los puntos de anclaje de los\nconductores y en el punto de sujeción de cada cable de guardia\nrespectivamente.","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"5.15.3 El valor de estas fuerzas se deberá calcular de acuerdo a lo siguiente:\na. 50% de la tensión mecánica del conductor para la condición de viento\nmáximo sin hielo (Zonas II y III).\nb. Para líneas ubicadas en zonas donde ocurra la acción simultánea de viento\ny hielo, es decir, Zonas I y IV según el punto 5.8, se deberá definir cuál\nserá el valor de la tensión mecánica a considerar, las que en ningún caso\nserán menores a las señaladas en la letra a) anterior.\n5.16 Solicitación de Remate\n5.16.1 Se deberá calcular como fuerzas horizontales, en la dirección del vano,\nactuando hacia un mismo vano adyacente a la estructura, aplicadas en los\npuntos de anclaje de las fases y del cable de guardia respectivamente.\n5.16.2 El valor de estas fuerzas se deberá calcular de acuerdo a lo siguiente:\na. 100% de la tensión mecánica del conductor para la condición de viento\nmáximo sin hielo (Zonas II y III).\nb. 100% de la tensión mecánica del conductor para la condición de viento con\nhielo (Zonas I y IV).\nEstas fuerzas se considerarán aplicadas simultáneamente desde uno hasta\nel total de las fases y del cable de guardia del mismo vano, en todas las\ncombinaciones posibles.\n5.17 Solicitación de Tendido de Conductores\n5.17.1 Esta solicitación deberá considerar los esfuerzos derivados del empleo de las\nestructuras de anclaje como remate provisorio.\n5.17.2 Para la instalación del primer circuito, se deberá considerar el remate del\ncable de guardia y remate desde uno hasta el total de los conductores\npertenecientes a cada una de las fases a instalar, correspondientes a un vano","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"adyacente a la estructura, y considerando que todos o ninguno de los\nconductores y el cable de guardia de esta fase, pertenecientes al otro vano\nadyacente a la estructura, están rematados a ella.\n5.17.3 Para la instalación de los siguientes circuitos, se deberá considerar el remate\ndel cable de guardia (si hubiera más de uno) y remate de los conductores\ncomo lo señalado en el punto anterior, considerando que el cable de guardia\ny conductores del circuito anterior están completamente instalados en la\nestructura.\n5.17.4 El cálculo de las solicitaciones sobre la estructura deberá realizarse en\nconcordancia con el procedimiento de tendido propiamente tal que se llevará\na cabo en terreno.\n5.18 Solicitación de Montaje\nEl diseño de las estructuras deberá considerar las condiciones de montaje,\ntales como fijación de elementos en las crucetas, flexión en elementos que\nformen un ángulo menor a 45° con respecto a la horizontal, debido a operarios\nsubidos en la estructura, u otras consideraciones.\n5.19 Solicitación de Mantenimiento\nEl diseño de las estructuras deberá considerar las condiciones de\nmantenimiento, tales como:\n5.19.1 Sobrecarga vertical\nConsistirá en cargas verticales de valor igual al peso de los conductores por\nfase o igual al peso del cable de guardia, aplicadas en los puntos de\nsuspensión o anclaje de los conductores y en el punto de sujeción del cable\nde guardia, respectivamente.\nEsta sobrecarga se deberá considerar aplicada a la estructura actuando de la\nsiguiente manera:\na.  Sobre un cable de guardia y una fase cualquiera.\nb.  Sobre dos fases cualesquiera.","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"5.19.2 Desequilibrio en torres de suspensión\nEstas fuerzas representan las componentes de la tensión mecánica de los\nconductores y del cable de guardia, que pueden aparecer durante el montaje\no reparación, y deberán considerarse aplicadas en la dirección del vano, en\ntodas las combinaciones posibles, desde una hasta el total de fases y cables\nde guardia, con un valor correspondiente a 0,15 de la tensión normal.\n5.20 El diseño de las estructuras deberá considerar simultáneamente con esta solicitación\nde mantenimiento, la flexión en elementos horizontales debido a operarios subidos a\nésta.\n5.21 Solicitación de hielo máximo\n5.21.1 Consistirá en cargas verticales iguales al peso del manguito de hielo máximo\nformado sobre los conductores y cable de guardia, según corresponda,\nempleando para su cálculo el vano de peso correspondiente, aplicadas en los\npuntos de suspensión o de anclaje de los conductores y en el punto de\nsujeción del cable de guardia, respectivamente.\n5.21.2 Esta solicitación se considerará aplicada a la estructura en todos los\nconductores y en el cable de guardia simultáneamente.\n5.22 Solicitación de desequilibrio por hielo y torsión por hielo\n5.22.1 La acumulación desigual de hielo genera solicitaciones de desequilibrio y de\ntorsión.\n5.22.2 La aplicación de estas solicitaciones se realizará de acuerdo con lo señalado\nen la norma IEC 60826.\n5.23 Otras solicitaciones\nDeberán considerarse en el diseño otro tipo de solicitaciones según sean las\nparticularidades de cada situación.\n5.24 Galloping y Sleet Jump","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"El diseño de líneas ubicadas en Zonas I y IV, según el punto 5.8, deberá tomar en\ncuenta la presencia de los fenómenos de Galloping y de Sleet Jump.\n5.25 Solicitaciones mínimas a considerar en el diseño de soportes portantes o de\nsuspensión\n5.25.1 Viento máximo más ángulo: En caso de ser estructuras en recta, se deberá\nconsiderar como mínimo 1° de deflexión.\n5.25.2 Los esfuerzos provocados por la cortadura de conductores se tomarán en\ncuenta según sea la importancia de la línea.\n5.25.3 Montaje y mantenimiento.\n5.25.4 Hielo máximo, desequilibrio por hielo y torsión por hielo.\n5.26 Solicitaciones mínimas a considerar en el diseño de soportes de anclaje\n5.26.1 Viento máximo más ángulo: En caso de ser estructuras en recta, se deberá\nconsiderar como mínimo 1° de deflexión.\n5.26.2 Cortadura de conductor: Estructuras de soporte en postes de hormigón\ndeberán considerar tirantes en su diseño, para tomar en cuenta este tipo de\nsolicitación.\n5.26.3 Desequilibrio de tensiones mecánicas en conductor.\n5.26.4 Tendido de conductores.\n5.26.5 Montaje y mantenimiento.\n5.26.6 Hielo máximo, desequilibrio por hielo y torsión por hielo.\n5.27 Solicitaciones mínimas a considerar en el diseño de soportes de remate\n5.27.1 Viento máximo más remate.\n5.27.2 Montaje y mantenimiento.\n5.27.3 Hielo máximo, desequilibrio por hielo y torsión por hielo.\n5.28 Diseño de estructuras de soporte\n5.28.1 Las estructuras de soporte deberán diseñarse considerando su naturaleza\nespacial y de acuerdo a lo indicado en las normas chilenas aplicables. En","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"caso que dichas normas no existan o no apliquen, se considerarán normas\ninternacionales emitidas por organismos reconocidos, tales como: American\nSociety of Civil Engineers (ASCE), International Electrotechnical Commission\n(IEC), u otro equivalente.\n5.28.2 Las estructuras de soporte deberán considerar en sus diseños la elección de\nmateriales y/o sistemas de protecciones adecuados para las condiciones de\ncontaminación y/o corrosión ambiental donde se ubicará la línea; especial\natención se deberá tener en cuenta en zonas con ambientes salinos\nimportantes, tales como zonas costeras y zonas interiores en el norte del país.\nLa elección de materiales y sistemas de protección deberá hacerse en\nconcordancia con las condiciones de mantenimiento que tendrá la línea.\n5.28.3 Las estructuras que se encuentren en bordes de caminos, calles y plazas\npúblicas, deberán instalarse de manera que no queden expuestos a los daños\nque puedan producir los vehículos, así como no deberán obstruir la circulación\nde éstos.\n5.28.4 La resistencia de cada elemento de la estructura de soporte deberá verificarse\npara la hipótesis de cálculo más desfavorable de las indicadas en el punto\n5.12, para cada tipo de soporte.\n5.28.5 Estructuras metálicas reticuladas\na. Son estructuras de sección cuadrada o rectangular, conformadas por\nperfiles angulares laminados.\nb. Los espesores de diseño de estas estructuras no serán menores a 5 mm\npara elementos principales, como cantoneras y cuerdas inferiores de\ncrucetas, ni a 3 mm para otros elementos. Las planchas de conexión no\nserán de espesor menor a 5 mm.","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"c. No se emplearán pernos de un diámetro inferior a 12 mm.\nd. Los soportes ubicados en lugares de acceso público y donde la presencia\nde personas no autorizadas a la instalación eléctrica es frecuente, se\ndeberá disponer de las medidas oportunas para dificultar su escalamiento\nhasta una altura mínima de 2,5 m.\ne. Las estructuras metálicas reticuladas podrán ser autosoportantes o\natirantadas.\n5.28.6 Postes metálicos\na. Son postes cuyo cuerpo podrá ser fabricado con tubos laminados sin\ncostura o simplemente lámina de acero doblada (forma poligonal), cuya\nunión deberá hacerse mediante soldadura. La forma del cuerpo podrá ser\ncónica o cilíndrica.\nb. La soldadura deberá ser realizada mediante soldadores calificados y no\ndeberá presentar ningún tipo de fisura en su interior o exterior.\n5.28.7 Postes de hormigón\na. Serán, preferentemente, del tipo armado vibrado, respondiendo los tipos y\ncaracterísticas señaladas en las normas nacionales o internacionales\npertinentes.\nb. Se deberá prestar también particular atención a todas las fases de\nmanipulación en el transporte y montaje, empleando los medios\napropiados para evitar el deterioro del poste.\nc. Cuando se empleen apoyos de hormigón, en suelos o aguas que sean\nagresivos al mismo, deberán tomarse las medidas necesarias para su\nprotección.\nd. Los postes de hormigón armado deberán calcularse de manera que\nresistan los esfuerzos provenientes de la hipótesis de cálculo más\ndesfavorable, con un coeficiente de seguridad igual a 2 con respecto a la\nruptura.\ne. Si el soporte contiene elementos estructurales de acero, como crucetas,","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"extensiones, etc., se aplicarán a éstos las disposiciones sobre soportes de\nacero. Se exceptúan los tirantes, para los cuales regirá lo indicado en el\npunto 5.29.9.\nf. Las disposiciones anteriormente mencionadas, regirán para el cálculo de\nlos soportes formados por postes de hormigón armado de longitud de hasta\n18 m.\n5.28.8 Disposiciones particulares para el diseño de estructuras de soporte, o partes\nde ellas, constituidas por elementos de acero estructural al carbono\na. Las estructuras de soporte deberán calcularse de tal manera que\ncompletas resistan, sin que se presenten deformaciones permanentes en\nninguno de sus elementos, por lo menos las solicitaciones provocadas por\nla hipótesis de cálculo más desfavorables de acuerdo a lo señalado en el\npunto 5.11, multiplicadas por el correspondiente \"factor de mínima\nsobrecarga\" que se indica en la Tabla N° 4.\nTABLA Nº 4\nFactor de mínima\nsobrecarga\nEn condiciones normales\n(Viento máximo, ángulo, desequilibrio por tensiones  1,5\nmecánicas de conductor en torres de anclaje,\nremate)\nHielo máximo, desequilibrio por tensiones\nmecánicas de conductor para viento con hielo,  1,4\nremate para viento con hielo\nEn condiciones eventuales\n(cortadura de conductores, mantenimiento, montaje,  1,2\ntendido, desequilibrio de hielo, torsión por hielo)\nEl factor anterior significa que si la estructura completa fuera ensayada,\nsometiéndola a las cargas de cálculo multiplicadas por dicho factor, ningún\nelemento de la estructura quedaría fatigado más allá del límite de fluencia\ndel material.","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"b. Las estructuras de soportes de acero, incluyendo las partes de la fundación\nque queden sobre el suelo, deberán construirse de tal manera que todas\nlas partes sean accesibles para inspección, limpieza y pintado, de modo\nque no queden cavidades en las que pueda acumular agua, lluvia o anidar\npájaros.\nc. Las estructuras de soportes de acero y en general todas las partes de\nacero, deberán ser protegidas mediante galvanización, pintura u otros\ntratamientos que retarden en forma efectiva la corrosión. Tales\nprotecciones deberán mantenerse en forma adecuada.\n5.28.9 Tirantes\nPara cumplir con los requisitos de resistencia de las estructuras de soporte\nse podrá recurrir al uso de tirantes, en cuyo caso éstos deberán cumplir\ncon las siguientes condiciones:\na. Los tirantes deberán ser cables de acero galvanizado, o de otro material\nigualmente resistente a la corrosión. El diámetro mínimo será 3/8”.\nb. El conjunto formado por el tirante y sus elementos de fijación a la\nestructura y a la fundación anclada en el suelo deberá calcularse para\nque resistan los esfuerzos transmitidos por la hipótesis de cálculo más\ndesfavorable, con un coeficiente de seguridad por lo menos igual a 2,0\ntanto en condiciones normales como en condiciones eventuales,\nconsiderando cargas no amplificadas por los factores señalados en el\npunto 5.29.9.\nc. La capacidad resistente a rotura del cable del tirante y sus elementos\nde sujeción deberá ser garantizada mediante certificados de ensayos a\ntracción realizados a cada uno de los componentes.\nd. El anclaje al suelo deberá diseñarse de modo que resista al","a":"redes"},{"n":"RPTD N°11","r":"5.9","h":"Líneas de transporte aéreas","t":"arrancamiento el esfuerzo del tirante con un factor de seguridad de 2,5.\ne. En el caso de estructuras de soporte conformadas por postes de\nhormigón armado u otros, capaces de deformarse antes de romperse,\nse considerará para el cálculo de los respectivos tirantes que los postes\nno contribuyen en absoluto a resistir las componentes horizontales en\nla dirección en que actúe el tirante.\nf. Los tirantes deberán estar provistos de mordazas o tensores adecuados\npara poder regular su tensión.\ng. En lugares frecuentados, los tirantes deberán estar convenientemente\nprotegidos hasta una altura de 2 m sobre el terreno.\n5.29 Fundaciones de líneas de transporte","a":"redes"},{"n":"RPTD N°11","r":"5.29.1–5.29.6","h":"Líneas de transporte aéreas","t":"5.29.1  Las fundaciones podrán ser dados y zapatas aisladas, dados y zapatas\ncorridas, losas y plateas de fundación (radier), pilas, pilotes, ancladas en\nroca, u otras.\n5.29.2  El diseño de las fundaciones deberá hacerse de acuerdo con los\nparámetros de diseño y recomendaciones señalados en el estudio de\nmecánica de suelos correspondiente.\n5.29.3  El diseño de las fundaciones deberá considerar las siguientes\nsolicitaciones y sus combinaciones, según corresponda:\n5.29.4  Compresión, corte, volcamiento uniaxial, volcamiento biaxial.\n5.29.5  Tracción, corte, volcamiento uniaxial, volcamiento biaxial.\n5.29.6  El diseño de las fundaciones deberá cumplir con los criterios de estabilidad\ngeneral para compresión, volcamiento, deslizamiento y arrancamiento, de\nacuerdo a lo señalado en el punto 5.17.4 del Pliego RPTD N°10","a":"redes"},{"n":"RPTD N°11","r":"5.29.7","h":"Líneas de transporte aéreas","t":"5.29.7  Fundaciones en cuyo diseño se considera que el suelo colabora en la\nestabilidad de ésta, deberán construirse respetando las consideraciones\nutilizadas en el diseño para asegurar que se desarrolla dicha colaboración\ndel suelo. En los planos de construcción de estas fundaciones deberán\nindicarse las especificaciones técnicas para ejecutar las excavaciones, el\nhormigonado y los rellenos correspondientes.","a":"redes"},{"n":"RPTD N°11","r":"5.29.8","h":"Líneas de transporte aéreas","t":"5.29.8  Los sistemas de anclaje de las estructuras a sus fundaciones deberán\ncumplir las siguientes disposiciones generales:\na. Los pernos de anclaje deberán ser de materiales dúctiles y con\nresiliencia o tenacidad garantizada mínima de 27 Joule, a la temperatura\nque defina el diseñador según sea la ubicación de la línea de transporte,\npero en ningún caso será mayor a 0° C. Esta propiedad será medida en\nensayos de impacto sobre probeta con entalle simplemente apoyada,\nde acuerdo a la norma NCh 926.\nb. Los pernos de anclaje deberán considerar en su diseño la interacción\ntracción - corte.\nc. Las barras de fundación o stub deberán ser de los mismos materiales\nque la estructura y deberán considerar en su diseño la colocación de\nanclas.\n5.30 Apoyos en postes por terceros\nPara los apoyos de terceros en postes de líneas de transporte aéreas, se aplicarán\nlas mismas condiciones, exigencias y procedimientos señalados en el Pliego RPTD\nN°14.","a":"redes"},{"n":"RPTD N°11","r":"6–6.1","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6  Líneas de transporte subterráneas y subacuáticas de corriente alterna.\n6.1  Condiciones generales\n6.1.1 Este capítulo se aplica a todas las instalaciones eléctricas de transporte\nsubterráneas y subacuáticas.\n6.1.2 Se aplica a los cables, equipos y accesorios, en sistemas subterráneos o\nsubacuáticos.\n6.1.3 Las empresas propietarias de los cables deberán disponer de planos de\nubicación y trazado de los mismos, en los que figuren las cotas y referencias\nsuficientes para su posterior identificación. Estos planos deberán servir tanto\npara la identificación de posibles averías en los cables, como para poder\nseñalizarlos frente a obras de terceros.\n6.1.4 Para las líneas de transporte subterráneas, se prohíbe la plantación de\nárboles y la construcción de edificios e instalaciones industriales en su franja\nde seguridad. Estos requisitos no se aplicarán a cables dispuestos en\ngalerías.","a":"redes"},{"n":"RPTD N°11","r":"6.2","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.2  Materiales\n6.2.1 Cables\nLos cables a utilizar en las instalaciones de transporte subterránea y\nsubacuática deberán cumplir con las disposiciones aplicables del punto 7 del\nPliego RPTD N°04.\nPara instalaciones subacuáticas deberá considerarse, además, el uso de\narmaduras metálicas o protecciones mecánicas adicionales en los cables, con\nel fin de hacerlos resistentes a los esfuerzos mecánicos presentes en este\nmedio.\n6.2.2 Ductos y sistemas de ductos\na. El material del ducto deberá ser resistente a la corrosión y adecuado para\nel ambiente previsto.\nb. Los materiales del banco de ductos, la construcción del ducto, o ambos,\nserán diseñados de tal manera que una avería en el cable instalado en el\nducto no dañe al banco de ductos, en la medida que pueda ocasionar\ndaños a los cables en los ductos adyacentes.\nc. El interior de los ductos será liso, para facilitar la instalación o sustitución\ndel cable o circuito averiado.\nd. El sistema de ductos subterráneos, incluyendo cámaras, será diseñado\npara soportar fuerzas externas a las cuales puede estar sometido, debido\na las cargas superficiales.\n6.2.3 Accesorios y terminales\na.  Los accesorios y terminales del cable estarán diseñados para resistir\nesfuerzos mecánicos, térmicos, ambientales y eléctricos esperados\ndurante el período de operación.\nb.  Los accesorios y terminales del cable estarán diseñados y construidos para\nmantener la integridad estructural de los cables a los cuales son aplicados,\ny para resistir la magnitud y duración de la corriente de falla esperada\ndurante el período de operación, salvo en la proximidad inmediata a la falla.","a":"redes"},{"n":"RPTD N°11","r":"6.3","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.3  Intensidades de corriente admisibles\n6.3.1 La selección de un cable se hará considerando que deberá asegurarse una\nsuficiente capacidad de transporte de corriente, una adecuada capacidad para\nsoportar corrientes de cortocircuito, una adecuada resistencia mecánica y un\nbuen comportamiento ante las condiciones ambientales.\n6.3.2 Las condiciones de uso de los distintos tipos de cables y la determinación de\nlas capacidades de transporte admisibles, en las distintas formas de\ndisposición, subterráneas o subacuáticas, se regirán por las disposiciones\nestablecidas en las normas IEC 60287-1-1, IEC 60287-1-2, IEC 60287-1-3, IEC\n60287-2-1, IEC 60287-2-2, IEC 60287-3-1, IEC 60287-3-2, IEC 60287-3-3, en\nlo que corresponda.\n6.3.3 Para cables sometidos a ciclos de carga, las intensidades máximas admisibles\npodrán ser superiores a las correspondientes en servicio permanente.","a":"redes"},{"n":"RPTD N°11","r":"6.4","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.4  Aislación\n6.4.1 Los extremos y uniones de los conductores aislados, a menos que sean\nprotegidos de otra manera, tendrán un revestimiento de aislamiento equivalente\nal de las otras partes del conductor.\n6.4.2 El aislamiento de los conductores, donde no cuenten con pantalla o cubierta\nmetálica, deberá ser protegido contra daños, humedad y esfuerzo eléctrico\nexcesivo.","a":"redes"},{"n":"RPTD N°11","r":"6.5","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.5  Instalación de cables aislados\n6.5.1 Condiciones generales\na.  Los cables podrán instalarse directamente enterrados, en ductos,\ncanaletas, galerías, sujetos a pared y fondos acuáticos, con las\ncondiciones que se establecen en esta sección del presente Pliego.\nb.  La flexión del cable de poder durante su manipulación, instalación y\noperación deberá estar controlada a fin de evitar daños.\nc.  Las tensiones de tracción y las presiones de superficie laterales en el cable\nde poder deberán limitarse a fin de evitar daños. Se deberán tener en\ncuenta las recomendaciones del fabricante como guía.\nd.  Los ductos deberán estar limpios de material extraño que podría dañar el\ncable de poder durante las operaciones de tracción.\ne.  Los lubricantes del cable no deberán ser perjudiciales para el cable o los\nsistemas de banco de ductos.\nf.  En las pendientes o recorridos verticales, los cables deberán estar\ndebidamente fijados.\ng.  Los cables de transporte no deberán instalarse en el mismo ducto con\ncables de comunicación salvo los que sirven a la propia instalación\neléctrica. En estos casos se debe evitar que exista posibilidad de inducción\nelectromagnética en los cables de comunicaciones.\nh.  En el diseño de los conductores o cables instalados en banco de ductos\nno metálico, se considerará la necesidad de una pantalla con puesta a\ntierra efectiva, una cubierta protectora exterior, o ambas.\ni.  Se deberá considerar el radio de curvatura recomendado por el fabricante\ndel cable de poder.\nj.  Como parte del proyecto de tendido de los cables de poder deberá","a":"redes"},{"n":"RPTD N°11","r":"6.5","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"analizarse el realizar Cross-bonding de las pantallas, el realizar puesta a\ntierra en un extremo de la pantalla del cable de poder, uso de limitadores\nSVL o aterrizado en ambos extremos.\n6.5.2 Instalación de cables directamente enterrados\na.  Para cables de enterramiento directo, el fondo de la zanja será una\nsuperficie firme, lisa, libre de discontinuidades y sin obstáculos. El cable se\ndispondrá a una profundidad mínima de 1 m respecto de la superficie del\nterreno.\nb.  Cuando existan impedimentos que no permitan lograr las profundidades de\nla letra a anterior, éstas podrán reducirse, disponiendo protecciones\nmecánicas suficientes.\nc.  La profundidad de instalación deberá aumentarse en los casos de cruces\ny paralelismos señalados en el punto 6.8.\nd.  Para proteger los cables frente a excavaciones hechas por terceros, éstos\ndeberán tener una protección mecánica que cubra el ancho ocupado por\nlos mismos, así como una cinta de señalización que advierta la existencia\nde los cables eléctricos de A.T. Se acepta también la colocación de placas\ncon doble misión de protección mecánica y de señalización.\ne.  En canalizaciones con pendiente, la instalación debe hacerse de tal\nmanera que no ocurran efectos de aluvión, que socave el terreno o los\nrellenos de arena.\nf.  En caso de que los conductores tendidos directamente en tierra deban\ncruzar bajo una calzada o vereda, este cruce deberá hacerse a través de\nun ducto apropiado que cubra todo el tramo.\ng.  Las uniones y derivaciones de los conductores tendidos directamente en","a":"redes"},{"n":"RPTD N°11","r":"6.5","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"tierra se harán en cámaras, mediante mufas o cajas de conexiones\naprobadas, usando para ello los sistemas de uniones aprobados.\n6.5.3 Instalación de cables en ductos\na.  La profundidad, hasta la parte superior del ducto más próximo a la\nsuperficie, no será menor de 0,6 m en acera o en tierra, ni de 0,8 m en\ncalzada.\nb.  El diámetro interior de los ductos no será inferior a una vez y media el\ndiámetro exterior del cable o del diámetro aparente del circuito en el caso\nde varios cables instalados en el mismo ducto.\nc.  No se instalará más de un circuito por ducto. Si se instala un solo cable\nunipolar por ducto, los ductos deberán ser de material no ferromagnético.\nd.  La canalización deberá tener una señalización colocada de la misma forma\nque la indicada en el punto anterior, para advertir de la presencia de cables\nde transporte.\ne.  La instalación de cables en ductos deberá cumplir con lo indicado en los\npuntos 6.5 y 6.7 del Pliego RPTD N°13.\n6.5.4 Instalación de cables en galerías\na.  Las galerías serán de hormigón armado o de otros materiales de rigidez,\nestanqueidad y duración equivalentes. Se dimensionarán para soportar la\ncarga de tierras y pavimentos situados por encima y las cargas del tránsito\nque corresponda.\nb.  Las paredes deberán permitir una sujeción segura de las estructuras de\nsoporte de los cables.\nc.  Las galerías en que pueden circular personas se usarán preferentemente\nsólo para instalaciones eléctricas de potencia y cables de control y\ncomunicaciones. En ningún caso podrán coexistir en la misma galería","a":"redes"},{"n":"RPTD N°11","r":"6.5","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"instalaciones eléctricas e instalaciones de gas o líquidos inflamables.\nd.  Las galerías visitables dispondrán de pasillos de circulación de 0,6 m de\nancho y 1,8 m de altura, ambas dimensiones como mínimo.\ne.  Los accesos a la galería deberán quedar cerrados de forma que se impida\nla entrada de personas ajenas al servicio, pero que permita la salida al\npersonal que esté en su interior. Para evitar la existencia de tramos de\ngalería con una sola salida, deberán disponerse de accesos en las zonas\nextremas de las galerías.\nf.  La ventilación de las galerías será suficiente para asegurar que el aire se\nrenueve, a fin de evitar acumulaciones de gas y condensaciones de\nhumedad y contribuir a que la temperatura máxima de la galería sea\ncompatible con los servicios que contenga. La temperatura en el interior de\nla galería no deberá ser superior a 50° C, lo cual se tendrá en cuenta para\ndeterminar la intensidad admisible en servicio permanente del cable.\ng. Los suelos de las galerías deberán tener la pendiente adecuada y un\nsistema de drenaje eficaz, que evite la formación de charcos.\nh. Las galerías de longitud superior a 400 m, además de las disposiciones\nanteriores, dispondrán de iluminación fija y de accesos de personal cada\n400 m como máximo y alumbrado de señalización.\ni. Los cables se dispondrán de forma que su trazado sea recto y procurando\nconservar su posición relativa con los demás. Las entradas y salidas de los\ncables en las galerías se harán de forma que no dificulten ni el\nmantenimiento de los cables existentes ni la instalación de nuevos cables.","a":"redes"},{"n":"RPTD N°11","r":"6.5","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"j. Todos los cables deberán estar debidamente señalizados e identificados,\nde forma que se indique la empresa a quien pertenecen, la designación del\ncircuito, la tensión y la sección de los cables.\nk. Los cables deberán estar fijados a las paredes o a las estructuras de la\ngalería mediante elementos de sujeción, para evitar que los esfuerzos\ntérmicos o electrodinámicos, debidos a las distintas condiciones que\npueden presentarse durante la explotación de las redes de B.T., M.T. y\nA.T., puedan moverlos o deformarlos.\nl. En el caso de cables unipolares, si se quiere sujetar cada cable por\nseparado, las sujeciones deberán disponerse de manera que no se formen\ncircuitos ferromagnéticos cerrados alrededor del cable.\nm. Todos los elementos metálicos para sujeción de los cables u otros\nelementos metálicos accesibles al personal que circula por las galerías se\nconectarán eléctricamente al sistema de puesta a tierra de la galería.\n6.5.5 Instalación de cables en canaletas\na.  En ciertas ubicaciones con acceso restringido al personal autorizado, como\nes el interior de centrales de generación y subestaciones de transporte,\ndestinadas exclusivamente a contener instalaciones eléctricas, deberán\nutilizarse canaletas con tapas prefabricadas de hormigón o de cualquier\notro material de elevada resistencia mecánica, desmontables a mano.\nb.  Los cables de distintas tensiones en el interior de canaletas deberán\ninstalarse en forma separada (aprovechando el fondo y las dos paredes).\nLos cables de menor tensión deberán instalarse por encima o en una pared\ndistinta, de los cables de mayor tensión.","a":"redes"},{"n":"RPTD N°11","r":"6.5","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.5.6 Instalación de cables en fondos acuáticos\na.  Cuando el trazado de un cable incluya el paso por fondos acuáticos\n(marinos, lacustres o fluviales), se deberá realizar un proyecto técnico\ncompleto de la instalación y del tendido, considerando todas las acciones\nque el cable pueda sufrir (esfuerzos por mareas o corrientes, presión,\nesfuerzos durante el tendido y en el cable instalado, empuje hidráulico).\nb.  Se deberán tomar las medidas preventivas para que el cable no pueda ser\nafectado por ningún dispositivo arrastrado por cualquier embarcación\n(ancla, red de arrastre).\nc.  La zona de transición del tendido del cable, de agua a tierra, puede estar\nespecialmente sometida a corrientes, oleajes y mareas. Se deberá\nestudiar, para dicha zona, la manera de instalar el cable de forma que se\nevite su movimiento.","a":"redes"},{"n":"RPTD N°11","r":"6.6","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.6  Identificación\n6.6.1 Los cables deberán estar permanentemente identificados, mediante marcas o\nde cualquier otra forma, en cada cámara de inspección u otras aberturas de\nacceso del sistema de ductos.\n6.6.2 Toda identificación deberá ser de material resistente a la corrosión y adecuada\npara el medio ambiente.\n6.6.3 Toda identificación será de buena calidad, perdurable y estará ubicada de tal\nmanera que sea legible con alumbrado auxiliar.\n6.6.4 Los cables en cámaras de inspección o cámaras subterráneas que son\noperadas y mantenidas por diferentes empresas de servicio deberán ser\nidentificadas mediante marcados o etiquetas permanentes, que indiquen el\nnombre de la empresa y el tipo de cable usado.\n6.6.5 Las pantallas sobre el aislamiento del cable y de los terminales serán puestas\na tierra de manera efectiva.\n6.6.6 Las cubiertas metálicas del cable o las pantallas que se encuentran conectadas\na tierra en una cámara serán enlazadas o conectadas a una tierra común.","a":"redes"},{"n":"RPTD N°11","r":"6.7","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.7  Sistema de puesta a tierra en instalaciones subterráneas\n6.7.1 Las pantallas metálicas de los cables se conectarán a tierra, por lo menos en\nuna de sus cajas o cámaras terminales extremas. Cuando no se conecten\nambos extremos a tierra, se deberá justificar, en el extremo no conectado, que\nlas tensiones provocadas por el efecto de las fallas a tierra o por inducción de\ntensión entre la tierra y pantalla, no producen una tensión de contacto aplicada\nsuperior al valor indicado en el Pliego RPTD N°06, salvo que en este extremo\nla pantalla esté protegida por envolvente metálica puesta a tierra o sea\ninaccesible.\n6.7.2 En las instalaciones en galerías, se dispondrá de una instalación de puesta a\ntierra única, accesible a lo largo de toda la galería, formada por el tipo y número\nde electrodos que se calcule necesarios. Se dimensionará para la máxima\ncorriente de falla a tierra que pueda producir. El valor de la resistencia global\nde puesta a tierra de la galería deberá ser tal que, durante el despeje de una\nfalla, las tensiones de contacto que puedan aparecer tanto en el interior de la\ngalería como en el exterior (si hay transferencia de potencial debido a ductos u\notros elementos metálicos que salgan al exterior) no deberán superar los\nvalores admisibles de tensión de contacto aplicada según lo establecido en el\nPliego RPTD N°06.","a":"redes"},{"n":"RPTD N°11","r":"6.8","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.8  Cruces y paralelismos\n6.8.1 Cruces de líneas de transporte subterráneas con otras líneas eléctricas\na. Cuando haya cruces y paralelismos de cables subterráneos de distribución\ny transporte con distancia mínima entre esos cables inferiores a 20 cm, cada\nlínea deberá colocarse en un ducto de protección o entre tabiques de\nseparación fijos, suficientemente sólidos, compuestos de un material\naislante del calor y difícilmente fusible. Esta prescripción también se aplica\npara los cruces o paralelismos de cables de transporte que pertenezcan a\ncircuitos diferentes. La línea que sea instalada con posterioridad no deberá\nocasionar una pérdida en la capacidad de transporte de la línea existente.\nb. Cuando cables de transporte y distribución sin protección especial están en\nla misma excavación, los primeros deberán colocarse por lo menos 20 cm\nmás abajo que los otros.\nc. Los conductos de protección deberán ser fabricados de un material\nresistente a la acción del tiempo, y suficientemente lisos interiormente para\nfacilitar el tendido de los cables. Los tabiques de separación serán de un\nmaterial retardante del fuego, resistente a la acción del tiempo y de\nresistencia mecánica apropiada.\n6.8.2 Separaciones entre los sistemas de banco de ductos de cables de transporte y\nde comunicación\na. La separación entre un sistema de banco de ductos y otras estructuras\nsubterráneas puestas en paralelo, será lo suficientemente amplia para que\npermita el mantenimiento del sistema sin ocasionar daños a las estructuras\npuestas en paralelo. Un banco de ductos que cruce sobre otra estructura","a":"redes"},{"n":"RPTD N°11","r":"6.8","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"subterránea o cimiento tendrá una separación suficiente para limitar las\nposibilidades de daño a cada estructura.\nb. Los sistemas de bancos de ductos que van a ser ocupados por los\nconductores de comunicación serán separados de los sistemas de banco de\nductos que se utilizarán para los sistemas de transporte, mediante una de\nlas siguientes medidas mínimas:\ni. 75 mm de concreto.\nii. 100 mm de mampostería.\niii. 300 mm de tierra bien apisonada.\n6.8.3 Alcantarillas, red sanitaria, red de distribución de agua y evacuación de aguas\nlluvia\na. En caso que se requiera la instalación de un banco de ductos paralelo\ndirectamente sobre una red sanitaria, alcantarilla o sumidero de lluvia, éste\npuede hacerse siempre que las empresas involucradas estén de acuerdo\ncon el método.\nb. Donde el banco de ductos cruce sobre una alcantarilla, será diseñado con\nsoportes a cada lado de la alcantarilla, a fin de reducir las posibilidades de\ntransferencia de cualquier carga directa sobre la alcantarilla.\nc. El banco de ductos deberá ser instalado tan lejos como sea posible de una\ntubería principal de agua, a fin de protegerlo de la socavación en caso que\nse rompa la tubería principal de agua. El banco de ductos que cruza una\ntubería principal de agua deberá ser diseñado de tal manera que tenga un\nsoporte adecuado en cada lado, según sea necesario, para reducir las\nposibilidades de transferencia de cualquier carga directa a la tubería\nprincipal de agua.\n6.8.4 Tuberías de vapor, gas u otros combustibles\na.  El banco de ductos deberá tener una separación de 30 cm de las tuberías","a":"redes"},{"n":"RPTD N°11","r":"6.8","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"de vapor, gas y de otros combustibles, para permitir el uso de equipo de\nmantenimiento de tuberías. El conducto no deberá ingresar en la misma\ncámara de inspección, cámara de registro o cámara subterránea, junto con\nlas tuberías de vapor, gas o de otros combustibles.\nb.  El banco de ductos deberá ser instalado de modo tal de evitar la\ntransferencia de calor perjudicial entre los sistemas de banco de ductos y\nlas tuberías de vapor.\n6.8.5 Depósitos de combustibles líquidos\nLos ductos de los cables de transporte distarán, como mínimo, 1,2 m del\ndepósito. Los extremos de los ductos rebasarán al depósito, como mínimo, 2 m\npor cada extremo.\n6.8.6 Cruces subacuáticos\nLos cruces subacuáticos serán diseñados y/o instalados de manera que se\nvean protegidos de la erosión debido a la acción de las mareas, corrientes,\nanclas de barco y pesca de arrastre, cuando corresponda.","a":"redes"},{"n":"RPTD N°11","r":"6.9","h":"Líneas de transporte subterráneas y subacuáticas de corriente alterna","t":"6.9  Protecciones y sistemas de seguridad\n6.9.1. Protección eléctrica\na. Los conductores y el aislamiento deberán ser protegidos contra el\ncalentamiento excesivo mediante el diseño del sistema y a través de\ndispositivos de sobrecorriente, alarma, indicación o desconexión.\nb. Las derivaciones tomadas desde un alimentador deberán protegerse\ncontra las sobrecargas y los cortocircuitos. Se exceptuarán de esta\nexigencia aquellas derivaciones de no más de 10 m de largo, cuya sección\nno sea inferior a un tercio de la del alimentador y que sean canalizadas en\nductos cerrados, y aquellas que queden protegidas por la protección del\nalimentador.\nc. Los conductores puestos a tierra para la protección de las personas,\ndeberán instalarse sin protección contra sobrecorriente u otros medios que\npodrían interrumpir su continuidad a tierra.\nd. Los circuitos de cables aislados estarán provistos de protección contra\ncortocircuito, que aislará el cortocircuito de la fuente de alimentación.\n6.9.2. Protección y soporte mecánico\na. Todos los conductores deberán estar adecuadamente sostenidos y\namarrados a fin de resistir las fuerzas ocasionadas por la máxima corriente\nde cortocircuito a la cual pueden estar sujetos.\nb. Donde los soportes de los conductores se extiendan fuera de la\nsubestación de suministro eléctrico, los conductores y sus soportes\ndeberán cumplir con los requerimientos del grado de construcción,\nresistencia y carga del punto 5.29. Donde los conductores, el aislamiento\ndel conductor o los soportes del conductor puedan estar sujetos a daño\nmecánico, se emplearán cubiertas, armaduras u otros medios, para limitar\nla posibilidad de daño o perturbación.","a":"redes"},{"n":"RPTD N°11","r":"7","h":"Líneas de transporte de energía eléctrica de corriente continua “HVDC”","t":"7  Líneas de transporte de energía eléctrica de corriente continua “HVDC”\n7.1 Las líneas de transporte de energía eléctrica, previa autorización de la\nSuperintendencia de Electricidad y Combustibles, podrán contemplar el uso de\ncorriente continua “HVDC”, así como el uso de tecnología diferente a la establecida en\nel presente pliego técnico, siempre que el desarrollo y establecimiento del proyecto\nmantenga como base el nivel de seguridad que el presente texto normativo contempla.\nLo anterior, se deberá justificar técnicamente por la empresa requirente, presentando\nante la Superintendencia el proyecto que comprenda la descripción de la línea de\ntransporte de energía eléctrica, acompañando un ejemplar completo y vigente del\nestándar técnico empleado en el proyecto, el cual debe ser reconocido\ninternacionalmente y debidamente traducido al español cuando corresponda, así como\ncualquier otro antecedente que sea requerido por la Superintendencia.\n7.2 Cualquier convalidación de las disposiciones de la normativa establecida en este pliego\nque sean requeridos a la Superintendencia con el objeto de permitir aplicarlos en las\nlíneas de transporte HVDC, así como el uso de tecnologías diferentes a las establecidas\nen el presente pliego deberá ser justificado en base a los respaldos técnicos señalados\nen el punto 7.1 del presente pliego.","a":"redes"},{"n":"RPTD N°12","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad para\nlíneas eléctricas de diferente tensión en estructura común, conocidas como\nmultitensión.","a":"redes"},{"n":"RPTD N°12","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica a las instalaciones de transporte y distribución de energía\neléctrica.","a":"redes"},{"n":"RPTD N°12","r":"3","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación, son parte\nintegrante del presente pliego técnico y solo deben ser aplicadas en los puntos en\nlos cuales son citadas.\nNTSyCS  Norma Técnica de Seguridad y Calidad de Servicio, aprobada\npor Resolución Exenta CNE Nº 786, de fecha 18 de diciembre\nde 2019, del Ministerio de Energía, o la disposición que la\nreemplace.","a":"redes"},{"n":"RPTD N°12","r":"4–4.3","h":"Terminología y definiciones","t":"4  Terminología y definiciones\n4.1  Apoyo  Nombre genérico dado al dispositivo de soporte de\nconductores y aisladores de las líneas o redes aéreas.\nPueden ser postes, torres u otro tipo de estructura.\n4.2  Estructura  Todo aquello que puede ser construido o edificado. Puede\nser fija o móvil, estar en el aire, sobre o bajo la tierra o en el\nagua.\n4.3  Instalación con  Instalación eléctrica con tensión nominal menor o igual a 100\ntensión reducida  V.","a":"redes"},{"n":"RPTD N°12","r":"5–5.3","h":"Generalidades","t":"5  Generalidades\n5.1  Las líneas de multitensión podrán tener hasta tres niveles distintos de tensión,\nsiempre y cuando el diseño cumpla con las solicitaciones estructurales, las\ndistancias mínimas entre conductores, entre cada conductor y el soporte, así como\ntambién a otros conductores (cables de guardia, líneas de tensión reducida) y a\nconstrucciones y edificaciones en general, establecidas en los Pliegos RPTD N°11,\nRPTD N°13 y RPTD N°07.\n5.2  En las líneas de multitensión, los conductores de mayor tensión deberán colocarse\npor encima de los otros.\n5.3  Todos los tendidos de multitensión deberán compartir la misma cantidad de\nsoportes.","a":"redes"},{"n":"RPTD N°12","r":"5.4–5.6","h":"Generalidades","t":"5.4  En caso de ocupar conductores protegidos en líneas de multitensión, la máxima\npotencia de estos, se encontrará limitada por la temperatura de diseño de operación\ndel conductor y el cumplimiento de los requerimientos señalados en el Pliego RPTD\nN°04.\n5.5  Las líneas de multitensión deberán cumplir con las solicitaciones estructurales\nindicadas en el punto 5.10 del Pliego RPTD N°11.\n5.6  En el caso que líneas de tensión reducida ocupen postación común con líneas de\nmultitensión, se deberá dar cumplimiento a lo establecido en el Pliego RPTD N°14.\nEstas líneas podrán establecerse en postación común con líneas de transporte, sólo\nsi están acompañadas de líneas de baja o media tensión por encima de ellas.","a":"redes"},{"n":"RPTD N°12","r":"5.7","h":"Generalidades","t":"5.7  El esquema de multitensión solo será aplicable para sistemas de transmisión\ndedicados y sistemas de transmisión para polos de desarrollo.","a":"redes"},{"n":"RPTD N°12","r":"6","h":"Cruces y Paralelismos","t":"6  Cruces y Paralelismos\nCuando se produzcan cruces o paralelismos entre una línea de transporte y una\nlínea de multitensión, o entre dos líneas de multitensión, se deberán cumplir las\ndisposiciones señaladas en el punto 5.7 del Pliego RPTD N°11. Para efectos del\ncálculo de las distancias horizontales y verticales que se deberán respetar en los\ncruces, se considerará el valor de tensión más alto de los tendidos de la línea de\nmultitensión.","a":"redes"},{"n":"RPTD N°12","r":"7–7.2","h":"Distancias entre conductores","t":"7  Distancias entre conductores\n7.1  La distancia entre dos conductores de líneas de tensión diferentes, que están fijados\nsobre soportes comunes, deberá respetar las distancias mínimas correspondientes\na la línea de tensión más elevada. La distancia de los conductores a las estructuras\ndeberá respetar las distancias mínimas correspondientes a la tensión propia de\ncada línea.\n7.2  Las distancias señaladas en el inciso anterior se deberán calcular de acuerdo a lo\nindicado en el punto 5 del Pliego RPTD N°07. En todo caso, la separación entre\nconductores de tensión diferente deberá ser siempre superior a 1,7 m.","a":"redes"},{"n":"RPTD N°12","r":"7.3","h":"Distancias entre conductores","t":"7.3  La distancia entre conductores deberá verificarse para las condiciones más críticas.","a":"redes"},{"n":"RPTD N°12","r":"8","h":"Franja de seguridad","t":"8  Franja de seguridad\nPara determinar la franja de seguridad asociada a un vano cualquiera de una línea\nde multitensión, primeramente, se deberá calcular el ancho de la franja de seguridad\nasociada a cada tendido de diferente tensión que es parte de la estructura común,\nde manera individual, como si los otros tendidos no estuvieran presentes, teniendo\nen cuenta las consideraciones señaladas en los puntos 4.2 a 4.8 del Pliego RPTD\nN°07. Posteriormente, se deberá utilizar el ancho de franja de mayor valor entre\ntodos los calculados. Finalmente, se deberá corregir el valor de ancho antes\nescogido, en función de lo señalado en el punto 4.7 del Pliego RPTD N°07, tomando\nen cuenta el efecto acumulativo de los campos electromagnéticos de todos los\ntendidos de diferente tensión que comparten las estructuras.","a":"redes"},{"n":"RPTD N°12","r":"9–9.3","h":"Protecciones","t":"9  Protecciones\n9.1  Los sistemas de protección asociados a líneas de multitensión deberán cumplir lo\nestipulado en la NTSyCS..\n9.2  El sistema de protección de las líneas de MT y BT deberá ser capaz de detectar\nsobrecorrientes y sobretensiones.\n9.3  Se prohíben las uniones de conductores en los vanos de la línea superior, en líneas\nde multitensión.","a":"redes"},{"n":"RPTD N°13","r":"1","h":"Objetivo","t":"1.  Objetivo\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad que\ndeberán cumplir las líneas eléctricas aéreas, subterráneas y subacuáticas de baja y\nmedia tensión, en particular las redes de distribución.","a":"redes"},{"n":"RPTD N°13","r":"2","h":"Alcance","t":"2.  Alcance\nEste pliego técnico aplica a las instalaciones de, transporte y de distribución de\nenergía eléctrica.","a":"redes"},{"n":"RPTD N°13","r":"3–3.3","h":"Referencias normativas","t":"3.  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación, son parte\nintegrante del presente pliego técnico y solo deben ser aplicadas en los puntos en\nlos cuales son citadas.\n3.1  ANSI/SCTE 77  2013  Specification for Underground Enclosure Integrity.\n3.2  IEC 60076-SER  2013  Power transformers - ALL PARTS.\ned1.0\n3.3  IEC 60502- 4  2010  Power cables with extruded insulation and their\naccessories for rated voltages from 1 kV (U_m = 1.2\nkV) up to 30 kV (U_m = 36 kV) – Part 4: test","a":"redes"},{"n":"RPTD N°13","r":"3.4–3.6","h":"Referencias normativas","t":"3.4  IEC 60840  2011  Power cables with extruded insulation and their\naccessories for rated voltages above 30 kV(U_m =\n36 kV) up to 150 kV (U_m = 170 kV) – Test\nmethods.\n3.5  IEC 62271 – 1  2017  High – voltage switchgear and controlgear – Part 1:\nCommon specifications for alternating current\nswitchgear and controlgear.\n3.6  IEEE 48  2009  Standard for Test Procedures and Requirements\nfor Alternating-Current Cable Terminations Used on\nShielded Cables Having Laminated Insulation\nRated 2.5 kV through 765 kV or Extruded Insulation\nRated 2.5 kV through 500 kV.","a":"redes"},{"n":"RPTD N°13","r":"3.7–3.9","h":"Referencias normativas","t":"3.7  IEEE 404  2012  IEEE Standard for Extruded and Laminated\nDielectric Shielded Cable Joints Rated 2.5 kV to\n500 kV.\n3.8  IEEE C57.12.00  2015  Standard for General Requirements for Liquid-\nImmersed Distribution, Power, and Regulating\nTransformers.\n3.9  IEEE C57.12.20  2017  Overhead-Type Distribution Transformers 500 KVA\nAnd Smaller; High Voltage, 34 500 V And Below;\nLow Voltage, 7970/13 800Y V And Below","a":"redes"},{"n":"RPTD N°13","r":"3.10–3.14","h":"Referencias normativas","t":"3.10  IEEE C57.12.70  2011  Terminal Markings And Connections  For\nDistribution And Power Transformers\n3.11  IEEE C57.12.80  2010  Terminology  For  Power  And  Distribution\nTransformers\n3.12  IEEE C57.12.90  2015  Test Code For Liquid-Immersed Distribution,\nPower, And Regulating Transformers\n3.13  IEEE 1584  2018  IEEE Guide for Performing Arc-Flash Hazard\nCalculations.\n3.14  IEEE C37.20.7  2017  IEEE Guide for Testing Metal-Enclosed Switchgear\nRated Up to 38 kV for Internal Arcing Faults.","a":"redes"},{"n":"RPTD N°13","r":"3.15–3.17","h":"Referencias normativas","t":"3.15  NChElec. 4  2003  Instalaciones de Consumo en Baja Tensión”,\ndeclarada Norma Chilena Oficial de la República\nmediante Decreto Supremo Nº 115, de 2004, del\nMinisterio  de  Economía,  Fomento  y\nReconstrucción, sus modificaciones o disposición\nque lo reemplace.\n3.16  NFPA 70E  2018  Standard for Electrical Safety in the Workplace.\n3.17  UNE-EN 50541-1  2012  Transformadores trifásicos de distribución tipo seco\n50 Hz, de 100 kVA a 3.150 kVA, con tension más\nelevada para el material de hasta 36 kV. Parte 1:\nRequisitos generals.","a":"redes"},{"n":"RPTD N°13","r":"3.18","h":"Referencias normativas","t":"3.18  UNE-EN 50541-2  2014  Transformadores trifásicos de distribucion tipo seco\n50 Hz, de 100 kVA a 3.150 kVA, con tension más\nelevada para el material de hasta 36 kV. Parte2:\nDeterminación de las caracteristicas de potencia de\nun transformador cargado con corrientes no\nsinusoidales.","a":"redes"},{"n":"RPTD N°13","r":"4–4.4","h":"Terminología y definiciones","t":"4.  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes:\n4.1  Accesible  Al alcance de personas, sin auxilio de medio alguno.\n4.2  Acometida  Conjunto de conductores y accesorios, que se conectan a la red\nde distribución y que llegan a un punto de la instalación del\nusuario.\n4.3  Banco de ductos  Canalización eléctrica que se desarrolla entre dos puntos\ncomunes y que posee dos o más ductos.\n4.4  Bóveda  Encerramiento con acceso sólo para personas calificadas,\nreforzado para resistir el fuego, sobre o bajo el nivel del terreno,\nque aloja transformadores de potencia para uso interior.","a":"redes"},{"n":"RPTD N°13","r":"4.5–4.7","h":"Terminología y definiciones","t":"4.5  Cámara  Estructura sólida situada encima o debajo del suelo para facilitar\nel tendido, mantenimiento y reparación de conductores,\npermitiendo el empalme de los distintos ductos que conforman\nla canalización.\n4.6  Canalización  Elementos utilizados para tender y contener conductores\neléctrica  eléctricos, dándoles resguardo.\n4.7  Circuito  Camino cerrado por donde fluye la corriente eléctrica, producto\nde una fuente de alimentación (pila, batería, generador, etc.).","a":"redes"},{"n":"RPTD N°13","r":"4.8–4.11","h":"Terminología y definiciones","t":"4.8  Conductor neutro  Conductor destinado a conectar el punto neutro de un sistema\neléctrico o proveer un camino de retorno de la energía eléctrica\nhacia su fuente.\n4.9  Distribución de  Acto de distribuir la energía eléctrica a los consumidores finales,\nenergía eléctrica  dentro de un área específica.\n4.10  Ducto  Canalización cerrada que sirve como vía a conductores o cables.\n4.11  Empresa (s)  Propietaria(s) u operadora(s) de instalaciones destinadas a la\nproducción, transporte y/o distribución de energía eléctrica, o\nunidades constructivas componentes de esas instalaciones, que\nestán sujetas al cumplimiento de las disposiciones del presente\nPliego.","a":"redes"},{"n":"RPTD N°13","r":"4.12–4.14","h":"Terminología y definiciones","t":"4.12  Flecha  de  un En un vano de una línea aérea, es la distancia medida entre la\nconductor  línea recta imaginaria que une los apoyos del conductor y la\ntangente al conductor paralela a ella.\n4.13  Fusible  Elemento cuya función es abrir, por la fusión de uno o varios de\nsus componentes, el circuito en el cual está inserto.\n4.14  Herrajes  Todos los elementos utilizados para la fijación de los aisladores\na la estructura, del conductor al aislador, del cable de guardia a\nla estructura, los elementos de protección eléctrica de los\naisladores y los accesorios del conductor.","a":"redes"},{"n":"RPTD N°13","r":"4.15–4.17","h":"Terminología y definiciones","t":"4.15  Línea aérea  Línea eléctrica elevada sobre el suelo, soportada en postes u\notro tipo de estructuras, con los accesorios necesarios para la\nfijación, separación y aislamiento de los conductores.\n4.16  Mantenimiento  Conjunto de acciones o procedimientos tendientes a preservar o\nrestablecer un bien a un estado tal que le permita garantizar la\nmáxima confiabilidad.\n4.17  Puesta a tierra  Toma o conexión que permite el establecimiento de un circuito\nde retorno a tierra y el mantenimiento de su potencial de tierra.","a":"redes"},{"n":"RPTD N°13","r":"4.18–4.20","h":"Terminología y definiciones","t":"4.18  Sobrecarga  Funcionamiento de un elemento excediendo su capacidad\nnominal.\n4.19  Tierra de servicio  La destinada a conectar en forma permanente a tierra ciertos\npuntos del circuito eléctrico de las instalaciones eléctricas.\n4.20  Vida útil  Tiempo durante el cual un bien cumple la función para la que fue\nconcebido.","a":"redes"},{"n":"RPTD N°13","r":"5.1","h":"Tecnología y equipamiento","t":"5.1  Conductores\n5.1.1 Los conductores, cables de guardia y cables de tirantes usados en líneas eléctricas\nde media y baja tensión, deberán cumplir los requerimientos eléctricos y mecánicos\npara las condiciones donde sean instalados. Particularmente, deberán cumplir con\nlo dispuesto en el punto 5.14 del Pliego RPTD N° 11.\n5.1.2 Los conductores y el aislamiento se deberán proteger contra el calentamiento\nexcesivo como consecuencia de su operación, mediante sistemas de detección y\nprotección adecuados.\n5.1.3 Los conductores puestos a tierra para la protección de las personas deberán\ninstalarse sin protección contra sobrecorriente u otros medios que podrían\ninterrumpir su continuidad a tierra.\n5.1.4 Conductores desnudos aéreos\na. Deberán instalarse con los herrajes apropiados para el tipo, material y calibre del\nconductor.\nb. Las uniones de conductores aéreos deberán garantizar que el conductor no se\ndeslice, para una tensión mecánica de 80 % en baja tensión y de 90% en media\ntensión, de la tensión mecánica de ruptura.\nc. Los conectores o uniones con otros conductores deberán ser de materiales\napropiados que no produzcan par galvánico o que pongan en riesgo de rotura el\nconductor.\nd. Todos los conductores deberán estar adecuadamente sostenidos o fijados a fin\nde resistir las fuerzas ocasionadas por la máxima corriente de cortocircuito a la\ncual pueden estar sometidos.\ne. La sección en los conductores desnudos utilizados en líneas eléctricas de media\ny baja tensión se determinará de modo tal que la temperatura máxima en servicio","a":"redes"},{"n":"RPTD N°13","r":"5.1","h":"Tecnología y equipamiento","t":"(calentamiento más temperatura ambiente) no sea superior a la definida por el\nfabricante para el tipo de material seleccionado.\n5.1.5 Conductores protegidos y aislados aéreos\n5.1.5.1 Conductores protegidos\nLos conductores protegidos se podrán utilizar cumpliendo con las\ncondiciones y exigencias establecidas en el punto 6 del Pliego RPTD N°04.\n5.1.5.2 Conductores aislados\nLos conductores aislados se podrán utilizar cumpliendo con las condiciones\ny exigencias establecidas en el punto 7 del Pliego RPTD N°04.\n5.1.6 Conductores aislados subterráneos\nPara los cables subterráneos a utilizar en las líneas eléctricas de media y baja\ntensión, serán aplicables, en lo que corresponda, las disposiciones del punto 6.2.1\ndel Pliego RPTD N°11.","a":"redes"},{"n":"RPTD N°13","r":"5.2","h":"Tecnología y equipamiento","t":"5.2  Aislación\n5.2.1 Nivel de aislación\nPara la determinación del nivel de aislación, se aplicarán en lo que corresponda, las\ndisposiciones del punto 5 del Pliego RPTD N°05.\n5.2.2 Aisladores eléctricos\nLos aisladores a utilizar en las líneas eléctricas de media y baja tensión deberán\ncumplir con las disposiciones aplicables del punto 6 del Pliego RPTD N°05.","a":"redes"},{"n":"RPTD N°13","r":"5.3","h":"Tecnología y equipamiento","t":"5.3  Transformadores\n5.3.1 Los transformadores se deberán seleccionar e instalar de acuerdo con las\ncondiciones de servicio.\n5.3.2 La tensión nominal de los transformadores que se conecten a líneas de media y baja\ntensión, deberá ajustarse a lo señalado a los puntos 5.2.a y 5.2.b del Pliego RPTD\nN°01.\n5.3.3 Los centros de transformación prefabricados cumplirán con las disposiciones\nestablecidas en el punto 5.6.1 del Pliego RPTD N°10.\nEn todos los centros de transformación se considerarán los elementos de seguridad\nsuficientes que eviten la explosión de la envolvente de los equipos de media tensión\nen caso de defecto interno y se elegirán las direcciones de escape, en su caso, de\nlos fluidos (gases, líquidos, etc.) para evitar posibles daños a las personas, conforme\na los criterios de seguridad y estudios señalados en el punto 6.8.4. del presente\npliego.\n5.3.4 Los centros de transformación que utilicen celdas de media tensión, deberán contar\ncon protección contra defecto interno, en conformidad a lo indicado en el punto 5.6.2\ndel Pliego RPTD N°10, y deberán ser instalados respetando la disposición y\ndistancias establecidas por el fabricante.\n5.3.5 La placa de características contendrá a lo menos, los siguientes datos:\n− La palabra \"Transformador\".\n− Marca o razón social del fabricante.\n− Número de serie dado por el fabricante.\n− Año de fabricación.\n− Clase de transformador.\n− Número de fases.\n− Frecuencia (Hz).\n− Potencia nominal (kVA).\n− Tensiones nominales, número de derivaciones.\n− Corrientes nominales.\n− Impedancia de cortocircuito\n− Elevación de temperatura..","a":"redes"},{"n":"RPTD N°13","r":"5.3","h":"Tecnología y equipamiento","t":"− Peso total en kg.\n− Grupo de conexión.\n− Diagrama de conexiones.\n− Norma de fabricación del transformador.\nAdemás, cuando corresponda:\n− Cantidad de aceite (litros).\n− Las palabras \"Sellado Hermético\", cuando corresponda.\n− Distancia del nivel del aceite a la tapa en caso de transformadores\nherméticamente sellados.\n5.3.6 Los transformadores deberán cumplir con lo definido en el protocolo de análisis y/o\nensayos de seguridad de productos eléctricos respectivo definido por la\nSuperintendencia. En ausencia de ellos se deberá cumplir con las normas IEC\n60076-SER ed 1.0, UNE-EN 50541-1, UNE-EN 50541-2 o IEEE C57.12.00, IEEE\nC57.12.20, IEEE C57.12.70, IEEE C57.12.80, IEEE C57.12.90, según corresponda.","a":"redes"},{"n":"RPTD N°13","r":"5.4","h":"Tecnología y equipamiento","t":"5.4  Equipamiento\nLos equipos, tanto de instalación aérea, de superficie, interior o subterránea,\ndeberán cumplir con lo dispuesto en los siguientes puntos.\n5.4.1 Accesibilidad. Todo equipo eléctrico conectado deberá proveer los espacios para su\noperación y mantenimiento.\n5.4.2 Indicación de posición de operación. Los equipos de protección y seccionamiento\ndeberán indicar claramente su posición de \"abierto\" o \"cerrado\", ya sea que se\nencuentren dentro de carcasas o estén descubiertos.\n5.4.3 Fijación de posición. Los equipos de protección y seccionamiento instalados en\nlugares accesibles a personas no calificadas deberán estar provistos de\nmecanismos de seguridad que permitan asegurar su posición de \"abierto\" o\n\"cerrado\" para evitar operaciones no deseadas.\n5.4.4 Los equipos de protección o seccionamiento para operar en forma remota o\nautomática deberán estar provistos de medios locales que impidan la operación del\ncontrol remoto o automático.\n5.4.5 Los equipos, incluyendo dispositivos auxiliares, fusibles y portafusibles deberán\ndiseñarse para soportar los efectos de condiciones normales, de emergencia y de\nfalla que se presenten durante su operación.\n5.4.6 Los equipos subterráneos que se instalen dentro de cámaras y bóvedas deberán\nser adecuados al entorno donde van a prestar servicio. Asimismo, aquellos que\npuedan sufrir corrosión deberán tener una protección adecuada para evitar este\nproblema.","a":"redes"},{"n":"RPTD N°13","r":"5.5","h":"Tecnología y equipamiento","t":"5.5  Estructuras de soporte\n5.5.1 Las líneas eléctricas aéreas de media y baja tensión se deberán soportar sobre\nestructuras tales como: torres, postes de hormigón en cualquiera de sus técnicas de\nconstrucción (armado o pretensado); postes de hierro, postes de madera u otros\nmateriales, siempre que cumplan con los requisitos establecidos en este punto.\n5.5.2 Los postes de hormigón armado deberán calcularse con las condiciones\nestablecidas en el punto 5.28.7 del Pliego RPTD N°11.\n5.5.3 Los postes de madera y, en general, los elementos estructurales de madera deberán\nser capaces de resistir las cargas provenientes de las hipótesis de cálculo más\ndesfavorables, con un coeficiente de seguridad por lo menos igual a 4 con respecto\na la ruptura.\n5.5.4 Los soportes de acero deberán calcularse con las condiciones establecidas en el\npunto 5.28.6 del Pliego RPTD N°11.\n5.5.5 Las estructuras de soporte:\na. Para cumplir con los requisitos de resistencia de los soportes se podrá recurrir al\nuso de tirantes de tal forma que preserven la seguridad de las personas y sus\ncosas e integridad de las instalaciones. Las estructuras que presenten fisuras u\notros deterioros que comprometan sus condiciones mecánicas y de seguridad,\ndeberán ser cambiadas de inmediato.\nb. La parte de los tirantes que quede vecina al suelo deberá protegerse mediante\nun trozo de cañería o dispositivo similar, visible.\nc. Los tirantes deberán cumplir con los criterios y disposiciones establecidos en el\npunto 8 del Pliego RPTD N°06. Se exceptúa cuando los tirantes tengan uno o\nmás aisladores.\n5.5.6 Las estructuras de soporte y los tirantes no deberán instalarse frente a los accesos\npeatonales o de vehículos de cualquier inmueble.","a":"redes"},{"n":"RPTD N°13","r":"6.1","h":"Criterios de diseño y seguridad","t":"6.1  Líneas Aéreas\n6.1.1 Las líneas eléctricas aéreas de media y baja tensión deberán cumplir los\nrequerimientos de aislamiento de las partes energizadas para evitar contactos, tanto\npor disminución en las distancias de seguridad cuando el aislamiento es el aire,\ncomo por deficiencias o insuficiencias de los materiales aislantes.\n6.1.2 En el diseño deberá tenerse en cuenta el criterio de pérdidas técnicas en la selección\ndel conductor económico.\n6.1.3 Uso de estructuras en común.\na. Se deberá privilegiarla utilización de las estructuras en común para los circuitos\nubicados a lo largo de las carreteras, caminos, calles y pasajes.\nb. En el caso señalado en el literal anterior, se deberá verificar que los esfuerzos\nmecánicos cumplan con los factores de seguridad considerados en el diseño,\nsegún tipo de estructura y soporte.\n6.1.4 Las estructuras que se encuentren en bordes de caminos, calles y plazas públicas,\ndeberán instalarse de manera que no queden expuestos a los daños que puedan\nproducir los vehículos, así como no deberán obstruir la circulación de éstos.\n6.1.5 Cuando los conductores de líneas de diferentes tensiones se cruzan entre sí, o\nexisten 2 o más estructuras próximas, las líneas de mayor tensión deberán ser\ninstaladas en el nivel más alto.\n6.1.6 Donde los conductores de líneas eléctricas de media o baja tensión y de tensión\nreducida se cruzan entre sí o están ubicados en las mismas estructuras, los\nconductores de media o baja tensión deberán ser instalados en el nivel más alto.\n6.1.7 Todos los equipos de las líneas eléctricas de media y baja tensión, así como las de\ntensión reducida, deberán ser colocados para que ocupen posiciones uniformes, o\ndeberán ser construidos, ubicados, marcados o numerados, a fin de facilitar su\nidentificación al personal autorizado para trabajar en ellos.","a":"redes"},{"n":"RPTD N°13","r":"6.2","h":"Criterios de diseño y seguridad","t":"6.2  Redes Subterráneas\n6.2.1 El diseño, materiales y construcción de las redes subterráneas deberán estar de\nacuerdo con la tensión eléctrica, intensidad de corriente eléctrica, corriente eléctrica\nde cortocircuito, elevación de temperatura y condiciones mecánicas y ambientales\na que se sometan durante su instalación y operación, de acuerdo con las\nrecomendaciones del fabricante, según corresponda.\n6.2.2 En instalaciones verticales o con pendientes, los cables deberán soportarse\nadecuadamente para evitar deslizamientos y deformaciones debido a su masa.\n6.2.3 Se prohíbe instalar cables de tensión reducida de otros servicios con cables de\nlíneas eléctricas de media o baja tensión dentro de un mismo ducto.\n6.2.4 Puestas a tierra\na. Las pantallas de aislamiento del cable y empalmes deberán ser puestos a tierra.\nb. Las cubiertas y pantallas que estén puestas a tierra en las cámaras y bóvedas\ndeberán ser conectadas a una tierra común.\nc. Los cables de conexión y de puesta a tierra deberán ser de material resistente a\nla corrosión y adecuados al ambiente o bien estar protegidos de éste.\n6.2.5 Terminales de cables\na. Las terminaciones para cables apantallados deberán ser diseñados e instalados\nconforme las indicaciones de la norma IEEE 48 ó IEC 60840, siendo calificados\ncomo Terminaciones de Clase 1, las cuales deberán controlar adecuadamente el\ncampo eléctrico, resistir las corrientes de fuga superficial y otorgar un sello\nhermético al cable de manera de impedir la penetración de humedad.\nb. Cuando los terminales se coloquen en postes, la separación entre partes vivas","a":"redes"},{"n":"RPTD N°13","r":"6.2","h":"Criterios de diseño y seguridad","t":"deberá estar de acuerdo con lo indicado en el punto 6 del Pliego RPTD N°07.\n6.2.6 Uniones y accesorios para cables\na. Deberán soportar los esfuerzos mecánicos, térmicos, eléctricos y del medio\nambiente a que estén expuestos durante su operación.\nb. Deberán ser compatibles al tipo de cable y a las condiciones del medio ambiente,\npara evitar efectos dañinos en sus componentes.\nc. Deberán soportar sin dañarse la magnitud y duración de corrientes eléctricas de\nfalla que se presenten durante su operación, instalándose de tal manera que\ncuando uno falle no afecte a las otras instalaciones.\nd. Deberán evitar la penetración de humedad dentro de los cables.\ne. Deberán cumplir alguno de los siguientes estándares IEEE 404 ó IEC 60502-4.","a":"redes"},{"n":"RPTD N°13","r":"6.3","h":"Criterios de diseño y seguridad","t":"6.3  Redes de Alumbrado Público\n6.3.1 Las redes de alumbrado público deberán cumplir con las disposiciones aplicables\ndel presente Pliego y de los relacionados.\n6.3.2 Los conductores de alimentación deberán ser continuos, sin uniones ni derivaciones\nde la acometida a la luminaria.\n6.3.3 Se deberán asegurar las uniones entre los cables de la luminaria y los de\nalimentación, tanto eléctrica como mecánicamente, y el material usado para aislarlos\ndeberá tener una clase térmica al menos igual que la de los cables para la\nalimentación de la luminaria.\n6.3.4 Cuando una luminaria esté instalada en postes de distribución, deberán mantener\nuna distancia mínima de seguridad según lo especificado en el Pliego RPTD N°07,\nentre el conductor de distribución más bajo y la parte superior de la luminaria o del\nsoporte metálico de ésta.\n6.3.5 Los soportes, abrazaderas o elementos similares, deberán ser de un material\nresistente a la corrosión, o tener algún recubrimiento resistente a ésta.\n6.3.6 El alumbrado público, con luminarias individuales o en conjunto con empalme\ncomún, deberá contar con medios de protección, conexión y desconexión, con el fin\nde aislar fallas eléctricas que causen daños al equipo, y para permitir las labores de\nmantenimiento y el servicio de la instalación.\n6.3.7 La postación de alumbrado público deberá ubicarse de tal manera que no provoque\no reciba daño físico de o hacia vehículos o peatones.\n6.3.8 Las redes de alumbrado público deberán estar siempre alimentadas del\ntransformador que alimenta la red de baja tensión en el mismo sector.\n6.3.9 Respecto a modificaciones y el mantenimiento de alumbrado público se deben\nrealizar en conformidad al Pliego RPTD N°15.\n6.3.10 El alumbrado público deberá cumplir con las distancias de seguridad señaladas en\nlos puntos 6.3 y 7 del Pliego RPTD N°07.","a":"redes"},{"n":"RPTD N°13","r":"6.4","h":"Criterios de diseño y seguridad","t":"6.4  Transformadores\n6.4.1 Cada transformador deberá tener dispositivos de protección para el primario y para\nel secundario, de capacidad o ajuste adecuado para despejar las corrientes de\nfallas, limitar sobrecargas y aislar eléctricamente el transformador de la red por\noperación o mantenimiento.\n6.4.2 Deberán tomarse todas las medidas para reducir a un mínimo la posibilidad de daño\na los transformadores por causas externas, cuando estén expuestos a daño físico.\n6.4.3 Los transformadores deberán estar instalados de modo que las partes vivas estén\nresguardadas.\n6.4.4 Los transformadores y bóvedas de transformadores deberán ser fácilmente\naccesibles al personal.\n6.4.5 Los transformadores o reguladores del tipo seco o que contienen un líquido no\ninflamable pueden ser instalados en el interior de un edificio, sin que el recinto sea\na prueba de fuego. Cuando se instala en un edificio utilizado para fines distintos de\nla distribución eléctrica, toda la unidad debe estar encerrada a fin de limitar la\nprobabilidad de contacto inadvertido por las personas con cualquier parte de la\ncarcasa o del cableado.\n6.4.6 Dentro de edificios de uso general se aceptará, sin adoptar medidas especiales de\nseguridad, la instalación de transformadores aislados por líquidos no propagantes\nque tengan un punto de combustión superior a 300° C.\n6.4.7 Los transformadores conectados directamente a una red de distribución pública\ndeberán tener una adecuada distribución de las cargas o consumos.\n6.4.8 La protección contra cortocircuitos de transformadores de potencia igual o superior\na 1.000 kVA se realizará siempre con interruptor automático.","a":"redes"},{"n":"RPTD N°13","r":"6.5","h":"Criterios de diseño y seguridad","t":"6.5  Canalizaciones\n6.5.1 Las canalizaciones no metálicas a la vista deberán ser de tipo incombustible o\nautoextinguible, resistente a los impactos, a las compresiones y a las deformaciones\ndebidas a los efectos del calor.\n6.5.2 Al realizar un proyecto de canalizaciones subterráneas, deberá efectuarse un\nestudio de las condiciones del terreno y las instalaciones; en función de estas\ncondiciones se determinará el tipo de canalización a emplear y sus características\nde construcción.\n6.5.3 En las canalizaciones subterráneas se considerará el uso de cámaras tipos A, B o\nC, especificadas en la norma NChElec. 4/2003 o en la disposición que la reemplace.\n6.5.4 Las cámaras de las canalizaciones eléctricas no deberán contener cañerías de agua\nni de gas.\n6.5.5 Las uniones y derivaciones de los conductores en canalizaciones deberán ser\naccesibles.\n6.5.6 El circuito y sus fases deberán quedar debidamente identificados en las cámaras de\ninspección.\n6.5.7 Todas las transiciones entre tipos de cables, las conexiones a las cargas, o las\nderivaciones, deberán realizarse en cámaras o cajas de inspección que permitan\nmantener las condiciones y grados de protección aplicables. Las dimensiones\ninternas útiles de las cajas o cámaras de paso, derivación, conexión o salida\ndeberán ser adecuadas a las funciones específicas y permitir el tendido en función\nde la sección de los conductores.\n6.5.8 Las cámaras deberán tener un drenaje que facilite la evacuación de las aguas.\n6.5.9 En zonas muy lluviosas o en que existan napas freáticas que puedan inundar las","a":"redes"},{"n":"RPTD N°13","r":"6.5","h":"Criterios de diseño y seguridad","t":"cámaras y los ductos, el sistema deberá construirse impermeabilizado. Si esta\nmedida es insuficiente deberá instalarse un sistema mecanizado de evacuación de\nlas aguas o utilizar conductores y conexiones apropiadas para trabajar sumergidos.\n6.5.10 Las cámaras que queden expuestas al paso permanente de vehículos no podrán\nser prefabricadas y deberán ser de una calidad tal que soporte dicha condición. Las\ncámaras que queden expuestas esporádica o al paso de vehículos, deberán contar\ncon tapas metálicas con una resistencia mínima de carga estática de 6.000 kg.\n6.5.11 Las cajas y tapas para redes subterráneas podrán ser prefabricadas, siempre que\nsean de materiales resistentes a la corrosión, que resistan impacto y aplastamiento,\ndependiendo del ambiente y el uso del suelo donde se instalen, en conformidad a la\nnorma ANSI/SCTE 77.","a":"redes"},{"n":"RPTD N°13","r":"6.6","h":"Criterios de diseño y seguridad","t":"6.6  Instalación de cables directamente enterrados\n6.6.1 Para cables de enterramiento directo, el fondo de la zanja será una superficie firme,\nlisa, libre de discontinuidades y sin obstáculos. El cable se dispondrá a una\nprofundidad mínima de 1 m respecto de la superficie del terreno. Como protección\ncontra el deterioro mecánico, se utilizarán ladrillos o cubiertas y a una distancia entre\n20 y 30 cm por encima del cable deberán instalarse cintas de identificación o\nseñalización no degradables en un tiempo menor a la vida útil del cable enterrado.\n6.6.2 No se permite el tendido de conductores directamente en tierra en jardines, bajo\ncalzadas, bajo aceras, recintos pavimentados o sitios sobre los cuales se levanten\nconstrucciones definitivas.\n6.6.3 En caso de que los conductores tendidos directamente en tierra deban cruzar bajo\nuna calzada o vereda, este cruce deberá hacerse a través de un ducto apropiado\nque cubra todo el tramo.\n6.6.4 Las uniones y derivaciones de los conductores tendidos directamente en tierra se\nharán en cámaras, mediante mufas o cajas de conexiones, usando para ello los\nsistemas de uniones.","a":"redes"},{"n":"RPTD N°13","r":"6.7","h":"Criterios de diseño y seguridad","t":"6.7  Instalación de cables en ductos\n6.7.1 Podrán usarse como sistemas de canalización eléctrica en media y baja tensión,\nductos o tuberías metálicas y no metálicas. En una misma canalización no podrán\nmezclarse tuberías metálicas de distintos materiales.\n6.7.2 Los ductos deberán ser de materiales que reúnan las siguientes condiciones:\na. No higroscópicos.\nb. Mantener un grado de protección adecuado al tipo de uso.\nc. Garantizar que no rasguen o deterioren el aislamiento de los conductores.\n6.7.3 En alimentaciones de corriente alterna canalizadas en tuberías metálicas, deberá\nevitarse el calentamiento de éstas debido a la inducción electromagnética,\ncolocando todos los conductores, incluido el neutro cuando corresponda, en una\nmisma tubería. Las tuberías metálicas deberán protegerse contra la corrosión, ser\ngalvanizadas en caliente y estar conectadas eléctricamente a tierra.\n6.7.4 Las uniones entre ductos deberán asegurar la máxima hermeticidad posible, y no\ndeberán alterar su sección transversal interna.\n6.7.5 En donde se presenten condiciones desfavorables de resistencia mecánica del\nterreno se deberán tomar las medidas necesarias para asegurar un adecuado\nsoporte y protección de los ductos.\n6.7.6 Las canalizaciones subterráneas en base a ductos deberán tener cámaras de\ninspección o de paso, instaladas a una distancia entre ellas que permita la\ninstalación de los cables sin provocarles daño ni afectar su resistencia mecánica.\n6.7.7 Las entradas y salidas de los ductos hacia y desde las cámaras se deberán hacer","a":"redes"},{"n":"RPTD N°13","r":"6.7","h":"Criterios de diseño y seguridad","t":"de tal modo que no se produzcan cantos agudos que puedan dañar la aislación o la\ncubierta de los conductores, para lo cual se emplearán boquillas del mismo material\nde los ductos o bien boquillas metálicas resistentes a la corrosión.\n6.7.8 Se aceptará una distancia máxima de recorrido entre cámaras de 90 m, con un\nmáximo de dos curvas y una desviación por cada curva no superior a 60º con\nrespecto a la línea recta y radios de curvatura de 10 veces el diámetro del ducto\nrespectivo como mínimo.\n6.7.9 Si existen más de dos curvas o una desviación superior a la señalada en el punto\nanterior, se deberán colocar cámaras intermedias.\n6.7.10 En tramos rectos se aceptará, colocar cámaras hasta una distancia máxima de 120\nm entre ellas. El ducto que se utilice en estos casos será de un diámetro mínimo de\n50 mm.\n6.7.11 En tramos cuyo recorrido no sea superior a 20 m se aceptará que los ductos\nmetálicos y las tuberías de PVC o Polietileno formen una U, sin colocar cámaras.\n6.7.12 Los ductos se colocarán en una zanja de ancho y profundidad suficiente,\nconsiderando que deberán ir cubiertos por 0,60 m de tierra de relleno, exigiéndose\nuna profundidad de 0,80 m en zonas de tránsito de vehículos. El fondo de la\nexcavación deberá emparejarse con una capa de arena y los ductos deberán tener\nuna pendiente mínima de 0,25% hacia las cámaras próximas.\n6.7.13 Los ductos o bancos de ductos de líneas eléctricas de media y baja tensión no\ndeberán quedar en contacto con ninguna tubería de drenaje, agua, vapor o\ncombustible. En el caso de cruzamientos sobre dichas instalaciones, deberán","a":"redes"},{"n":"RPTD N°13","r":"6.7","h":"Criterios de diseño y seguridad","t":"colocarse en ambos lados soportes adecuados para evitar que el peso de los ductos\npueda dañar a las instalaciones.\n6.7.14 Los bancos de ductos deberán conservar la misma disposición y ordenamiento de\nlos ductos individuales, a lo largo de todo su recorrido, asegurando que se mantenga\nla separación de los circuitos.\n6.7.15 La canalización subterránea deberá tener una señalización colocada de la misma\nforma que la indicada en el punto 6.6.1, para advertir de la presencia de cables\neléctricos.\n6.7.16 Las uniones y derivaciones de conductores dentro de cámaras se harán utilizando\nmufas, en conformidad a la norma IEEE 48.","a":"redes"},{"n":"RPTD N°13","r":"6.8","h":"Criterios de diseño y seguridad","t":"6.8  Equipo subterráneo\n6.8.1 Se considera como equipo subterráneo a todo aquel instalado bajo el nivel del suelo,\nutilizado para la operación de las líneas eléctricas subterráneas de media y baja\ntensión.\n6.8.2 No deberán instalarse equipos de comunicación de otros servicios en una misma\ncámara o bóveda de equipos eléctricos. Cuando no sea posible cumplir esta\ndisposición, será necesario un acuerdo entre las partes involucradas. En caso de no\nhaber acuerdo, resolverá la Superintendencia.\n6.8.3 Los equipos deberán ser colocados dentro de las cámaras o bóvedas, en soportes\nu otros dispositivos que los fijen y resistan su masa y el de las cargas a que estén\nsometidos, así como los esfuerzos que se presenten durante su operación.\n6.8.4 Las carcasas de los equipos que contengan fusibles, interruptores u otras partes\nsusceptibles de producir gases, deberán estar construidas en tal forma que resistan\nlas presiones interiores que se produzcan, para no causar daños a personas u otros\nequipos próximos. Conforme a los resultados de los estudios que determinen el nivel\nde protección requerido para cada equipo y/o las medidas de mitigación e\nidentificación de riesgos, procedimientos e instructivos que se deberán adoptar,\nsegún lo establecido en las normas NFPA 70E; IEEE 1584; IEEE C37.20.7; IEC\n62271-1.\n6.8.5 Los equipos y sus estructuras no deberán obstruir el acceso o salida del personal\nen las cámaras o bóvedas.\n6.8.6 Los equipos no deberán interferir con estructuras de drenaje.\n6.8.7 Los equipos no deberán obstaculizar la ventilación de las instalaciones.\n6.8.8 Las partes vivas de los equipos subterráneos deberán quedar instaladas, aisladas o\nprotegidas, de modo que se evite el contacto accidental de personas.\n6.8.9 Los equipos instalados en cámaras o bóvedas deberán contar con placas o algún\notro medio que los identifique permanentemente.","a":"redes"},{"n":"RPTD N°13","r":"6.9","h":"Criterios de diseño y seguridad","t":"6.9  Puestas a Tierra\n6.9.1 En los sistemas de puesta a tierra se deberán cumplir los criterios y disposiciones\nestablecidos en el Pliego RPTD N°06.\n6.9.2 La tierra de servicio se diseñará de modo tal que, en caso de circulación de una\ncorriente de falla permanente, la tensión de cualquier conductor activo de la red con\nrespecto a tierra no sobrepase los 250 V.\n6.9.3 El conductor neutro se pondrá a tierra en la proximidad de la subestación y en\ndistintos puntos de la red de distribución en baja tensión, a distancias no superiores\na 200 m y en los extremos de líneas, cuando las líneas de distribución excedan dicha\nlongitud.\nLa resistencia combinada de todas las puestas a tierra resultantes de la aplicación\nde esta exigencia no deberá exceder de 5 Ohm.","a":"redes"},{"n":"RPTD N°13","r":"6.10","h":"Criterios de diseño y seguridad","t":"6.10  Protecciones eléctricas\n6.10.1 Dispositivos de protección contra sobrecorrientes y sobrecargas\na. Las instalaciones de media y baja tensión deberán estar debidamente protegidas\ncontra los efectos peligrosos, térmicos y dinámicos, que puedan originar las\ncorrientes de cortocircuito y las de sobrecarga, cuando éstas puedan producir\naverías y daños en las citadas instalaciones.\nb. Entre los diferentes dispositivos de protección contra las sobrecorrientes y\nsobrecargas pertenecientes a la misma instalación de baja o media tensión, se\nestablecerá una adecuada coordinación de actuación, para que la parte\ndesconectada en caso de cortocircuito o sobrecarga sea la menor posible.\nc. Cada uno de los circuitos de baja tensión de una subestación de distribución\ndeberá ser protegido en forma independiente mediante dispositivos para\nsobrecorrientes y sobrecargas. Los fusibles y los aparatos automáticos, como\ninterruptores y reconectadores, deberán interrumpir el máximo nivel de corriente\nde cortocircuito que pueda producirse en el lugar donde ellos están instalados.\nLos aparatos automáticos deberán ser capaces de soportar varias\ndesconexiones sucesivas, de acuerdo con las normas correspondientes.\n6.10.2 Dispositivos de protección contra sobretensiones\na. Las sobretensiones peligrosas deberán ser evitadas por una construcción\napropiada de las instalaciones, o sus efectos deberán ser atenuados por el\nempleo de aparatos convenientemente elegidos.\nb. Toda subestación de baja y media tensión deberá tener, por lo menos en el lado\nprimario del transformador, protección contra sobretensiones (DPS), que cumpla\nlas características señaladas en el punto 5.12.5 del Pliego RPTD N°10.","a":"redes"},{"n":"RPTD N°13","r":"6.11","h":"Criterios de diseño y seguridad","t":"6.11  Otras protecciones\n6.11.1 Para la protección del público y para la operación confiable de las líneas\naéreas de servicio público, dentro del área que ocupa la franja de seguridad no\ndeberán existir anuncios, obstáculos ni construcciones de ninguna naturaleza.\n6.11.2 Se exceptúan los obstáculos que son necesarios para la prestación de los\nservicios públicos, siempre y cuando la distancia vertical entre el conductor, en la\ncondición de flecha máxima, y la parte superior de los obstáculos, dentro de la franja\nde seguridad, no sea inferior a la señalada en la columna “Exposición a conductores\nmóviles” de la Tabla N° 1 del Pliego RPTD N°15.","a":"redes"},{"n":"RPTD N°13","r":"6.12","h":"Criterios de diseño y seguridad","t":"6.12  Prohibiciones y obligaciones\n6.12.1 Las redes de distribución de energía eléctrica sólo pueden destinarse para\nser usadas en aquellos fines reconocidos por el marco regulatorio vigente, de\nmanera que se prohíbe que las mismas puedan ser destinadas a otras finalidades,\nparticularmente, a servir de apoyo físico a objetos de propaganda electoral, pública\no particular.\n6.12.2 Las empresas concesionarias deberán proceder al retiro de la propaganda y\nelementos afines instalados en sus redes eléctricas y disponer de equipos\nespecialmente destinados al cumplimiento de dicha tarea.","a":"redes"},{"n":"RPTD N°13","r":"7–7.1","h":"Cruces y paralelismos","t":"7.  Cruces y paralelismos\n7.1  Consideraciones generales\n7.1.1 Los cruzamientos de conductores aéreos de un mismo circuito deberán hacerse\nsujetándose en la misma estructura; de no ser posible, deberá mantenerse la\nseparación de acuerdo con los requisitos de esta sección.\n7.1.2 Las separaciones horizontales y verticales se aplican bajo las siguientes\ncondiciones:\na. Las separaciones deberán determinarse en el punto de mayor acercamiento\nentre los dos conductores.\nb. Ambos conductores deberán analizarse desde su posición de reposo hasta un\ndesplazamiento ocasionado por una presión de viento de 30 kg/m2, con flecha\ninicial y final a 15° C de temperatura en el conductor, sin viento, y con flecha\ninicial y final a 50° C de temperatura en el conductor, sin viento. La presión de\nviento puede reducirse a 20 kg/m 2 en áreas protegidas por edificios u otros\nobstáculos. Cuando se usen aisladores de suspensión con movimiento libre, el\ndesplazamiento de los conductores deberá incluir la inclinación de la cadena de\naisladores.\nc. La dirección supuesta del viento deberá ser aquélla que produzca la separación\nmás crítica.","a":"redes"},{"n":"RPTD N°13","r":"7.2","h":"Cruces y paralelismos","t":"7.2  Paralelismos\nLa separación horizontal entre conductores aéreos adyacentes soportados en\ndiferentes estructuras deberá ser cuando menos de 2 m para líneas eléctricas con\ntensiones de hasta 23 kV.","a":"redes"},{"n":"RPTD N°13","r":"7.3","h":"Cruces y paralelismos","t":"7.3  Cruces\na. La separación vertical entre conductores que se crucen, en metros, soportados\nen diferentes estructuras, por condiciones de seguridad, deberá ser como mínimo\nla indicada en la Tabla N° 1.\nTABLA Nº 1\nConductor superior\nTensión\nConductor  Baja  Media\nreducida y  Tirantes\ninferior  Tensión  Tensión\nmensajeros\nTensión\nreducida y  1,0  1,0  1,2\nmensajeros\nBaja\n-  1,0  1,3  1,75\nTensión\nTirantes  -  -  -  1,75\nMedia\n-  -  2,0  2,0\nTensión\nb. Cuando una línea aérea de baja tensión cruza en el mismo tramo conductores\naéreos de líneas de tensión reducida y una línea aérea de contacto de\nferrocarriles, la resistencia de ruptura de los conductores de dicha línea no podrá\nser inferior a 400 kg.","a":"redes"},{"n":"RPTD N°13","r":"7.4","h":"Cruces y paralelismos","t":"7.4  Cruces Férreos\nLas líneas de media tensión con conductores desnudos o aislados, que crucen vías\nférreas, deberán considerar como mínimo una altura de 10,7 m, medida en el punto\nmás bajo dentro del ancho de la zona de cruce.\nLos cruces de líneas eléctricas de baja tensión con ferrocarriles, cuya tensión de\nservicio de la línea de contacto sea igual o superior a 1.500 V, deberán ser\nsubterráneos.\nEn los pasos bajo nivel de las vías férreas, los cruces de líneas aéreas deberán ser\ncon canalizaciones ubicadas en el muro o bajo la losa de la vía férrea, de manera\nde impedir el contacto directo e indirecto a través de elementos o herramientas de\nmantenimiento, con personas que se encuentren bajo la vía férrea.\nLos revestimientos metálicos de protección y las cubiertas de los cables de líneas\ndeberán conectarse a tierra.","a":"redes"},{"n":"RPTD N°13","r":"7.5","h":"Cruces y paralelismos","t":"7.5  Cruces y paralelismos de canalizaciones de líneas eléctricas de baja y media tensión\nsubterráneas con redes de gas, agua potable y alcantarillado\na. La distancia mínima entre el borde externo del ducto, banco de ductos o\nconductor, de canalización eléctrica subterránea de baja o media tensión, y\ncualquier otro servicio (gas, agua, calefacción, vapor, aire comprimido, entre\notros), deberá ser de un mínimo de 0,20 m.\nSi esta distancia no puede ser mantenida, se deberán separar en forma efectiva\nlas instalaciones a través de una hilera cerrada de ladrillos u otros materiales\ndieléctricos resistentes al fuego y al arco eléctrico, de por lo menos 5 cm de\nespesor.\nb. La separación mínima entre ductos o bancos de ductos de líneas eléctricas de\nbaja y media tensión con instalaciones de combustibles líquidos deberá ser 1 m.","a":"redes"},{"n":"RPTD N°13","r":"7.6","h":"Cruces y paralelismos","t":"7.6  Cruces y paralelismos de canalizaciones de líneas de baja y media tensión\nsubterráneas con líneas de alta tensión y de tensión reducida\nCuando haya cruces y paralelismos de canalizaciones de líneas de baja y media\ntensión subterránea con líneas de alta tensión y de tensión reducida, la distancia\nmínima entre éstas no deberá ser inferior a 20 cm.\nEn caso de cruces o paralelismos líneas subterráneos de diferentes tensiones, la\nlínea de mayor tensión deberá quedar instalada a mayor profundidad respecto del\nsuelo terminado.","a":"redes"},{"n":"RPTD N°13","r":"8","h":"Instalaciones subacuáticas","t":"8.  Instalaciones subacuáticas\nLas líneas eléctricas de baja y media tensión cuyo trazado pase por fondos\nacuáticos (marinos, lacustres o fluviales), deberán cumplir con las disposiciones\nseñaladas en el punto 6 del pliego RPTD Nº11, que se refieran a este tema.","a":"redes"},{"n":"RPTD N°14","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es establecer los requisitos y condiciones de\nseguridad que deben cumplir los apoyos de terceros en postes de propiedad de la\nempresa distribuidora eléctrica.","a":"redes"},{"n":"RPTD N°14","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica a las redes de distribución e instalaciones de tensión\nreducida y no es aplicable para el caso de paralelismo de instalaciones eléctricas de\ntensión diferente como es el caso de líneas de multitensión.","a":"redes"},{"n":"RPTD N°14","r":"3","h":"Referencias normativas","t":"3  Referencias normativas\nLa norma técnica a la que se hace referencia a continuación, es parte integrante del\npresente pliego técnico y solo debe ser aplicada en los puntos en los cuales es citada.\nNFPA 70E  2012  Standard for Electrical Safety in the Workplace.","a":"redes"},{"n":"RPTD N°14","r":"4–4.2","h":"Terminología y definiciones","t":"4  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes.\n4.1  Apoyo  Nombre genérico dado al dispositivo de soporte de\nconductores y aisladores de las líneas o redes aéreas.\nPueden ser postes, torres u otro tipo de estructura.\n4.2  Apoyo en poste  Apoyos de elementos de red, líneas de tensión reducida,\nequipos de sistemas de tensión reducida, luminaria\npública con sujeción física a postes de distribución de\nenergía eléctrica.","a":"redes"},{"n":"RPTD N°14","r":"4.3–4.4","h":"Terminología y definiciones","t":"4.3  Empresa Distribuidora o  Empresa(s) distribuidora(s) concesionaria(s) del servicio\nDistribuidora  público de distribución o todo aquel que preste el servicio\nde distribución, ya sea en calidad de propietario,\narrendatario, usufructuario o que opere, a cualquier\ntítulo, instalaciones de distribución de energía eléctrica.\n4.4  Instalación de tensión  Se consideran en este grupo las instalaciones con\nreducida  tensiones nominales menores o iguales a 100 V, como\nes el caso de líneas de telefonía, comunicaciones,\ntelevisión por cable, circuitos de monitoreo, circuitos de\nvigilancia, cámaras de tránsito o similares.","a":"redes"},{"n":"RPTD N°14","r":"4.5–4.6","h":"Terminología y definiciones","t":"4.5  Servicio de apoyo  Servicio prestado por la empresa distribuidora eléctrica\npara que los propietarios de redes o instalaciones de\ntensión reducida utilicen la infraestructura comprendida\nen los apoyos, con la finalidad de sustentar los diferentes\nelementos que componen su red de instalaciones de\ntensión reducida.\n4.6  Usuario de apoyo  Empresa, sociedad de giro telecomunicaciones o\ncualquier otra entidad o persona jurídica o persona\nnatural, que utiliza el servicio de apoyo prestado por la\nempresa distribuidora eléctrica.","a":"redes"},{"n":"RPTD N°14","r":"5–5.2","h":"Condiciones para la prestación del servicio de apoyo","t":"5  Condiciones para la prestación del servicio de apoyo\n5.1  El servicio de apoyo comprende exclusivamente el uso de la estructura de la\npostación de la empresa distribuidora eléctrica como elemento de sustentación\nmecánica de dichos apoyos.\n5.2  El usuario de apoyo podrá instalar, modificar y/o retirar apoyos en poste, previa\nsolicitud y autorización por escrito por parte de la empresa de distribución eléctrica,\nconforme al procedimiento contemplado en los contratos o convenios de apoyo en\npostes, los que en todo caso deberán ajustarse a las normas reglamentarias o\ntécnicas de telecomunicaciones y eléctricas.","a":"redes"},{"n":"RPTD N°14","r":"5.3","h":"Condiciones para la prestación del servicio de apoyo","t":"5.3  La empresa distribuidora eléctrica que preste el servicio de apoyo, sin perjuicio de las\nresponsabilidades que ante ella adquieran los propietarios de redes o instalaciones\nde tensión reducida, deberán dar estricto cumplimiento a las exigencias de este pliego\ny serán responsables ante la autoridad de garantizar la seguridad y calidad de servicio\nde sus instalaciones.","a":"redes"},{"n":"RPTD N°14","r":"5.4","h":"Condiciones para la prestación del servicio de apoyo","t":"5.4  Para la instalación, modificación o retiros de apoyos en poste, el solicitante deberá\npresentar el requerimiento por escrito a la empresa distribuidora eléctrica, a la cual\ndeberá acompañar el proyecto que incluya los detalles técnicos, operacionales y\nadministrativos, y que al menos contendrá los siguientes aspectos:\na. La naturaleza de los trabajos que se requieren ejecutar.\nb. La indicación precisa y clara de las instalaciones que se intervendrán.\nc. La especificación de cables proyectados.\nd. La cantidad precisa y determinada de los nuevos apoyos en poste solicitados.\ne. La o las autorizaciones previas requeridas para estos efectos.\nf. Indicación precisa y clara de las líneas y apoyos existentes en el sector y, en\ngeneral, todos aquellos otros antecedentes del trabajo que se ejecutará.\ng. Indicación de los elementos de red y líneas en desuso que se retirarán.\nh. Plano de elevación y planta del proyecto.\ni. El plano correspondiente al proyecto deberá reflejar fielmente las condiciones de\nterreno e incluir todas las consideraciones de estabilidad mecánica necesarias\npara compensar los esfuerzos mecánicos generados en la postación, como\nconsecuencia de la instalación, modificación o retiro de los apoyos en poste.","a":"redes"},{"n":"RPTD N°14","r":"5.5–5.6","h":"Condiciones para la prestación del servicio de apoyo","t":"5.5  Recibido el proyecto, con todos los antecedentes especificados, la empresa\ndistribuidora eléctrica tendrá un plazo máximo de 30 días corridos para emitir un\ninforme por escrito al propietario de la red o instalación de tensión reducida, indicando\nla autorización o rechazo del proyecto para la instalación, modificación o retiros de los\napoyos. En caso de rechazo, el informe deberá precisar los aspectos técnicos,\noperacionales y/o administrativos que impiden la prestación del servicio solicitado.\n5.6  La autorización señalada en el punto 5.5, una vez otorgada, tendrá una validez de 60\ndías corridos. Transcurrido este plazo, sin haber ejecutado las obras, el solicitante\ndeberá gestionar una nueva autorización en los mismos términos y formas indicados.","a":"redes"},{"n":"RPTD N°14","r":"5.7","h":"Condiciones para la prestación del servicio de apoyo","t":"5.7  La empresa distribuidora debe convenir con los usuarios de apoyos algunas\nexigencias generales orientadas a resguardar la seguridad de las personas y la\ncontinuidad del suministro de las instalaciones eléctricas, como es el caso de\ncondiciones técnicas de construcción, operación, mantenimiento, modificación,\nsupervisión, tiempos de respuesta ante fallas, retiro temporal o definitivo de los\napoyos en poste de la empresa distribuidora. En el caso de apoyos en postes\ncorrespondientes a tendidos de telecomunicaciones, además de las consideraciones\nanteriores se deberán cumplir las exigencias contenidas en la Ley 18.168 y sus\nmodificaciones, normas reglamentarias o técnicas de telecomunicaciones y\neléctricas.","a":"redes"},{"n":"RPTD N°14","r":"5.8","h":"Condiciones para la prestación del servicio de apoyo","t":"5.8  En el caso de instalación, modificación y/o retiro de apoyos, la empresa distribuidora\ndeberá realizar una inspección final para verificar que no existan riesgos para la\nseguridad de las personas, las instalaciones o la continuidad del suministro eléctrico.","a":"redes"},{"n":"RPTD N°14","r":"6–6.1","h":"Condiciones de seguridad","t":"6  Condiciones de seguridad\n6.1  Quien ejecute los trabajos asociados al apoyo en poste, deberá cumplir con todas las\nmedidas de seguridad en las diferentes actividades relacionadas con trabajos de\ninstalación, modificación, mantenimiento, operación o retiro de apoyos, incluyendo los\nprocedimientos de trabajo seguro y el uso de los elementos de protección personal,\nen conformidad a la norma NFPA 70E.","a":"redes"},{"n":"RPTD N°14","r":"6.2","h":"Condiciones de seguridad","t":"6.2  En los trabajos de instalación de apoyos en poste de líneas de tensión reducida, se\ndeberá conservar la debida distancia de seguridad, entendiéndose por tal a la mínima\ndistancia que deberá mantener cualquier parte del cuerpo del trabajador, o elemento\nconductor que manipule, con los circuitos eléctricos energizados circundantes. La\ndistancia de seguridad mínima con equipos o con redes energizadas es la que se\nindica en la Tabla N° 1.\nTABLA Nº 1\nTensión de la red eléctrica  Distancia mínima de\nentre fases (V)  seguridad (m)\n380  0,30\nMayor a 380 y hasta 15.000  0,70\nMayor a 15.000 y hasta 23.000  0,80","a":"redes"},{"n":"RPTD N°14","r":"6.3–6.5","h":"Condiciones de seguridad","t":"6.3  La red eléctrica de baja tensión no deberá ser usada como fuente de energía de\ninstalaciones de tensión reducida.\n6.4  En el caso de que líneas de tensión reducida crucen calles, pasajes, caminos rurales,\no similares, los propietarios de esas líneas deberán garantizar una altura mínima\ndesde el suelo de 4,5 m, medidos desde el punto más bajo de la línea al suelo.\n6.5  Cuando las líneas de tensión reducida deban cruzar carreteras, autopistas, avenidas\no similares, o en vías de salida de recintos portuarios en donde se traslade con cierta\nregularidad cargas de grandes dimensiones, la altura mínima indicada en el punto 6.4\npodrá ser incrementada en común acuerdo con las partes involucradas.","a":"redes"},{"n":"RPTD N°14","r":"7–7.2","h":"Retiro de cables de tensión reducida","t":"7  Retiro de cables de tensión reducida\n7.1  Será motivo de rechazo de la solicitud indicada en el punto 5.4, la existencia de\ninstalaciones en desuso del usuario de apoyo en postes de la empresa distribuidora\neléctrica.\n7.2  Las líneas de tensión reducida, así como sus correspondientes equipos y elementos\nde apoyo en poste que se encuentran en desuso, constituyen un riesgo para la\nseguridad de las personas, las cosas y las instalaciones de la empresa distribuidora,\ny por tanto, deben ser retirados de acuerdo con los plazos, criterios, procedimiento y\nmecanismos de resolución de discrepancias acordados entre las partes o los\nestablecidos en la Ley N° 18.168 o la que la reemplace, en normas reglamentarias o\ntécnicas de telecomunicaciones y eléctricas.","a":"redes"},{"n":"RPTD N°15","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad en la\noperación y mantenimiento de las instalaciones de producción, transporte, prestación\nde servicios complementarios, sistemas de almacenamiento y distribución de energía\neléctrica.","a":"redes"},{"n":"RPTD N°15","r":"2","h":"Alcance","t":"2  Alcance\nEste pliego técnico aplica a las instalaciones de producción, transporte, prestación de\nservicios complementarios, sistemas de almacenamiento y distribución de energía\neléctrica.","a":"redes"},{"n":"RPTD N°15","r":"3–3.2","h":"Referencias normativas","t":"3  Referencias normativas\nLas normas técnicas a las que se hace referencia a continuación, son parte integrante\ndel presente pliego técnico y solo deben ser aplicadas en los puntos en los cuales son\ncitadas.\n3.1  NFPA 70E  2012  Standard for Electrical Safety in the Workplace.\n3.2  OSHA 1910.269  2014  Occupational Safety and Health Standards - Electric\nPower Generation, Transmission, and Distribution.","a":"redes"},{"n":"RPTD N°15","r":"4–4.3","h":"Terminología y definiciones","t":"4  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes:\n4.1  Accesible  Al alcance de personas, sin auxilio de medio alguno.\n4.2  Arco eléctrico  Descarga disruptiva generada por la ionización de un\nmedio gaseoso entre dos superficies o elementos a\ndiferente potencial.\n4.3  Bóveda  Encerramiento con acceso sólo para personas\ncalificadas, reforzado para resistir el fuego, sobre o\nbajo el nivel del terreno, que aloja transformadores de\npotencia para uso interior.","a":"redes"},{"n":"RPTD N°15","r":"4.4–4.6","h":"Terminología y definiciones","t":"4.4  Cámara  Estructura sólida situada encima o debajo del suelo\npara facilitar el tendido, mantenimiento y reparación\nde conductores, permitiendo el empalme de los\ndistintos ductos que conforman la canalización.\n4.5  Coordinador  Coordinador independiente del sistema eléctrico\nnacional al que se refiere el Título VI bis de la Ley.\n4.6  Circuito  Camino cerrado por donde fluye la corriente eléctrica\nproducto de una fuente de alimentación (pila, batería,\ngenerador, etc.).","a":"redes"},{"n":"RPTD N°15","r":"4.7–4.10","h":"Terminología y definiciones","t":"4.7  Conductor energizado  Conductor que no está conectado a tierra y está sujeto\na tensión eléctrica.\n4.8  Distancia de seguridad  Distancia a un conductor energizado, que minimiza el\nriesgo de accidente de personas por acercamiento, o\nuna descarga a elementos a potencial cero.\n4.9  Distribución de energía  Acto de distribuir la energía eléctrica a los\neléctrica  consumidores finales, dentro de un área específica.\n4.10  Estructura  Todo aquello que puede ser construido o edificado.\nPuede ser fija o móvil, estar en el aire, sobre o bajo la\ntierra o en el agua.","a":"redes"},{"n":"RPTD N°15","r":"4.11–4.12","h":"Terminología y definiciones","t":"4.11  Frontera de aproximación Una frontera de protección contra choque eléctrico\nlimitada  que la puede cruzar únicamente personal calificado.\n4.12  Frontera de aproximación Límite de aproximación a una distancia de una parte\nprohibida  viva expuesta (energizada), dentro de la cual se\nconsidera lo mismo que estar haciendo contacto con\nla parte viva. También se define este límite como\naquel dentro del cual aumenta el riesgo de choque,\ndebido a arco eléctrico ocasionado por movimientos\ninvoluntarios, para personal que trabaja cerca de una\nparte viva.","a":"redes"},{"n":"RPTD N°15","r":"4.13–4.14","h":"Terminología y definiciones","t":"4.13  Instalación eléctrica  Conjunto de aparatos eléctricos, conductores y\ncircuitos asociados, previstos para un fin particular:\nproducción, transporte, prestación de servicios\ncomplementarios, sistemas de almacenamiento y\ndistribución de energía eléctrica. Para los efectos del\npresente Pliego Técnico, deberá considerarse como\nun producto terminado.\n4.14  Línea energizada  Línea eléctrica con tensión.","a":"redes"},{"n":"RPTD N°15","r":"4.15–4.18","h":"Terminología y definiciones","t":"4.15  Maniobra  Conjunto de procedimientos tendientes a operar una\nred eléctrica en forma segura.\n4.16  Mantenimiento  Conjunto de acciones o procedimientos tendientes a\npreservar o restablecer un bien a un estado tal que le\npermita garantizar la máxima confiabilidad.\n4.17  Nivel de tensión  Valor4.18\nde la tensión nominal utilizado en un sistema\ndado.\n4.18  Puesta a tierra  Toma o conexión que permite el establecimiento de un\ncircuito de retorno a tierra y el mantenimiento de su\npotencial de tierra.","a":"redes"},{"n":"RPTD N°15","r":"5–5.2","h":"Aspectos generales de operación y mantenimiento","t":"5  Aspectos generales de operación y mantenimiento\n5.1  Cada propietario u operador de instalaciones de producción, transporte,\nprestación de servicios complementarios, sistemas de almacenamiento o\ndistribución de energía eléctrica deberá poseer procedimientos de operación\ny mantenimiento de sus instalaciones, que permitan dar cumplimiento a los\nestándares de seguridad y calidad definidos en la normativa vigente.\n5.2  Las instalaciones eléctricas serán sometidas a inspección y mantenimiento en\nlas frecuencias que se determine en el Sistema de Gestión de Integridad de\nInstalaciones eléctricas establecido en el pliego RPTD N° 17. SGIIE.","a":"redes"},{"n":"RPTD N°15","r":"6–6.3","h":"Seguridad en las labores de operación y mantenimiento","t":"6  Seguridad en las labores de operación y mantenimiento\n6.1  Los trabajos en instalaciones eléctricas deberán ser ejecutados de manera que\nse evite todo peligro para las personas y no ocasionen daños a terceros o las\ncosas.\n6.2  En lo concerniente a la seguridad de las instalaciones eléctricas intervenidas,\nse deberán considerar procedimientos de trabajo reconocidos y validados por\ncada propietario u operador, los cuales deberán estar basados en la norma\nNFPA 70E o OSHA 1910.269.\n6.3  Los trabajos en instalaciones eléctricas, aun cuando no estén con presencia de\ntensión, deberán ser ejecutados por personal preparado y provistos de equipos\ny elementos de protección personal apropiados.","a":"redes"},{"n":"RPTD N°15","r":"6.4–6.5","h":"Seguridad en las labores de operación y mantenimiento","t":"6.4  Será responsabilidad del propietario u operador de la respectiva instalación\neléctrica entregar instrucciones claras y precisas a todas las personas respecto\nde la labor que se debe ejecutar y sus riesgos asociados. Además, será\nresponsabilidad del propietario u operador de la respectiva instalación eléctrica\nla adecuada supervisión de todas las labores que se ejecutan en las\ninstalaciones.\n6.5  Todas las herramientas empleadas para la operación y mantenimiento deberán\nser conservadas en estado satisfactorio, de acuerdo a los procedimientos\ndefinidos por cada empresa en conformidad a las disposiciones del Pliego\nRPTD N°17 y a las especificaciones técnicas de los fabricantes.","a":"redes"},{"n":"RPTD N°15","r":"6.6","h":"Seguridad en las labores de operación y mantenimiento","t":"6.6  Las herramientas que se utilicen para trabajos en líneas energizadas, con\nmétodo de contacto, deberán ser completamente aisladas y acordes al nivel de\ntensión en el cual se esté interviniendo. A su vez, las herramientas serán\nperiódicamente sometidas a pruebas dieléctricas según políticas de revisión de\ncada empresa.","a":"redes"},{"n":"RPTD N°15","r":"7–7.2","h":"Operación en instalaciones y líneas energizadas","t":"7  Operación en instalaciones y líneas energizadas\n7.1  Sólo se podrán ejecutar trabajos en instalaciones y/o líneas energizadas cuando\nse emplee personal especializado en trabajos con presencia de tensión, con el\nconocimiento de prácticas de trabajo seguro y provisto de equipo y elementos\nde protección adecuados.\n7.2  El personal que intervenga en instalaciones y/o líneas energizadas deberá\nhaber sido debidamente autorizado para estos fines por el propietario u\noperador de la instalación eléctrica, según los protocolos y procedimientos que\nse establezcan por cada propietario u operador.","a":"redes"},{"n":"RPTD N°15","r":"7.3","h":"Operación en instalaciones y líneas energizadas","t":"7.3  Es responsabilidad de cada propietario u operador de instalaciones eléctricas,\nmantener informada al interior de ella, la nómina del personal autorizado para\nintervenir en instalaciones y líneas energizadas.","a":"redes"},{"n":"RPTD N°15","r":"7.4","h":"Operación en instalaciones y líneas energizadas","t":"7.4  Antes de iniciar cualquier trabajo en una instalación eléctrica energizada, se\ndeberán cumplir las siguientes condiciones:\n7.4.1 La persona a cargo del trabajo deberá asegurarse de las condiciones de\nseguridad del entorno antes de desarrollar el trabajo. Las condiciones\nincluyen, sin ser éstas exclusivas ni taxativas, los voltajes nominales de\nlíneas y equipos, presencia de voltajes inducidos peligrosos, condición de\nlas instalaciones de protección y conductores de puesta a tierra de\nequipos, condición de postes, estructuras y las condiciones ambientales.\n7.4.2 Cada herramienta para el trabajo en líneas energizadas deberá ser\nlimpiada e inspeccionada antes de su uso, según lo estipulado en el punto\n6.6 de este Pliego.\n7.4.3 Inhibir la reconexión automática de los equipos que energizan\ndirectamente las instalaciones en que se efectuarán los trabajos.\n7.4.4 Se deberá asegurar en todo momento el cumplimiento de la distancia de\nseguridad para los trabajos de redes energizadas.","a":"redes"},{"n":"RPTD N°15","r":"7.5","h":"Operación en instalaciones y líneas energizadas","t":"7.5  La distancia de seguridad para los trabajos en o en proximidad de instalaciones\ny/o líneas energizadas, debe considerar la mayor tensión de impulso de\nmaniobra a la cual puede estar expuesta una persona, en cualquier sistema, en\nel cual el medio aislante sea el aire y a la mayor tensión indicada en las Tablas\nN° s. 1 y 2, que se definen de acuerdo a los lineamientos de NFPA 70E. La\ndistancia de cualquier parte del cuerpo del operador incluidas las herramientas\ny/o instrumentos que utilice a la instalación y/o línea deberá ser igual o mayor a\nlos valores indicados en las Tablas N°1 y N°2 de este pliego.","a":"redes"},{"n":"RPTD N°15","r":"7.6","h":"Operación en instalaciones y líneas energizadas","t":"7.6  Las fronteras de protección contra choque eléctrico, identificadas como Frontera\nde Aproximación Limitada y Frontera de Aproximación Prohibida, son aplicables\na la situación en la cual el personal que se aproxima está expuesto a\nconductores eléctricos o partes de circuitos energizados. Las Tablas N° s. 1 y 2\nidentifican las distancias asociadas a los diferentes sistemas de tensión, ya sea\nen Corriente Alterna (CA) o en Corriente Continua (CC).","a":"redes"},{"n":"RPTD N°15","r":"7.7","h":"Operación en instalaciones y líneas energizadas","t":"7.7  En la frontera de aproximación prohibida sólo se podrá realizar trabajos por\npersonal calificado y provisto de equipo y elementos de protección personal\nnecesarios para efectuar trabajos con energía viva en conformidad a las\ndisposiciones del Pliego RPTD N°17, en algunos de los tres métodos existentes:\na potencial, a contacto (aislado) o a distancia (mediante el uso de pértigas).\nCorresponde a la columna 4 de las Tablas N° s. 1 y 2, según corresponda.\nTABLA N° 1\nLímites de aproximación a \"partes vivas\" para la protección contra el\nshock eléctrico en sistema eléctrico de corriente alterna\nTodas las dimensiones son distancias desde \"partes vivas\" al\ntrabajador (en metros)\n1  2  3  4\nFrontera\nFrontera aproximación limitada  aproximación\nprohibida,\nExposición a  Exposición a  incluye\nRango de voltaje\nconductores  partes de  movimientos\nnominal\nmóviles  circuitos fijos  inadvertidos\nNo\n0 - 50 V  No especificado No especificado\nespecificado\nEvitar el\n51 V - 300 V  3,0  1,0\ncontacto\n301 V - 750 V  3,0  1,0  0,3\n751 V -15 kV  3,0  1,5  0,7\n15,1 kV - 36 kV  3,0  1,8  0,8\n36,1 kV - 46 kV  3,0  2,5  0,8\n46,1 kV - 72,5 kV  3,0  2,5  1,0\n72,6 kV - 121 kV  3,3  2,5  1,0\n138 kV - 145 kV  3,4  3,0  1,2\n161 kV - 169 kV  3,6  3,6  1,3\n230 kV - 242 kV  4,0  4,0  1,7\n345 kV - 362 kV  4,7  4,7  2,8\n500 kV - 550 kV  5,8  5,8  3,6\n765 kV - 800 kV  7,2  7,2  4,9\nNota: Para el rango de voltaje nominal 0 – 50 V no existe límite de aproximación\nlimitada, como tampoco de aproximación prohibida.\nTABLA N° 2\nLímites de aproximación a \"partes vivas\" para la protección contra el","a":"redes"},{"n":"RPTD N°15","r":"7.7","h":"Operación en instalaciones y líneas energizadas","t":"shock eléctrico en sistema eléctrico de corriente continua\nTodas las dimensiones son distancias desde \"partes vivas\" al\ntrabajador (en metros)\n1  2  3  4\nFrontera aproximación  Frontera\nlimitada  aproximación\nprohibida,\nExposición a  Exposición a  incluye\nRango de voltaje\nconductores  partes de  movimientos\nnominal\nmóviles  circuitos fijos  inadvertidos\nNo\n0 - 100 V  No especificado No especificado\nespecificado\nEvitar el\n101 V - 300 V  3,0  1,0\ncontacto\n300 V -1 kV  3,0  1,0  0,3\n1,1 kV - 5 kV  3,0  1,5  0,5\n5,1 kV - 15 kV  3,0  1,5  0,7\n15,1 kV - 45 kV  3,0  2,5  0,8\n45,1 kV - 75 kV  3,0  2,5  1,0\n75,1 kV - 150 kV  3,3  3,0  1,2\n150,1 kV - 250 kV  3,6  3,6  1,6\n250,1 kV - 500 kV  6,0  6,0  3,5\n500,1 kV - 800 kV  8,0  8,0  5,0\nNota: Para el rango de voltaje nominal 0 – 50 V no existe límite de aproximación\nlimitada, como tampoco de aproximación prohibida.","a":"redes"},{"n":"RPTD N°15","r":"8–8.1","h":"Exigencias para realizar intervenciones seguras","t":"8  Exigencias para realizar intervenciones seguras\n8.1  Las instalaciones de generación y subestaciones de Media, Alta y Extra Alta\nTensión, deberán indicar en sus accesos principales, los peligros más\nrelevantes existentes al interior del recinto, e indicar los elementos de protección\npersonal mínimos a utilizar por las personas que ingresen a éstas. Además, en\nsu cerco o muro perimetral, que las separa de zonas de libre tránsito de\npersonas naturales, deberá instalarse señalética de prohibición de ingreso y del\npeligro de muerte a quien traspase dicha delimitación en conformidad a las\ndisposiciones del Pliego RPTD N°09.","a":"redes"},{"n":"RPTD N°15","r":"8.2–8.3","h":"Exigencias para realizar intervenciones seguras","t":"8.2  Cuando se ejecuten trabajos de intervención en las instalaciones eléctricas, se\ndeberá contar con una delimitación de la zona de trabajo, adecuada y visible,\npara prevenir el ingreso por parte de personas no involucradas en la faena.\n8.3  Las instalaciones de cables subterráneos enterrados directamente en el suelo\no que no se encuentren protegidos por alguna canalización rígida y robusta,\ndeberán estar señalizados con una cinta de peligro, ubicada entre la superficie\ny el cable en comento, indicando la presencia de un cable de alta o media\ntensión según corresponda e idealmente indicando el nivel de tensión y el\npropietario u operador del cable. La señalización deberá establecerse en\nconformidad a las disposiciones del Pliego RPTD N°09.","a":"redes"},{"n":"RPTD N°15","r":"8.4","h":"Exigencias para realizar intervenciones seguras","t":"8.4  Los Coordinados del Sistema Eléctrico Nacional deberán tener un sistema\neficaz de comunicación de voz y datos con el Coordinador, de acuerdo a lo\ndefinido en las respectivas normas técnicas. Los propietarios u operadores\ndeberán disponer y utilizar en sus instalaciones equipamiento, sistemas de\ncontrol, sistemas de protecciones y/o sistemas de comunicaciones que le\npermitan dar cumplimiento a los niveles de seguridad y calidad de servicio para\nsus clientes exigido por la normativa vigente.","a":"redes"},{"n":"RPTD N°15","r":"9–9.1.2","h":"Coordinaciones entre propietarios y operadores de instalaciones eléctricas","t":"9  Coordinaciones entre propietarios y operadores de instalaciones eléctricas\n9.1 Seguridad para intervenciones de personal en terreno\n9.1.1  Toda intervención realizada por el propietario u operador de una\ninstalación eléctrica mediante personal en terreno, deberá ser realizada\nprevia coordinación con el propietario u operador de instalaciones\neléctricas que puedan ser afectadas por la referida intervención.\n9.1.2  La excepción a esta coordinación se permitirá cuando exista riesgo\ninminente para las personas o instalaciones que se están interviniendo;\nen tal caso, solo se permitirán maniobras que impliquen una\ndesenergización. Sin perjuicio de lo anterior, se deberá informar de estas\nmaniobras a la brevedad posible al operador, con el objeto de mantener\nen todo momento la debida coordinación, control y la seguridad de las\npersonas y del sistema eléctrico.","a":"redes"},{"n":"RPTD N°15","r":"9.1.3–9.1.4","h":"Coordinaciones entre propietarios y operadores de instalaciones eléctricas","t":"9.1.3  El operador deberá comunicar al personal de terreno toda maniobra que\nefectúen sobre equipos que afecten la zona de trabajo o perturben la\nintervención del personal en el terreno.\n9.1.4  El encargado del trabajo en terreno será responsable de identificar los\nriesgos involucrados y comunicará al personal bajo su supervisión las\nmedidas de seguridad a adoptar por escrito. Sin perjuicio de lo anterior,\nse deberá respetar en todo momento lo establecido en los puntos 6.1,\n6.2 y 6.3 de este Pliego.","a":"redes"},{"n":"RPTD N°15","r":"9.1.5","h":"Coordinaciones entre propietarios y operadores de instalaciones eléctricas","t":"9.1.5  Previo a la intervención en instalaciones eléctricas desconectadas del\nsistema, se deberán considerar como mínimo los siguientes pasos:\na) Desconectar las fuentes de energía que alimentan las instalaciones a\nintervenir. Para efectuar esta desconexión se utilizarán tantos\nelementos de interrupción como se estime necesarios y, dentro de\néstos, se incluirán preferentemente, elementos de corte visible.\nb) Bloquear el cierre accidental de los elementos de corte. El bloqueo\nde los elementos de corte se efectuará con los mecanismos que los\nequipos disponen para tal efecto o por mecanismos que garanticen el\nefectivo bloqueo de cierre accidental.\nc) Señalizar, mediante el uso de carteles o tarjetas personales, los\npuntos de bloqueo y enclavamiento.\nd) Verificar que las instalaciones a intervenir se encuentran sin tensión,\npara lo cual se utilizarán instrumentos adecuados al rango de\noperación, considerando previamente el estado general de dicho\ninstrumento.\ne) Se deberá realizar la puesta a tierra utilizando aquellos equipos de\noperación diseñados para tal efecto o a través de puestas a tierra\nportátiles. La conexión a tierra se hará preferentemente en la\nproximidad de la obra y entre esta última y el punto de alimentación.\nSe harán en todo caso de manera que no puedan ser interrumpidas\npor los trabajos a realizar. Si una instalación puede ser puesta en\ntensión, ya sea por contacto o por inducción desde varios puntos, se\ntendrá en cuenta este hecho colocando un número suficiente de\npuestas a tierra. La conexión a tierra no podrá ser suprimida sino\ndespués que hayan cesado todos los trabajos.","a":"redes"},{"n":"RPTD N°15","r":"9.1.6","h":"Coordinaciones entre propietarios y operadores de instalaciones eléctricas","t":"9.1.6  Si para la ejecución de trabajos en partes de instalaciones\ndesconectadas se requiere que el personal opere apoyado en\nestructuras metálicas, éstas deberán conectarse a la misma puesta a\ntierra de las partes conductoras de la instalación intervenida.","a":"redes"},{"n":"RPTD N°15","r":"9.1.7","h":"Coordinaciones entre propietarios y operadores de instalaciones eléctricas","t":"9.1.7  No se deberá volver a energizar la instalación sino después de haberse\nasegurado que el personal, herramientas y puestas a tierra respectivas\nse hayan retirado del sector de la instalación que haya sido intervenida\ny que no existe ningún peligro. Los momentos de desconexión y de re-\nenergización se confirmarán por comunicación directa entre las\npersonas responsables de la operación, y del trabajo.\n9.2 Coordinación entre empresas eléctricas y otras empresas\n9.2.1 Para eventos de trabajos programados o por contingencias, en cercanía\na instalaciones eléctricas de distribución que coexistan en soportes\ncomunes con instalaciones de tensión reducida, deberá existir un\nprotocolo de coordinación entre los respectivos propietarios u operadores,\ncon el objeto de advertir previamente los posibles peligros para las\npersonas o cosas o perturbaciones en el sistema eléctrico.\n9.2.2 El mencionado protocolo de coordinación deberá ser confeccionado por\nla empresa distribuidora y comunicado a los propietarios involucrados. En\ncaso de discrepancias respecto del protocolo de coordinación entre los\ndistintos propietarios, resolverá la Superintendencia.\n9.2.3 El sistema de alumbrado podrá instalarse en los mismos postes de\ndistribución eléctrica. Los propietarios del alumbrado público solo podrán\nintervenir dichas instalaciones si se encuentran en circuitos\nindependientes y ubicados bajo las redes de distribución de baja tensión.\n9.2.4 En el caso que deba intervenirse instalaciones que se ubiquen en los\nmismos postes y en la frontera entre la red de distribución de baja tensión","a":"redes"},{"n":"RPTD N°15","r":"9.1.7","h":"Coordinaciones entre propietarios y operadores de instalaciones eléctricas","t":"y la red de alumbrado público, los propietarios u operadores involucrados\ndeberán coordinar previamente la intervención antes de iniciar los\ntrabajos.\n9.2.5 La construcción y las instalaciones del sistema de alumbrado público\ndeberá cumplir con la normativa vigente aplicable, así como las exigencias\nestablecidas en el punto 6.3 del Pliego RPTD N° 13.\n9.2.6 En cualquier caso, los propietarios de instalaciones de alumbrado público\nno podrán intervenir los empalmes donde se ubica el medidor de energía\nni la protección del empalme en el punto de conexión con la red de\ndistribución, facultad que sólo tiene la empresa eléctrica de distribución.\n9.2.7 Las faenas solicitadas por agentes externos a la explotación de servicios\neléctricos que requieran trabajar en la proximidad de líneas eléctricas de\nmedia y baja tensión, o bien, que requieran la desconexión de un tramo o\narranque para fines particulares, deberán solicitar autorización con al\nmenos 20 días corridos de anticipación al propietario de dichas líneas y/o\ninstalaciones con la finalidad que cada propietario pueda verificar dicha\nfactibilidad en términos operativos, contractuales, como también las\ncondiciones de riesgo que pudieran existir. La distribuidora de energía\neléctrica deberá dar respuesta fundada y por escrito en un plazo máximo\nde 10 días corridos, en caso de una respuesta negativa la empresa\ndistribuidora deberá indicar la fecha en que estos trabajos sean factibles,\nen un plazo no superior a los 5 días.\n9.2.8 Asimismo, se deberá incorporar en esta solicitud, a través de un formato\nestablecido por cada distribuidora de energía eléctrica, lo relacionado con\nel detalle de los trabajos, condiciones operacionales requeridas, intervalos\nde duración y procedimiento de trabajo seguro para la tarea a realizar. Por\notro lado, quien ejecute el trabajo deberá dotar al personal que intervendrá\ncon todos los elementos de protección personal, herramientas y equipos\nnecesarios.","a":"redes"},{"n":"RPTD N°15","r":"10","h":"Entorno para una operación y mantenimiento seguros de instalaciones","t":"10  Entorno para una operación y mantenimiento seguros de instalaciones\neléctricas","a":"redes"},{"n":"RPTD N°15","r":"10.1","h":"Entorno para una operación y mantenimiento seguros de instalaciones","t":"10.1  Manejo del entorno a instalaciones eléctricas aéreas\n10.1.1 El propietario u operador de la línea eléctrica en explotación deberá\nrealizar un monitoreo constante para identificar y evaluar el estado de\naquellos árboles alrededor de la franja de seguridad que por su altura\npudiesen dañar los conductores o estructuras de la línea eléctrica, en una\neventual caída; o que sus ramas pudieran crecer hasta tocar los\nconductores eléctricos.\n10.1.2 Los árboles que representen riesgos (inclinados, volcados, enfermos o\ncon otro tipo de problemas), o si sus ramas pudiesen crecer hasta tocar\nlos conductores eléctricos, corresponderá tomar las medidas necesarias\npara proteger la integridad de la línea eléctrica, realizando tareas tales\ncomo, podar o talar dichos árboles, elevar a mayor altura los conductores\nde la línea, cambiar la disposición de las crucetas y conductores, alejar\nlas instalaciones de la línea eléctricas de dichos árboles, entre otras, de\nacuerdo a las instrucciones de carácter general que emita la\nSuperintendencia para estos efectos.\nSin perjuicio de lo anterior, la empresa propietaria u operadora de las\nlíneas eléctricas, deberán monitorear constantemente el estado de los\nárboles que limitan con la franja de seguridad, de manera de adoptar las\nmedidas a que se refiere el párrafo precedente si alguno de los referidos\nárboles cambia su estado a los indicados en el referido párrafo.\n10.1.3 El propietario de la línea eléctrica deberá mantener su franja de seguridad\nlibre de toda vegetación o material que pueda poner en peligro la línea en\ncaso de incendio.","a":"redes"},{"n":"RPTD N°15","r":"10.1","h":"Entorno para una operación y mantenimiento seguros de instalaciones","t":"10.1.4 Es deber del propietario u operador de la línea monitorear constantemente\nsus instalaciones, a fin de adoptar las medidas necesarias para que se dé\ncumplimiento a lo señalado en el punto 4.9 del Pliego RPTD N° 07 “Franja\ny distancias de seguridad\".\n10.1.5 Las instalaciones eléctricas que se encuentran en explotación, que\npudieran verse afectadas por la aparición de agentes externos que\nproporcionen al ambiente material particulado o polución, a un nivel tal\nque degrade o produzcan descargas parciales en el aislamiento, deberán\nser sometidas a un plan sistemático de reemplazo de componentes por\notros con mayor nivel de aislación a fin de preservar la calidad del servicio\neléctrico y la seguridad tanto de terceros como de las propias\ninstalaciones.","a":"redes"},{"n":"RPTD N°15","r":"10.2","h":"Entorno para una operación y mantenimiento seguros de instalaciones","t":"10.2  Manejo del entorno a instalaciones eléctricas subterráneas.\n10.2.1 Los equipos subterráneos que se instalen dentro de cámaras y bóvedas\nde instalaciones subterráneas, deberán ser inspeccionados y mantenidos\nen forma periódica, para evitar la acumulación de basura, agua, tierra,\netc., que pueda poner en riesgo la operación de las instalaciones.\n10.2.2 Cada vez que se realicen intervenciones programadas en instalaciones\nsubterráneas, se deberán realizar y registrar previamente las\ncoordinaciones respectivas inter-empresas, especialmente cuando se\ntrate de lugares donde existan instalaciones colindantes de los diferentes\nservicios, de tal manera que estas coordinaciones resulten posteriormente\nen verificaciones del estado de conservación de las instalaciones, además\nde la validación que estas instalaciones no fueron dañadas a causa de las\nintervenciones que se estuvieron realizando, a fin de mantener la calidad\ny continuidad del servicio.\n10.2.3 Los propietarios u operadores deberán mantener sus instalaciones\ninaccesibles a terceros, sea esto a través de candados y/o sistemas\nespeciales de control de acceso. A su vez, deberán implementar un plan\nsistemático de revisión y monitoreo, incorporando como criterio los\nsectores en donde existan interferencias entre los distintos servicios.","a":"redes"},{"n":"RPTD N°16","r":"1","h":"Objetivo","t":"1  Objetivo\nEl objetivo del presente pliego técnico es establecer el procedimiento para la puesta en\nservicio de una instalación eléctrica.","a":"redes"},{"n":"RPTD N°16","r":"2","h":"Alcance","t":"2  Alcance\nLa aplicación de este pliego técnico será sobre las instalaciones destinadas a la producción,\ntransporte, prestación de servicios complementarios, sistemas de almacenamiento y\ndistribución de energía eléctrica.","a":"redes"},{"n":"RPTD N°16","r":"3–3.2","h":"Terminología y definiciones","t":"3  Terminología y definiciones\nPara los propósitos de este Pliego, se aplican los términos y definiciones siguientes\n3.1  As built  Según lo construido.\n3.2  Empresa  Propietaria(s)  u  operadora(s)  de\ninstalaciones destinadas a la producción,\ntransporte y/o distribución de energía\neléctrica,  o  unidades  constructivas\ncomponentes de esas instalaciones, que\nestán sujetas al cumplimiento de las\ndisposiciones del presente pliego.","a":"redes"},{"n":"RPTD N°16","r":"4–4.1","h":"Procedimiento","t":"4  Procedimiento\n4.1  Las obras de producción, transporte prestación de servicios complementarios,\nsistemas de almacenamiento y distribución o partes de ellas no podrán ser puestas en\nservicio sin haberlas comunicado previamente el dueño de ellas, a la\nSuperintendencia, por lo menos con quince días de anticipación. En dicha\ncomunicación se deberá indicar al menos, una descripción general de las obras que se\nponen en servicio, una relación de los principales equipos y materiales, sus\ncaracterísticas técnicas y la indicación de si son nuevos o reacondicionados. En el\ncaso de empresas de servicio público, se deberá señalar, además, su costo,\ndesglosado en el de equipo o material y el de mano de obra.","a":"redes"}]}