{"mat":{"RIC N°1":"Empalmes","RIC N°2":"Tableros eléctricos","RIC N°3":"Alimentadores y demanda de una instalación","RIC N°4":"Conductores, materiales y sistemas de canalización","RIC N°5":"Medidas de protección contra tensiones peligrosas y descargas eléctricas","RIC N°6":"Puesta a tierra y enlace equipotencial","RIC N°7":"Instalaciones de equipos","RIC N°8":"Sistemas de emergencia","RIC N°9":"Sistemas de autogeneración","RIC N°10":"Instalaciones de uso general","RIC N°11":"Instalaciones especiales","RIC N°12":"Instalaciones en ambientes explosivos","RIC N°13":"Subestaciones y salas eléctricas","RIC N°14":"Eficiencia energética en edificios","RIC N°15":"Infraestructura para la recarga de vehículos eléctricos","RIC N°16":"Subsistemas de distribución","RIC N°17":"Operación y mantenimiento","RIC N°18":"Presentación de proyectos","RIC N°19":"Puesta en servicio","DS 8":"Reglamento de seguridad de las instalaciones de consumo de energía eléctrica","RPTD N°01":"Tensiones y frecuencias nominales","RPTD N°02":"Clasificación de instalaciones","RPTD N°03":"Proyectos y estudios","RPTD N°04":"Conductores","RPTD N°05":"Aislación","RPTD N°06":"Puesta a tierra","RPTD N°07":"Franja y distancias de seguridad","RPTD N°08":"Protección contra incendios","RPTD N°09":"Señalización de seguridad de instalaciones","RPTD N°10":"Centrales de producción y subestaciones","RPTD N°11":"Líneas de alta y extra alta tensión","RPTD N°12":"Líneas eléctricas de diferente tensión en estructura común (multitensión)","RPTD N°13":"Líneas eléctricas de media y baja tensión","RPTD N°14":"Apoyo en postes por terceros","RPTD N°15":"Operación y mantenimiento","RPTD N°16":"Puesta en servicio","DS 109":"Reglamento de seguridad de instalaciones de producción, transporte y distribución","DS 92":"Reglamento de instaladores eléctricos","DS 57":"Reglamento de generación distribuida para autoconsumo","DS 327":"Reglamento de la Ley General de Servicios Eléctricos"},"d":[{"n":"RIC N°12","r":"3–3.2","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente\npliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\nAtmósferas explosivas.  Parte  0:  Equipo.\n3.1  UNE-EN 60079-0  A11:2014\nRequisitos generales.\n2015  Atmósferas explosivas. Parte 1: Protección del\n3.2  UNE-EN 60079-1\nAC:2018  equipo por envolventes antideflagrantes \"d\".\nAtmósferas explosivas. Parte 2: Equipos de","a":"consumo"},{"n":"RIC N°12","r":"3.3–3.5","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-2                       2015","t":"3.3  UNE-EN 60079-2  2015\nprotección por envolventes presurizadas \"p\".\nAtmósferas explosivas. Parte 5: Protección de\n3.4  UNE-EN 60079-5  2016\nequipos por relleno pulverulento \"q\"\nAtmósferas explosivas. Parte 6: Protección del\n3.5  UNE-EN 60079-6  2016\nequipo por inmersión líquida \"o\".\n2016  Atmósferas explosivas. Parte 7: Protección del","a":"consumo"},{"n":"RIC N°12","r":"3.6–3.8","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-7","t":"3.6  UNE-EN 60079-7\nA1: 2019  equipo por seguridad aumentada \"e\".\nAtmósferas  explosivas.  Parte  10-1:\n3.7  UNE-EN 60079-10-1  2016  Clasificación de emplazamientos. Atmósferas\nexplosivas gaseosas.\nAtmósferas  explosivas.  Parte  10-2:\n3.8  UNE-EN 60079-10-2  2016  Clasificación de emplazamientos. Atmósferas\nexplosivas de polvo.\nAtmósferas explosivas. Parte 11: Protección del","a":"consumo"},{"n":"RIC N°12","r":"3.9–3.11","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-11                      2013","t":"3.9  UNE-EN 60079-11  2013\nequipo por seguridad intrínseca \"i\".\n2011  Atmósferas explosivas. Parte 13: Protección del\n3.10  UNE-EN 60079-13\n2018  equipo por salas presurizadas\nAtmósferas explosivas. Parte 14: Diseño,\n3.11  UNE-EN 60079-14  2016  elección y realización de las instalaciones\neléctricas.\nAtmósferas explosivas. Parte 15: Protección del","a":"consumo"},{"n":"RIC N°12","r":"3.12–3.14","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-15                      2013","t":"3.12  UNE-EN 60079-15  2013\nequipo por modo de protección \"n\".\nExplosive atmospheres. Part 16: Artificial\n3.13  IEC TR 60079-16  1990  ventilation for the protection of analyzer (s)\nhouses\nAtmósferas explosivas. Parte 17: Inspección y\n3.14  UNE-EN 60079-17  2014\nmantenimiento de instalaciones eléctricas.\nAtmósferas explosivas. Parte 18: Protección del","a":"consumo"},{"n":"RIC N°12","r":"3.15–3.16","h":"REFERENCIAS NORMATIVAS","t":"3.15  UNE-EN 60079-18  A1:2018\nequipo por encapsulado \"m\".\nAC:2018\n2011  Atmósferas explosivas. Parte 19: Reparación,\n3.16  UNE-EN 60079-19\nA1:2016  revisión y reconstrucción de material.\nAtmósferas  explosivas.  Parte  20-1:\nCaracterísticas de los materiales para la","a":"consumo"},{"n":"RIC N°12","r":"3.17–3.19","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-20-1                    2014","t":"3.17  UNE-EN 60079-20-1  2014\nclasificación de gases y vapores. Métodos y\ndatos de ensayo.\nAtmósferas explosivas. Parte 25: Sistemas\n3.18  UNE-EN 60079-25  2017\neléctricos de seguridad intrínseca.\nAtmósferas explosivas. Parte 26: Material con\n3.19  UNE-EN 60079-26  2015\nnivel de protección de material (EPL) Ga.\nAtmósferas explosivas. Parte 27: Concepto de","a":"consumo"},{"n":"RIC N°12","r":"3.20–3.22","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-27                      2010","t":"3.20  UNE-EN 60079-27  2010\nbus de campo de seguridad intrínseca (FISCO).\nAtmósferas explosivas. Parte 28: Protección de\n3.21  UNE-EN 60079-28  2016  material y sistemas de transmisión que utilizan\nradiación óptica.\nAtmósferas explosivas. Parte 29-1: Detectores\n3.22  UNE-EN 60079-29-1  2017  de gas. Requisitos de funcionamiento para los\ndetectores de gases inflamables.\nAtmósferas explosivas. Parte 29-2: Detectores\nde gas. Selección, instalación, uso y","a":"consumo"},{"n":"RIC N°12","r":"3.23–3.24","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-29-2                    2016","t":"3.23  UNE-EN 60079-29-2  2016\nmantenimiento de los detectores de gases\ninflamables y de oxígeno.\nAtmósferas explosivas. Parte 29-3: Detectores\n3.24  UNE-EN 60079-29-3  2015  de gas. Guía sobre seguridad funcional de\nsistemas fijos de detección de gas.\nAtmósferas explosivas. Parte 29-4: Detectores\n2011  de gas. Requisitos de funcionamiento de los","a":"consumo"},{"n":"RIC N°12","r":"3.25–3.26","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-29-4","t":"3.25  UNE-EN 60079-29-4\nCORR 1:2011 detectores de camino abierto para gases\ninflamables.\nAtmósferas  explosivas.  Parte  30-1:\n3.26  UNE-EN 60079-30-1  2017  Calefactores para traceado por resistencia\neléctrica. Requisitos generales y ensayos.\nAtmósferas  explosivas.  Parte  30-2:\nCalefactores para traceado por resistencia","a":"consumo"},{"n":"RIC N°12","r":"3.27–3.28","h":"REFERENCIAS NORMATIVAS › UNE-EN 60079-30-2                       2017","t":"3.27  UNE-EN 60079-30-2  2017\neléctrica. Guía de aplicación para el diseño,\ninstalación y mantenimiento.\nAtmósferas explosivas. Parte 31: Protección del\n3.28  UNE-EN 60079-31  2016  material contra la inflamación de polvo por\nenvolvente \"t\".\n2013  Explosive atmospheres. Part 32-1: Electrostatic","a":"consumo"},{"n":"RIC N°12","r":"3.29–3.31","h":"REFERENCIAS NORMATIVAS › IEC TS 60079-32-1","t":"3.29  IEC TS 60079-32-1\nAMD1:2017  hazards, guidance\nUNE-CLS/TR  2018  Atmósferas explosivas. Parte 32-1: Peligros\n3.30\n60079-32-1  2019  electrostáticos. Guía\nAtmósferas explosivas. Parte 32-2: Riesgos\n3.31  UNE-EN 60079-32-2  2016\nelectrostáticos. Ensayos.\nExplosive atmospheres. Part 33: Equipment","a":"consumo"},{"n":"RIC N°12","r":"3.32–3.34","h":"REFERENCIAS NORMATIVAS › IEC 60079-33                            2012","t":"3.32  IEC 60079-33  2012\nprotection by special protection 's'\nUNE-CLC/TR  Atmósferas explosivas. Parte 33: Protección del\n3.33  2015\n60079-33  equipo por protección especial \"s\".\nAtmósferas explosivas. Parte 39: Sistemas de\nUNE-CLC IEC/TS\n3.34  2019  seguridad intrínseca con limitación de duración\n60079-39\nde la chispa controlada electrónicamente.\nExplosive atmospheres - Part 39: Intrinsically","a":"consumo"},{"n":"RIC N°12","r":"3.35–3.36","h":"REFERENCIAS NORMATIVAS","t":"3.35  IEC TS 60079-39  2015  safe systems with electronically controlled\nspark duration limitation\nExplosive atmospheres. Part 40: Requirements\n3.36  IEC TS 60079-40  2015  for process sealing between flammable process\nfluids and electrical systems\nExplosive atmospheres - Part 42: Electrical","a":"consumo"},{"n":"RIC N°12","r":"3.37–3.39","h":"REFERENCIAS NORMATIVAS","t":"3.37  IEC TS 60079-42  2019  safety devices for the control of potential ignition\nsources for Ex-Equipment\nExplosive atmospheres - Part 43: Equipment in\n3.38  IEC TS 60079-43  2017\nadverse service conditions\nExplosive atmospheres. Part 46: Equipment\n3.39  IEC TS 60079-46  2017\nassemblies\nTests on electric and optical fibre cables under\n2004  fire conditions - Part 1-1: Test for vertical flame","a":"consumo"},{"n":"RIC N°12","r":"3.40–3.41","h":"REFERENCIAS NORMATIVAS › IEC 60332-1-1","t":"3.40  IEC 60332-1-1\nAMD1: 2015  propagation for a single insulatedwire or cable\n– Apparatus.\nTests on electric and optical fibre cables under\nfire conditions - Part 3-10: Test for vertical flame\n3.41  IEC 60332-3-10  2018\nspread of vertically-mounted bunched wires or\ncables – Apparatus.\nMineral insulated cables and their terminations","a":"consumo"},{"n":"RIC N°12","r":"3.42–3.44","h":"REFERENCIAS NORMATIVAS","t":"3.42  IEC 60702-1  with a rated voltage not exceeding 750 V - Part\nAMD1: 2015\n1: Cables.\n2008  Conduit systems for cable management - Part\n3.43  IEC 61386-1\nAMD1:2017  1: General requirements.\nCables eléctricos de utilización industrial de\n3.44  UNE 21123-1  2017  tensión asignada 0,6/1 kV. Parte 1: Cables con\naislamiento y cubierta de policloruro de vinilo.\nCables eléctricos de utilización industrial de\ntensión asignada 0,6/1 kV. Parte 2: Cables con","a":"consumo"},{"n":"RIC N°12","r":"3.45–3.46","h":"REFERENCIAS NORMATIVAS › UNE 21123-2                            2017","t":"3.45  UNE 21123-2  2017\naislamiento de polietileno reticulado y cubierta\nde policloruro de vinilo.\nCables eléctricos de utilización industrial de\ntensión asignada 0,6/1 kV. Parte 3: Cables con\n3.46  UNE 21123-3  2017\naislamiento de etileno-propileno y cubierta de\npolicloruro de vinilo.\nCables eléctricos de utilización industrial de\ntensión asignada 0,6/1 kV. Parte 4: Cables con","a":"consumo"},{"n":"RIC N°12","r":"3.47–3.48","h":"REFERENCIAS NORMATIVAS › UNE 21123-4                            2017","t":"3.47  UNE 21123-4  2017\naislamiento de polietileno reticulado y cubierta\nde poliolefina\nCables eléctricos de utilización industrial de\ntensión asignada 0,6/1 kV. Parte 5: Cables con\n3.48  UNE 21123-5  2017\naislamiento de etileno propileno y cubierta de\npoliolefin\nCables flexibles con aislamiento de elastómero","a":"consumo"},{"n":"RIC N°12","r":"3.49–3.50","h":"REFERENCIAS NORMATIVAS","t":"3.49  UNE 21150  2020  reticulado y cubierta reforzada de elastómero\nreticulado, de tensión asignada 0,6/1 kV\nPerfiles tubulares de acero, de pared gruesa,\n3.50  UNE 36582  1986  galvanizados, para blindaje de conducciones\neléctricas. (Tubo \"conduit\").\nCables eléctricos de baja tensión. Cables de\ntensión asignada inferior o igual a 450/750 V","a":"consumo"},{"n":"RIC N°12","r":"3.51–3.52","h":"REFERENCIAS NORMATIVAS","t":"3.51  UNE EN 50525-2-21  (Uo/U). Parte 2-21: Cables de utilización\ngeneral. Cables flexibles con aislamiento de\nelastómero reticulado\nExplosive atmospheres. Part 20-1: Material\n3.52  ISO/IEC 80079-20-1  2017  characteristics for gas and vapour classification\n- Test methods and data\nAtmósferas  explosivas.  Parte  20-2:\nUNE-EN ISO/IEC  2016","a":"consumo"},{"n":"RIC N°12","r":"3.53–3.55","h":"REFERENCIAS NORMATIVAS › Características del material. Métodos de","t":"3.53  Características del material. Métodos de\n80079-20-2  AC:2017\nensayo de polvos inflamables.\n2013  General requirements for arc fault detection\n3.54  IEC 62606\nAMD1: 2017  devices\n3.55  NFPA 70  2020  National Electrical Code (NEC)\nNota 1: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas UNE,\nlas normas IEC o NFPA equivalentes.","a":"consumo"},{"n":"RIC N°12","r":"4–4.2","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Aparatos a prueba de explosión: Equipo encerrado en una carcasa, capaz de resistir una\nexplosión de un gas o vapor especifico que pueda ocurrir en su interior; e impedir la ignición del\ngas o vapor específico que rodea la envoltura por causa de chispas, fogonazos o explosión del\ngas o vapor en el interior de la cubierta, y que opera a temperatura exterior tal que la atmósfera\ninflamable que lo rodea no se enciende por su causa.\n4.2  Aparato a prueba de ignición de polvos: Equipo encerrado de manera tal que no permite la\npenetración de polvo y al ser instalado y protegido, no permitirá que la generación de arcos,\nchispas o calor que pueda producirse o liberarse de cualquier otra manera en su interior, provoque\nla ignición de las acumulaciones externas o en suspensión de un polvo específico, sobre o en las\ncercanías de la envolvente.","a":"consumo"},{"n":"RIC N°12","r":"4.3–4.4","h":"TERMINOLOGÍA","t":"4.3  Clasificación de lugares peligrosos: Consiste en la delimitación de las instalaciones que se\nconsideren como áreas clasificadas, dependiendo de la posible presencia de atmósferas\ninflamables. El resultado de la clasificación de áreas es un plano, o una serie de éstos, indicando,\ntanto en planta como en elevación, la extensión de las áreas clasificadas y las propiedades de\nlos materiales peligrosos presentes.\n4.4  Envolvente antideflagrante \"d\": Modo de protección en el que las partes que pueden inflamar\nuna atmósfera explosiva están situadas dentro de una envolvente que puede soportar los efectos\nde la presión derivada de una explosión interna de la mezcla y que impide la transmisión de la\nexplosión a la atmósfera explosiva circundante. Las reglas de este modo de protección se definen\nen la norma UNE-EN 60079-1.","a":"consumo"},{"n":"RIC N°12","r":"4.5–4.7","h":"TERMINOLOGÍA","t":"4.5  Inmersión en aceite \"o\": Modo de protección en el que el equipo eléctrico o partes de éste, se\nsumergen en un líquido de protección de modo que la atmósfera explosiva que pueda encontrarse\nsobre la superficie del líquido o en el entorno de la envolvente, no resulta inflamado. Las reglas\nde este modo de protección se definen en la norma UNE-EN 60079-6.\n4.6  Modo de protección: Conjunto de medidas específicas aplicadas a un equipo eléctrico para\nimpedir la inflamación de una atmósfera explosiva que lo circunde.\n4.7  Seguridad intrínseca \"i\": Modo de protección que aplicado a un circuito o a los circuitos de un\nequipo hace que cualquier chispa o cualquier efecto térmico producido en condiciones\nnormalizadas, lo que incluye funcionamiento normal y funcionamiento en condiciones de fallo\nespecificadas, no sea capaz de provocar la inflamación de una determinada atmósfera explosiva.\nLas reglas de este modo de protección se definen en la norma UNE-EN 60079-11.","a":"consumo"},{"n":"RIC N°12","r":"4.8–4.9","h":"TERMINOLOGÍA","t":"4.8  Sistema de seguridad aumentada \"e\": Modo de protección que se aplica a material eléctrico\no componentes Ex en el que son de aplicación medidas adicionales que dan seguridad\naumentada frente a la posibilidad de temperaturas excesivas y a que se produzcan arcos y\nchispas. Las reglas de este modo de protección se definen en la norma UNE-EN 60079-7.\n4.9  Sistema de seguridad intrínseca: Conjunto de materiales y equipos eléctricos interconectados\nentre sí, descritos en un documento, en el que los circuitos o partes de circuitos destinados a ser\nempleados en atmósferas con riesgo de explosión, son de seguridad intrínseca. Las reglas a que\ndeben someterse estos sistemas se encuentran en la norma UNE-EN 60079-25.\nAdemás de estos modos de protección existen otros específicos para utilizar en atmósferas de\ngas (zonas 0, 1 y 2) y en atmósferas de polvo (zonas 20, 21 y 22), que se citan más adelante.","a":"consumo"},{"n":"RIC N°12","r":"5–5.1.1.3","h":"CATEGORÍA DE APARATOS A INSTALAR DE ACUERDO CON LA CLASIFICACIÓN DEL","t":"5  CATEGORÍA DE APARATOS A INSTALAR DE ACUERDO CON LA CLASIFICACIÓN DEL\nAREA (ZONAS)\n5.1  En la Zona 0 o Zona 20: Aparatos diseñados para que puedan funcionar dentro de los parámetros\noperativos determinados por el fabricante y asegurar un nivel de protección muy alto.\n5.1.1  Los modos de protección típicos que proporcionan esta categoría son:\n5.1.1.1  Aparatos y sistemas de seguridad intrínseca con nivel de protección ‘ia’ para gases y\npolvos.\n5.1.1.2  Encapsulado ‘ma’ (gases y polvos).\n5.1.1.3  Protección por envolvente ‘ta’ (polvo).","a":"consumo"},{"n":"RIC N°12","r":"5.1.1.4–5.2.1.3","h":"CATEGORÍA DE APARATOS A INSTALAR DE ACUERDO CON LA CLASIFICACIÓN DEL","t":"5.1.1.4  Equipos con doble modo de protección conformes con la norma UNE-EN 60079-26.\n5.1.1.5  Equipos con Protección Especial ‘sa’.\n5.2  En la Zona 1 o Zona 21: Aparatos diseñados para poder funcionar en las condiciones prácticas\nfijadas por el fabricante y asegurar un alto nivel de protección.\n5.2.1  Los modos de protección típicos que proporcionan esta categoría son:\n5.2.1.1  Todos los que se pueden utilizar en la Zona 0 o Zona 20\n5.2.1.2  Envolvente antideflagrante ‘d’.\n5.2.1.3  Sobrepresión interna ‘pb’, ‘pv’ (gases) o ‘pD’ (polvos).","a":"consumo"},{"n":"RIC N°12","r":"5.2.1.4–5.3","h":"CATEGORÍA DE APARATOS A INSTALAR DE ACUERDO CON LA CLASIFICACIÓN DEL","t":"5.2.1.4  Relleno pulverulento ‘q’(gases).\n5.2.1.5  Inmersión en aceite ‘o’ (gases)’.\n5.2.1.6  Seguridad aumentada ‘e’ (gases).\n5.2.1.7  Encapsulado ‘m’ o ‘mb’ (gases y polvos).\n5.2.1.8  Aparatos y sistemas de seguridad intrínseca con nivel de protección ‘ib’ (gases y\npolvos).\n5.2.1.9  Protección por envolvente ‘tb’.\n5.2.1.10 Equipos con Protección Especial ‘sb’.\n5.3  En la Zona 2 o Zona 22: Aparatos diseñados para poder funcionar en las condiciones prácticas\nfijadas por el fabricante y asegurar un nivel normal de protección.","a":"consumo"},{"n":"RIC N°12","r":"5.3.1–5.3.1.6","h":"CATEGORÍA DE APARATOS A INSTALAR DE ACUERDO CON LA CLASIFICACIÓN DEL","t":"5.3.1  Los modos de protección típicos que proporcionan esta categoría son:\n5.3.1.1  Todos los que se pueden utilizar en la Zona 1 o Zona 21.\n5.3.1.2  Modo de protección simplificado ‘nA’, ‘nL’ o ‘nC’ (gases).\n5.3.1.3  Aparatos y sistemas de seguridad intrínseca con nivel de protección “ic” (gases y\npolvos).\n5.3.1.4  Sobrepresión interna ‘pc’ (gases) o ‘pD’ (polvos).\n5.3.1.5  Protección por envolvente ‘tc’.\n5.3.1.6  Equipos con Protección Especial ‘sc’.","a":"consumo"},{"n":"RIC N°12","r":"6–6.2","h":"FUNDAMENTOS PARA ALCANZAR LA SEGURIDAD","t":"6  FUNDAMENTOS PARA ALCANZAR LA SEGURIDAD\n6.1  El procedimiento para alcanzar un nivel de seguridad aceptable se fundamenta en el empleo de\nequipamiento construido y seleccionado de acuerdo con ciertas reglas, así como en la adopción\nde medidas de seguridad especiales de instalación, inspección, mantenimiento y reparación, en\nrelación con la acotación del riesgo de presencia de atmósfera explosiva mediante una\nclasificación de los emplazamientos en los que se pueden producir atmósferas explosivas.\n6.2  Según la clasificación en que se incluye el emplazamiento, es necesario recurrir a un tipo\ndeterminado de medidas constructivas de los equipos, de instalación, supervisión o intervención,\ncomo se detalla en el presente pliego y normas que en él se citan.","a":"consumo"},{"n":"RIC N°12","r":"6.3–6.4","h":"FUNDAMENTOS PARA ALCANZAR LA SEGURIDAD","t":"6.3  Adicionalmente, es preciso llevar a cabo la explotación, conservación y mantenimiento de la\ninstalación y sus componentes, dentro de unos límites estrictos, para que las condiciones de\nseguridad no se vean comprometidas durante su vida útil.\n6.4  Todos los servicios que componen la cadena de la instalación en locales peligrosos (clasificación\nde áreas, diseño, selección de los aparatos, montaje e instalación, operación, mantenimiento,\nreparación, inspección deberán ser realizados por un instalador autorizado por la\nSuperintendencia, que posea los conocimientos específicos de este tipo de instalaciones.","a":"consumo"},{"n":"RIC N°12","r":"6.5–6.6","h":"FUNDAMENTOS PARA ALCANZAR LA SEGURIDAD","t":"6.5  De acuerdo con lo establecido en la Ley Nº 18.410, cualquier duda en cuanto a la interpretación\nde las disposiciones de este pliego técnico será resuelta por la Superintendencia.\n6.6  En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de tecnologías\ndiferentes a las establecidas en el presente pliego técnico, siempre que se mantenga el nivel de\nseguridad que el texto normativo contempla. Estas tecnologías deberán estar técnicamente\nrespaldadas en normas, códigos o especificaciones nacionales o extranjeras, así como en\nprácticas recomendadas de ingeniería internacionalmente reconocidas, o bien ser parte de\ninstalaciones de prueba para nueva tecnología. Para ello el instalador deberá presentar el\nproyecto y un ejemplar completo de la versión vigente de la norma, código o especificación\nextranjera utilizada debidamente traducida, cuando corresponda, así como cualquier otro\nantecedente que solicite la Superintendencia.","a":"consumo"},{"n":"RIC N°12","r":"7–7.3.1","h":"CLASIFICACIÓN DE LUGARES PELIGROSOS","t":"7  CLASIFICACIÓN DE LUGARES PELIGROSOS\n7.1  Los lugares peligrosos se agrupan en dos Grupos según la naturaleza de la sustancia inflamable,\ndenominadas como Grupo II si el riesgo es debido a gases, vapores o nieblas y como Grupo III\nsi el riesgo es debido a polvo.\n7.2  La clasificación de lugares se realizará considerando la instalación en funcionamiento normal, es\ndecir, no se consideran los escapes que se originen en situaciones catastróficas como la rotura\nde una tubería o recipiente.\n7.3  El objetivo de la clasificación por zonas es doble:\n7.3.1  Precisar las categorías del equipo utilizado y su instalación en las zonas indicadas, a\ncondición de que éstas estén adaptadas a los gases, vapores o niebla y/o polvo;","a":"consumo"},{"n":"RIC N°12","r":"7.3.2–7.5","h":"CLASIFICACIÓN DE LUGARES PELIGROSOS","t":"7.3.2  Señalar las limitaciones de acceso, de la ejecución de trabajos y selección de materiales\ncon fuente de ignición no cubiertos por esta instrucción.\n7.4  La clasificación de un entorno requiere, como mínimo, la realización de:\n7.4.1  Lista de sustancias y sus características relacionadas con la explosión.\n7.4.2  Lista de fuentes de escape indicando sus parámetros.\n7.4.3  Plano de áreas peligrosas con vistas y cortes en cantidad suficiente como para no dejar\ndudas en ningún local.\n7.5  Tipos de sustancias","a":"consumo"},{"n":"RIC N°12","r":"7.5.1–7.5.1.2","h":"CLASIFICACIÓN DE LUGARES PELIGROSOS › Tipos de sustancias","t":"7.5.1  Las sustancias se agrupan de la siguiente forma:\n7.5.1.1 Grupo II: Comprende lugares en los que hay o puede haber gases, vapores o\nnieblas en cantidad suficiente para producir atmósferas explosivas o inflamables;\nse incluyen en esta categoría los lugares en los que hay o puede haber líquidos\ninflamables.\nLos datos relevantes de las sustancias del Grupo II se enumeran en la norma\nUNE-EN 60079-10-1, y entre estos datos se deben conocer:\na)  Estado físico de la sustancia.\nb)  Si el sistema de contención es abierto o cerrado.\nc)  Punto de inflamación y de ebullición.\nd)  Densidad relativa del gas o vapor.\ne)  Temperatura de ignición.\nf)  Límites de explosión, inferior y superior.\ng)  Presión de vapor.\nh)  Subgrupo (IIA, IIB o IIC).\ni)  Ventilación: tipo, grado y disponibilidad.\nLos datos de las sustancias más comunes pueden encontrarse en las normas\nUNE-EN 60079-20-1, ISO/IEC 80079-20-1 para gases y vapores e UNE-EN\nISO/IEC 80079-20-2 para polvos combustibles, aunque es válida cualquier otra\nfuente de información y, si corresponde, determinación por ensayo.\n7.5.1.2 Grupo III: Comprende lugares en los que hay o puede haber polvo inflamable.\nEste Grupo incluye polvos y fibras inflamables, en general sustancias sólidas que\npueden ponerse en suspensión y que se depositan por su propio peso. Bajo esta\ndefinición cabe considerar tamaños de partículas inferiores a 500 micrones.\nEs necesario recopilar los datos de las sustancias del entorno particular, tales\ncomo:\na)  Granulometría.\nb)  Humedad.\nc)  Temperatura de inflamación (en capa y en nube).\nd)  Conductividad eléctrica.\ne)  Concentración mínima explosiva.\nf)  Energía mínima de inflamación.\ng)  Presión máxima de explosión y velocidad máxima de aumento de presión\n(Kmax).\nSe debe realizar la determinación experimental de las características explosivas.\nSe establecen tres subgrupos para las sustancias del Grupo III:\n  IIIA fibras.\n  IIIB polvos no conductores.\n  IIIC polvos conductores.","a":"consumo"},{"n":"RIC N°12","r":"7.5.2–7.5.2.5","h":"CLASIFICACIÓN DE LUGARES PELIGROSOS › Tipos de sustancias","t":"7.5.2  Zonas Grupo II\n7.5.2.1 Zona 0: Lugar en el que la atmósfera explosiva constituida por una mezcla de aire\nde sustancias inflamables en forma de gas, vapor o niebla está presente de modo\npermanente, o por un espacio de tiempo prolongado, o frecuentemente.\n7.5.2.2 Zona 1: Lugar en el que, en condiciones normales de funcionamiento, con la\nformación ocasional de atmósfera explosiva constituida por una mezcla con aire\nde sustancias inflamables en forma de gas, vapor o niebla.\n7.5.2.3 Zona 2: Lugar en el que, en condiciones normales de funcionamiento, con la\nformación de atmósfera explosiva constituida por una mezcla con aire de\nsustancias inflamables en forma de gas, vapor o niebla o, en la que, en caso de\nformarse, dicha atmósfera explosiva sólo subsiste por espacios de tiempo muy\nbreves.\n7.5.2.4 Las reglas para definir las zonas del Grupo II corresponderán a las definidas en\nla norma UNE-EN 60079-10-1.\n7.5.2.5 En cualquier caso, es necesario tomar precauciones cuando las zonas solapadas\nconciernen a sustancias inflamables que tienen diferente subgrupo y/o clase de\ntemperatura. Por lo que se deberán aplicar las características más restrictivas\npara la zona solapada.","a":"consumo"},{"n":"RIC N°12","r":"7.5.3–7.5.3.4","h":"CLASIFICACIÓN DE LUGARES PELIGROSOS › Tipos de sustancias","t":"7.5.3  Zonas Grupo III\n7.5.3.1 Zona 20: Lugar en el que la atmósfera explosiva en forma de nube de polvo\ninflamable en el aire está presente de forma permanente, o por un espacio de\ntiempo prolongado, o frecuentemente.\nLas capas en sí mismas no constituyen una zona 20. En general estas\ncondiciones se dan en el interior de conducciones, recipientes, etc. Los lugares\nen los que hay capas de polvo, pero no hay nubes de forma continua o durante\nlargos períodos de tiempo, no entran en este concepto.\n7.5.3.2 Zona 21: Lugares en los que cabe contar con la formación ocasional, en\ncondiciones normales de funcionamiento, de una atmósfera explosiva, en forma\nde nube de polvo inflamable en el aire.\nEsta zona puede incluir entre otros, los lugares en la inmediata vecindad de, por\nejemplo, lugares de vaciado o llenado de polvo.\n7.5.3.3 Zona 22: Lugares en el que no cabe contar, en condiciones normales de\nfuncionamiento, con la formación de una atmósfera explosiva peligrosa en forma\nde nube de polvo inflamable en el aire o en la que, en caso de formarse dicha\natmósfera explosiva, sólo subsiste por breve espacio de tiempo.\nEsta zona puede incluir, entre otros, entornos próximos de sistemas conteniendo\npolvo de los que puede haber fugas y formar depósitos de polvo.\n7.5.3.4 Las reglas para definir las zonas del Grupo III corresponderán a las definidas en\nla norma UNE-EN 60079-10-2.","a":"consumo"},{"n":"RIC N°12","r":"8–8.1","h":"DISPOSICIONES GENERALES","t":"8  DISPOSICIONES GENERALES\n8.1  Las instalaciones de consumo de energía eléctrica en ambientes explosivos deberán cumplir con\nlo indicado en el presente pliego y también se aceptarán instalaciones que cumplan con las\nnormas IEC o UNE-EN 60079 en todas sus partes, o NFPA 70, siempre que la totalidad de la\ninstalación cumpla con la norma específica que le aplique y no se generen combinaciones de\nnormas que hagan peligrosa la instalación. La Superintendencia podrá emitir instrucciones\ntécnicas de carácter general definiendo el procedimiento que deben cumplir las instalaciones que\nsean diseñadas bajo el estándar NFPA.","a":"consumo"},{"n":"RIC N°12","r":"8.2–8.3.2","h":"DISPOSICIONES GENERALES","t":"8.2  Lo que aquí no se indique explícitamente corresponderá a los demás pliegos técnicos normativos.\nEn caso de conflicto predominará este pliego técnico.\n8.3  Condiciones generales\n8.3.1  En la medida de lo posible, los equipos eléctricos se ubicarán en áreas no peligrosas. Si\nesto no es posible, la instalación se ejecutará donde exista menor riesgo.\n8.3.2  Los equipos eléctricos se instalarán de acuerdo con las condiciones de su documentación\nparticular, se pondrá especial cuidado en asegurar que las partes recambiables, tales\ncomo lámparas, sean del tipo y características asignadas correctas. Las inspecciones de\nlas instalaciones objeto de estas disposiciones se realizarán según lo establecido en la\nnorma UNE-EN 60079-14 y UNE-EN 60079-17.","a":"consumo"},{"n":"RIC N°12","r":"8.3.3","h":"DISPOSICIONES GENERALES › Condiciones generales","t":"8.3.3  Todos los circuitos que alimenten equipos eléctricos que se ubiquen en áreas peligrosas,\ndeberán quedar protegidos por un dispositivo de detección de falla de arco eléctrico, en\nconformidad de la norma IEC 62606.","a":"consumo"},{"n":"RIC N°12","r":"8.3.4","h":"DISPOSICIONES GENERALES › Condiciones generales","t":"8.3.4  En el caso de circunstancias excepcionales, como por ejemplo, ciertas tareas de\nreparación que precisan soldadura, trabajos de investigación y desarrollo (operación en\nplantas piloto, realización de trabajos experimentales etc.) no será necesario que se\nreúnan todos los requisitos de las secciones 8, 9 y 10 siguientes, en el supuesto que la\ninstalación va a estar en operación solo durante un periodo limitado, bajo la supervisión\nde personal especialmente formado, y se reúnen las siguientes condiciones:\na)  Se han tomado medidas para prevenir la aparición de atmósferas explosivas\npeligrosas.\nb)  Se han tomado medidas para asegurar que el equipo eléctrico se desconecta en\ncaso de formación de una atmósfera peligrosa.\nc)  Se han tomado medidas para asegurar que las personas no van a resultar dañadas\npor incendios o explosiones.\nAdicionalmente, que estas medidas se han comunicado por escrito al personal que está\nfamiliarizado con los requisitos de este pliego y con las normas que tratan de equipos e\ninstalaciones en lugares con riesgo de explosión y tienen acceso a toda la información\nnecesaria para llevar a cabo la actuación.\nPara llevar a cabo estas operaciones será necesaria la previa elaboración de un permiso\nespecial de trabajo autorizado por el responsable de la planta o instalación.","a":"consumo"},{"n":"RIC N°12","r":"8.4–8.4.2","h":"DISPOSICIONES GENERALES › Documentación","t":"8.4  Documentación\n8.4.1  Para instalaciones nuevas o ampliaciones de las existentes, en el ámbito de aplicación\ndel presente pliego, se incluirá la siguiente información (según corresponda) en el\nproyecto de la instalación:\na)  Clasificación de áreas, su informe complementar con la lista de fuentes de escape y\nplano representativo.\nb)  Adecuación del modo de protección de los equipos a los diferentes emplazamientos\ny zonas.\nc)  Instrucciones de implantación, instalación y conexión de los aparatos y equipos.\nd)  Condiciones especiales de instalación y utilización.\n8.4.2  El propietario deberá conservar:\na)  Copia del proyecto en su forma definitiva.\nb)  Manual de instrucciones de los equipos.\nc)  Certificados de Conformidad de los equipos.\nd)  Documentos descriptivos del sistema para los de seguridad intrínseca.\ne)  Todo documento que pueda ser relevante para las condiciones de seguridad.","a":"consumo"},{"n":"RIC N°12","r":"8.5–8.5.2","h":"DISPOSICIONES GENERALES › Mantenimiento y reparación","t":"8.5  Mantenimiento y reparación\n8.5.1  Las instalaciones objeto de este pliego se someterán a un mantenimiento que garantice\nla conservación de las condiciones de seguridad. Como criterio al respecto, se seguirá lo\nestablecido en la norma UNE-EN 60079-17.\n8.5.2  La reparación de equipos y sistemas de protección deberán ser llevados a cabo de forma\nque no comprometa la seguridad. Como criterio técnico se seguirá lo establecido en la\nnorma UNE-EN 60079-19.","a":"consumo"},{"n":"RIC N°12","r":"9–9.2","h":"EMPLAZAMIENTOS DE GRUPO II","t":"9  EMPLAZAMIENTOS DE GRUPO II\n9.1  Generalidades\n9.1.1  Este tipo de instalaciones eléctricas se ejecutarán de acuerdo con lo especificado en la\nnorma UNE-EN 60079–14, salvo que se contradiga con lo indicado en el presente pliego,\nel cual prevalecerá sobre la norma.\n9.2  Selección de equipos eléctricos (excluidos cables y conductos)","a":"consumo"},{"n":"RIC N°12","r":"9.2.1–9.2.1.4","h":"EMPLAZAMIENTOS DE GRUPO II › Selección de equipos eléctricos (excluidos cables y conductos)","t":"9.2.1  Para seleccionar un equipo eléctrico el procedimiento a seguir comprende las siguientes\nfases:\n9.2.1.1  Caracterizar la sustancia o sustancias implicadas en el proceso.\n9.2.1.2  Clasificar el emplazamiento en el que se va a instalar el equipo.\n9.2.1.3  Seleccionar los equipos eléctricos de tal manera que el modo de protección esté\nde acuerdo con la sección 5 de este pliego y que éstos cumplan con los\nrequisitos que les sea de aplicación, establecidos en la norma UNE-EN 60079-\n14. Si la temperatura ambiente prevista no está en el rango comprendido entre\n-20 ºC y +40 ºC el equipo deberá estar marcado para trabajar en el rango de\ntemperatura correspondiente.\n9.2.1.4  Instalar el equipo de acuerdo con las instrucciones del fabricante.","a":"consumo"},{"n":"RIC N°12","r":"9.3–9.3.2","h":"EMPLAZAMIENTOS DE GRUPO II › Reglas de instalación de equipos eléctricos","t":"9.3  Reglas de instalación de equipos eléctricos.\n9.3.1  La instalación de los equipos eléctricos se realizará de acuerdo con lo especificado en la\nnorma UNE-EN 60079-14.\n9.3.2  Adicionalmente se tendrá en cuenta que la utilización de equipos con modo de protección\npor inmersión en aceite \"o\" queda restringida a equipos de instalación fija y que no tengan\nelementos generadores de arco en el seno del líquido de protección. Para la instalación\nde sistemas de seguridad intrínseca, se tendrá en cuenta también, lo indicado en la norma\nUNE-EN 60079-25.","a":"consumo"},{"n":"RIC N°12","r":"10.1–10.3.2","h":"EMPLAZAMIENTOS DEL GRUPO III","t":"10  EMPLAZAMIENTOS DEL GRUPO III\n10.1 Generalidades\n10.1.1 Este tipo de instalaciones se ejecutarán de acuerdo con lo especificado en la norma UNE-\nEN 60079-14, salvo que se contradiga con lo indicado en el presente pliego, el cual\nprevalecerá sobre la norma.\n10.2 Selección de equipos eléctricos (excluidos cables y conductos).\n10.2.1 Para seleccionar un equipo eléctrico el procedimiento a seguir comprende las siguientes\nfases:\n10.2.1.1 Caracterizar la sustancia o sustancias implicadas en el proceso.\n10.2.1.2 Clasificar el emplazamiento en el que se va a instalar el equipo.\n10.2.1.3 Seleccionar los equipos eléctricos de tal manera que el modo de protección del\nmismo esté de acuerdo con las limitaciones de la sección 5 de este pliego y que\nestos cumplan con los requisitos que les sea de aplicación, establecidos en la\nnorma UNE-EN 60079-14.\n10.2.1.4 Instalar el equipo de acuerdo con las instrucciones del fabricante.\n10.3 Reglas de instalación de equipos eléctricos.\n10.3.1 La instalación de los equipos eléctricos destinados a emplazamientos de Grupo III se hará\nde acuerdo con lo especificado en la norma UNE-EN 60079-14.\n10.3.2 Es necesario tener presente que, si un equipo eléctrico dispone de un modo de protección\npara gases, no garantiza que su protección sea adecuada contra el riesgo de inflamación\nde polvo. El equipo deberá tener en su placa de características la marcación\ncorrespondiente al uso ante riesgos de presencia de polvo.","a":"consumo"},{"n":"RIC N°12","r":"11.1–11.1.6","h":"SISTEMAS DE CABLEADO","t":"11  SISTEMAS DE CABLEADO.\n11.1 Generalidades\n11.1.1 Para instalaciones de seguridad intrínseca, los sistemas de cableado cumplirán los\nrequisitos de las normas UNE-EN 60079-14, UNE-EN 60079-25, UNE-EN 60079-27 e\nUNE-CLC IEC/TS 60079-39.\n11.1.2 Los cables para el resto de las instalaciones tendrán una tensión mínima asignada de\n450/750 V.\n11.1.3 Las entradas de los cables y de las tuberías a los aparatos eléctricos se realizarán de\nacuerdo con el modo de protección previsto y no deberán disminuir ninguna de las\ncaracterísticas de seguridad de los aparatos. Los orificios de los equipos eléctricos para\nentradas de cables o tuberías que no se utilicen deberán cerrarse mediante piezas\ncertificadas acordes con el modo de protección de que vayan dotados dichos equipos.\n11.1.4 Para las canalizaciones para equipos móviles se tendrá en cuenta lo establecido en el\n11.1.5 La intensidad admisible en los conductores deberá disminuirse en un 15% respecto al\nvalor correspondiente a una instalación convencional. Además, todos los cables de\nlongitud igual o superior a 5 m estarán protegidos contra sobrecargas y cortocircuitos;\npara la protección de sobrecargas se tendrá en cuenta la intensidad de carga resultante\nfijada en el párrafo anterior y para la protección de cortocircuitos se tendrá en cuenta el\nvalor máximo para un defecto en el comienzo del cable y el valor mínimo correspondiente\na un defecto bifásico y franco al final del cable.\n11.1.6 En el punto de transición de una canalización eléctrica de una zona a otra, o de un","a":"consumo"},{"n":"RIC N°12","r":"11.2–11.2.2","h":"SISTEMAS DE CABLEADO","t":"emplazamiento peligroso a otro no peligroso, se deberá impedir el paso de gases,\nvapores o líquidos inflamables. Eso puede precisar del sellado de zanjas, tuberías,\nbandejas, etc., una ventilación adecuada o el relleno de zanjas con arena.\n11.2 Requisitos de los cables.\nLos cables a emplear en los sistemas de cableado en los emplazamientos del Grupo II y III\nserán:\n11.2.1 En instalaciones fijas:\n11.2.1.1 Cables de tensión asignada mínima 450/750V, aislados con mezclas\ntermoplásticas o termoestables; instalados en tuberías de acuerdo con el\npunto 11.3 de este pliego, metálicas rígidas o flexibles conforme a la norma\nIEC 61386-1. Los cables que atraviesan sellos en las salidas de las\nenvolventes antideflagrantes “d” deberán ser decapados dentro del sello\nquedando como conductores individuales para permitir un sellaje correcto\n11.2.1.2 Cables construidos de modo que dispongan de una protección mecánica; se\nconsideran como tales:\na)  Los cables con aislamiento mineral y cubierta metálica, según la\nnorma IEC 60702-1.\nb)  Los cables armados con alambre de acero galvanizado y con cubierta\nexterna no metálica, según la serie UNE 21123-1, 2, 3, 4 y 5.\n11.2.1.3 Los cables a utilizar en las instalaciones fijas deben cumplir, respecto a la\nreacción al fuego, lo indicado en la norma IEC 60332-3-10.\n11.2.2 En alimentación de equipos portátiles o móviles. Se utilizarán cables con cubierta de\npolicloropreno según UNE-EN 50525-2-21 o UNE 21150, que sean aptos para servicios\nmóviles, de tensión asignada mínima de 450/750V, flexibles y de sección mínima de 1,5","a":"consumo"},{"n":"RIC N°12","r":"11.3–11.3.1","h":"SISTEMAS DE CABLEADO","t":"mm2. La utilización de estos cables flexibles se restringirá a lo estrictamente necesario y\ncomo máximo a una longitud de 30 m.\n11.3 Requisitos de las tuberías.\n11.3.1 Cuando el cableado de las instalaciones fijas se realice mediante tubería o canal\nprotector, éstos serán conformes a las especificaciones dadas en las tablas siguientes:\nTabla 12.1. Características mínimas para tuberías\nCaracterística  Código  Grado\nResistencia a la compresión  4  Fuerte\nResistencia al impacto  4  Fuerte\nTemperatura mínima de instalación y\n2  -5ºC\nservicio\nTemperatura máxima de instalación y\n2  +90ºC\nservicio\nResistencia al curvado  1-2  Rígido/curvable\nPropiedades eléctricas  1-2  Continuidad eléctrica/aislante\nResistencia a la penetración de objetos\n4  Contra objetos D ≥ 1 mm\nsólidos\nContra gotas de agua cayendo\nResistencia a la penetración del agua  2  verticalmente cuando el sistema de\ntuberías está inclinado 15º\nResistencia a la corrosión de tuberías\n2  Protección interior y exterior media\nmetálicas y compuestas\nResistencia a la tracción  0  No declarada\nResistencia a la propagación de la llama  1  No propagador\nResistencia a las cargas suspendidas  0  No declarada\nTabla 12.2 Características mínimas para bandejas\nCaracterística  Grado\nDimensión del lado mayor de la sección\ntransversal  ≤ 16 mm  > 16 mm\nResistencia al impacto  Fuerte  Fuerte\nTemperatura mínima de instalación y servicio  +15ºC  -5ºC\nTemperatura máxima de instalación y servicio  +60ºC  +60ºC\nContinuidad\nPropiedades eléctricas  Aislante  eléctrica/aislante\nResistencia a la penetración de objetos sólidos  4  no inferior a 2","a":"consumo"},{"n":"RIC N°12","r":"11.3.2–11.3.3","h":"SISTEMAS DE CABLEADO","t":"Resistencia a la penetración de agua  No declarada\nResistencia a la propagación de la llama  No propagador\n11.3.2 Esto no es aplicable en el caso de canalizaciones en tuberías que se conecten a aparatos\neléctricos con modo de protección antideflagrante provistos de sellos cortafuegos, en\ndonde la tubería resistirá una presión interna mínima de 3 MPa durante 1 minuto y será,\no bien de acero sin soldadura, galvanizada interior y exteriormente, conforme a la norma\nUNE 36582, o bien conforme a la norma IEC 61386-1, con el grado de resistencia de la\ntabla siguiente:\nTabla 12.3. Características mínimas para tuberías que se conectan a aparatos eléctricos con\nmodo de protección antideflagrante provistos de sellos cortafuegos\nCaracterística  Código  Grado\nResistencia a la compresión  5  Muy fuerte\nResistencia al impacto  5  Muy fuerte\nTemperatura mínima de instalación y servicio  3  -15ºC\nTemperatura máxima de instalación y servicio  2  +90ºC\nResistencia al curvado  1  Rígido\nPropiedades eléctricas  1  Continuidad eléctrica\nResistencia a la penetración de objetos sólidos  5  Contra el polvo\nContra gotas de agua\ncayendo verticalmente\nResistencia a la penetración del agua  2\ncuando el sistema de tuberías\nestá inclinado 15º\nResistencia a la corrosión de tuberías metálicas  Protección interior y exterior\ny compuestas  elevada\nResistencia a la tracción  2  Ligera\nResistencia a la propagación de la llama  1  No propagador\nResistencia a las cargas suspendidas  2  Ligero\n11.3.3 Cuando por exigencias de la instalación, se precisen tuberías flexibles (p.ej.: por existir","a":"consumo"},{"n":"RIC N°12","r":"11.3.4–11.3.5","h":"SISTEMAS DE CABLEADO","t":"vibraciones en la conexión del cableado en tuberías), estas serán metálicas corrugadas\nde material resistente a la oxidación y características semejantes a las rígidas.\n11.3.4 Las tuberías con conductividad eléctrica deben conectarse a la red de tierra, su\ncontinuidad eléctrica quedará convenientemente asegurada. En el caso de utilizar\ntuberías metálicas flexibles, es necesario que la distancia entre dos puestas a tierra\nconsecutivas de las tuberías no exceda de 10 metros.\n11.3.5 Los sellos cortafuego utilizados en las envolventes antideflagrantes “d” deberán ser\nrellenados adecuadamente de una masa certificada por el propio fabricante del sello e\ninstalados a 50 mm de la pared de la envolvente, o lo más cerca posible de ella. Entre el\nsello y la pared de la envolvente se debe instalar una unión-doble certificada para poder\ndesinstalar la envolvente para mantenimiento.","a":"consumo"},{"n":"RIC N°12","r":"12.1–12.2.2.1","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"12  INSTALACIÓN EN ISLAS DE COMBUSTIBLES\n12.1 La instalación eléctrica para lugares de expendio de combustible o islas se realizará de acuerdo\ncon lo indicado en este capítulo y las recomendaciones que pueda hacer el fabricante de los\nequipos siempre y cuando ésta represente una mejora a la seguridad en comparación con lo\nindicado en este capítulo.\n12.2 Clasificación\nLa clasificación de las zonas se realizará según el procedimiento indicado en el capítulo 7 de este\npliego para lugares peligrosos. Esta se definirá teniendo en cuenta lo siguiente:\n12.2.1 Zona. Vendrá determinada por el tipo de sustancias presentes. Las instalaciones para\nsuministro de combustibles a vehículos se consideran Áreas del Grupo II, por ser lugares\nen los que hay o puede haber gases, vapores o nieblas en cantidad suficiente, para\nproducir atmósferas explosivas o inflamables. La clasificación de zona peligrosa se\nrealizará según la norma UNE-EN 60079-10-1.\n12.2.2 Extensión de cada una de las zonas. Las zonas se clasifican en zona 0, zona 1 y zona 2,\nla definición de cada zona se realizará mediante el análisis de los factores siguientes:\n12.2.2.1 El grado de la fuente de escape. En estas instalaciones las fuentes de escape\ntípicas a considerar son:\na)  El cuerpo de los aparatos surtidores. Prensaestopas de cierre de los\nbrazos giratorios.\nb)  Tanques de almacenamiento.\nc)  Venteos de descarga.\nd)  Locales o edificios de servicio, con almacenaje de lubricantes.\ne)  Los grados se clasifican en continuo, primario y secundario.","a":"consumo"},{"n":"RIC N°12","r":"12.2.2.2–12.2.2.4.2","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"12.2.2.2 Definición del tipo de zona. En función del grado de escape y la ventilación estas\npodrán ser zona 0, zona 1 y zona 2.\n12.2.2.3 Influencia de la ventilación. Es esencial considerar que las instalaciones, al\nestar situadas al aire libre, tienen un índice de ventilación (renovaciones/horas)\nelevado de tal forma que el grado de peligrosidad del emplazamiento puede\nllegar a ser no peligroso.\nPor lo tanto, aun en el caso de una fuente de escape de grado continuo las\ncondiciones de la ventilación pueden crear más de un tipo de zona alrededor\nde la fuente de escape o una zona de tipo y extensión diferente.\n12.2.2.4 Determinación de la extensión de las zonas. Una vez conocido y determinado\nlo anteriormente indicado en los puntos 12.2.2.1, 12.2.2.2 y 12.2.2.3\nprecedentes, (Determinación de las fuentes de escape y su grado, definición\ndel tipo de zona e influencia de la ventilación) la extensión de cada zona\npeligrosa obedecerá a los siguientes criterios y consideraciones:\n12.2.2.4.1  Aparatos surtidores. Los aparatos surtidores definidos en el\nprotocolo de análisis y/o ensayos de productos eléctricos\nrespectivo, establecido por la Superintendencia. Se han de cubrir\nlos  riesgos  eléctricos,  mecánicos,  de  compatibilidad\nelectromagnética y de atmósferas explosivas.\n12.2.2.4.2  Los cuerpos de los equipos, donde van alojadas las\nelectrobombas, son los equipos, pertenecientes a las instalaciones\npara suministro a vehículos, que pueden considerarse como\ndeficientemente ventilados debido a la envolvente metálica que los\nprotege.","a":"consumo"},{"n":"RIC N°12","r":"12.2.2.4.3–12.2.2.4.6","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"12.2.2.4.3  El interior de la envolvente de los surtidores se clasificará como\nzona 1 porque en él una atmósfera de gas explosiva se prevé que\npueda estar presente de forma periódica u ocasionalmente,\ndurante el funcionamiento normal y además no tiene una buena\nventilación.\n12.2.2.4.4  Las envolventes exteriores de los cuerpos de los surtidores y las\nde todos aquellos elementos pertenecientes a los mismos en los\nque se pueda originar un escape, se clasifican como zona 2 porque\nen ellas; o la atmósfera explosiva no está presente en\nfuncionamiento normal y si lo está será de forma poco frecuente y\nde corta duración, o aun dándose las condiciones anteriores, el\ngrado de ventilación es óptimo.\n12.2.2.4.5  La extensión de cada zona anteriormente indicada puede limitarse\nmediante la utilización de barreras de vapor que impidan el paso\nde gases, vapores o líquidos inflamables de un emplazamiento\npeligroso a otro no peligroso.\n12.2.2.4.6  Dependiendo del tipo de construcción de los surtidores y de la\ndisposición de los cabezales electrónicos, las barreras se clasifican\nen dos tipos:\na)  Barreras de vapor tipo 1 (para surtidores con cabezal\nelectrónico adosado a su cuerpo o a la columna de\nmangueras).\nLas barreras de vapor tipo 1 cumplirán los requisitos\nsiguientes:\nI.  La barrera de protección será continua; permitirá el\npaso de cables y tuberías rígidamente instalados.\nII.  El paso de cables se realizará por medio de\nprensaestopas de tipo aprobado y certificado EExd, tal\ny como se indica en la norma UNE-EN 60079-1,\ncláusula 12.1.","a":"consumo"},{"n":"RIC N°12","r":"12.2.2.4.7","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"III.  No se percibirá fuga alguna al aplicar a la barrera una\npresión diferencial de no menos de 1,5 bar, durante no\nmenos de 60 segundos.\nIV.  La barrera de vapor cubrirá toda la zona 1, de tal forma\nque no haya posibilidad de entrada de vapores\ninflamables a las zonas adyacentes no clasificadas.\nV.  El grado de protección de la barrera será IP-66.\nb)  Barreras de vapor tipo 2 (para surtidores con cabezal\nelectrónico separado de su cuerpo o de la columna de\nmangueras a una distancia no inferior de 15 mm).\nLas barreras de vapor tipo 2 cumplirán los requisitos\nsiguientes:\nI.  La barrera permitirá el paso de tuberías, cables y ejes\nrígidamente instalados.\nII.  Las barreras de vapor superarán la prueba de\nrespiración restringida y consistirán en dos barreras\nseparadas por una zona de aire libre de no menos de\n15 mm.\nIII.  El paso de cables en ambas barreras se realizará por\nmedio de prensaestopas IP54 o EExe.\nIV.  El grado de protección de cada barrera será IP54.\n12.2.2.4.7  Interior de los tanques de almacenamiento, tapas de seguridad de\nregistro o bocas de carga.\na)  El interior de los tanques de almacenamiento se clasifica\ncomo zona 0.\nb)  El interior de las tapas de seguridad se clasifica zona 0,\ndebido a su situación bajo el nivel de suelo y por tener puntos\nde escapes, bien por la descarga de cisternas, bien por la\noperación normal de medición de tanques o mantenimiento\nde la instalación.\nc)  En el interior de las tapas de seguridad de registro zona 0, se\nprocurará no instalar ningún equipo eléctrico.\nd)  Por encima del nivel del suelo, se originan dos zonas","a":"consumo"},{"n":"RIC N°12","r":"12.2.2.4.8–12.2.2.4.9","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"peligrosas diferentes, clasificados como sigue (Ver anexo\n12.1):\nd1) Uno como zona 1 que ocupará un volumen igual al de\nuna esfera de 1 m de radio con centro en el punto\nsuperior de dichas arquetas o tapa.\nd2) Otro inmediato al anterior, como zona 2 y radio 2 m\ntambién con centro en el punto superior de dichas\narquetas.\nd3) Venteos de descarga de los tanques o tapa de seguridad\nde almacenamiento. Las zonas peligrosas originadas por\nlos venteos, óptimamente ventilados, se clasifican como\nsigue:\nI.  Uno como zona 1 que ocupará un volumen igual a\nuna esfera de 1 m de radio con centro en el extremo\nmás alto de la tubería de ventilación.\nII.  Otro, inmediato al anterior, como zona 2 y de radio\n2 m también con centro en el extremo más alto de la\ntubería de ventilación.\n12.2.2.4.8  Locales o edificios de servicio con almacenaje de lubricantes.\nDado que en estos locales nunca se va a almacenar 40.000 dm o\nmás de sustancias del grupo E (punto de destello mayor de 60),\ndichos locales se considerarán como zonas no-peligrosas.\n12.2.2.4.9  Tipo de material eléctrico a instalar. A las instalaciones eléctricas\nen las zonas que resulten clasificadas como zonas con peligro de\nexplosión o de incendio, se les aplicará las prescripciones\nestablecidas en la norma UNE-EN 60079-0.\nLos vapores de las gasolinas que puedan estar presentes en las\ninstalaciones son más pesados que el aire y se clasifican en el\ngrupo II subgrupo A conforme a la norma UNE-EN 60079-0.\nLa temperatura de ignición de las gasolinas es de 280 °C, así pues,\nla temperatura máxima superficial de los materiales eléctricos no","a":"consumo"},{"n":"RIC N°12","r":"12.2.2.4.10–12.3.6","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"deberá exceder dicho valor. Por lo tanto, la clase de temperatura\ndel material eléctrico será la de T3 que permite una temperatura\nsuperficial máxima en los materiales eléctricos de 200 °C.\n12.2.2.4.10 Certificados y marcas. Cuando los equipos eléctricos vayan\nmontados en zonas peligrosas, deberán disponer del marcado:\n•  Categoría 1: si se instalan o afectan a la seguridad en zona 0.\n•  Categoría 2: si se instalan o afectan a la seguridad en zona 1.\n•  Categoría 3: si se instalan o afectan a la seguridad en zona 2.\n12.3 Conductores\n12.3.1 Los cables utilizados en estas instalaciones serán los especificados en la norma IEC\n60332-1-1.\n12.3.2 Para aquellos cables que dispongan de protección mecánica, o que dispongan de\narmadura a base de hilos de acero galvanizado, su sección mínima podrá ser de 2,5 mm 2,\npara alimentaciones de fuerza; para alumbrado y control, tendrán una sección mínima de\n1,5 mm2.\n12.3.3 Para el cálculo de la sección de los cables, la intensidad admisible de los conductores\ndeberá disminuirse en un 15 %, además de aplicar los factores de corrección\ndependiendo de las características de la instalación.\n12.3.4 Todas las acometidas a receptores de longitud superior a 5 m deberán disponer de una\nprotección contra cortocircuitos y contra sobrecargas.\n12.3.5 Los cables, en general, serán con conductor de protección. En alimentaciones trifásicas,\ntres fases y conductor de protección, en circuitos monofásicos, fase, neutro y conductor\nde protección.\n12.3.6 Para la interconexión entre los elementos del surtidor (emisor de impulsos, solenoides,","a":"consumo"},{"n":"RIC N°12","r":"12.3.7–12.4.5","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"calculador, etc.), se deberán utilizar cables con cubierta exterior de PVC/policloropreno\nresistente a los hidrocarburos, de tipo no armado ya que al ser IP 23 como mínimo el\ngrado de protección mecánica del surtidor, en condiciones normales de operación, no es\nposible ejercer acciones mecánicas que puedan dañar la integridad de los cables.\n12.3.7 Las labores de mantenimiento y reparaciones se realizarán sin tensión y por un instalador\nautorizado por la Superintendencia, que posea los conocimientos específicos de este tipo\nde instalaciones.\n12.4 Canalizaciones\n12.4.1 Las canalizaciones estarán de acuerdo con la norma UNE-EN 60079-14, según se trate\nde instalaciones en zonas no clasificadas o en zonas clasificadas con peligro de\nexplosión.\n12.4.2 Las canalizaciones subterráneas, cuando se utilicen cables armados, se realizarán en\nzanjas rellenas de arena o en tuberías rígidas de PVC.\n12.4.3 Las tuberías de acero serán sin soldadura, galvanizada interior y exterior, el roscado de\nlas mismas deberá cumplir las exigencias relativas al tipo de ejecución de seguridad.\n12.4.4 Las canalizaciones de equipos portátiles o móviles serán con tuberías metálicas flexibles,\ncorrugadas, protegidas exteriormente contra la oxidación. Los racores y accesorios\ndeberán cumplir las condiciones del tipo de construcción correspondientes a su ejecución\nde seguridad.\n12.4.5 En el punto de transición de una canalización eléctrica de una zona a otra, o de un\nemplazamiento peligroso a otro no peligroso, así como en las entradas y salidas de las","a":"consumo"},{"n":"RIC N°12","r":"12.5–12.6.2","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"envolventes metálicas de equipos eléctricos que puedan producir arcos o temperaturas\nelevadas, cuando se empleen tuberías de acero, se deberá evitar el paso de gases o\nvapores inflamables, para ello se realizará el sellado de estos pasos mediante la\nutilización de cortafuegos.\n12.5 Red de fuerza\n12.5.1 La selección del material eléctrico será realizada de acuerdo con lo establecido en la\nnorma UNE-EN 60079-14.\n12.5.2 Las entradas de los cables y de las tuberías a los equipos eléctricos, se realizará de\nacuerdo con el modo de protección previsto.\n12.5.3 Los orificios del material eléctrico, para entradas de cables no utilizados, deberán cerrarse\nmediante piezas acordes, al objeto de mantener el modo de protección de la envolvente.\n12.5.4 La distribución de fuerza se realizará desde un cuadro de distribución, compuesto por un\ninterruptor automático de protección general, un diferencial más una serie de salidas\nseparadas por cada receptor, cada una con protección contra cortocircuitos y\nsobrecargas.\n12.5.5 Siempre que sea posible, el cuadro de distribución general se instalará en el edificio de\nservicio en un emplazamiento no peligroso.\n12.6 Red de alumbrado\n12.6.1 La iluminación general de las instalaciones se llevará a cabo con la máxima intensidad y\namplitud que sea posible, suplementados por aparatos locales en los puntos que se\nrequiera observación y vigilancia.\n12.6.2 La iluminación se establecerá de manera que procure la mayor seguridad del personal\nque trabaje de noche, en las operaciones que deban ser realizadas, e intensificada en los\npuntos de actuación personal.","a":"consumo"},{"n":"RIC N°12","r":"12.6.3–12.7.3","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"12.6.3 Se procurará que los aparatos de alumbrado sean instalados fuera de las zonas\npeligrosas.\n12.6.4 Los aparatos de alumbrado a instalar en emplazamientos peligrosos tendrán el modo de\nprotección de acuerdo con el tipo de zona; los cuales están definidos en la norma UNE-\nEN 60079-14. Deberán incluir en su marcado la tensión y frecuencia nominales, la\npotencia máxima y el tipo de lámpara con que pueden ser utilizados. La instalación de\nalumbrado se realizará, con circuitos separados para cada servicio, alumbrado de\nmarquesina, báculos de alumbrado, alumbrado de edificio de servicios, tomas de\nalumbrado, etc., los circuitos serán monofásicos, protegidos con interruptores\nautomáticos bipolares, de 16 A máximo.\n12.7 Red de tierra\n12.7.1 La instalación al sistema de puesta a tierra deberá cumplir con la norma UNE-EN 60079-\n14.\n12.7.2 Se instalará un sistema completo de puesta a tierra en toda la instalación, a fin de\nasegurar una adecuada protección para:\n12.7.2.1 Seguridad del personal contra descargas de los equipos eléctricos.\n12.7.2.2 Protección de los equipos eléctricos contra averías.\n12.7.2.3 Protección contra la inflamación de mezclas combustibles por electricidad\nestática.\n12.7.3 Para ello todas las partes metálicas de los equipos y aparatos eléctricos se conectarán a\ntierra a través del conductor de protección. Además, en todos los circuitos de fuerza, se\ndispondrán dispositivos de corte por corriente diferencial residual, mediante interruptores\ndiferenciales, con sensibilidad máxima de 30 mA.","a":"consumo"},{"n":"RIC N°12","r":"12.7.4–12.8.2.4","h":"INSTALACIÓN EN ISLAS DE COMBUSTIBLES","t":"12.7.4 Para asegurar la protección contra electricidad estática, deberá realizarse una unión\nequipotencial de masas, de acuerdo con lo indicado en la norma UNE-EN 60079-14.\nTodas las partes de material conductor externo (aéreo) deberán estar conectadas a esta\nred: estructuras metálicas, aparatos surtidores, así como los conductores de protección\nde los aparatos eléctricos.\n12.8 Sistema de protección para descarga de camiones cisterna\n12.8.1 En los almacenamientos de productos del Grupo II, las instalaciones tendrán un sistema\nde puesta a tierra donde se conectarán las cisternas de los camiones, para descargar la\nelectricidad estática.\n12.8.2 El sistema estará compuesto como sigue:\n12.8.2.1 Un cable conectado por un extremo a la red de puesta a tierra, el otro extremo\nprovisto de una pinza se conectará a un terminal situado en el vehículo en íntimo\ncontacto con la cisterna.\n12.8.2.2 El cable de puesta a tierra será extraflexible, con aislamiento, de sección\nmínima de 16 mm2.\n12.8.2.3 La conexión eléctrica de la puesta a tierra será a través de un interruptor, con\nmodo de protección adecuado al tipo de zona del emplazamiento donde va\ninstalado. El cierre del interruptor se realizará siempre después de la conexión\nde la pinza al camión cisterna.\n12.8.2.4 La tierra para el camión se unirá a la red general de tierras si ésta es de hierro\ngalvanizado o a la red local de zinc si la red general es de cobre.","a":"consumo"},{"n":"RIC N°12","r":"ANEXO 12.1","h":"ANEXO 12.1","t":"ANEXO 12.1\nZONAS PELIGROSAS EN BOMBAS DE EXPENDIO DE GASOLINA\nFIG. 2 SURTIDOR CON CABEZAL ELECTRÓNICO ELEVADO Y ADOSADO A LA COLUMNA DE\nMANGUERAS (BARRERA DE VAPOR TIPO 1)\nFIG: 4 SURTIDOR CON EL CABEZAL ELECTRÓNICO ELEVADO Y SEPARADO DE LA\nCOLUMNA DE MANGUERAS A UNA DISTANCIA NO INFERIOR A 15 mm (BARRERA DE VAPOR\nTIPO 2)\nFIG. 5 DETALLES TÍPICOS DE LA CLASIFICACIÓN EN ARQUETAS O TAPA DE SEGURIDAD.","a":"consumo"},{"n":"RIC N°12","r":"ANEXO 12.2","h":"ANEXO 12.2","t":"ANEXO 12.2\nEJEMPLOS DE EMPLAZAMIENTOS PELIGROSOS\nDebe considerarse a todos aquellos lugares o recintos donde se manipulen o almacenen\nsustancias inflamables como zona peligrosa, salvo que por clasificación de los mismos se\ndemuestre lo contrario, bien porque se demuestra que no hay cantidad suficiente, porque no\nhay fuentes de escape o, bien, porque la extensión de las zonas es despreciable.\nSin que esta lista sea exhaustiva, y salvo que el proyectista pueda justificar que no existe el\ncorrespondiente riesgo, serán zonas con riesgo de explosión, las siguientes:\nDe Grupo II:\n Lugares donde se trasvasen líquidos volátiles inflamables de un recipiente a otro.\n Garajes y talleres de reparación de vehículos. Se excluyen los garajes de uso privado\npara estacionamiento de 5 vehículos o menos\n Interior de cabinas de pintura donde se usen sistemas de pulverización y su entorno\ncercano cuando se utilicen disolventes.\n Secaderos de material con disolventes inflamables.\n Locales de extracción de grasas y aceites que utilicen disolventes inflamables.\n Locales con depósitos de líquidos inflamables abiertos o que se puedan abrir.\n Zonas de lavanderías y tintorerías en las que se empleen líquidos inflamables.\n Salas de gasógenos.\n Instalaciones donde se produzcan, manipulen, almacenen o consuman gases\ninflamables.\n Salas de bombas y/o de compresores de líquidos y gases inflamables.\n Interiores de refrigeradores y congeladores en los que se almacenen materias\ninflamables en recipientes abiertos, fácilmente perforables o con cierres poco\nconsistentes.\nDe Grupo III:","a":"consumo"},{"n":"RIC N°12","r":"ANEXO 12.2","h":"ANEXO 12.2","t":" Zonas de trabajo, manipulación y almacenamiento de la industria alimentaria que\nmaneja granos y derivados (ejemplo: harina de trigo, azúcar, chocolate en polvo, etc.)\n Zonas de trabajo y manipulación de industrias químicas y farmacéuticas en las que se\nproduce polvo.\n Emplazamientos de pulverización de carbón y de su utilización subsiguiente.\n Plantas de coquización.\n Plantas de producción y manipulación de azufre.\n Zonas en las que se producen, procesan, manipulan o empaquetan polvos metálicos\nde materiales ligeros (Al, Mg, etc.).\n Almacenes y muelles de expedición donde los materiales pulverulentos se almacenan\no manipulan en sacos y contenedores.\n Zonas de tratamiento de textiles como algodón, etc.\n Plantas de fabricación y procesado de fibras.\n Plantas desmotadoras de algodón.\n Plantas de procesado de lino.\n Talleres de confección.\n Industria de procesado de madera tales como carpinterías, etc.","a":"consumo"},{"n":"RIC N°13","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer las condiciones y exigencias para el diseño, la\ninstalación, la operación, el mantenimiento, la inspección y la verificación de las subestaciones y salas\neléctricas de las instalaciones de consumo de energía eléctrica del país. Estas condiciones y exigencias\nestán destinadas a garantizar la seguridad de las personas, los animales y los bienes frente a los peligros\ny los daños susceptibles de producirse durante un uso razonable de este tipo de instalaciones eléctricas y\na garantizar el funcionamiento correcto de sus equipos.","a":"consumo"},{"n":"RIC N°13","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nEl presente pliego técnico, se aplica a instalaciones de subestaciones y salas eléctricas, con\ntransformadores que operan a tensiones de hasta 23.000 V, en instalaciones de consumo de energía\neléctrica, en adelante e indistintamente, instalaciones.\nN°02 y al DS N°109/2017 del Ministerio de Energía o las disposiciones que las reemplacen.","a":"consumo"},{"n":"RIC N°13","r":"3.1–3.9","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente pliego\ntécnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n3.1 IEC 60076-SER ed1.0  2013  Power transformers - ALL PARTS.\nStandard for General Requirements for Liquid-Immersed\n3.2 IEEE C57.12.00  2015\nDistribution, Power, and Regulating Transformers.\nStandard for Overhead-Type Distribution Transformers 500 kVA\n3.3 IEEE C57.12.20  2017  and Smaller: High Voltage, 34.500 V and Below; Low Voltage,\n7.970/13.800Y V and Below.\nStandard for Standard Terminal Markings and Connections for\n3.4 IEEE C57.12.70  2011\nDistribution and Power Transformers.\n3.5 IEEE Std C57.12.80  2010  Standard Terminology for Power and Distribution Transformers.\nStandard Test Code for Liquid-Immersed Distribution, Power, and\n3.6 IEEE C57.12.90  2015\nRegulating Transformers.\nTransformadores trifásicos de distribución tipo seco 50 Hz, de\n3.7 UNE-EN 50541-1  2012  100 kVA a 3.150 kVA, con tensión más elevada para el material\nde hasta 36 kV. Parte 1: Requisitos generales.\nTransformadores trifásicos de distribución tipo seco 50 Hz, de\n100 kVA a 3.150 kVA, con tensión más elevada para el material\n3.8 UNE-EN 50541-2  2014  de hasta 36 kV. Parte 2: Determinación de las características de\npotencia de un transformador cargado con corrientes no\nsinusoidales.\n3.9 IEC 61039  2008  Classification of insulating liquids.\nNota: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","a":"consumo"},{"n":"RIC N°13","r":"4–4.3","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Capacidad nominal: La capacidad nominal en un transformador es la potencia en kVA (kilo Volt\nAmperes) que entrega en el devanado secundario cuando está operando a sus valores nominales\nde tensión, frecuencia y corriente eléctricas.\n4.2  Cerco de delimitación: Cerco que forma los límites de una propiedad o área, pero no la parte del\ncerco perimetral de la subestación.\n4.3  Conductores de malla de tierra: Designa a los conductores enterrados horizontalmente, utilizados\npara interconectar las varillas de puesta a tierra o equipo similar, que conforman los electrodos de\npuesta a tierra de la subestación.","a":"consumo"},{"n":"RIC N°13","r":"4.4–4.7","h":"TERMINOLOGÍA","t":"4.4  Corriente nominal, aplicado a transformadores: Corrientes definidas en el diseño del equipo para\nestablecer su trabajo normal a plena carga.\n4.5  Elevación del potencial de la malla de tierra: Producto de la resistencia de puesta a tierra de la\nmalla por la máxima corriente de falla a tierra.\n4.6  Máxima corriente de falla a tierra: Magnitud de la mayor corriente de falla que puede fluir, entre la\nmalla de tierra y la tierra que la rodea durante la vida de la instalación.\n4.7  Recinto de operación: Lugar destinado a la ubicación del equipo eléctrico de una subestación\ninterior, que esta físicamente separado o aislado de los espacios de uso común y que es accesible\nexclusivamente a personal calificado. En el caso de subestaciones aéreas o subestaciones\nmodulares, su forma constructiva se considerará suficiente separación con el medio ambiente.","a":"consumo"},{"n":"RIC N°13","r":"4.8","h":"TERMINOLOGÍA","t":"4.8  Subestación: Conjunto de equipos y accesorios que acogen la instalación de un transformador,\ncuya finalidad es transferir energía variando su nivel de tensión, incluyendo principalmente\nterminales de líneas eléctricas, equipos de maniobra, protección y control.","a":"consumo"},{"n":"RIC N°13","r":"4.9–4.15","h":"TERMINOLOGÍA","t":"4.9  Superintendencia: Superintendencia de Electricidad y Combustibles.\n4.10 Tensión eléctrica de impedancia: Es la tensión eléctrica a frecuencia nominal que se debe aplicar\na las terminales de un devanado del transformador para que a través de este circule la corriente\nnominal cuando las terminales del otro devanado están en cortocircuito. La temperatura de referencia\ndel transformador será de 120° C en conformidad con la norma UNE-EN 50541 parte 1 y 2.\n4.11 Tensión eléctrica nominal: Es la que permite que el transformador entregue su capacidad nominal\nen condiciones normales de operación.\n4.12 Transformador: Dispositivo eléctrico que por inducción electromagnética transfiere energía eléctrica\nde uno o más circuitos, a uno o más circuitos a la misma frecuencia, usualmente aumentado o\ndisminuyendo los valores de tensión y corriente eléctricas.\n4.13 Transformador tipo poste: Es aquel transformador que por su configuración externa está dispuesto\nen forma adecuada para sujetarse o instalarse en un poste o en alguna estructura similar.\n4.14 Transformador tipo subestación: Es aquel transformador que por su configuración externa está\ndispuesto en forma adecuada para ser instalado en una plataforma, cimentación o estructura aérea\ny su acceso está limitado por un área restrictiva.\n4.15 Transformador tipo sumergible: Es aquel transformador que por su configuración externa está\nfabricado para ser instalado en un pozo o bóveda y que estará expuesto a sufrir inundaciones.","a":"consumo"},{"n":"RIC N°13","r":"5–5.1.2","h":"CONCEPTOS GENERALES","t":"5  CONCEPTOS GENERALES\n5.1  Clasificación de subestaciones de consumo\nAtendiendo a su disposición constructiva las subestaciones se clasificarán en:\n5.1.1  Subestaciones a la intemperie\n5.1.1.1 Subestaciones aéreas.\n5.1.1.2 Subestaciones al nivel de piso.\n5.1.2  Subestaciones bajo techo\n5.1.2.1 Subestaciones en recintos interiores para instalaciones o anexos a construcciones\ndestinadas a otros fines tales como edificios de uso general.\n5.1.2.2 Subestaciones en recintos aislados de otras construcciones.","a":"consumo"},{"n":"RIC N°13","r":"5.1.3–5.1.4.1","h":"CONCEPTOS GENERALES › Clasificación de subestaciones de consumo","t":"5.1.3  Subestaciones en bóvedas\n5.1.3.1 Subestaciones instaladas en recintos ubicados en el subsuelo bajo el nivel de piso y\ncuyo techo está a nivel con éste o sobresale no más de 0,80 m. de dicho nivel.\n5.1.4  Subestaciones compactas\n5.1.4.1 Son aquellas constituidas por unidades o módulos independientes, protegidos por\ncubiertas o cajas metálicas, mecánicamente acoplables y que se interconectan\neléctricamente para formar un solo conjunto. En general, existirá un módulo de\nmedición, el módulo de alimentación en MT; él o los transformadores y él o los\nmódulos o tableros de BT.","a":"consumo"},{"n":"RIC N°13","r":"6–6.1.2","h":"EXIGENCIAS GENERALES","t":"6  EXIGENCIAS GENERALES\n6.1  Exigencias generales de instalación y montaje\n6.1.1  Toda subestación deberá ser instalada de acuerdo a un proyecto técnicamente concebido el\ncual deberá asegurar que en ella no se presenten riesgos para sus operarios y usuarios, que\nse cumpla con los estándares de servicio, permita un fácil y adecuado mantenimiento y se\npueda realizar ampliaciones si ellas son necesarias.\n6.1.2  El proyecto de toda subestación para instalaciones debe ser ejecutado por un instalador\neléctrico autorizado clase A.","a":"consumo"},{"n":"RIC N°13","r":"6.1.3–6.1.3.7","h":"EXIGENCIAS GENERALES › Exigencias generales de instalación y montaje","t":"6.1.3  A fin de controlar con facilidad el funcionamiento de una subestación se colocará en una\nubicación visible, próxima a los tableros, un esquema unilineal de toda la instalación que\ncomprenderá hasta la última protección de la instalación. En el esquema figurarán a lo menos\nlos siguientes datos:\n6.1.3.1  Tensiones nominales de la red y de la instalación.\n6.1.3.2  Clase y potencia de los transformadores, condensadores baterías de\nacumuladores y grupos electrógenos, si existen.\n6.1.3.3  Designación de circuitos.\n6.1.3.4  Protecciones y comandos: Clase, tipo, capacidad de ruptura, corriente nominal,\nrelación y ajuste, si procede.\n6.1.3.5  Sección de los alimentadores primarios y secundarios y su canalización.\n6.1.3.6  Capacidad nominal de cada uno de los tableros dependientes de la subestación.\n6.1.3.7  Características dimensionales y eléctricas de la puesta a tierra, así como su\nubicación.","a":"consumo"},{"n":"RIC N°13","r":"6.1.4","h":"EXIGENCIAS GENERALES › Exigencias generales de instalación y montaje","t":"6.1.4  En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de tecnologías\ndiferentes a las establecidas en el presente pliego técnico, siempre que se mantenga el nivel\nde seguridad que el texto normativo contempla. Estas tecnologías deberán estar\ntécnicamente respaldadas en normas, códigos o especificaciones nacionales o extranjeras,\nasí como en prácticas recomendadas de ingeniería internacionalmente reconocidas, o bien\nser parte de instalaciones de prueba para nueva tecnología. Para ello el instalador deberá\npresentar el proyecto y un ejemplar completo de la versión vigente de la norma, código o\nespecificación extranjera utilizada debidamente traducida, cuando corresponda, así como\ncualquier otro antecedente que solicite la Superintendencia.","a":"consumo"},{"n":"RIC N°13","r":"6.2–6.2.3","h":"EXIGENCIAS GENERALES › Exigencias para los equipos","t":"6.2  Exigencias para los equipos\n6.2.1  Los transformadores se clasificarán según sus características de instalación, las que podrán\nser a la intemperie, en el interior de edificaciones, en forma subterránea, o sobre plataformas\na nivel de piso.\n6.2.2  Los transformadores se deben seleccionar e instalar de acuerdo con las condiciones de\nservicio, seguridad para las personas, animales y medio ambiente.\n6.2.3  Los transformadores deben ser diseñados y construidos para resistir sin daño los efectos\ntérmicos y mecánicos de cortocircuito exteriores como interiores propios de la instalación,\nque se produzcan en terminales de baja tensión, considerando el caso más severo de\ncortocircuito.","a":"consumo"},{"n":"RIC N°13","r":"6.2.4","h":"EXIGENCIAS GENERALES › Exigencias para los equipos","t":"6.2.4  Los transformadores deberán cumplir con lo definido en el protocolo de análisis y/o ensayos\nde seguridad de productos eléctricos respectivo definido por la Superintendencia. En\nausencia de ellos se deberá cumplir con las normas IEC 60076-SER ed1.0, UNE-EN 50541-\n1, UNE-EN 50541-2 o IEEE C57.12.00, IEEE C57.12.20, IEEE C57.12.70, IEEE Std\nC57.12.80, IEEE C57.12.90, según corresponda.","a":"consumo"},{"n":"RIC N°13","r":"6.2.5–6.2.5.18","h":"EXIGENCIAS GENERALES › Exigencias para los equipos","t":"6.2.5  Todo transformador deberá contar con una placa de características, la cual, contendrá a lo\nmenos los siguientes datos:\n6.2.5.1  La palabra \"Transformador\".\n6.2.5.2  Nombre del fabricante.\n6.2.5.3  Número de serie y fecha de fabricación.\n6.2.5.4  Número de fases.\n6.2.5.5  Tensión nominal del primario y del secundario.\n6.2.5.6  Potencia nominal (kVA)\n6.2.5.7  Frecuencia (Hz).\n6.2.5.8  Clase (kV).\n6.2.5.9  Derivaciones con su numeración y orden correspondiente.\n6.2.5.10  Polaridad.\n6.2.5.11  Relación vectorial.\n6.2.5.12  Impedancia (%).\n6.2.5.13  Tipo de aislante y refrigerante.\n6.2.5.14  Elevación de temperatura\n6.2.5.15  Peso total (kg) con aislante.\n6.2.5.16  Diagrama de conexiones.\n6.2.5.17  Nivel de ruido (db).\n6.2.5.18  Altura máxima se montaje (m)","a":"consumo"},{"n":"RIC N°13","r":"6.2.6–6.2.8","h":"EXIGENCIAS GENERALES › Exigencias para los equipos","t":"6.2.6  Además, cuando corresponda:\n6.2.6.1  Cantidad de aceite (litros).\n6.2.6.2  Las palabras \"Sellado hermético\", cuando corresponda.\n6.2.6.3  Distancia del nivel del aceite a la tapa en caso de transformadores\nherméticamente sellados.\n6.2.7  Todo transformador, deberá contar con un certificado de ensayos de seguridad de productos\neléctricos, pruebas de diseño, tipo y rutina, con todas las características de la placa y los\nvalores obtenidos en las pruebas efectuadas, proporcionado por el fabricante.\n6.2.8  Todos los materiales y equipos empleados en el montaje de una subestación deberán\ncumplir con estándares nacionales o internacionales o estar aprobados para el uso y\ncondición de montaje que se realizará.","a":"consumo"},{"n":"RIC N°13","r":"6.3–6.3.4","h":"EXIGENCIAS GENERALES › Exigencias de instalación","t":"6.3  Exigencias de instalación\n6.3.1  Las subestaciones instaladas a la intemperie deberán cumplir con las disposiciones del DS\nN°109/2017 del Ministerio de Energía o las disposiciones que lo reemplacen.\n6.3.2  La zona en que está instalada una subestación, delimitada de acuerdo con las prescripciones\ndel presente pliego, se considera como un recinto de operación.\n6.3.3  En toda subestación eléctrica, cualquiera sea el tipo de montaje y condiciones de uso, las\npartes que la componen deben estar dimensionadas y establecidas para resistir los efectos\nde la corriente máxima de cortocircuito hasta el momento de su desconexión, sin que resulte\npeligro para las personas, medioambiente, riesgo de incendio, ni deterioro de las\ninstalaciones o menoscabo de su vida útil.\n6.3.4  Las condiciones de instalación y operación de los equipos y dispositivos, durante toda su\nvida útil, no deberán afectar su funcionamiento, o poner en peligro a los seres vivos o las\ncosas.","a":"consumo"},{"n":"RIC N°13","r":"6.3.5–6.3.7","h":"EXIGENCIAS GENERALES › Exigencias de instalación","t":"6.3.5  En el recinto de operación de una subestación, no se deberá instalar o almacenar ningún\nequipo ajeno a ella, ningún material o mobiliario, así como tampoco deberá servir de sitio de\nestadía de personas.\n6.3.6  Las disposiciones de esta sección son aplicables en zonas cuya altitud no sea superior a los\n1.000 m sobre el nivel del mar. Donde se exceda este valor se deberán tomar las\nprecauciones y medidas indicadas por las normas respectivas o por los fabricantes de los\nequipos que se instalen.\n6.3.7  Todo recinto de una subestación deberá cumplir con el nivel de iluminación para este tipo de\nlugares. Las intensidades de iluminación correspondientes a los distintos locales o zonas de\nuna subestación serán como mínimo las señaladas en el anexo 10.1 del Pliego Técnico\nNormativo RIC N°10.","a":"consumo"},{"n":"RIC N°13","r":"6.4–6.4.1","h":"EXIGENCIAS GENERALES › Distancias de seguridad","t":"6.4  Distancias de seguridad\n6.4.1  Los conductores y barras desnudas energizadas deberán instalarse de modo que las\ndistancias entre fases y tierra no sean menores que las indicadas en la Tabla Nº13.1.\nTabla Nº13.1: Distancias de seguridad en subestaciones\nTensión (kV)  Distancias de seguridad (mm)\nInterior  Intemperie\nNominal  Máxima\nEntre fases Fase a tierra Entre fases Fase a tierra\n2,4  2,75  130  100  150  100\n3,3  3,6  150  120  180  120\n4,16  5  170  130  180  120\n6,6  7,2  200  150  200  150\n13,2  15  300  200  300  200\n23  25  400  300  500  400","a":"consumo"},{"n":"RIC N°13","r":"6.4.2–6.4.5","h":"EXIGENCIAS GENERALES › Distancias de seguridad","t":"6.4.2  Las distancias prescritas entre fases y tierra se medirán en el punto medio entre dos apoyos\nconsecutivos; en los puntos en que el conductor se apoya sobre aisladores, las distancias a\ntierra estarán definidas por las dimensiones del aislador.\n6.4.3  Tanto en subestaciones a la intemperie como en el interior de edificios, deberán protegerse\nlas partes energizadas situadas al alcance de la mano para evitar que puedan ser tocadas\naccidentalmente.\n6.4.4  Se considera zona alcanzable de la mano, aquella medida desde donde ésta pueda situarse\nhasta 2,5 m por arriba, 1,0 m lateralmente y 1,0 m hacia abajo, aumentada en 1 cm por cada\nkV de tensión nominal.\n6.4.5  Para proteger las partes energizadas, de acuerdo con lo indicado en el punto 6.4.3 de este\npliego, podrán emplearse cajas, celdas metálicas, barreras, barandas balaustradas y otros\naccesorios adecuados.","a":"consumo"},{"n":"RIC N°13","r":"6.4.6","h":"EXIGENCIAS GENERALES › Distancias de seguridad","t":"6.4.6  La distancia mínima entre el elemento de protección y las partes energizadas se fijará de\nacuerdo con la Tabla Nº13.2.\nTabla Nº13.2: Distancias de seguridad entre elemento de protección y partes\nenergizadas en subestaciones\nCajas o  Distancia (mm)\nTensión  celdas  Altura de la barrera o baranda\nnominal (kV)  metálicas  menor de 1,6 m  mayor de 1,6 m\n(mm)  interior  intemperie  interior  intemperie\n2,4  80  500  600  160  250\n3,3  80  500  600  160  250\n4,16  100  500  600  200  280\n6,6  120  500  600  250  300\n13,2  150  500  600  250  300\n23  200  500  600  300  400","a":"consumo"},{"n":"RIC N°13","r":"6.4.7–6.4.9","h":"EXIGENCIAS GENERALES › Distancias de seguridad","t":"6.4.7  Al frente o alrededor de los equipos de una subestación deberán existir espacios libres que\npermitan la circulación del personal y las maniobras de montaje, operación y mantenimiento.\n6.4.8  Las dimensiones mínimas de estos espacios serán de un ancho de 1.000 mm y altura de\n3.000 mm medidos entre piso y cielo, para equipo eléctrico a un lado y muros o barreras fijas\nal lado opuesto. Para equipos eléctricos a ambos lados del espacio, el ancho mínimo será\nde 1.200 mm y la altura mínima de 2.000 mm medidos entre piso y cielo.\n6.4.9  Las distancias de seguridad y espacios de trabajo en salas eléctricas y tableros para baja\ntensión se diseñarán en conformidad con lo indicado en el punto 5.4 del Pliego Técnico\nNormativo RIC N°02.","a":"consumo"},{"n":"RIC N°13","r":"7–7.2.2","h":"INSTALACIÓN DE SUBESTACIONES A LA INTEMPERIE","t":"7  INSTALACIÓN DE SUBESTACIONES A LA INTEMPERIE\n7.1  Subestaciones aéreas.\n7.1.1  Las subestaciones aéreas se instalarán cumpliendo las disposiciones constructivas de\nsubestaciones, establecidas en el DS N°109/2017 del Ministerio de Energía o las\ndisposiciones que lo reemplacen.\n7.2  Subestaciones a nivel de suelo.\n7.2.1  Las subestaciones se ubicarán en una zona tal que en condiciones normales de\nprecipitaciones no se deberán inundar.\n7.2.2  Todo el equipo eléctrico empleado en su montaje será a prueba de intemperie, o en su\ndefecto protegido para estas condiciones.","a":"consumo"},{"n":"RIC N°13","r":"7.2.3–7.2.5","h":"INSTALACIÓN DE SUBESTACIONES A LA INTEMPERIE › Subestaciones a nivel de suelo","t":"7.2.3  El equipo eléctrico que la compone y que se instale a nivel del suelo, deberá ser montado\nsobre una base de concreto de 0,25 m de espesor como mínimo, la que deberá sobresalir\nhorizontalmente 0,15 m por lo menos desde los ejes de los puntos de apoyo o anclaje.\n7.2.4  Todo el recinto de operación de la subestación deberá estar delimitado por un cierre de\nprotección que impida el acceso a personal no calificado y animales.\n7.2.5  El cierre indicado en el punto 7.2.4 anterior podrá ser un cerco continuo o una reja. En caso\nde utilizar esta última, ella deberá tener mallas de 50 mm de abertura como máximo y deberá\nser construida de alambre de acero galvanizado de 3 mm de diámetro como mínimo o de un\nmaterial de resistencia mecánica y a la corrosión equivalentes; los marcos, si son metálicos,\nse protegerán contra la corrosión.","a":"consumo"},{"n":"RIC N°13","r":"7.2.6–7.2.8","h":"INSTALACIÓN DE SUBESTACIONES A LA INTEMPERIE › Subestaciones a nivel de suelo","t":"7.2.6  El cierre de protección tendrá una altura mínima de 2,00 m y deberá quedar a una distancia\nhorizontal no menor de 1,50 m de la proyección de cualquier punto del equipo eléctrico. Esta\naltura deberá aumentarse por lo menos a 2,50 m si el cierre colinda con un sitio público y a\nla parte superior del cierre se le agregará una protección contra escalamiento.\n7.2.7  El acceso al recinto de la subestación, delimitado por el cierre indicado anteriormente, se\nasegurará mediante puertas de resistencia y dimensiones adecuadas.\n7.2.8  Si el cierre de protección es una reja metálica compuesta por varias secciones separables\nuna de otra, el conjunto deberá ser eléctricamente continuo, debiendo conectarse las\ndistintas secciones mediante conductores de una sección determinada de acuerdo con la\nque estas conexiones sean soldadas, la soldadura empleada debe ser de alto punto de\nfusión y en caso de usar puentes apernados, tanto los pernos como las prensas y\nabrazaderas usadas deberán ser de bronce.","a":"consumo"},{"n":"RIC N°13","r":"7.2.9–7.2.17","h":"INSTALACIÓN DE SUBESTACIONES A LA INTEMPERIE › Subestaciones a nivel de suelo","t":"7.2.9  Si la reja no llega hasta el suelo, la distancia entre la parte inferior de ésta y el nivel del suelo\nno debe exceder los 0,05 m.\n7.2.10 La reja de protección metálica debe ser puesta a tierra cumpliendo las condiciones indicadas\nuna conexión a tierra por cada 15 m de perímetro de cierre, con un mínimo de dos\nconexiones.\n7.2.11 Si uno o más lados del cierre de protección lo constituyen muros de edificaciones\nadyacentes, sólo se aceptará esta solución si dichos muros son de material incombustible y\ntienen la resistencia mecánica adecuada. Se considerará que cumplen estas exigencias los\nmuros de albañilería de 0,15 m de espesor y los muros de concreto armado de 0,10 m de\nespesor, como mínimo.\n7.2.12 En los muros indicados en el punto 7.2.11 anterior no deberá existir ninguna abertura que\ncomunique el interior del edificio con la subestación. Si estos muros corresponden a muros\ndivisorios con otra propiedad deberán ser del tipo cortafuego.\n7.2.13 Los elementos pasivos de la subestación, tales como postes, estructuras soportantes, etc.,\ndeberán quedar dentro del cierre de protección.\n7.2.14 Si una parte conductora activa sobresale de la zona limitada por el cierre de protección,\ndeberá cumplir con las alturas mínimas exigidas para líneas aéreas de la tensión\ncorrespondiente, establecidas en el DS N°109/2017 del Ministerio de Energía o las\ndisposiciones que lo reemplacen.\n7.2.15 El suelo de la zona de la subestación, fuera de la base definida en el punto 7.2.3 de este\npliego deberá estar cubierto por una capa de gravilla de 0,05 m de espesor como mínimo, la\nque se extenderá hasta 1 m más afuera del cierre de protección en todas las direcciones\nlibres.\n7.2.16 La zona de la subestación debe estar dotada de un eficiente sistema de drenaje.\n7.2.17 Para efectos de canalizaciones eléctricas que converjan en la zona interior del perímetro de\nla subestación a través de ductos o trincheras, su accesibilidad deberá ser exclusivamente\ndesde el interior de dicho perímetro.","a":"consumo"},{"n":"RIC N°13","r":"8–8.3","h":"INSTALACIÓN DE SUBESTACIONES EN INTERIOR","t":"8  INSTALACIÓN DE SUBESTACIONES EN INTERIOR\n8.1  Las subestaciones en interior se instalarán cumpliendo las disposiciones constructivas de\nsubestaciones, definidas en la presente sección y en el DS N°109/2017 del Ministerio de Energía o\nlas disposiciones que lo reemplacen.\n8.2  Los transformadores y el equipo asociado se instalarán de manera de permitir su retiro en caso de\nser necesario y que sean fácilmente accesibles al personal que los opere o mantenga, de modo que\nsea posible abandonar el recinto sin obstáculos en caso de emergencia.\n8.3  Los recintos de operación de estas subestaciones deberán contar con dos puertas, una de acceso\nde materiales y equipos, y la otra de servicio. Para cumplir con estas exigencias se construirán\npuertas de dos hojas o bien la puerta de servicio puede estar inscrita en la de acceso de materiales.","a":"consumo"},{"n":"RIC N°13","r":"8.4–8.6","h":"INSTALACIÓN DE SUBESTACIONES EN INTERIOR","t":"8.4  En caso de instalarse transformadores y equipos de dimensiones reducidas, que quepan libremente\npor la puerta de servicio, se podrá omitir la puerta de acceso de materiales.\n8.5  Las puertas y las protecciones o controles de las aberturas de ventilación deberán ser de material\nincombustible, al igual que los recubrimientos de muros, pisos y cielos. Se prohíbe el uso de\nbaldosines plásticos en subestaciones con transformadores en aceite.\n8.6  La puerta de servicio deberá tener por lo menos 0,80 por 2,10 m, deberá abrir hacia el exterior y\nestar premunida de cerradura de seguridad que permita abrir desde dentro sin necesidad de llaves.\nLa puerta de acceso de los materiales deberá tener dimensiones suficientes como para permitir el\ncambio de los transformadores y de los equipos asociados de la subestación.","a":"consumo"},{"n":"RIC N°13","r":"8.7–8.8","h":"INSTALACIÓN DE SUBESTACIONES EN INTERIOR","t":"8.7  Las puertas deberán permanecer cerradas con llave en todo momento y sólo podrán ser abiertas por\npersonal calificado; sobre ellas deberá pintarse un letrero con la señalización correspondiente de\nacuerdo con las normas respectivas.\n8.8  Los transformadores refrigerados por aceite se colocarán sobre fosos colectores con capacidad\nsuficiente como para contener el aceite del transformador de mayor potencia, más el 30% del\ncontenido de aceite de los demás. Si se construye un foso por cada transformador, cada uno de ellos\ndeberá tener la capacidad correspondiente al volumen de aceite del respectivo transformador. Si no\nhay espacio suficiente para construir el o los fosos colectores, se construirán ductos de salida que\nconduzcan el aceite hacia el exterior a un estanque o foso recolector para estos fines.","a":"consumo"},{"n":"RIC N°13","r":"8.9–8.13","h":"INSTALACIÓN DE SUBESTACIONES EN INTERIOR","t":"8.9  En caso de no ser posible la construcción de los fosos considerados en el punto 8.8 anterior, el\numbral de la puerta deberá tener una altura sobre el nivel del piso tal que impida la salida al exterior\ndel aceite del transformador de mayor potencia, en caso de rotura del estanque de éste o de una de\nfalla similar. En todo caso la altura mínima deber ser de 0,10 m la evacuación del aceite se deberá\nhacer de modo de evitar la contaminación del ambiente o de napas subterráneas de agua. Se prohíbe\nsu evacuación a través de sistema de alcantarillado.\n8.10 Los recintos en que se instale una subestación deberán ser ventilados en forma adecuada. Si se\nutiliza ventilación por circulación natural de aire, la superficie libre debe ser de 20 cm 2 por cada kVA\nde potencia del o los transformadores, con un mínimo de 0,1 m 2. Si se emplea ventilación forzada,\nse deberá producir un mínimo de 20 renovaciones por hora del volumen total de aire del recinto.\n8.11 Los recintos en que se instale una subestación deberán ubicarse de modo que en lo posible se pueda\nevacuar el aire caliente directamente al exterior, sin necesidad de ductos o chimeneas; en caso de\nque éstos sean necesarios, deberán construirse de material incombustible.\n8.12 Las bocas de admisión y evacuación de aire deberán ubicarse lo más retiradas que sea posible de\npuertas, escapes o materiales combustibles y deberán provenir y conducir a espacios exteriores\nlibres, sin poner en peligro a personas u objetos.\n8.13 Las áreas de las bocas de admisión y evacuación de aire en la subestación deberán ser en lo posible","a":"consumo"},{"n":"RIC N°13","r":"8.14–8.18","h":"INSTALACIÓN DE SUBESTACIONES EN INTERIOR","t":"iguales; se distribuirán en los muros cerca del piso y cerca del cielo, o bien en el cielo mismo. De no\nser ello posible, el área total se ubicará en la parte superior de los muros o en el cielo. En todo caso\nla ubicación relativa de las bocas será tal que permita la renovación total del aire del recinto\nimpidiendo la circulación directa de éste entre ellas.\n8.14 En el caso de ventilación forzada los extractores se colocarán en la parte alta de los muros\ntomándose las mismas precauciones señaladas en el punto 8.13 anterior, respecto de su ubicación.\n8.15 Si el aire fresco contiene polvos, gases, humos, etc., en cantidades suficientes como para producir\ncontaminación, se usará ventilación forzada y en las bocas de admisión se instalarán filtros o\nseparadores adecuados.\n8.16 Para evitar la entrada de lluvia o cuerpos extraños a través de las aberturas de ventilación estas se\nconstruirán a una altura mínima de 0.20 m sobre el nivel del piso exterior y serán protegidas con\nrejillas metálicas cuyas mallas tengan una abertura mínima de 5 mm y máxima de 15 mm. El área\nocupada por la rejilla deberá ser descontada del área libre de admisión o evacuación de aire.\n8.17 En las subestaciones ubicadas en ambientes corrosivos o tóxicos deberá instalarse un sistema de\nabsorción de aire fresco, que provenga de una zona no contaminada. El recinto de las subestaciones\nse mantendrá con una sobrepresión con respecto a la del ambiente corrosivo o tóxico y deberán\nexistir dispositivos de alarma que indiquen cuando exista una falla en este sistema de ventilación.\n8.18 Las subestaciones montadas en zonas peligrosas deberán cumplir las disposiciones específicas\nsobre la materia.","a":"consumo"},{"n":"RIC N°13","r":"9–9.3","h":"SUBESTACIONES DENTRO DE EDIFICIOS DE USO GENERAL","t":"9  SUBESTACIONES DENTRO DE EDIFICIOS DE USO GENERAL\n9.1  Dentro de edificios de uso general o salas eléctricas que se ubiquen en el interior de edificios se\naceptará, solo la utilización de equipos eléctricos que utilicen aislantes tipo seco o líquido clase K,\nde acuerdo con la norma IEC 61039. (aislantes con T° de ignición superior a 300°C) y en conformidad\n9.2  Para los efectos de aplicación de esta disposición se considerará líquido no propagante a aquel que\nsometido a una fuente de calor arda sin proyectar sus llamas.\n9.3  En condiciones similares a las señaladas en el punto 9.1 precedente podrán instalarse también\ndentro de edificios de uso general transformadores secos.","a":"consumo"},{"n":"RIC N°13","r":"9.4–9.5","h":"SUBESTACIONES DENTRO DE EDIFICIOS DE USO GENERAL","t":"9.4  Las subestaciones que tengan transformadores en aceite tendrán piso, muros y cielo resistentes al\nfuego. Si los muros están construidos de albañilería tendrán un espesor de 0,20 m considerando el\nenlucido. Si son construidos de concreto armado el espesor mínimo será de 0,10 m. Los pisos, si\nestán sobre el suelo deberán ser de concreto de 0,10 m de espesor por lo menos; si la subestación\nestá construida sobre otro recinto, el piso deberá ser una losa de concreto armado de resistencia\nmecánica adecuada a tal situación.\n9.5  Las subestaciones que tengan transformadores en aceite deberán ser accesibles desde el exterior\ndel edificio. En todo caso, la vía de escape desde el recinto de la subestación hasta el exterior deberá\ntener una distancia inferior a 10 m y no deberá interferir en los escapes del edificio, en caso de\nsiniestro en la subestación.","a":"consumo"},{"n":"RIC N°13","r":"9.6–9.8","h":"SUBESTACIONES DENTRO DE EDIFICIOS DE USO GENERAL","t":"9.6  Si en una subestación existe más de un transformador, entre ellos deberá existir un muro de\nseparación de una altura no inferior a 2,50 m y de características similares a las indicadas en el\npunto 9.4 de este pliego.\n9.7  Los transformadores secos, de potencia superior a 100 kVA, instalados dentro de edificios de uso\ngeneral, deberán contar con sondas de temperatura (PT100) o dispositivos equivalentes que operen\nsobre la ventilación forzada o las protecciones del transformador.\n9.8  Los transformadores en aceite, de potencia superior a 250 kVA, instalados dentro de edificios de uso\ngeneral, deberán contar con detectores de sobre temperatura o relé Buchholz o dispositivos\nequivalentes que operen sobre las protecciones del transformador.","a":"consumo"},{"n":"RIC N°13","r":"9.9","h":"SUBESTACIONES DENTRO DE EDIFICIOS DE USO GENERAL","t":"9.9  Los interruptores y transformadores de medida para subestaciones en edificios de uso general\ndeberán ser con aislante resistente al fuego, autoextinguible, retardante a la llama y que emita humo\nde baja opacidad.","a":"consumo"},{"n":"RIC N°13","r":"10.1","h":"SUBESTACIONES EN RECINTOS AISLADOS DE OTRAS CONSTRUCCIONES","t":"10  SUBESTACIONES EN RECINTOS AISLADOS DE OTRAS CONSTRUCCIONES\n10.1 En caso de que la subestación se instale en una construcción aislada de otras y que esté dedicada\nexclusivamente a servir como recinto de la subestación, esta construcción deberá hacerse con\nmaterial incombustible, pero no será necesario cumplir todas las exigencias de la sección 9 de este\npliego respecto a la calidad de los materiales y disposiciones constructivas, siempre que una falla\nproducida en la subestación no provoque riesgos a personas ni al medio ambiente que la rodee.","a":"consumo"},{"n":"RIC N°13","r":"11.1–11.5","h":"INSTALACIÓN DE SUBESTACIONES EN BÓVEDAS","t":"11  INSTALACIÓN DE SUBESTACIONES EN BÓVEDAS\n11.1 La bóveda deberá tener sus muros y losas impermeabilizados para evitar filtraciones de agua y\ndeberá contar con un sistema de drenaje que permita evacuar el agua que eventualmente penetre\nen su interior en condiciones normales de precipitaciones. El drenaje podrá consistir en un foso\nconstruido bajo el piso del recinto de la subestación, salvo que la presencia de napas freáticas\nsuperficiales obligue a impermeabilizar el piso para evitar la entrada de agua, en esta situación\ndeberán instalarse sistemas mecánicos de drenaje.\n11.2 Los equipos eléctricos empleados en esta clase de subestaciones deberán ser del tipo sumergible.\n11.3 Las aberturas de acceso deberán cumplir en general lo establecido en los puntos 8.3 y 8.6 de este\npliego, excepto que el acceso este ubicado en el techo, en cuyo caso, las dimensiones del acceso\nde servicio podrán ser como mínimo 0,80 x 0,80 m.\n11.4 En el caso que la bóveda esté a nivel del suelo, será ventilada por aberturas hechas en su techo,\nestas aberturas deberán ser cubiertas por rejas metálicas de resistencia adecuada. Si el techo de la\nbóveda sobresale del nivel del suelo, podrá ventilarse indistintamente por aberturas en el techo o\naberturas laterales. Las aberturas de ventilación deberán cumplir lo establecido en los puntos 8.10 y\n8.16 de este pliego.\n11.5 Las aberturas de ventilación, si están ubicadas en el techo de la bóveda, podrán servir también como\nacceso a ésta siempre que cumplan lo indicado en el punto 8.7 de este pliego, omitiéndose la\nexigencia de colocar carteles indicadores.","a":"consumo"},{"n":"RIC N°13","r":"12.1–12.6","h":"INSTALACIÓN DE SUBESTACIONES COMPACTAS","t":"12  INSTALACIÓN DE SUBESTACIONES COMPACTAS\n12.1 Los módulos de una subestación compacta deberán ser autosoportantes y de tamaño suficiente\ncomo para contener holgadamente los equipos en su interior y permitir que los trabajos de\nmantenimiento puedan efectuarse en forma cómoda.\n12.2 El acceso al interior de los módulos deberá ser posible a través de puertas de dimensiones\nadecuadas. En los módulos en que exista media tensión, las puertas deberán estar enclavadas con\nel sistema eléctrico de modo que al abrirse una de ellas todos los circuitos queden sin tensión.\n12.3 Las subestaciones compactas podrán instalarse tanto a la intemperie como en el interior de edificios.\nSi se instalan a la intemperie la construcción de los distintos módulos será del tipo a prueba de\nintemperie, si se instalan en el interior de edificios deberán cumplir las disposiciones de las secciones\n8, 9 y 10 de este pliego, según corresponda.\n12.4 Las distancias de seguridad dentro de los módulos de MT corresponderán a las prescritas en la tabla\nN°13.1 para instalaciones en el interior de edificios.\n12.5 Las disposiciones de montaje, especificaciones constructivas, calidad de materiales, etc., en el\nmódulo de BT se regularán por las prescripciones de este pliego técnico.\n12.6 Una vez montados los distintos módulos, la cubierta metálica será eléctricamente continua y deberá\nconectarse a tierra de protección por lo menos en dos puntos. Tanto los módulos de MT como de BT\npodrán conectare a una puesta a tierra de protección común, que cumpla con lo prescrito en la","a":"consumo"},{"n":"RIC N°13","r":"12.7–12.8","h":"INSTALACIÓN DE SUBESTACIONES COMPACTAS","t":"12.7 Cuando se usen ductos metálicos como canalización de BT, éstos no deberán quedar en contacto\ncon la cubierta metálica de la subestación compacta o con cualquier parte metálica del equipo\neléctrico que pueda estar al potencial de la puesta a tierra de protección común.\n12.8 Para lograr el cumplimiento de esta exigencia se podrán intercalar en los ductos, tramos de ductos\nno conductores de longitud suficiente y dispuestos de tal modo que eviten la transferencia de la\nelevación de potencial de la puesta a tierra a la instalación de baja tensión o a puntos remotos.","a":"consumo"},{"n":"RIC N°13","r":"13.1–13.5","h":"PROTECCIONES Y CONTROL DE SUBESTACIONES","t":"13  PROTECCIONES Y CONTROL DE SUBESTACIONES\n13.1 Todo transformador deberá tener un interruptor o desconectador adecuado, que permita\ndesconectarlo de su alimentador primario.\n13.2 Cada transformador que integre una subestación deberá estar protegido en su lado primario por una\nprotección individual. Si se usan fusibles como protección, su capacidad nominal no deberá exceder\nde 1,5 veces la corriente nominal del transformador y si se usan interruptores automáticos, éstos no\ndeberán tener una capacidad nominal o estar regulados a más de tres veces dicho valor.\n13.3 La protección prescrita en el punto 13.2 anterior se podrá omitir cuando la protección del alimentador\nprimario cumpla la exigencia hecha a la protección individual en cuanto a su capacidad o regulación\ny la longitud de este no sea superior a 200 m. Esta condición no es válida cuando la subestación sea\nde un propietario diferente al propietario de la alimentación o empresa distribuidora.\n13.4 Cuando el valor de 1,5 veces la corriente nominal del transformador no corresponda a una capacidad\ncomercial de fusible podrá tomarse la capacidad superior más próxima.\n13.5 Se podrá omitir la protección individual del transformador siempre que la protección del alimentador\nprimario tenga una capacidad nominal o esté regulada a valores que no excedan los indicados en la\ntabla N°13.3 y el secundario del transformador tenga un dispositivo de protección de capacidad\nnominal o que esté regulado a valores no superiores a los indicados en la citada tabla.\nTabla Nº13.3: Protección de transformadores","a":"consumo"},{"n":"RIC N°13","r":"13.6–13.9","h":"PROTECCIONES Y CONTROL DE SUBESTACIONES","t":"Protección primario  Protección secundario\nOperando a\nOperando a más de 600\nImpedancia del  600 V o\nV\ntransformador en por Automático x  Fusible  menos\nunidad  In  x In  Automático\nAutomático  Fusible\no Fusible\nx In  x In\nx In\nNo más de 0,06  6  3  3  1,5  2,5\nMás de 0,06  4  2  2,5  1,25  2,5\n13.6 Se exigirá́ la protección de la subestación mediante interruptores automáticos o reconectadores\nsiempre que los niveles de cortocircuito lo ameriten de acuerdo con las condiciones de cálculo de\nselectividad y coordinación de protecciones y en instalaciones que posean empalmes en media\ntensión cuya potencia sea igual o superior a 500 kW.\n13.7 Cuando se conecten transformadores en paralelo se deberán disponer enclavamientos que eviten\nla realimentación del primario, a través del secundario, cuando cualquiera de los transformadores se\ndesconecte de la alimentación en media tensión.\n13.8 En subestaciones en el interior de edificios no se podrá usar como protecciones desconectadores\nfusible del tipo intemperie.\n13.9 Las protecciones de una subestación interior deberán estar coordinadas con las protecciones del\nempalme de la empresa distribuidora de modo que actúen en forma selectiva. Con este fin se deberá\nefectuar el estudio de coordinación respectivo de acuerdo con los datos que deberá proporcionar la\nempresa eléctrica de distribución.","a":"consumo"},{"n":"RIC N°13","r":"14.1–14.1.2.6","h":"PUESTA A TIERRA DE SUBESTACIONES","t":"14  PUESTA A TIERRA DE SUBESTACIONES\n14.1 Puesta a tierra de protección\n14.1.1 Las partes metálicas no activas de los equipos eléctricos que operen en media tensión y toda\nparte metálica dentro de una subestación, que no perteneciendo al circuito eléctrico puedan\nquedar energizados por fallas que produzcan un contacto directo a través de un arco\neléctrico, deberán conectarse a una puesta a tierra de protección. La puesta a tierra de\nprotección de los equipos y partes metálicas que puedan ser afectadas por el sistema de\nbaja tensión deberán cumplir las exigencias establecidas en la sección 7 del Pliego Técnico\nNormativo RIC N°06 de este reglamento.\n14.1.2 Dentro de las partes metálicas comprendidas en el alcance del punto 14.1.1 anterior deben\nconsiderarse:\n14.1.2.1  Las carcasas de transformadores y equipos que operen en media tensión.\n14.1.2.2  Partes del recinto tales como puertas, ventanas, escaleras, escalerillas, cercos y\nsimilares.\n14.1.2.3  Las rejas de protección desmontables o giratorias y las cubiertas que no estén\nunidas a otras partes conectadas a tierra. Las bisagras y dispositivos de\nsuspensión similares se consideran unión conductiva cuando estén unidas con\npartes conectadas a tierra.\n14.1.2.4  Los volantes, manivelas y pedales para accionamiento de equipos, cuando sus\nejes, cadenas o varillajes son metálicas y pueden quedar en contacto con\nconductores activos.\n14.1.2.5  Los soportes metálicos de aisladores.\n14.1.2.6  Las camisas o envolturas metálicas, armaduras y pantallas de cables de media\ntensión.","a":"consumo"},{"n":"RIC N°13","r":"14.1.2.7–14.1.8","h":"PUESTA A TIERRA DE SUBESTACIONES","t":"14.1.2.7  Las cajas de unión de cables, mufas y similares.\n14.1.3 Los carros de maniobra de equipos eléctricos, así como los equipos enchufables deberán\ndisponer de clavijas de puestas a tierra que entrarán en contacto primero que las clavijas\nactivas al conectar y se separarán después de las clavijas activas al desconectar.\n14.1.4 La puesta a tierra deberá dimensionarse de modo que las gradientes de potencial que\naparezcan sobre ella o en su alrededor, en caso de fallas transitorias, no provoquen\ntensiones de contacto o de paso que ofrezcan riesgos a los operadores o usuarios de la\n14.1.5 Para cumplir lo dispuesto en el punto 14.1.4 anterior se tendrá en cuenta la máxima corriente\nde falla transitoria que pueda pasar por el electrodo, la resistividad específica del terreno y\nel tiempo de permanencia de la falla.\n14.1.6 La resistencia de la puesta a tierra deberá ser tal que para fallas permanentes no se deberán\nsobrepasar los límites de tensión de paso y de contacto en ninguna de las partes indicadas\nen el punto 14.1.2 de este pliego en conformidad al DS N°109/2017 del Ministerio de Energía\nN°06).\n14.1.7 Se considerará falla permanente aquella que es despejada en un tiempo superior a tres\nsegundos.\n14.1.8 El sistema de puesta a tierra deberá cubrir, en lo posible toda la zona del recinto bajo los\nequipos que se desea proteger y que se conecten a ella. En todo caso la forma y\ndimensionamiento de la puesta a tierra deberá ser tal que asegure el control de las gradientes\nde potencial que aparezcan en la zona de operación.","a":"consumo"},{"n":"RIC N°13","r":"14.1.9–14.2.1","h":"PUESTA A TIERRA DE SUBESTACIONES","t":"14.1.9 En las instalaciones a la intemperie se cubrirá toda la superficie del suelo bajo la cual esté\nenterrado el electrodo de tierra, con una capa de gravilla que se extenderá 1 m más allá del\nlímite del electrodo. Se mantendrá una adecuada limpieza y un drenaje satisfactorio de dicha\ncapa de gravilla.\n14.1.10 La transferencia de tensiones de contacto peligrosas a partes metálicas o equipos situados\nfuera de la instalación de puesta a tierra deberá evitarse adoptando algunas de las siguientes\nmedidas:\n14.1.10.1 Evitando el cruce de las líneas de comunicaciones, de control o de BT con un\nelectrodo de tierra. En caso de no ser ello posible, se evitarán las transferencias\nde tensión aislando dichas líneas para la máxima elevación de potencial del\nelectrodo o colocando transformadores de aislación tanto a la entrada de la línea\na la zona del electrodo, como a su salida.\n14.1.10.2 Separando los rieles ferroviarios o de carros de maniobra de equipos eléctricos\nque crucen la zona de la puesta a tierra, mediante piezas aislantes.\n14.1.10.3 Evitando el cruce de ductos metálicos, eléctricos o de otros servicios, por la zona\nde puesta a tierra, o bien, si ello no es posible intercalando coplas aislantes en\nestas canalizaciones.\n14.1.10.4 Se considerará que alguno de los elementos citados en los párrafos precedentes\nse cruza con un electrodo si pasa sobre o bajo él o corre paralelo a una distancia\nno superior a 5 m.\n14.2 Puesta a tierra de servicio\n14.2.1 Para dimensionar una puesta a tierra de servicio de una subestación se tomará como base","a":"consumo"},{"n":"RIC N°13","r":"14.2.2–14.2.5","h":"PUESTA A TIERRA DE SUBESTACIONES","t":"la máxima corriente de falla a tierra que pueda circular a través de ella considerando su\nresistencia propia. El valor de resistencia que esta puesta a tierra deberá tener, se fijará de\nmodo de asegurar que el funcionamiento del sistema eléctrico no sea afectado por ella.\n14.2.2 En instalaciones de diversas tensiones nominales conectadas a una tierra de servicio común,\nésta se dimensionará para la máxima corriente que pueda circular por ella.\n14.2.3 En una puesta a tierra de servicio en que se presenten tensiones mayores de 125 V al\nproducirse un contacto a tierra, las líneas de acometida a los electrodos de tierra se aislarán\ny se colocarán protegidas contra contactos directos.\n14.2.4 La puesta a tierra de servicio se dimensionará y ejecutará de modo que no signifique peligro\npara las personas.\n14.2.5 La puesta a tierra de servicio deberá cumplir con las disposiciones de la sección 6 del Pliego\nTécnico Normativo RIC N°06 de este reglamento.","a":"consumo"},{"n":"RIC N°14","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer las exigencias de eficiencia energética que deben\ncumplir las instalaciones de consumo de energía eléctrica de edificios del país.","a":"consumo"},{"n":"RIC N°14","r":"2–2.3","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\n2.1  Este pliego técnico se aplica a todos los edificios nuevos y sólo a los equipos que aquí se\ndescriben.\n2.2  Los equipos que se instalen en edificios existentes con posterioridad a la entrada en vigencia de\neste pliego técnico deberán cumplir con estas exigencias.\n2.3  Se exceptúan de la aplicación de este pliego las siguientes instalaciones:\n2.3.1  Edificios residenciales u oficinas de menos de 2.500 m 2 totales construidos.\n2.3.2  Los departamentos habitacionales de superficie menor a 300 m2 construidos.\n2.3.3  Áreas comunes de edificios de viviendas de menos de 5 pisos o que posean menos de\n1.000 m2 de áreas comunes.","a":"consumo"},{"n":"RIC N°14","r":"3–3.2","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente\npliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\n2002  Switches for household and similar fixed electrical\n3.1  IEC 60669-2-1  AMD1:2008 installations - Part 2-1: Particular requirements - Electronic\nCSV  switches.\nRotating electrical machines - Part 31: Selection of energy-\n3.2  IEC TS 60034-31  2010  efficient motors including variable speed applications -\nApplication guide.\nANSI/ASHRAE/IES  Energy Standard for Buildings Except Low-Rise Residential\n3.3  2016\nStandard 90.1  Buildings (I-P Edition).\nNota: Para la aplicación de este pliego técnico se podrá utilizar, en reemplazo de las normas IEC, las\nnormas UNE equivalentes.","a":"consumo"},{"n":"RIC N°14","r":"4–4.3","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Control: Análisis, síntesis y acciones necesarias para modificar un proceso o mantenerlo dentro\nde un estado predeterminado.\n4.2  Monitoreo: Inspección o vigilancia de un sistema para disponer de información y/o conocer su\nestado.\n4.3  Sensor: dispositivo que, a partir de la energía del medio donde se mide, da una señal de salida\nque es función de la variable medida y que puede ser adquirida e interpretada por un equipo\ndiseñado para tal efecto.","a":"consumo"},{"n":"RIC N°14","r":"5–5.2.1","h":"EXIGENCIAS GENERALES","t":"5  EXIGENCIAS GENERALES\n5.1  Caída de tensión\n5.1.1  Los conductores de los alimentadores deberán ser dimensionados para una caída\nmáxima de tensión de 2% a la carga nominal.\n5.1.2  Los conductores de las derivaciones deberán ser dimensionados para una caída máxima\nde tensión de 3% a la carga nominal en el punto más desfavorable.\n5.2  Supervisión de energía eléctrica\n5.2.1  Se deberán instalar dispositivos de medición en los edificios nuevos para supervisar el\nuso de la energía eléctrica por separado para cada uno de los siguientes aspectos:\n5.2.1.1  Energía eléctrica total.\n5.2.1.2  Sistema de calefacción, ventilación, aire acondicionado HVAC y agua caliente\nsanitaria.\n5.2.1.3  Iluminación interior.\n5.2.1.4  Iluminación exterior.\n5.2.1.5  Circuitos de enchufes.\n5.2.1.6  Sistema sanitario (agua potable y alcantarillado).\n5.2.1.7  Ascensores.","a":"consumo"},{"n":"RIC N°14","r":"5.2.2–5.2.1","h":"EXIGENCIAS GENERALES › Supervisión de energía eléctrica","t":"5.2.2  Para edificios residenciales, estos sistemas se medirán y controlarán por separado para\nlos servicios comunes y por cada inquilino individual.\n5.2.3  Se registrará cada 15 minutos como mínimo, todos los consumos indicados en el punto\n5.2.1 precedente y se llevará un registro en forma horaria, diaria, mensual y anual. El\nsistema deberá ser capaz de mantener los re gistros en forma electrónica o manual\ndurante un mínimo de 12 meses.","a":"consumo"},{"n":"RIC N°14","r":"5.2.4–5.2.4.3.4","h":"EXIGENCIAS GENERALES › Supervisión de energía eléctrica","t":"5.2.4  Documentación\n5.2.4.1  En el plazo de 30 días después de la fecha de recepción del sistema, se\ndeberá entregar al propietario y/o administrador del edificio los planos “as built”\nde la instalación eléctrica, incluyendo:\n5.2.4.1.1  Un diagrama unilineal del sistema de distribución eléctrica con el\nmonitoreo y/o control del edificio.\n5.2.4.1.2  Planos de la disposición de cada piso, en que se indique la\nubicación y el área servida por el sistema de distribución\nmonitoreado y/o controlado.\n5.2.4.2  La documentación y elementos mínimos a entregar serán:\n5.2.4.2.1  Manuales de usuario.\n5.2.4.2.2  Manuales de mantenimiento.\n5.2.4.2.3  Llaves de acceso a los tableros.\n5.2.4.2.4  Claves de ingreso a software: como operador, como administrador,\ncomo programador (no se debe impedir el acceso mediante clave).\n5.2.4.3  Se deberá entregar al propietario del edificio y/o administrador, un manual de\noperación y mantenimiento, el que incluirá lo siguiente:\n5.2.4.3.1  Datos de las características nominales de los equipos y las\nopciones seleccionadas para cada pieza de equipo que requiera\nmantenimiento.\n5.2.4.3.2  Manuales de operación y mantenimiento para cada pieza de\nequipo que requiera mantenimiento. Las acciones de\nmantenimiento de rutina requeridas deberán ser fácilmente\nidentificables.\n5.2.4.3.3  Nombre y dirección de por lo menos un servicio técnico calificado.\n5.2.4.3.4  Una descripción completa del uso previsto para cada sistema a\noperar.","a":"consumo"},{"n":"RIC N°14","r":"5.3.1–5.3.1.4","h":"EXIGENCIAS GENERALES › Iluminación","t":"5.3.1  La potencia de la luminaria, cuando se utiliza para calcular la potencia instalada de\niluminación interior o exterior, se determinará de acuerdo con los siguientes criterios:\n5.3.1.1  La potencia de las luminarias que no contienen ballast instalados de forma\npermanente, transformadores o dispositivos similares deberán considerarse\ncomo la potencia máxima de la luminaria indicada por el fabricante.\n5.3.1.2  La potencia de las luminarias con ballast permanentemente instalados,\ntransformadores o dispositivos similares será la potencia de entrada de\nfuncionamiento de la combinación lámpara y auxiliares, basada en los valores\ninformados por los fabricantes o pruebas de laboratorios reconocidos, o será\nla potencia máxima declarada de la luminaria.\n5.3.1.3  Para carriles y ductos de barra de iluminación diseñados para permitir la\nadición y/o reubicación de luminarias sin alterar el cableado del sistema, la\npotencia será:\n5.3.1.3.1  La potencia especificada de las luminarias incluidas en el sistema\ncon un mínimo de 100 W/m lineal.\n5.3.1.3.2  El límite de potencia del interruptor del sistema o;\n5.3.1.3.3  El límite de potencia de otro dispositivo limitador de corriente\npermanente en el sistema.\n5.3.1.4  La potencia de canales de iluminación, cable conductor, riel conductor y otros\nsistemas de iluminación flexibles que permiten la adición y/o reubicación de\nluminarias sin alterar el cableado del sistema, será la potencia especificada\ndel transformador de alimentación del sistema.","a":"consumo"},{"n":"RIC N°14","r":"5.3.2–5.3.2.6","h":"EXIGENCIAS GENERALES › Iluminación","t":"5.3.2  Control automático de iluminación interior\n5.3.2.1  Los sensores utilizados para el control de la iluminación interior deberán\npermitir el encendido manual a través de un aparato eléctrico, para el espacio\nque controla. Al menos uno de esos interruptores deberá estar en el acceso\nde la dependencia a controlar.\n5.3.2.2  Cada dispositivo de control (sensor), controlará una zona de no más de 200\nm2, si la superficie total a controlar es menor o igual a 1.000 m 2.\n5.3.2.3  Se deberá tener en consideración el lugar de instalación de los sensores al\ninterior del edificio, de manera de protegerlos contra el agua y el polvo, con un\níndice IP20, como mínimo para recintos cerrados, como oficinas; IP42 como\nmínimo para espacios de circulación, como pasillos y un IP44 para espacios\no recintos considerados húmedos.\n5.3.2.4  El dispositivo instalado para cumplir con lo indicado en el punto 5.3.2.3\nprecedente, será de fácil acceso y estará ubicado de forma que los ocupantes\npuedan ver la iluminación controlada cuando se utiliza el dispositivo de control.\nLos dispositivos de control deberán ser compatibles con el sistema de control\nautomático de la iluminación, a su vez, este deberá ser compatible con los\nsistemas de monitoreo que reporta la medición de este consumo.\n5.3.2.5  Se privilegiará el uso de sensores en donde la configuración no pueda ser\nalterada por los usuarios, sino que solamente pueda ser modificada por el\npersonal a cargo de mantención o instalación de los mismos.\n5.3.2.6  Los sensores utilizados, deberán cumplir con en el protocolo de análisis y/o","a":"consumo"},{"n":"RIC N°14","r":"5.3.2.7","h":"EXIGENCIAS GENERALES › Iluminación","t":"ensayos de productos eléctricos respectivo definido por la Superintendencia.\nEn ausencia de éste, se deberá cumplir lo indicado en la norma IEC 60669-2-\n1:2002+AMD1:2008 CSV.\n5.3.2.7  Todo el sistema de iluminación de las áreas comunes deberá contar con un\nsistema de control automático de iluminación interior, que permita controlar la\npotencia de iluminación, cuando no hay actividad detectada dentro de una\nzona de iluminación durante 20 minutos.","a":"consumo"},{"n":"RIC N°14","r":"5.3.3–5.3.3.2","h":"EXIGENCIAS GENERALES › Iluminación","t":"5.3.3  Control de iluminación de zonas de estacionamientos\n5.3.3.1  La iluminación de zonas de estacionamientos será monitoreada y controlada.\n5.3.3.2  La potencia de iluminación de cada luminaria se reducirá 30% (como mínimo)\nautomáticamente, cuando no hay actividad detectada dentro de una zona de\niluminación durante 20 minutos. Las zonas controladas de iluminación, para\nesta exigencia, no deberán ser superiores a 350 m 2. Se aceptará en casos\njustificados, que el control permita el apagado de luminarias para alcanzar\neste 30%, siempre que el tipo de luminaria lo permita y se mantenga el mismo\ngrado de seguridad.","a":"consumo"},{"n":"RIC N°14","r":"5.3.4–5.3.4.5","h":"EXIGENCIAS GENERALES › Iluminación","t":"5.3.4  Control de iluminación exterior\n5.3.4.1  Toda la iluminación exterior será monitoreada y controlada.\n5.3.4.2  La iluminación será controlada por un dispositivo que apague\nautomáticamente la iluminación cuando haya suficiente luz natural disponible.\n5.3.4.3  La iluminación de fachada del edificio y de paisaje se apagará\nautomáticamente entre la medianoche o cierre de negocios, lo que ocurra más\ntarde, y las 6:00 horas o la apertura de negocios, lo que ocurra primero, o\nentre los tiempos establecidos por la autoridad competente, a no ser que por\naspectos de seguridad se decida dejar algunas luminarias encendidas más\nallá del horario antes señalado. Se exceptúa de la disposición anterior, si la\nenergía está almacenada y haya sido provista por un sistema de generación\nrenovable o de cogeneración eficiente particular del edificio.\n5.3.4.4  La iluminación no especificada en el párrafo anterior y la iluminación para la\nseñalización deberá ser controlada por un dispositivo que reduzca\nautomáticamente la potencia de iluminación conectada por al menos 30% para\nal menos una de las siguientes condiciones:\n5.3.4.4.1  De 12 de la noche o dentro de una (1) hora del fin de las\noperaciones de negocio, lo que ocurra más tarde, hasta las 6 de la\nmañana o la apertura de negocios, lo que ocurra primero.\n5.3.4.4.2  Durante cualquier período en que no se ha detectado actividad\ndurante un tiempo de no más de 15 minutos.\n5.3.4.5  Todos los temporizadores de control de encendido y apagado, deberán ser\ncapaces de mantener la programación y el ajuste de hora durante la pérdida\nde suministro por un período de al menos diez horas.","a":"consumo"},{"n":"RIC N°14","r":"5.4–5.7","h":"EXIGENCIAS GENERALES","t":"5.4  Para implementar eficiencia energética en recintos hospitalarios nuevos o remodelaciones,\ndeberá seguirse lo indicado en el estándar de la ANSI/ASHRAE/IES Standard 90.1.\n5.5  Para instalaciones que requieren contar con sistemas de eficiencia energética, los motores\ndeberán ser eficientes, es decir, se deberán seleccionar de modo que tengan las menores\npérdidas posibles. Para esto deben cumplir con la norma IEC TS 60034-31.\n5.6  Los edificios que requieran ser clasificados como “Edificios preparados para Electromovilidad”,\nN°15.\n5.7  De acuerdo con lo establecido en la Ley Nº 18.410, cualquier duda en cuanto a la interpretación\nde las disposiciones de este pliego técnico será resuelta por la Superintendencia.","a":"consumo"},{"n":"RIC N°14","r":"5.8","h":"EXIGENCIAS GENERALES","t":"5.8  En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de tecnologías\ndiferentes a las establecidas en el presente pliego técnico, siempre que se mantenga el nivel de\nseguridad que el texto normativo contempla. Estas tecnologías deberán estar técnicamente\nrespaldadas en normas, códigos o especificaciones nacionales o extranjeras, así como en\nprácticas recomendadas de ingeniería internacionalmente reconocidas, o bien ser parte de\ninstalaciones de prueba para nueva tecnología. Para ello el instalador deberá presentar el\nproyecto y un ejemplar completo de la versión vigente de la norma, código o especificación\nextranjera utilizada debidamente traducida, cuando corresponda, así como cualquier otro\nantecedente que solicite la Superintendencia.","a":"consumo"},{"n":"RIC N°14","r":"5.9–5.9.1","h":"EXIGENCIAS GENERALES › Pruebas funcionales","t":"5.9  Pruebas funcionales\n5.9.1  Los dispositivos de control de iluminación y sistemas de control se someterán a prueba\npara asegurar que el hardware y el software de control están calibrados, ajustados,\nprogramados y en buena condición de trabajo, de acuerdo con los documentos de\ninstalación e instrucciones del fabricante.","a":"consumo"},{"n":"RIC N°14","r":"5.9.2–5.9.2.2.4","h":"EXIGENCIAS GENERALES › Pruebas funcionales","t":"5.9.2  Cuando se instalen sensores de presencia, temporizadores, controles horarios\nprogramables o fotosensores, como mínimo se llevarán a cabo los siguientes\nprocedimientos:\n5.9.2.1  Sensores de presencia:\n5.9.2.1.1  Certificar que el sensor ha sido instalado y dirigido de acuerdo con\nlas recomendaciones del fabricante.\n5.9.2.1.2  Para proyectos con hasta siete sensores de ocupación, todos\ndeberán ser probados, esto deberá quedar reflejado en un\nprotocolo de entrega, firmado por el instalador.\n5.9.2.1.3  Para los proyectos con más de siete sensores de ocupación, la\nprueba se realizará para cada combinación diferente de tipo de\nsensor y de geometría del espacio, esto deberá quedar reflejado\nen un protocolo de entrega, firmado por el instalador.\n5.9.2.2  Interruptores de tiempo automáticos (temporizadores):\n5.9.2.2.1  Verificar que el control del interruptor de tiempo automático está\nprogramado debidamente con los horarios de día de la semana, fin\nde semana y vacaciones, según corresponda.\n5.9.2.2.2  Documentar para el propietario, la programación de tiempo de\ndesconexión automática, incluyendo los días de semana, fin de\nsemana, y calendarios de vacaciones, así como la configuración\nde los ajustes del programa.\n5.9.2.2.3  Verificar que el ajuste de las horas y fechas en el interruptor de\ntiempo esté correcto.\n5.9.2.2.4  Comprobar que cualquier batería de respaldo (si es aplicable) esté\ninstalada, energizada y funcionando adecuadamente.","a":"consumo"},{"n":"RIC N°15","r":"1","h":"OBJETIVO","t":"1  OBJETIVO\nEl objetivo del presente pliego técnico es establecer los requisitos integrales de seguridad, eficiencia y\naccesibilidad que debe cumplir la infraestructura de recarga de vehículos eléctricos, híbridos\nenchufables, ya sean livianos, medianos y pesados, con el fin de promover el desarrollo sostenible de\nla movilidad eléctrica y garantizar la protección de las personas y cosas.","a":"consumo"},{"n":"RIC N°15","r":"2–2.2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\n2.1  Alcance\nEl alcance del presente pliego técnico es establecer los requisitos de seguridad que deberán cumplir las\ninstalaciones de consumo de energía eléctrica destinadas a la recarga de vehículos eléctricos, ubicadas\nen lugares públicos y privados del país.\nEste pliego técnico se leerá conjuntamente con los Pliegos Técnicos Normativos RIC establecidos en el\nDecreto Supremo N°8/2020 del Ministerio de Energía.\n2.2  Aplicación\nEste pliego técnico aplica a toda la infraestructura de las instalaciones eléctricas destinadas a la recarga\nde vehículos eléctricos tanto para uso privado o público de recarga.","a":"consumo"},{"n":"RIC N°15","r":"3–3.2","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\n3.1  Fuente Legal\nLa fuente legal tiene su origen del Decreto con Fuerza de Ley N°4/20.018, de 2006, del Ministerio de\nEconomía, Fomento y Reconstrucción, Ley General de Servicios Eléctricos.\n3.2  Reglamentaria\nLas fuentes reglamentarias de este pliego técnico normativo corresponden al Decreto Supremo N°8, de\n2019, del Ministerio de Energía, Reglamento de Seguridad de las Instalaciones de Consumo de Energía\nEléctrica y al Decreto Supremo N°12, de 2022, del Ministerio de Energía, Reglamento que establece la\ninteroperabilidad de los sistemas de recarga de vehículos eléctricos.","a":"consumo"},{"n":"RIC N°15","r":"3.3–3.3.3","h":"REFERENCIAS NORMATIVAS › Referencias Normativas","t":"3.3  Referencias Normativas\nLas normas técnicas a las que se hace referencia a continuación son parte integrante de la presente\nsección y solo deben ser aplicadas en los puntos en los cuales son citadas.\nElectric vehicle conductive charging system - Part 1: General\n3.3.1  IEC 61851-1  2017\nrequirements.\nElectric vehicle conductive charging system - Part 23: DC electric\n3.3.2  IEC 61851-23  2014\nvehicle charging station\nPlugs, socket-outlets, vehicle connectors and vehicle inlets -\n3.3.3  IEC 62196-1  2022  Conductive charging of electric vehicles - Part 1: General\nrequirements.\nPlugs, socket-outlets, vehicle connectors and vehicle inlets -\nConductive charging of electric vehicles - Part 2: Dimensional","a":"consumo"},{"n":"RIC N°15","r":"3.3.4–3.3.7","h":"REFERENCIAS NORMATIVAS › Referencias Normativas","t":"3.3.4  IEC 62196-2  2022\ncompatibility and interchangeability requirements for a.c. pin and\ncontact-tube accessories.\nPlugs, socket-outlets, vehicle connectors and vehicle inlets -\nConductive charging of electric vehicles - Part 3: Dimensional\n3.3.5  IEC 62196-3  2022\ncompatibility and interchangeability requirements for d.c. and\na.c./d.c. pin and contact-tube vehicle couplers\nElectric vehicle requirements for conductive connection to an\n3.3.6  IEC 61851-21-2  2018  AC/DC supply- EMC requirements for off-board electric vehicle\ncharging systems\nIn-cable control and protection device for mode 2 charging of\n3.3.7  IEC 62752  2018\nelectric road vehicles (IC-CPD)\nLow-voltage surge protective devices - Part 11: Surge protective","a":"consumo"},{"n":"RIC N°15","r":"3.3.8–3.3.13","h":"REFERENCIAS NORMATIVAS › Referencias Normativas","t":"3.3.8  IEC 61643-11  2011  devices connected to low-voltage power systems - Requirements\nand test methods\nRoad vehicles -- Vehicle-to-Grid Communication Interface - Part\n3.3.9  ISO 15118-2  2019\n2: Network and application protocol requirements\n3.3.10  UL 2594  2016  Standard for Safety Electric Vehicle Supply Equipment\nStandard for Safety Electric Vehicle (EV) Charging System\n3.3.11  UL 2202  2018\nEquipment\nElectric Vehicle Conductive Charging System – Part 1. General\n3.3.12  GB/T 18487.1  2015  Requirements, GB/T 20234: Connection Set for Conductive\nCharging of Electric Vehicles – Part 1. General Requirements\nIn-Cable Control and Protective Device for mode 2 charging of\n3.3.13  NB/T 42077  2016\nelectric road vehicles (IC-CPD)\nConnection Set for Conductive Charging of Electric Vehicles –","a":"consumo"},{"n":"RIC N°15","r":"3.3.14–3.3.20","h":"REFERENCIAS NORMATIVAS › Referencias Normativas","t":"3.3.14  GB/T 20234.1  2015\nPart 1. General Requirements\nConnection Set for Conductive Charging of Electric Vehicles –\n3.3.15  GB/T 20234.2  2015\nPart 2. AC Charging Coupler\nConnection Set for Conductive Charging of Electric Vehicles –\n3.3.16  GB/T 20234.3  2015\nPart 3. DC Charging Coupler\nCommunication Protocols between Off-Board Conductive\n3.3.17  GB/T 27930  2015\nCharger and Battery Management System for Electric Vehicle\n3.3.18  NB/T 33001  2018  Specification for electric vehicle offboard conductive charger\n3.3.19  NB/T 33002  2018  Specification for electric vehicle AC charging spot\nInspection and test specifications for electric vehicle charging\n3.3.20  NB/T 33008.1  2013\nequipment. Part 1: off-board charger\nInspection and test specifications for electric vehicle charging","a":"consumo"},{"n":"RIC N°15","r":"3.3.21–3.3.23","h":"REFERENCIAS NORMATIVAS › Referencias Normativas","t":"3.3.21  NB/T 33008.2  2018\nequipment. Part 2: AC Charging pile\n3.3.22  UL 9741  2017  Bidirectional Electric Vehicle (EV) Charging System Equipment\nBi-directional grid-connected power converters – Part 2:\n3.3.23  IEC 62909-2  2019\nInterface of GCPC and distributed energy resources\nNota: Para la aplicación de esta sección se podrán utilizar, en reemplazo de las normas IEC, las normas\nUNE, JEVS, SAE o equivalentes. Las normas a utilizar en reemplazo de las indicadas se deberán\npresentar en idioma español o en su defecto en inglés.","a":"consumo"},{"n":"RIC N°15","r":"4–4.2","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Acceso a la carga: Procedimiento que permite la activación de la transferencia de energía\neléctrica a un vehículo eléctrico mediante su conexión a un punto de carga.\n4.2  Áreas de servicio ubicadas en vías o carreteras interurbanas: Las Áreas de Servicio\nubicadas en vías interurbanas, corresponden a todas las zonas de descanso, espacios de\nservicios básicos, tiendas de conveniencia, áreas de comida, farmacias, estaciones de\nexpendido de combustible, servicios para vehículos, espacios con estacionamientos y otros\ntipos de servicios de diversa índole, que se encuentren ubicados en zonas o espacios\nadyacentes o cercanos a las vías interurbanas, que sean de libre acceso, y estén ubicados a\nuna distancia inferior a 1 km a la redonda, a partir de las salidas de las vías interurbanas que\nestán dispuestas para el ingreso a dichas Áreas de Servicio.","a":"consumo"},{"n":"RIC N°15","r":"4.3–4.5","h":"TERMINOLOGÍA","t":"4.3  Batería del vehículo: Dispositivo de almacenamiento de energía eléctrica, incluido en un\nvehículo eléctrico, que se recarga a través de corriente continua (CC). La capacidad de la\nbatería, junto a otras variables como el rendimiento del vehículo eléctrico y estilo de conducción,\ndeterminan la autonomía a recorrer por el vehículo.\n4.4  CA: Corriente Alterna.\n4.5  Cable de carga IC-CPD: Dispositivo que suministra energía eléctrica en CA a un vehículo\neléctrico, y realiza las funciones de control piloto, proximidad y seguridad. La denominación IC-\nCPD significa In Cable Control and Protection Device. Estos dispositivos incluyen un conector\npara la inserción a la entrada de los vehículos eléctricos y una clavija a conectar en un punto\nde carga simple (PCS). Se categorizan en:","a":"consumo"},{"n":"RIC N°15","r":"4.5.1–4.5.2","h":"TERMINOLOGÍA","t":"4.5.1  Cable de carga de Viaje: Cable de carga IC-CPD cuyas clavijas se conectan a un punto\nde carga simple (PCS) monofásicos, que pueden ser del tipo L (Ver Figura 15.1.1 a) del\nAnexo N°15.1) o tipo F (Ver Figura 15.1.1 b) del Anexo N°15.1) y su corriente nominal no\nsupera los 10A. Los conectores que se conectan a la entrada de los vehículos eléctricos\npueden ser Tipo 1 o Tipo 2 o GB/T AC.\n4.5.2  Cable de carga Industrial: Cable de carga IC-CPD cuyas clavijas se conectan a un punto\nde carga simple (PCS) que pueden ser del tipo industrial monofásico (Ver Figura 15.1.1\nc) del Anexo N°15.1) o del tipo industrial trifásico (Ver Figura 15.1.1 d) del Anexo N°15.1),\nrespectivamente, y su corriente nominal estará determinada por el PCS. Los conectores\nque se conectan a la entrada de los vehículos eléctricos pueden ser Tipo 1 o Tipo 2 o\nGB/T AC.","a":"consumo"},{"n":"RIC N°15","r":"4.6","h":"TERMINOLOGÍA","t":"4.6  Cable para modo de carga 3: Cable que cuenta con dos conectores, uno Tipo 2 hacia SAVE\ny otro Tipo 1 o Tipo 2 o GB/T AC, que interconecta un sistema de alimentación específico de\nvehículo eléctrico (SAVE) con modo de carga 3 (punto 6.1.3) y un vehículo eléctrico,\nsuministrando energía eléctrica en CA hacia la entrada de un vehículo eléctrico, estableciendo\nademás las funciones de control piloto y proximidad. El cable para modo de carga 3 deberá\nestar diseñado en conformidad a la normativa IEC 62196-1, IEC 62196-2, IEC 62893-3, GB/T\n20234.2, según corresponda.","a":"consumo"},{"n":"RIC N°15","r":"4.7–4.8","h":"TERMINOLOGÍA","t":"4.7  Canalización: Conjunto formado por conductores eléctricos, elementos que los soportan y\naccesorios que aseguran su fijación y protección mecánica.\n4.8  CC: Corriente Continua.","a":"consumo"},{"n":"RIC N°15","r":"4.9–4.13.1","h":"TERMINOLOGÍA","t":"4.9  Centro de carga de transporte público: Infraestructura de recarga destinada a flotas de buses\neléctricos que operan en el sistema de transporte público.\n4.10 Ciclo: Vehículo no motorizado de una o más ruedas, propulsado exclusivamente por una o más\npersonas situadas en él, tales como bicicletas y triciclos. También se considerarán ciclos\naquellos vehículos de una o más ruedas que cuenten con un motor auxiliar eléctrico, de una\npotencia nominal continua máxima de 0,25 kilowatts, en los que la alimentación es reducida o\ninterrumpida cuando el vehículo alcanza una velocidad máxima de 25 kilómetros por hora o\nantes si el ciclista termina de pedalear o propulsarlo.\n4.11 Circuito de recarga individual: Circuito interior de la instalación que, partiendo de un tablero\ngeneral o un circuito dedicado, está previsto para alimentar específicamente el sistema de\nalimentación específico de vehículo eléctrico (SAVE) o punto de carga simple (PCS).\n4.12 Circuito de recarga múltiple: Circuito interior de la instalación que, partiendo de un tablero\neléctrico, está previsto para alimentar dos o más sistemas de alimentación específicos de\nvehículos eléctricos (SAVE) o puntos de cargas simples (PCS).\n4.13 Conector: Para efectos de este pliego se entenderá por “conector” los dispositivos por los\ncuales se establece la alimentación del vehículo eléctrico en CC o CA y las funciones de\ncomunicación, tales como la de control piloto y proximidad. Se categorizan en conector:\n4.13.1 Tipo 1: Conector con cable que proviene de un sistema de alimentación específico de","a":"consumo"},{"n":"RIC N°15","r":"4.13.2–4.13.5","h":"TERMINOLOGÍA","t":"vehículo eléctrico (SAVE) o cable para modo de carga 3 (punto 6.1.3) y que suministra\nenergía eléctrica en CA, en 220V y una corriente máxima de 32A, hacia la entrada de un\nvehículo eléctrico, estableciendo además las funciones de control piloto y proximidad. Ver\nFigura 15.1.2 a) del Anexo N°15.1.\n4.13.2 Tipo 2: Conector con cable que proviene de un sistema de alimentación específico de\nvehículo eléctrico (SAVE) o cable para modo de carga 3 (punto 6.1.3) y que suministra\nenergía eléctrica en CA, en 220V o 380V y una corriente máxima de 63A, hacia la entrada\nde un vehículo eléctrico, estableciendo además las funciones de control piloto y\nproximidad. Ver Figura 15.1.2 b) de Anexo N°15.1.\n4.13.3 Tipo 2 sin cable: Conector sin cable instalado en un sistema de alimentación específico\nde vehículo eléctrico (SAVE) con modo de carga 3 (punto 6.1.3) que suministra energía\neléctrica en CA, en 220V o 380V y una corriente máxima de 63A. Ver Figura 15.1.2 c) del\nAnexo N°15.1.\n4.13.4 Tipo 2 hacia SAVE: Conector incluido en un cable para modo de carga 3 (punto 6.1.3),\nque es conectado al conector Tipo 2 sin cable instalado en un sistema de alimentación\nespecífico de vehículo eléctrico (SAVE). Ver Figura 15.1.2 d) de Anexo N°15.1.\n4.13.5 GB/T AC: Conector con cable que proviene de un sistema de alimentación específico de\nvehículo eléctrico (SAVE) o cable para modo de carga 3 (punto 6.1.3) y que suministra\nenergía eléctrica en CA, en 220V o 380V y una corriente máxima de 63A, hacia la entrada\nde un vehículo eléctrico, estableciendo además las funciones de control piloto y","a":"consumo"},{"n":"RIC N°15","r":"4.13.6–4.13.8","h":"TERMINOLOGÍA","t":"proximidad. Ver Figura 15.1.2 e) de Anexo N°15.1.\n4.13.6 Configuración AA: Conector con cable que proviene de un sistema de alimentación\nespecífico de vehículo eléctrico (SAVE), con modo de carga 4 (punto 6.1.4), que\nsuministra energía eléctrica en CC hacia la entrada de un vehículo eléctrico, en voltaje\nmáximo de 1000V y corriente máxima de 400A, estableciendo además las funciones de\ncomunicación y seguridad entre el sistema de alimentación específico de vehículo\neléctrico (SAVE) y vehículo eléctrico. Ver Figura 15.1.2 f) del Anexo N°15.1.\n4.13.7 Configuración BB: Conector con cable que proviene de un sistema de alimentación\nespecífico de vehículo eléctrico (SAVE), con modo de carga 4 (punto 6.1.4), que\nsuministra energía eléctrica en CC hacia la entrada de un vehículo eléctrico, en voltaje\nmáximo de 950V y corriente máxima de 250A, estableciendo además las funciones de\ncomunicación y seguridad entre el sistema de alimentación específico de vehículo\neléctrico (SAVE) y vehículo eléctrico. Ver Figura 15.1.2 g) del Anexo N°15.1.\n4.13.8 Configuración EE: Conector con cable que proviene de un sistema de alimentación\nespecífico de vehículo eléctrico (SAVE), con modo de carga 4 (punto 6.1.4), que\nsuministra energía eléctrica en CC hacia la entrada de un vehículo eléctrico, en voltaje\nmáximo de 1000V y corriente máxima de 400A, estableciendo además las funciones de\ncomunicación y seguridad entre el sistema de alimentación específico de vehículo\neléctrico (SAVE) y vehículo eléctrico. Ver Figura 15.1.2 h) del Anexo N°15.1.","a":"consumo"},{"n":"RIC N°15","r":"4.13.9–4.17","h":"TERMINOLOGÍA","t":"4.13.9 Configuración FF: Conector con cable que proviene de un sistema de alimentación\nespecífico de vehículo eléctrico (SAVE), con modo de carga 4 (punto 6.1.4), que\nsuministra energía eléctrica en CC hacia la entrada de un vehículo eléctrico, en voltaje\nmáximo de 1000V y corriente máxima de 400A, estableciendo además las funciones de\ncomunicación y seguridad entre el sistema de alimentación específico de vehículo\neléctrico (SAVE) y vehículo eléctrico. Ver Figura 15.1.2 i) del Anexo N°15.1.\n4.14 Convertidor CA/CC: Convertidor de electrónica de potencia que realiza las funciones\nnecesarias para la recarga de la batería del vehículo. Puede encontrarse:\n4.14.1 A bordo: Montado y diseñado para funcionar dentro del vehículo solamente.\n4.14.2 Externo: Conectado a una red de suministro CA, y ubicado dentro de un SAVE con modo\nde carga 4, diseñado para operar completamente externo al VE. Suministra energía\neléctrica en CC al vehículo.\n4.15 Empalme: Conjunto de elementos y equipos eléctricos que conectan la unidad de medida de\nla instalación del usuario o cliente a la red de distribución.\n4.16 Empresa distribuidora o distribuidora: Empresa(s) distribuidora(s) concesionaria(s) del\nservicio público de distribución o todo aquel que preste el servicio de distribución, ya sea en\ncalidad de propietario, arrendatario, usufructuario o que opere, a cualquier título, instalaciones\nde distribución de energía eléctrica.\n4.17 Electrolinera: Infraestructura de recarga de vehículos eléctricos que presta servicio de recarga","a":"consumo"},{"n":"RIC N°15","r":"4.18–4.21","h":"TERMINOLOGÍA","t":"pública, ubicada en estaciones de servicio de expendio de combustibles o Áreas de Servicio\nubicadas en vías o carreteras interurbanas, que disponga de al menos un SAVE modo de carga\n4 con una potencia mínima de 50 kW.\n4.18 Electroterminal: Infraestructura de recarga de vehículos eléctricos livianos, medianos y\npesados destinada a flotas.\n4.19 Estado del SAVE: Estado del cargador en relación con la posibilidad de hacer uso de éste, en\nun instante de tiempo determinado. Los estados serán identificados, al menos, como estado\ndisponible, estado en falla, estado en mantenimiento, estado no disponible, según lo que\nestablezca el Instructivo de Interoperabilidad.\n4.20 Estado del conector: Estado de cada conector de un SAVE en relación con la posibilidad de\nhacer uso de éste, en un instante de tiempo determinado. Los estados serán identificados, al\nmenos, como estado disponible, estado en uso, estado en falla, estado en mantenimiento,\nestado no disponible, según lo que establezca el Instructivo de Interoperabilidad.\n4.21 Función de control piloto: Función utilizada para monitorear y controlar la interacción entre el\nvehículo eléctrico y sistema de alimentación específico de vehículo eléctrico (SAVE). Quedan\ndefinidos dos tipos de función de control piloto, el primero, de bajo nivel de comunicación el cual\nse establece mediante el uso de señales de voltaje PWM (Pulse Width Modulation) y el segundo,\nde alto nivel de comunicación, el cual se establece mediante protocolos de comunicación, tales\ncomo Power Line Comunication (PLC) u otros.","a":"consumo"},{"n":"RIC N°15","r":"4.22–4.25","h":"TERMINOLOGÍA","t":"4.22 Función de contacto por proximidad: Cualquier medio, ya sea electrónico o mecánico,\nutilizado para indicar el estado de inserción del conector a la entrada del vehículo eléctrico y/o\npara indicar el estado de inserción del conector al sistema de alimentación específico de\nvehículo eléctrico (SAVE).\n4.23 Infraestructura de recarga de vehículos eléctricos (IRVE): Conjunto de dispositivos físicos\ny lógicos, destinados a la recarga de vehículos eléctricos que cumplan los requisitos de\nseguridad y disponibilidad previstos para cada caso, con capacidad para prestar servicio de\nrecarga de forma completa e integral. Una IRVE incluye los sistemas de alimentación específico\nde vehículo eléctrico (SAVE), los puntos de carga simples (PCS), el sistema de control,\ncanalizaciones eléctricas, tableros, protecciones, subestación, cuando éstos sean exclusivos\npara la recarga del vehículo eléctrico.\n4.24 Instalaciones de autoservicio con acceso a público: Infraestructura de recarga de vehículos\neléctricos que presta servicio de recarga pública y que corresponden a las instalaciones\nubicadas en la vía pública o bienes nacionales de uso público (BNUP), calles, parques, en\nestacionamientos de acceso público en restoranes, hoteles, mall, oficinas y en\nestacionamientos públicos (gratuitos o de pago).\n4.25 Instructivo de interoperabilidad: Documento que describe de manera ordenada y clara los\npasos a seguir sobre la integración y comunicación efectiva entre los diferentes sistemas,\naplicaciones o dispositivos involucrados, garantizando el intercambio de información de manera","a":"consumo"},{"n":"RIC N°15","r":"4.26–4.30","h":"TERMINOLOGÍA","t":"conjunta y oportuna, basado en Decreto N°12 de 2022, Reglamento que establece la\nInteroperabilidad de los Sistemas de Recarga de Vehículos Eléctricos o las disposiciones que\nlas reemplacen.\n4.26 NT Netbilling: Norma Técnica de Conexión y Operación de Equipamiento de Generación según\nResolución Exenta CNE N°338, de 31 de mayo 2019, o las disposiciones que las reemplacen.\n4.27 NT de Distribución: Norma Técnica de Calidad de Servicio para Sistemas de Distribución\nsegún Resolución Exenta CNE N°763, de 10 de diciembre 2019, o las disposiciones que las\nreemplacen.\n4.28 Punto de carga simple (PCS): Corresponde a un punto de carga que, dependiendo de sus\ncaracterísticas, se podrá conectar un cable de carga IC-CPD, para alimentar en CA a un\nvehículo eléctrico o un SAVE móvil industrial de modo carga 4, para alimentar en DC a un\nvehículo eléctrico. Se encuentran instalados de manera fija y pueden ser del tipo monofásico\ntipo L de capacidad nominal de al menos 10A (Ver Figura 15.4.1 b) de Anexo N°15.4), tipo F de\ncapacidad nominal de al menos 16A (Ver Figura 15.4.1 b) de Anexo N°15.4), industrial\nmonofásico de 220V (Ver Figura 15.4.1 c) de Anexo N°15.4) o industrial trifásico de 380V (Ver\nFigura 15.4.1 c) de Anexo N°15.4).\n4.29 Protección antivandálica: Medidas o dispositivos diseñados para prevenir o minimizar los\ndaños causados por actos de vandalismo, con el objeto de mantener la operatividad del SAVE.\n4.30 Protección de red e instalación (Protección RI): Protección que actúa sobre el Interruptor de","a":"consumo"},{"n":"RIC N°15","r":"4.31–4.34","h":"TERMINOLOGÍA","t":"Acoplamiento, cuando al menos un valor de operación de la red de distribución se encuentra\nfuera del rango de ajuste de esta protección.\n4.31 RIC: Reglamento de seguridad de las instalaciones de consumo de energía eléctrica aprobado\npor el Decreto Supremo N°8/2020 del Ministerio de Energía.\n4.32 Servicio de recarga privado: consiste en el servicio de recarga de vehículos eléctricos para\nuso privado o dedicado a uno o varios vehículos en específico que es realizado por un SAVE\nque tiene acceso privado, no está disponible para el público general y que no cumple con las\ncondiciones de servicio de recarga público, dentro de las cuales están las instalaciones\nindividuales, edificios o conjuntos habitacionales, etc.\n4.33 Servicio de recarga público: consiste en el servicio de recarga de vehículos eléctricos que es\nrealizado por un SAVE que se encuentra disponible para el público general, con acceso libre a\nterceros, bajo las condiciones informadas por su propietario, operador o proveedor de servicios\nen términos de su precio, horarios de funcionamiento, disposiciones del recinto, entre otros,\nsegún lo establecido en el presente pliego, dentro de las cuales están las electrolineras,\ninstalaciones de autoservicio con acceso a público, etc.\n4.34 Sistema de alimentación específico de vehículo eléctrico (SAVE) o cargador: Conjunto de\nequipos montados con el fin de suministrar energía eléctrica en CA (modo de carga 3) o en CC\n(modo de carga 4) a un vehículo eléctrico, y además cuenta con un dispositivo que establece la","a":"consumo"},{"n":"RIC N°15","r":"4.35–4.38","h":"TERMINOLOGÍA","t":"comunicación entre el vehículo eléctrico y la instalación fija. Pueden incluir protecciones\neléctricas, cables de conexión y conectores, y para el modo de carga 4, el convertidor CA/CC\nexterno.\n4.35 Sistema de gestión de carga (SGC): Sistema que permite realizar la disminución momentánea\nde la potencia destinada a la recarga del vehículo eléctrico en función de la capacidad eléctrica\nde la alimentación del tablero de la IRVE. Este sistema puede actuar desconectando cargas\ncuando se utilice el modo de carga 2 (punto 6.1.2), o regulando la intensidad de recarga cuando\nse utilicen los modos de carga 3 (punto 6.1.3) o modos de carga 4 (punto 6.1.4). La orden de\ndesconexión y reconexión podrá actuar sobre un contactor, sistema de control o equivalente.\n4.36 Sistema de protección acometida general de la instalación (SPA): Sistema que permite\nrealizar la disminución momentánea de la potencia destinada a la recarga del vehículo eléctrico\nen función de la capacidad eléctrica de la acometida general de una instalación con múltiples\nempalmes. Este sistema puede actuar desconectando cargas cuando se utilice el modo de\ncarga 2 (punto 6.1.2), o regulando la intensidad de recarga cuando se utilicen los modos de\ncarga 3 (ver punto 6.1.3) o modos de carga 4 (ver punto 6.1.4). La orden de desconexión y\nreconexión podrá actuar sobre un contactor, sistema de control o equivalente.\n4.37 Superintendencia: Superintendencia de Electricidad y Combustibles.\n4.38 Unidad de medida: Componente del sistema de medición, monitoreo y control a que se refiere","a":"consumo"},{"n":"RIC N°15","r":"4.39–4.41","h":"TERMINOLOGÍA","t":"el artículo 3-3 del Anexo Técnico de Sistemas de Medición, Monitoreo y Control de la NT de\nDistribución.\n4.39 Unidad de medida SAVE o PCS: Medidor de energía eléctrica de un sistema de alimentación\nespecífico de vehículo eléctrico (SAVE) o punto de carga simple (PCS), según sea el caso, para\nla recarga de vehículos eléctricos (VE).\n4.40 Vehículo eléctrico (VE): Vehículo motorizado apto para uso en carretera, como automóviles\nde pasajeros, buses, camiones, motocicletas eléctricas y similares, propulsados\nfundamentalmente por uno o más motores eléctricos que toman corriente de la batería del\nvehículo, arreglo fotovoltaico u otra fuente de corriente eléctrica. Se considera un vehículo\neléctrico, además de aquellos vehículos eléctricos puros (BEV – Battery Electric Vehicle), a los\nvehículos eléctricos híbridos enchufables (PHEV – Plug in Hybrid Electric Vehicle). Para los\npropósitos de este pliego, no se incluyen los vehículos eléctricos motorizados que no transiten\nen vías de circulación publica, como camiones industriales, grúas, cargadores frontales, carros\nde golf, equipo de soporte terrestre de aviones, lanchas, o similares. Además, se consideran\nvehículos eléctricos:\n4.40.1 Bus Eléctrico: Vehículos eléctricos o híbridos enchufables medianos o pesados\ndestinados para el transporte de pasajeros por carreteras o zonas urbanas.\n4.40.2 Camión Eléctrico: Vehículos eléctricos o híbridos enchufables medianos o pesados\ndestinado al transporte de carga pesada por carretera o zona urbana.\n4.41 Vehículo Liviano: todo vehículo motorizado con un peso bruto de menos de 2.700 Kg.,","a":"consumo"},{"n":"RIC N°15","r":"4.42–4.44","h":"TERMINOLOGÍA","t":"excluidos los de 3 o menos ruedas.\n4.42 Vehículo Mediano: todo vehículo motorizado destinado al transporte de personas o carga, por\ncalles y caminos, y que tiene un peso bruto vehicular igual o superior a 2.700 Kg. e inferior a\n3.860 Kg.\n4.43 Vehículo Pesado: vehículo motorizado destinado al transporte de personas o cargas, por calles\ny caminos, y que tiene un peso bruto vehicular igual o superior a 3.860 Kg.\n4.44 Vías o carreteras Interurbanas: Vías destinadas al tránsito vehicular, emplazadas en zonas\nrurales, con caminos de una o más pistas de circulación en un mismo sentido que comunica\nciudades o lugares.","a":"consumo"},{"n":"RIC N°15","r":"5–5.2","h":"DISPOSICIONES GENERALES","t":"5  DISPOSICIONES GENERALES\n5.1  Toda IRVE deberá ser proyectada y ejecutada en estricto cumplimiento de las disposiciones de\neste pliego técnico y de la normativa vigente.\n5.2  Toda IRVE deberá ser ejecutada de acuerdo con un proyecto técnicamente concebido, el cual\ndeberá asegurar que la instalación no presente riesgos para operadores, usuarios o artefactos,\nsea eficiente, proporcione un buen servicio, permita un fácil y adecuado mantenimiento y tenga\nla flexibilidad necesaria como para permitir modificaciones o ampliaciones con facilidad.","a":"consumo"},{"n":"RIC N°15","r":"5.3","h":"DISPOSICIONES GENERALES","t":"5.3  La comunicación de energización de toda IRVE deberá ser realizada a través de un instalador\neléctrico autorizado que cuente con su licencia vigente, según la clase que corresponda, quien\nacreditará que dicha instalación ha sido proyectada, ejecutada e inspeccionada, cumpliendo\ncon las disposiciones establecidas en los diferentes pliegos técnicos que componen el\nreglamento de instalaciones de consumo. Para lo anterior, la Superintendencia será la\nencargada de definir el procedimiento de declaración de la comunicación de energización de la\nIRVE.","a":"consumo"},{"n":"RIC N°15","r":"5.4–5.6","h":"DISPOSICIONES GENERALES","t":"5.4  El funcionamiento de una IRVE conectada a la red de distribución a que se refiere este pliego\ntécnico no deberá provocar averías, disminuciones de las condiciones de seguridad, calidad, ni\nalteraciones superiores a las admitidas en la red por la norma técnica de calidad de servicio\npara sistemas de distribución.\n5.5  Las disposiciones de este pliego técnico están hechas para ser aplicadas por profesionales\nespecializados; no debe entenderse este texto como un manual.\n5.6  De acuerdo con lo establecido en la Ley Nº18.410, cualquier duda en cuanto a la interpretación\nde las disposiciones de este pliego técnico será resuelta por la Superintendencia.","a":"consumo"},{"n":"RIC N°15","r":"5.7","h":"DISPOSICIONES GENERALES","t":"5.7  Durante todo el periodo de explotación u operación de las IRVE, sus propietarios u operadores\ndeberán conservar los diferentes estudios y documentos técnicos físicos o electrónicos,\nutilizados en el diseño y construcción de estas, junto a sus modificaciones, como asimismo los\nregistros de las auditorias, mantenciones, certificaciones e inspecciones de que hubiera sido\nobjeto, todo lo cual deberá estar a disposición de la Superintendencia.","a":"consumo"},{"n":"RIC N°15","r":"5.8","h":"DISPOSICIONES GENERALES","t":"5.8  En materias de diseño, construcción, operación, mantenimiento, reparación, modificación,\ninspección y término de operación, la Superintendencia podrá permitir el uso de tecnologías\ndiferentes a las establecidas en el presente pliego técnico, siempre que se mantenga el nivel\nde seguridad que el texto normativo contempla. Estas tecnologías deberán estar técnicamente\nrespaldadas en normas, códigos o especificaciones nacionales o extranjeras, así como en\nprácticas recomendadas de ingeniería internacionalmente reconocidas, o bien ser parte de\ninstalaciones de prueba para nueva tecnología. Para ello el instalador deberá presentar el\nproyecto y un ejemplar completo de la versión vigente de la norma, código o especificación\nextranjera utilizada debidamente traducida, cuando corresponda, así como cualquier otro\nantecedente que solicite la Superintendencia.","a":"consumo"},{"n":"RIC N°15","r":"5.9–5.12","h":"DISPOSICIONES GENERALES","t":"5.9  El propietario, en caso de dar término definitivo a las operaciones totales o parciales de una\nIRVE que presten servicio de recarga público o privado, deberá adoptar las medidas de\nseguridad necesarias para garantizar que no constituya un riesgo para la seguridad de las\npersonas y bienes. El propietario deberá comunicar a la Superintendencia el retiro de la IRVE\nbajo el procedimiento que determine esta Superintendencia. La comunicación deberá ser\nenviada a la Superintendencia dentro de los veinte días hábiles anteriores al término de las\noperaciones por el medio que la Superintendencia determine. En caso de que la IRVE presente\nuna falla irreparable, el propietario deberá notificar a la Superintendencia dentro de los\nsiguientes cinco días hábiles posteriores a la ocurrencia de la falla.\n5.10 En el diseño de la IRVE se deberán considerar las influencias externas existentes en el\nemplazamiento en el que se ubique la instalación.\n5.11 En instalaciones que se ubiquen en altitudes superiores a 1.000 m sobre el nivel del mar se\ndeberán adoptar, además de las exigencias definidas en esta norma, los factores de corrección\ne indicaciones que señale el fabricante de los equipos.\n5.12 Para efectos de este pliego se reconocerá como zona de alta contaminación salina a la franja\ncostera, definida como una zona de 10 km de ancho, medidos desde el borde costero, al igual\nque instalaciones ubicadas en recintos en donde se procesen componentes químicos\ncorrosivos, en conformidad con lo definido en el artículo 2 del D.S. N°08/2019 del Ministerio de\nEnergía.","a":"consumo"},{"n":"RIC N°15","r":"5.13–5.14","h":"DISPOSICIONES GENERALES","t":"5.13 Este pliego no es aplicable a los sistemas de recarga de vehículos eléctricos por inducción, ni\na través de pantógrafos, ni al intercambio de baterías de vehículos (Battery Swapping). Para los\nsistemas mencionados anteriormente la Superintendencia emitirá una instrucción general\ndonde establecerá los requisitos de seguridad que deberán cumplir.\n5.14 Todo proyecto de una infraestructura de recarga de vehículos eléctricos deberá ser realizado\npor un instalador eléctrico autorizado vigente en la clase según corresponda al tipo de modo de\ncarga, ver punto 6.1. Para instalaciones de modo carga 1, 2 o 3, que provee de energía eléctrica\nen CA al vehículo eléctrico, deberá ser clase A, B, C o D, prevaleciendo la potencia de\ninstalación y el nivel de tensión de la infraestructura de recarga de vehículo eléctrico. Para\ninstalaciones de modo carga 4, que provee de energía eléctrica en CC al vehículo eléctrico,\ndeberá ser un instalador eléctrico de clase A o B, de acuerdo con D.S. N°92, Reglamento de\nInstaladores Eléctricos o las disposiciones que las reemplacen.","a":"consumo"},{"n":"RIC N°15","r":"6–6.1.1","h":"MODOS Y CASOS DE CARGA","t":"6  MODOS Y CASOS DE CARGA\n6.1  Los diferentes modos de carga y funciones para transferir energía hacia los vehículos eléctricos\no ciclos, según corresponda, son definidos a continuación:\n6.1.1  Modo de carga 1: Conexión de un ciclo a la red de alimentación de corriente alterna de\nla instalación mediante tomas de corriente, con una intensidad no superior a los 10A y\ntensión en el lado de la alimentación no superior a 220 V utilizando conductores activos\ny protección (Ver Figura 15.4.1 a) de Anexo N°15.4). Este modo no se permitirá para la\nrecarga de vehículos eléctricos.","a":"consumo"},{"n":"RIC N°15","r":"6.1.2–6.1.4","h":"MODOS Y CASOS DE CARGA","t":"6.1.2  Modo de carga 2: Conexión de un vehículo eléctrico a un punto de alimentación de la\nred eléctrica de corriente alterna a través de un cable de carga IC-CPD conectado a un\nPCS (Ver Figuras 15.4.1 b) y c) de Anexo N°15.4). Este modo de carga no está permitido\nen instalaciones destinadas a dar el servicio de recarga público.\n6.1.3  Modo de carga 3: Conexión directa de un vehículo eléctrico a la red de alimentación de\ncorriente alterna utilizando un SAVE, que provee de energía eléctrica en CA al convertidor\nCA/CC a bordo (Ver definición 4.14.1) del vehículo eléctrico y además realiza las\nfunciones de control piloto y proximidad (Ver Figura 15.4.1 d) de Anexo N°15.4).\n6.1.4  Modo de carga 4: Conexión indirecta de un vehículo eléctrico a la red de alimentación\nde corriente alterna utilizando un SAVE que incorpora un convertidor CA/CC externo al\nvehículo (Ver definición 4.14.2), que provee de energía eléctrica en CC a la batería del\nvehículo eléctrico y además realiza las funciones de control piloto, proximidad y\ncomunicaciones (Ver Figura 15.4.1 e) de Anexo N°15.4).","a":"consumo"},{"n":"RIC N°15","r":"6.2–6.2.3","h":"MODOS Y CASOS DE CARGA","t":"6.2  Casos de conexión: Corresponde a la conexión entre el SAVE y el vehículo eléctrico (VE) o\nciclo a la red de alimentación. Para la aplicación de este pliego se definen tres posibles casos\nde conexión. Los casos de conexión se muestran gráficamente en el Anexo N°15.2 del presente\npliego técnico.\n6.2.1  Caso A: Conexión de un VE a la red de alimentación con cable y conector móvil fijados\nal vehículo eléctrico o ciclo de manera permanente.\n6.2.2  Caso B: Conexión de un VE a la red de alimentación con un cable de carga IC-CPD\nconectado a un PCS o un cable de carga para modo 3 conectado a un SAVE con conector\nTipo 2 sin cable.\n6.2.3  Caso C: Conexión del vehículo eléctrico a la red de alimentación con cable y conector\nmóvil extraíble al VE y de manera permanente en el SAVE.","a":"consumo"},{"n":"RIC N°15","r":"7–7.1","h":"EMPALME","t":"7  EMPALME\n7.1  Los empalmes de toda IRVE deberán ser instalados y diseñados en conformidad a los métodos","a":"consumo"},{"n":"RIC N°15","r":"7.2","h":"EMPALME","t":"7.2  Las IRVE desarrolladas en instalaciones con empalme único podrán utilizar las configuraciones\na) y b) señaladas en la Figura 15.3.1 del Anexo N°15.3. En el caso excepcional de instalaciones\nde consumo ubicadas en construcciones dependientes que cuenten con una única numeración\nmunicipal propia se podrá instalar un segundo empalme, distinto al de la instalación existente,\nel cual será específico para la IRVE, y se ubicará en la zona de empalmes o estacionamiento\ntal como lo muestra la configuración c) de la Figura 15.3.1 del Anexo N°15.3. Para este segundo\nempalme, las canalizaciones y tableros eléctricos deberán estar separados eléctricamente del\nprimer empalme. Sólo podrán compartir una tierra ya existente, siempre y cuando, los empalmes\nse conecten desde el mismo transformador y, adicionalmente, cumplir con la sección 11 del\npresente pliego técnico normativo, según corresponda. Las IRVE desarrolladas en instalaciones\ncon múltiples empalmes podrán utilizar las configuraciones d), e) y f) señaladas en la Figura\n15.3.1 del Anexo N°15.3.","a":"consumo"},{"n":"RIC N°15","r":"7.3","h":"EMPALME","t":"7.3  Las IRVE alimentadas desde el empalme de servicios comunes en instalaciones de múltiples\nempalmes (Ver Figura 15.3.1 f) del Anexo N°15.3) deberán contar, previa a su energización,\nuna autorización del administrador de la instalación donde se establezcan las implicancias sobre\nla energía y potencia que significará la incorporación de la IRVE a los servicios comunes. Si la\nIRVE más las otras cargas conectadas a los servicios comunes supera la capacidad del\nempalme, y éste no es modificado, entonces se deberá instalar un SGC que impida superar la\ncapacidad disponible.","a":"consumo"},{"n":"RIC N°15","r":"7.4–7.5","h":"EMPALME","t":"7.4  La capacidad del empalme se ajustará a los valores normalizados indicados en el Anexo N°1.3\nasí lo establezca, de todas maneras, la capacidad del empalme se definirá según la potencia\ninstalada de la IRVE más la potencia instalada de otras cargas, conectadas al mismo empalme,\nsegún lo muestra la Fig. 15.3.2 del Anexo N°15.3.\n7.5  La potencia instalada de la IRVE será la suma de la potencia de PCS, más la suma de la\npotencia configurada de cada SAVE. Si la IRVE utiliza un SGC, la potencia instalada será la\nsuma de la potencia de PCS más el factor de gestión de carga mínimo, impuesto por el SGC,\nmultiplicado por la suma de la potencia de cada SAVE. Lo anterior, también aplicará para las\nIRVE que utilicen un SPA. Ver Figura 15.3.2 del Anexo N°15.3.","a":"consumo"},{"n":"RIC N°15","r":"7.6–7.8","h":"EMPALME","t":"7.6  La unidad de medida del empalme, a la cual se refiere el Pliego Técnico Normativo N°01, no\npodrá estar instalado al interior de los SAVE. La unidad de medida de SAVE o PCS será\nobligatoria en los casos señalados de la Figura 15.3.1 del Anexo N°15.3.\n7.7  La caja de empalmes, junto a la unidad de medida estarán ubicadas en la zona de empalmes o\narmarios destinados a albergar la concentración de ellos, y en el caso de que no se disponga\nde espacio suficiente, se habilitará un nuevo local o armario.\n7.8  Las cajas de empalme y unidades de medida en edificios que alimenten a las IRVE ubicadas\nen estacionamientos subterráneos podrán ser del tipo concentrados, distribuidos o mixtos o\nestar ubicados en cajas o gabinetes fuera de estos recintos, en cada piso o en el\nestacionamiento individual donde se instale la IRVE correspondiente.","a":"consumo"},{"n":"RIC N°15","r":"8–8.3","h":"TABLEROS","t":"8  TABLEROS\n8.1  Los tableros emplazados en toda IRVE deberán ser instalados y diseñados en conformidad a\n8.2  La interconexión entre la instalación de consumo y los alimentadores, subalimentadores o\nconductores que alimenten a la IRVE deberán ser realizados dentro de un tablero eléctrico, a\ntravés de barras de distribución o borneras dedicadas conectadas a alguna barra de\ndistribución.\n8.3  Las protecciones de la IRVE deberán estar contenidas en un tablero eléctrico específico para\nsu uso o en algún tablero eléctrico existente, el cual deberá contar con puerta, cubierta cubre\nequipos y placa que indique “Alimentación de infraestructura de recarga de vehículos eléctricos\nIRVE”.","a":"consumo"},{"n":"RIC N°15","r":"8.4–8.5","h":"TABLEROS","t":"8.4  Se deberán identificar claramente las protecciones destinadas a la recarga de vehículos\neléctricos, incluyendo las barras de distribución donde se conecte la IRVE, diferenciándola del\nresto de barras de distribución que contenga el tablero eléctrico. La identificación utilizada tanto\nen las protecciones, así como en las barras, deberá ser indicado en el diagrama unilineal del\ntablero eléctrico.\n8.5  Todos los tableros y cajas de conexión ubicados a la intemperie deberán ser instalados de forma\nque todas sus canalizaciones y conductores ingresen por la parte inferior, conservando su índice\nde protección IP. Se exceptuarán de esta exigencia los tableros que queden protegidos bajo\ntecho, sin riesgo de caída de agua por lluvia.","a":"consumo"},{"n":"RIC N°15","r":"8.6","h":"TABLEROS","t":"8.6  La altura mínima de montaje de los dispositivos de comando o accionamiento colocados en un\ntablero será de 0,45 m y la altura máxima será de 2,0 m, ambas distancias medidas respecto\ndel nivel de piso terminado. En instalaciones que presten servicio de recarga público, los\ndispositivos de comando o accionamiento podrán ser instalados a una altura máxima de 4,0 m,\nsiempre y cuando se garantice un acceso seguro para su operación o mantenimiento.","a":"consumo"},{"n":"RIC N°15","r":"9–9.3","h":"ALIMENTADORES","t":"9  ALIMENTADORES\n9.1  Los alimentadores y subalimentadores de toda IRVE deberán ser instalados y diseñados en\n9.2  Los conductores pertenecientes a los alimentadores y subalimentadores de las instalaciones\npara la recarga de vehículos eléctricos serán de cobre y su sección no será inferior a 4,0 mm 2.\nEn el caso de instalaciones conectadas a redes de media tensión se podrán utilizar\nalimentadores y subalimentadores de cobre o aluminio. Los conductores de aluminio se podrán\n9.3  Los alimentadores y subalimentadores deberán quedar protegidos ante sobrecargas y fallas\ncomo cortocircuito, a través de las protecciones adecuadas para cada situación. Se exceptuarán\nde esta exigencia aquellas derivaciones que alimenten un tablero dedicado para la IRVE desde\nun tablero general o un tablero general auxiliar y deberán cumplir las siguientes condiciones:","a":"consumo"},{"n":"RIC N°15","r":"9.3.1–9.3.6","h":"ALIMENTADORES","t":"9.3.1  La derivación no podrá exceder los 5 m de longitud total.\n9.3.2  Los tableros, entre los cuales se hace la derivación, deben estar en el mismo recinto, no\nse permite que la derivación cruce a otro recinto o piso.\n9.3.3  Se conecten directamente a la barra de distribución del alimentador o subalimentador.\n9.3.4  La sección de los conductores de la derivación sea tal que los conductores queden\nprotegidos ante sobrecargas y cortocircuitos por la capacidad de la protección del tablero\ngeneral o del tablero general auxiliar, según corresponda.\n9.3.5  Los conductores de derivación estén canalizados en ductos cerrados.\n9.3.6  No se permite hacer derivaciones entre el equipo de medida y el primer tablero de la\ninstalación.","a":"consumo"},{"n":"RIC N°15","r":"9.4","h":"ALIMENTADORES","t":"9.4  Estimación de carga según tipo de instalación para dimensionar alimentadores","a":"consumo"},{"n":"RIC N°15","r":"9.4.1","h":"ALIMENTADORES","t":"9.4.1  Para dimensionar el alimentador de una IRVE se aplicará un factor de demanda igual a\n1 para estimar la tanto la carga total de PCS, como la carga total de SAVE. En el caso de\nutilizar un SGC podrán ser aplicados, como mínimo, los factores de demanda señalados\nen la tabla N°15.1 según sea el tipo de instalación, para estimar la carga total definida\npara cada SAVE.\nTabla Nº15.1 Factores de demanda para infraestructura de carga eléctrica\nPotencia de recarga para VE sobre\nTipo de instalación  la que aplica factor de demanda  Rango FD\nTramo  kW\nHasta  10  1\nIRVE con Servicio de Recarga\nEntre  10 a 120  0,5 - 1\nPrivado\nDesde  120  0,3 - 1\nHasta  20  1\nIRVE con Servicio de Recarga\nEntre  20 a 150  0,6 - 1\nPúblico\nDesde  150  0,5 - 1\nHasta  20  1\nElectroterminales o Centros de\nEntre  20 a 150  1\ncarga para transporte público\nDesde  150  0,5 - 1","a":"consumo"},{"n":"RIC N°15","r":"9.4.2","h":"ALIMENTADORES","t":"9.4.2  Los subalimentadores serán dimensionados para soportar la corriente de cortocircuito y\nla potencia de la IRVE, a la cual abastece, considerando un factor de demanda igual a 1.","a":"consumo"},{"n":"RIC N°15","r":"10.1–10.7","h":"CONDUCTORES Y CANALIZACIONES","t":"10  CONDUCTORES Y CANALIZACIONES\n10.1 Todos los conductores deberán ser canalizados en conformidad a los métodos establecidos en\n10.2 Los conductores se deberán proteger tanto a la sobrecarga como al cortocircuito, con las\nprotecciones adecuadas a cada situación.\n10.3 Los conductores eléctricos de la IRVE deberán ir canalizados en toda su extensión. Sólo se\npermitirá que el cable de salida del SAVE, el cual contiene el tipo de conector a insertar en la\nentrada al vehículo eléctrico, quede sin canalización.\n10.4 La tensión de servicio mínima de los conductores a utilizar en instalaciones monofásicas será\nde 450/750 V, en instalaciones trifásicas de 0,6/1 kV y en sistemas de distribución CC de 1,5\nkVcc.\n10.5 Las canalizaciones necesarias para la IRVE deberán cumplir con las disposiciones normativas\nen función del tipo de local donde se vaya a hacer la instalación (local de reunión de personas,\nlocal de características especiales, locales con riesgo de explosión, etc.).\n10.6 Los conductores necesarios para la IRVE no podrán ser canalizados a través de las mismas\ncanalizaciones de circuitos de otros sistemas a excepción de que los conductores de ambos\nsistemas tengan su aislación del mismo material o estén canalizados a través de bandejas,\nescalerillas o canastillos portaconductores. En ningún caso se podrá compartir las\ncanalizaciones de circuitos de CC con CA.\n10.7 Los conductores del cableado en corriente continua se identificarán o marcarán de color rojo\npara el conductor positivo, negro para el conductor negativo y verde o verde/amarillo para el","a":"consumo"},{"n":"RIC N°15","r":"10.8–10.9","h":"CONDUCTORES Y CANALIZACIONES","t":"conductor de tierra de protección.\n10.8 Se debe evitar, en lo posible, la mezcla de canalizaciones de ductos metálicos con ductos no\nmetálicos. En donde esta situación no pueda ser evitada la unión se efectuará a través de una\ncaja de paso metálica la que se conectará al conductor de protección del circuito\ncorrespondiente; en caso de no existir este conductor en esa sección del circuito, deberá ser\ntendido para estos fines. De todas maneras, se permitirá utilizar encamisados metálicos para\nevitar exponer canalizaciones no metálicas a la intemperie.\n10.9 Cuando las canalizaciones se instalen en una ubicación sujeta a riesgo de daños mecánicos,\ntales como áreas de circulación de vehículos eléctricos, éstas presentarán una resistencia\nadecuada a los daños mecánicos. En estos casos, se utilizarán canalizaciones metálicas, como\nno metálicas, según corresponda, con la codificación indicada en la tabla Nº15.2. Si se utilizan\ncanaletas protectoras o bandejas porta conductores, éstas presentarán una resistencia mínima\nIK08 a impactos mecánicos.\nTabla Nº15.2 Características mínimas para tubos en canalizaciones sujetas en área de\ncirculación de vehículos\nN° Dígitos  Característica  Código  Grado\n1  Resistencia a la compresión  5  Muy Fuerte\n2  Resistencia al impacto  4  Fuerte\n3  Temperatura mínima de instalación y servicio  2  -5 ºC\n4  Temperatura máxima de instalación y servicio  2  +90 ºC\n5  (1) / (2) /\nResistencia al curvado  Rígida / curvable / Flexible\n(4)\n6  Continuidad eléctrica /\nPropiedades eléctricas  (1) / (2)\naislante\n7  Resistencia a la penetración de objetos sólidos  5  Protegida contra el polvo\n8  Protegida contra salpicaduras\nResistencia a la penetración de agua  4\nde agua","a":"consumo"},{"n":"RIC N°15","r":"9","h":"ALIMENTADORES","t":"9  Resistencia a la corrosión de tubos metálicos y  Protección interior y exterior\n2*\ncompuestos  media","a":"consumo"},{"n":"RIC N°15","r":"12","h":"DIMENSIONAMIENTO DE CIRCUITOS Y PROTECCIONES","t":"12  Resistencia a las cargas suspendidas  0  No declarada\n* Solo aplica a canalizaciones metálicas. Para canalizaciones no metálicas debe ser un digito 0. En instalaciones en\nel exterior en ambientes húmedos o mojados con presencia de agentes químicos activos o en zonas costeras en\ncódigo será 4 con alta protección interior y exterior.\nNota: Las canalizaciones no sujetas en área de circulación de vehículos serán las definidas en el Pliego Técnico\nNormativo RIC N°04.\n10.10 Los sistemas de ductos de barras deberán cumplir con todo lo indicado en el Pliego Técnico\nNormativo RIC N°04 referente a esta materia.\n10.11 Para el caso de interconexiones en corriente continua, las canalizaciones y conductores\nempleados deben ser aquellos recomendados por el fabricante para cada uno de estos\nelementos, y además cumplir las exigencias definidas en este Pliego Técnico Normativo.\n10.12 Las uniones y derivaciones entre conductores deberán hacerse mediante métodos que\ngaranticen la conexión eléctrica y la integridad mecánica del contacto, cumpliendo los métodos\nindicados en el Pliego Técnico Normativos RIC N°04. En casos justificados, para secciones\nsuperiores a 6 mm2 e inferiores a 16 mm2, se aceptarán aquellas conexiones que utilicen los\nsiguientes métodos:\n10.12.1 Por soldadura de bajo punto de fusión, uniones deben ser mecánicamente resistente.\n10.12.2 Conectores de cables con terminales crimpados de capacidad nominal y sección\ncorrespondiente a las características de la conexión.\n10.12.3 Las uniones deberán quedar aisladas convenientemente, debiendo recuperar a lo menos\nun nivel de aislamiento equivalente al propio del conductor, utilizando para ello cintas\naislantes, cubiertas termoretráctiles u otros medios aprobados, según lo definido en el","a":"consumo"},{"n":"RIC N°15","r":"11.1–11.7.2","h":"SISTEMA DE PUESTA A TIERRA","t":"11  SISTEMA DE PUESTA A TIERRA\n11.1 Los sistemas de puesta a tierra deberán ser proyectados y ejecutados en conformidad a lo\n11.2 Las tomas de corriente de modo de carga 1 y PCS deberán ser conectados a un esquema de\nalimentación TN-S.\n11.3 Los SAVE podrán ser conectados a un esquema de alimentación TN-S o TT, según lo dispuesto\n11.4 Todas las partes metálicas de la IRVE deberán ser conectados a la tierra de protección.\n11.5 El valor de resistencia de puesta a tierra de protección será tal que cualquiera de las piezas\nconductoras, no puedan dar lugar a tensiones de contacto superiores a las definidas en la\n11.6 Las IRVE no establecidas junto a una instalación existente, deberán contar con un nuevo\nsistema de puesta a tierra que cumpla con lo indicado en el punto 11.5. El nuevo sistema de\npuesta a tierra se medirá a través del método de caída de potencial establecido en el Anexo\n11.7 Las IRVE establecidas junto a una instalación existente, podrán:\n11.7.1 Utilizar el sistema de puesta a tierra existente. Para lo anterior, se deberá verificar que el\nsistema de puesta a tierra existente, en conjunto con la IRVE, cumpla con lo indicado en\nel punto 11.5. El sistema de puesta a tierra existente se medirá a través del método de\ncaída de potencial o mediante el medidor tipo pinza, si éste aplica, establecidos en el\n11.7.2 En el caso de contar con un nuevo sistema de puesta a tierra que cumpla con lo indicado\nen el punto 11.5 el nuevo sistema de puesta a tierra necesariamente deberá ser\nconectado al sistema de puesta a tierra existente. El conductor de conexión deberá","a":"consumo"},{"n":"RIC N°15","r":"11","h":"SISTEMA DE PUESTA A TIERRA","t":"mantener al menos las mismas características del conductor de mayor sección para\nsoportar el cortocircuito en el peor caso. La unión entre estos sistemas de puesta a tierra\ndebe ser a través de procesos de soldadura exotérmica o métodos de compresión\npermanente, aprobados para la unión de puesta a tierra, de manera que aseguren la\ncontinuidad eléctrica. El nuevo sistema de puesta a tierra se medirá a través, del método\nde caída de potencial o mediante el medidor tipo pinza, ambos establecidos en el Anexo\nel nuevo sistema de puesta a tierra al sistema de puesta a tierra existente y únicamente\ncuando las condiciones de construcción lo permitan, se permitirá un sistema de puesta a\ntierra separada al existente, cumpliendo con lo dispuesto en el Pliego Técnico Normativo\nRIC N°06","a":"consumo"},{"n":"RIC N°15","r":"12.1–12.5.4","h":"DIMENSIONAMIENTO DE CIRCUITOS Y PROTECCIONES","t":"12  DIMENSIONAMIENTO DE CIRCUITOS Y PROTECCIONES.\n12.1 Los circuitos utilizados deberán ser de uso exclusivo para SAVE o PCS y no deberán alimentar\nningún otro equipo eléctrico, a excepción de las cargas auxiliares que pueda proveer el SAVE.\nPara consumos relacionados con la propia IRVE, entre los que se puede incluir la iluminación,\nse utilizarán circuitos específicos acorde a la normativa respectiva.\n12.2 Se utilizarán circuitos de recarga individual para cada SAVE o PCS. Los circuitos de recarga\nmúltiple utilizarán sólo ductos de barras.\n12.3 Los conductores, de cada circuito de recarga, deberán ser dimensionados de manera que\nqueden protegidos por el respectivo dispositivo de protección contra sobrecorriente.\n12.4 La sección mínima de los conductores instalados en circuitos en la IRVE será de 2,5 mm2.\n12.5 Medidas de protección contra contactos directos e indirectos.\n12.5.1 Las medidas generales para la protección contra los contactos directos e indirectos serán\ncontinuación.\n12.5.2 Los circuitos que alimenten a tomas de corriente de modo de carga 1 deberán quedar\nprotegidos con una protección diferencial al menos del tipo A y de una sensibilidad no\nsuperior a 30 mA. Ver Anexo N°15.4.\n12.5.3 Los circuitos que alimenten a PCS de modo de carga 2 deberán quedar protegidos con\nuna protección diferencial al menos del tipo A y de una sensibilidad no superior a 30 mA.\nVer Anexo N°15.4.\n12.5.4 Los circuitos que alimenten a SAVE con modos de carga 3 deberán quedar protegidos\ncon:\n•  Protección diferencial tipo B o","a":"consumo"},{"n":"RIC N°15","r":"12.5.5–12.6.1","h":"DIMENSIONAMIENTO DE CIRCUITOS Y PROTECCIONES","t":"•  Protección tipo A de sensibilidad no mayor a 30 mA, más un equipo de protección que\ndesconecte la alimentación del SAVE ante una fuga de corriente continua mayor a 6\nmA.\n12.5.5 En el caso de que el SAVE incluya uno de los sistemas indicados en el punto 12.5.4, para\ncada conector modo de carga 3, la protección diferencial a instalar en el circuito podrá\nser del tipo A con una sensibilidad de hasta 30 mA. Para circuitos que alimenten a los\nSAVE con una potencia total mayor a 100 kW, se permitirá utilizar una protección\ndiferencial con una sensibilidad de hasta 300 mA. Ver Anexo N°15.4.\n12.5.6 Para circuitos que alimenten a SAVE con modo de carga 4 se deberá instalar como\nmínimo un diferencial tipo A de 30 mA. En el caso de los SAVE de una potencia mayor a\n100 kW se permitirá utilizar una sensibilidad de hasta 300 mA. Ver Anexo N°15.4.\n12.5.7 En este tipo de instalaciones se admitirán exclusivamente las medidas establecidas en\nsobre protección por aislamiento de las partes activas o protección por medio de barreras\no envolventes, así como las medidas protectoras contra contactos indirectos según\nsección 8 sobre sistemas de protección clase B, corresponden a la protección por corte\nautomático de la alimentación, empleo de aislación de protección clase II o doble\naislación, o empleo de transformadores de aislación.\n12.6 Medidas de protección contra sobrecorrientes.\n12.6.1 Los dispositivos de protección contra sobrecorrientes deberán ser dimensionados para\nrealizar un servicio continúo, procurando evitar una operación intempestiva durante el","a":"consumo"},{"n":"RIC N°15","r":"12.6.2–12.6.7","h":"DIMENSIONAMIENTO DE CIRCUITOS Y PROTECCIONES","t":"proceso de recarga normal de un vehículo eléctrico.\n12.6.2 Para el caso de los circuitos de SAVE, la capacidad de los dispositivos de protección\ncontra sobrecorriente deberá ajustarse al siguiente valor de corriente: a 1,10 x In (In\ncorresponde a la Corriente nominal definida para cada SAVE).\n12.6.3 Para el caso de los circuitos de PCS, la capacidad de los dispositivos de protección contra\nsobrecorriente deberá ajustarse al valor de capacidad nominal del PCS correspondiente.\n12.6.4 Los circuitos de recarga, hasta el punto de conexión, deberán protegerse contra\nsobrecargas y cortocircuitos a través de un interruptor magnetotérmico omnipolar, es\ndecir, para el caso de instalaciones monofásicas será bipolar o tetrapolar para el caso de\ninstalaciones trifásicas. En el caso de que los SAVE incluyan protecciones contra\nsobrecorriente tetrapolares, el equipo de protección del circuito podrá ser tripolar. Ver\nAnexo N°15.4.\n12.6.5 La protección general de los circuitos de recarga y la protección individual de los SAVE\ndeberán siempre estar respaldadas por un estudio de coordinación y selectividad de\nprotección, por otro lado, es posible tener una configuración de una protección general\nde curva D y otra protección individual interna en cada SAVE de curva C.\n12.6.6 Para tomas de corriente monofásicos de modo de carga 1 el dispositivo de protección\ncontra sobrecorriente deberá ser de una capacidad nominal de 10A.\n12.6.7 Para PCS de modo de carga 2 el dispositivo de protección contra sobrecorriente deberá\nser de una capacidad nominal de al menos 16A.","a":"consumo"},{"n":"RIC N°15","r":"12.6.8–12.7.3","h":"DIMENSIONAMIENTO DE CIRCUITOS Y PROTECCIONES","t":"12.6.8 Para dispositivos de protección contra sobrecorrientes termomagnéticas fijas y regulables\nmenores a 630 A se considerará como la peor condición el valor máximo de corriente que\npueda soportar la protección de manera permanente o corriente nominal.\n12.6.9 En el caso de las protecciones regulables mayores a 630 A la peor condición podrá ser\ndiferente a la capacidad de la máxima soportada de manera permanente o corriente\nnominal, siempre y cuando se cumpla:\n12.6.9.1 Que la protección no permita la modificación de la regulación definida en la\nprotección, mediante la utilización de un elemento, establecido por el\nfabricante, que garantice la fijación de la regulación.\n12.6.9.2 En el tablero se incluya una señalética de peligro que indique que no se pueda\nmodificar la regulación de la protección establecida.\n12.7 Medidas de protección contra sobretensiones.\n12.7.1 En instalaciones de servicio de recarga pública será obligatorio contar con un equipo de\nprotección contra sobretensiones transitorias de al menos del tipo 2 en conformidad a la\nnorma IEC 61643-11.\n12.7.2 Los dispositivos de protección contra sobretensiones transitorias deben ser instalados en\nel tablero que alimentan los SAVE o estar incorporado en el interior de cada SAVE.\n12.7.3 Los dispositivos de protección contra sobretensión deberán ser instalados aguas abajo\nde un dispositivo de protección contra sobrecorrientes, que el fabricante recomiende, con\nel fin de permitir la continuidad de servicio ante la ocurrencia de una descarga.","a":"consumo"},{"n":"RIC N°15","r":"13.1–13.2.3","h":"INTERCONEXIÓN CON INSTALACIONES ELÉCTRICAS DE CONSUMO","t":"13  INTERCONEXIÓN CON INSTALACIONES ELÉCTRICAS DE CONSUMO\n13.1 La IRVE se podrá conectar a una instalación eléctrica de consumo existente a través de\ncualquier tablero de esta o, en caso de que se opte por no intervenir los tableros existentes de\nla instalación eléctrica de consumo, se podrá instalar un nuevo tablero general. Según sea el\ncaso (Ver Anexo N°15.8), deberá cumplir con los requisitos definidos en los puntos 13.2 o 13.3:\n13.2 Si la IRVE se conecta a un tablero de la instalación eléctrica de consumo existente, deberá\nverificar el cumplimiento de los siguientes requisitos en el tablero donde se conectará la IRVE:\n13.2.1 Todos los circuitos del tablero a intervenir deberán estar protegidos mediante\nprotecciones diferenciales. En el caso de instalaciones inscritas ante la\nSuperintendencia con anterioridad a la entrada en vigencia del Decreto Supremo N°8,\nde 2019, del Ministerio de Energía, al menos, todos los circuitos de enchufes deberán\nestar protegidos mediante protecciones diferenciales.\n13.2.2 Todos los alimentadores, conductores que forman parte del tablero a intervenir deben\nestar protegidos ante sobrecargas, es decir, las protecciones de cada circuito existente\ndeben proteger la capacidad de transporte de corriente de los conductores.\n13.2.3 Deberá verificarse que el tablero existente de la instalación eléctrica de consumo a\nintervenir no presente puntos calientes ni problemas de sobrecalentamiento. Para el\ncaso de instalaciones inferiores a 10 kW, el medio de verificación podrá realizarse a","a":"consumo"},{"n":"RIC N°15","r":"13.3–13.3.3","h":"INTERCONEXIÓN CON INSTALACIONES ELÉCTRICAS DE CONSUMO","t":"través de una inspección visual. Para el caso de instalaciones superiores a 10 kW, el\nmedio de verificación deberá realizarse a través de una inspección termográfica del\ntablero a intervenir.\n13.3 En el caso que se opte por no intervenir un tablero de la instalación eléctrica de consumo\nexistente, la IRVE deberá conectarse de la siguiente forma:\n13.3.1 Se deberá instalar un nuevo tablero general entre la unidad de medida (o del empalme)\ny la instalación eléctrica de consumo (o el primer tablero de ella). El nuevo tablero\ngeneral deberá contar con lo siguiente:\n13.3.1.1 Una protección termomagnética omnipolar general de la misma capacidad\nadecuada al empalme de la instalación eléctrica de consumo de corte\nomnipolar, considerando los consumos actuales y la potencia de la IRVE.\n13.3.1.2 Una protección termomagnética para instalación eléctrica de consumo de la\nmisma capacidad del empalme o una protección termomagnética de la misma\ncapacidad del tablero de consumo existente.\n13.3.1.3 Una protección general para el tablero de la IRVE con corte omnipolar, en caso\nde que se cuente con él, o con las protecciones indicadas en el punto 12.6.\n13.3.2 La protección general para el tablero de la IRVE deberá ser de corte omnipolar, es\ndecir, bipolar en caso de instalaciones monofásicas o tetrapolar en caso de\ninstalaciones trifásicas.\n13.3.3 En el caso de instalaciones de consumo que no cuenten con protección diferencial para\ntodos sus circuitos, se deberá instalar una protección diferencial para la instalación","a":"consumo"},{"n":"RIC N°15","r":"13.3.4","h":"INTERCONEXIÓN CON INSTALACIONES ELÉCTRICAS DE CONSUMO","t":"eléctrica de consumo, la cual no podrá ser superior a los 300 mA de sensibilidad y\ndeberá instalarse aguas abajo de la nueva protección termomagnética de la instalación\neléctrica de consumo indicada en el punto 13.3.1.2.\n13.3.4 Los conductores correspondientes al alimentador que alimentan desde este nuevo\ntablero la instalación eléctrica de consumo deberán ser continuos entre ambos tableros\neléctricos. En aquellos casos que las condiciones de la instalación no permitan la\nimplementación de un alimentador continuo, se podrá efectuar una sola unión, la cual\ndeberá garantizar el cumplimiento del punto 10.12 del presente pliego técnico\nnormativo.","a":"consumo"},{"n":"RIC N°15","r":"14.1–14.1.5.2","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"14  CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN\n14.1 Instalaciones Individuales.\n14.1.1 Las instalaciones individuales consistirán en las instalaciones destinadas a proveer de\ninfraestructura de recarga para vehículos eléctricos, de usuarios domiciliarios en\nviviendas, oficinas, municipalidades, concesionarios, talleres u otros. En el caso de\ninstalarse en edificios los SAVE deberán cumplir además los requerimientos de\nInstalaciones de Edificios o Conjuntos habitacionales.\n14.1.2 Para la recarga de ciclos, motocicletas y cuatriciclos que utilicen el caso A de conexión y\ncuya corriente de recarga sea menor a 10A, será posible disponer de instalaciones modo\nde carga 1.\n14.1.3 Para la recarga de vehículos eléctricos se podrá disponer de instalaciones con modos de\ncarga 2, 3 o 4.\n14.1.4 Para las instalaciones con modo de carga 3 o 4 los circuitos de cada SAVE deberán\ncumplir con las exigencias indicadas en los puntos 12.5, 12.6 y 12.7, según corresponda.\nSi la IRVE posee sólo un SAVE con un sólo conector, ubicado a 3 metros del empalme y\nlas protecciones mencionadas se incluyen dentro del SAVE, el SAVE podrá ser\nconectado directamente al empalme.\n14.1.5 Las instalaciones de este tipo deberán cumplir con las siguientes indicaciones, según\ncorresponda:\n14.1.5.1 Si dispone modos de carga 3, deberá incluir al menos un conector Tipo 1 o Tipo\n2 o Tipo 2 sin cable o GB/T AC. Ver Anexo N°15.4.\n14.1.5.2 Si dispone modos de carga 4, deberá incluir al menos un conector configuración\nAA, BB, EE o FF, con cable. Ver Anexo N°15.4.","a":"consumo"},{"n":"RIC N°15","r":"14.1.6–14.1.8","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"14.1.6 Los SAVE que cuenten con modos de carga 3 instalados en los estacionamientos de\ninstalaciones individuales podrán ser utilizados en los casos de conexión B y C, y para\nSAVE que cuenten con modos de carga 4, sólo se utilizarán en el caso de conexión C.\nVer Anexo N°15.2.\n14.1.7 En este tipo de instalaciones deberán contar con una señalética que identifique\nclaramente que es un servicio de recarga privado, siempre y cuando, se encuentre\nemplazado en un ambiente con acceso público, tales como estacionamientos, hoteles,\ncentros comerciales, oficinas, etc. La altura de la señalética debe asegurar su visibilidad.\nLos valores recomendados para la altura del borde o punto más bajo de una señal\nrespecto de la parte más alta de la calzada serán entre 1,8 m y 2,0 m según se muestra\nen el Anexo N°15.6.\n14.1.8 Se podrá utilizar un SAVE móvil industrial de modo carga 4 sólo en vehículos medianos\no pesados, como un SAVE para recargas transitoria o de emergencia, con potencia\nsuperior a 10 kW y cumpliendo el punto 14.1.5.2. El enchufe industrial del SAVE móvil\ndeberá ser conectado a un PCS del tipo industrial hembra sobrepuesto o embutido y su\ncorriente nominal estará limitada según el tipo de instalación o según la capacidad del\nPCS. En ningún caso, el SAVE móvil podrá funcionar como una IRVE fija o permanente,\nno podrá ser usado en una IRVE de servicio de recarga pública ni tampoco en\ninstalaciones de uso habitacional. El SAVE móvil industrial deberá cumplir con los puntos\n16.4.1 al 16.4.9 del presente Pliego Técnico Normativo.","a":"consumo"},{"n":"RIC N°15","r":"14.2–14.2.2","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"14.2 Instalación de edificios o conjuntos habitacionales.\n14.2.1 Los edificios preparados para Electromovilidad son aquellos que en su diseño preverán\nla futura incorporación de una IRVE y se clasificarán de la siguiente forma:\n14.2.1.1 Edificios nivel preparados para electromovilidad: son aquellos que se\ninstalarán y habilitarán un PCS o un SAVE para el 100% de los\nestacionamientos subterráneos. Para el caso de los PCS, éstos deberán estar\ninstalados de manera fija y estarán disponibles para conectar cables de carga\nde viaje y/o cables de carga industrial. Para el caso de los SAVE, éstos deberán\nser de una potencia nominal, o configurada, igual o superior a los 3,7kW (Ver\nAnexo N°15.5).\n14.2.1.2 Edificios nivel semi preparados para electromovilidad: son aquellos que se\ninstalarán y habilitarán un PCS o un SAVE para al menos el 50% de los\nestacionamientos subterráneos. Para el caso de los PCS, éstos deberán estar\ninstalados de manera fija y estarán disponibles para conectar cables de carga\nde viaje y/o cables de carga industrial. Para el caso de los SAVE, éstos deberán\nser de una potencia nominal, o configurada, igual o superior a los 3,7kW.\n14.2.1.3 Para cada uno de los PCS o SAVE instalados en conformidad con los puntos\n14.2.1.1 y 14.2.1.2, será necesario obtener de manera independiente el\nconsumo energético correspondiente de cada uno de ellos.\n14.2.2 Para la recarga de ciclos, motocicletas y cuatriciclos que utilicen el caso A de conexión y\ncuya corriente de recarga sea menor a 10A, será posible disponer de instalaciones modo\nde carga 1.","a":"consumo"},{"n":"RIC N°15","r":"14.2.3–14.3.1","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"14.2.3 Para la recarga de vehículos eléctricos se podrá disponer de instalaciones con modos de\ncarga 2, 3 y/o 4.\n14.2.4 Para las instalaciones con modo de carga 3 y/o 4 los circuitos de cada SAVE deberán\ncumplir con las exigencias indicadas en los puntos 12.5, 12.6 y 12.7, según corresponda.\nSi la IRVE posee sólo un SAVE con un sólo conector, ubicado a 3 metros del empalme y\nlas protecciones mencionadas se incluyen dentro del SAVE, el SAVE podrá ser\nconectado directamente al empalme.\n14.2.5 Las instalaciones de este tipo deberán cumplir con las siguientes indicaciones, según\ncorresponda:\n14.2.5.1 Si dispone modos de carga 3, deberá incluir al menos un conector Tipo 1 o Tipo\n2 o Tipo 2 sin cable o GB/T AC. Ver Anexo N°15.4.\n14.2.5.2 Si dispone modos de carga 4, deberá incluir al menos un conector configuración\nAA, BB, EE o FF. Ver Anexo N°15.4.\n14.2.6 Los SAVE que cuenten con modos de carga 3 instalados en los estacionamientos de\nedificios individuales podrán ser utilizados en los casos de conexión B y C y para SAVE\nque cuenten con modos de carga 4, sólo se utilizarán en el caso de conexión C. Ver\nAnexo N°15.2.\n14.2.7 La potencia de recarga de los SAVE, que sean utilizados en este tipo de instalaciones,\ndeberá poder ser gestionada a través de un SGC y SPA remoto.\n14.3 Instalaciones de SAVE que prestan servicios de recarga pública.\n14.3.1 Las instalaciones de SAVE que presten servicio de recarga pública ubicadas en BNUP o\nÁreas de Servicio ubicadas en vías o carreteras interurbanas deberán tener al menos una","a":"consumo"},{"n":"RIC N°15","r":"14.3.2–14.3.7","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"potencia mínima de salida por conector de 11 kW para carga trifásica o 7 kW para carga\nmonofásica.\n14.3.2 Los SAVE que presten servicio de recarga pública deberán tener la capacidad de\ncomunicar el estado del SAVE y de los conectores, señales sobre su activación, la\nenergía suministrada, la potencia demandada, registro de errores, todo lo anterior con\nsus respectivas marcas temporales, a través del protocolo de comunicación OCPP 1.6 o\nsuperior compatible.\n14.3.3 Los SAVE que presten servicio de recarga pública dispondrán de los modos de carga 3\ny/o 4 para la recarga de vehículos eléctricos. Se prohíbe utilizar el modo de carga 2 para\nla recarga de vehículos eléctricos en servicios de recarga pública.\n14.3.4 Las instalaciones que dispongan modo de carga 3 deberán incluir al menos un SAVE con\nun conector del Tipo 2 sin cable y las que se ubiquen en BNUP deberán contar con\nprotección antivandálica.\n14.3.5 Las instalaciones que dispongan modos de carga 4 deberán incluir al menos un SAVE\ncon conector de configuración FF, con una capacidad de voltaje mínimo de carga 900V.\nVer Anexo N°15.4.\n14.3.6 Las instalaciones que presten servicio de recarga público en BNUP o que se ubiquen en\nÁreas de Servicio ubicadas en vías o carreteras interurbanas y que dispongan modos de\ncarga 4, deberán disponer de al menos el 50% de conectores en configuración FF, con\nuna capacidad de voltaje mínimo de carga 900V. Ver Anexo N°15.4.\n14.3.7 Este tipo de instalaciones deberán contar con una señalética que identifique la IRVE,","a":"consumo"},{"n":"RIC N°15","r":"14.3.8–14.3.11.1","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"según lo establezca el organismo competente. En ausencia de esta señalética se deberá\nutilizar la definida en el Anexo N°15.6. La altura de la señal debe asegurar su visibilidad.\nLos valores recomendados para la altura del borde o punto más bajo de una señal\nrespecto de la parte más alta de la calzada serán entre 1,8 m y 2,0 m según se muestra\nen el Anexo N°15.6.\n14.3.8 Los SAVE y conectores que presten servicios de recarga pública deberán cumplir con la\ndisponibilidad establecida en el Instructivo de interoperabilidad, considerando el período\nde operación informado ante la Superintendencia por su propietario, operador o\nproveedor de servicios, según corresponda.\n14.3.9 Toda IRVE que preste servicio de recarga pública deberá contar con una identificación\npara cada conector y para cada SAVE, en conformidad con lo establecido en el Instructivo\nde Interoperabilidad. Esta identificación debe ser correlativa (1, 2, …, n), visible e\nindeleble.\n14.3.10 Toda IRVE que preste servicio de recarga pública deberá enviar la información a la\nSuperintendencia sobre el estado del SAVE y de los conectores, cada vez que estos\npresenten algún cambio en ellos, en conformidad con lo definido en el Instructivo de\ninteroperabilidad.\n14.3.11 Los SAVE que presten servicio de recarga pública deberán contar con al menos uno de\nlos siguientes medios de activación que permitan el acceso a la carga:\n14.3.11.1 Habilitación directa: La carga se puede habilitar directamente en el SAVE,\npudiendo éste contar con la asistencia de un operario para ello.","a":"consumo"},{"n":"RIC N°15","r":"14.3.11.2–14.4.6","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"14.3.11.2 Habilitación por código de respuesta rápida (QR) o métodos similares: La carga\nse puede habilitar a través de la lectura de un código disponible en el SAVE.\n14.4 Electroterminales y centro de carga para transporte público\n14.4.1 Para la recarga de flotas de vehículos, camiones y buses eléctricos se podrá disponer de\ninstalaciones con modos de carga 3 y/o 4. En el caso de instalarse en edificios los SAVE\ndeberán cumplir además los requerimientos de Instalaciones de Edificios o Conjuntos\nhabitacionales.\n14.4.2 Estas estaciones de carga están destinadas a ser utilizadas por usuarios familiarizados\ncon los riesgos de la energía eléctrica.\n14.4.3 Las instalaciones deberán contar con un manual de operación, con un manual de\nmantenimiento preventivo y un protocolo de emergencia, así como con los datos de\ncontacto en caso de emergencia\n14.4.4 Los centros de carga para transporte público deberán contemplar en su diseño un sistema\nde respaldo de emergencia de energía, ante una pérdida de suministro de la red eléctrica,\nel cual será dimensionado por criterios del operador.\n14.4.5 Los centros de carga para transporte público que superen 1 MW de potencia en IRVE\ndeberán ser abastecidos como mínimo por dos trasformadores, considerando que la falla\nde un transformador no podrá afectar a más del 50% de los SAVE de la instalación. Se\neximirán de esta exigencia aquellas instalaciones que cuenten con un respaldo de\nemergencia del 100%.\n14.4.6 En los centros de carga para transporte público los SAVE deberán ser instalados de","a":"consumo"},{"n":"RIC N°15","r":"14.4.7–14.4.10","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"manera homogénea entre los trasformadores de la instalación, según la capacidad de\néstos últimos.\n14.4.7 Los electroterminales y centros de carga de transporte público deberán solicitar la\nfactibilidad técnica de suministro en conformidad a lo definido en el Título 5-1 de la Norma\nTécnica de Calidad de Servicio para Sistemas de Distribución.\n14.4.8 En el caso que los centros de carga de transporte público operen en bloques de horarios,\nsegún lo señalado Norma Técnica de Calidad de Servicio para Sistemas de Distribución,\nartículo 5-3, punto 1.10 y 1.11, la empresa distribuidora y el requirente, en común\nacuerdo, deberán establecer los mecanismos necesarios para garantizar que la\noperación de la instalación se adecúe a lo solicitado, lo anterior con el objeto de\nresguardar la seguridad y calidad del servicio acorde a la normativa vigente. Si las partes\nno llegan a acuerdo, el requirente deberá solicitar a la Superintendencia que dictamine.\n14.4.9 Las instalaciones de este tipo deberán cumplir con las siguientes indicaciones, según\ncorresponda:\n14.4.9.1 Si dispone de modos de carga 3, deberán incluir al menos un conector Tipo 1,\nTipo 2, Tipo 2 sin cable o GB/T AC. Ver Anexo N°15.4.\n14.4.9.2 Si dispone de modos de carga 4, deberán incluir al menos un conector\nconfiguración AA, BB, EE o FF. Ver Anexo N°15.4.\n14.4.10 Se podrá utilizar un SAVE móvil industrial modo carga 4 de manera auxiliar o\ncomplementaria en una IRVE, la potencia del SAVE móvil industrial no podrá superar la\ncapacidad de la IRVE fija instalada. No se podrá constituir un Electroterminal o Centro de","a":"consumo"},{"n":"RIC N°15","r":"14.4.11–14.4.10","h":"CARACTERÍSTICAS SEGÚN EL TIPO DE INSTALACIÓN","t":"Carga para Transporte Público utilizando únicamente un SAVE móvil industrial. En ningún\ncaso, dicho SAVE móvil podrá funcionar como una IRVE fija y permanente; su uso estará\nlimitado a recargas transitoria y de emergencia.\n14.4.11 Se podrá utilizar un SAVE móvil industrial sólo en vehículos medianos y pesados, como\nun SAVE auxiliar, en modo carga 4, con potencia superior a 10 kW y cumpliendo el punto\n14.4.10. El enchufe industrial del SAVE móvil deberá ser conectado a un PCS del tipo\nindustrial hembra sobrepuesto o embutido y su corriente nominal estará limitada según el\ntipo de instalación o según la capacidad del PCS. No podrá ser usado en servicio de\nrecarga pública ni tampoco en instalaciones de uso habitacional. El SAVE móvil industrial\ndeberá cumplir con los puntos 16.4.1 al 16.4.9 del presente Pliego Técnico Normativo.","a":"consumo"},{"n":"RIC N°15","r":"15.1–15.4","h":"MONTAJE Y DISPOSICIÓN DE EQUIPOS","t":"15  MONTAJE Y DISPOSICIÓN DE EQUIPOS\n15.1 El sistema de iluminación en la zona donde esté prevista la realización de la recarga garantizará\nque durante las operaciones y maniobras necesarias para el inicio y terminación de la recarga\nexista un nivel de iluminancia horizontal mínima a nivel de suelo de 20 lux para estaciones de\nrecarga de exterior y de 50 lux para estaciones de recarga de interior.\n15.2 Los SAVE deberán ser instalados a una altura superior de 10 cm desde el nivel del suelo para\nevitar riesgos por inundación. Se excluyen de este requerimiento los SAVE que cuenten con\nuna base en su diseño de tal altura. Ver Anexo N°15.7.\n15.3 Los SAVE no deberán situarse a una distancia mayor a 5 metros de los puntos de conexión de\nentrada de los vehículos eléctricos, tal como se indica en la Figura 15.7.2 del Anexo N°15.7.\nPara los SAVE destinados a la recarga de buses y camiones eléctricos, podrán situarse a\ndistancias superiores a 5 metros, lo que deberá ser establecido en conformidad con el\nfabricante.\n15.4 Los conectores de los SAVE deberán situarse de forma fija en la estructura del SAVE como se\nilustra en la Figura 15.7.1 del Anexo N°15.7 o cercano a él a menos de un metro de manera\nhorizontal. En el caso de SAVE instalados en altura, se podrá utilizar un sistema retráctil para\nla maniobra del conector. Para SAVE montados en la pared la altura mínima de instalación de\nlos conectores con o sin cable será de 1 m sobre el nivel de piso terminado y altura máxima de\n1,3 m. Para SAVE tipo tótem que cuenten con conectores con o sin cable estarán a una altura","a":"consumo"},{"n":"RIC N°15","r":"15.5–15.7.2","h":"MONTAJE Y DISPOSICIÓN DE EQUIPOS","t":"mínima de 0.6 m sobre el nivel de piso terminado y a una altura máxima de 1,3 m. Ver Anexo\nN°15.7.\n15.5 El cable que une el PCS o SAVE y la entrada del vehículo eléctrico deberán ser capaz de\nsoportar las influencias externas, tales como radiación solar, temperatura y cualquier agente\nque en condiciones normales lo pudiera dañar.\n15.6 El cable que une el SAVE y la entrada del vehículo eléctrico, en ningún momento deberá quedar\nen contacto con el suelo. Para esto se deberá implementar algún sistema de soporte en el SAVE\no cercano a él a menos de un metro de manera horizontal. El cable podrá quedar en contacto\ncon el suelo al momento de recargar el vehículo, sólo si el fabricante indica que el cable está\ndiseñado para soportar ese tipo de externalidades y la superficie del suelo sea de tal forma que\nla cubierta exterior de los cables de carga no resulte dañada.\n15.7 Medidas de protección en función de las influencias externas. Las principales influencias\nexternas que considerarán en este tipo de instalaciones son:\n15.7.1 Para las instalaciones en el exterior: Penetración de cuerpos sólidos extraños,\npenetración de agua, corrosión en ambientes salinos, resistencia a los rayos ultravioletas,\ngolpes externos y viento.\n15.7.2 El proyectista deberá prestar especial atención a las condiciones medio ambientales y\nentorno existente, a fin de definir adecuadamente el emplazamiento de la instalación y\nque características superiores o adicionales deberá incluir aparte de las que se prescriben\nen este apartado.","a":"consumo"},{"n":"RIC N°15","r":"15.7.3–15.9","h":"MONTAJE Y DISPOSICIÓN DE EQUIPOS","t":"15.7.3 Los grados de protección contra la penetración de cuerpos sólidos y acceso a partes\npeligrosas, contra la penetración del agua y contra impactos mecánicos de las estaciones\nde recarga podrán obtenerse mediante la utilización de envolventes múltiples\nproporcionando el grado de protección requerido el conjunto de las envolventes\ncompletamente montadas. En este caso, en la documentación del fabricante de la\nestación de recarga deberá estar perfectamente definido el método para la obtención de\nlos diferentes grados de protección IP e IK o AG según lo definido en el Anexo N°4 del\nPliego Técnico Normativa RIC N°04.\n15.8 Los SAVE instalados en emplazamientos en los que circulen vehículos eléctricos deberán\nprotegerse frente a daños mecánicos externos del tipo impacto de severidad elevada (AG3). La\nprotección del equipo se garantizará a través de alguno de los siguientes medios:\n15.8.1 Emplazando el SAVE en una ubicación en la que éste no se encuentre sujeto a un riesgo\nde impacto previsible.\n15.8.2 Disponiendo algún tipo de protección mecánica adicional en aquellas zonas en las que el\nequipo se encuentre sujeto al riesgo de impacto. Ver Anexo N°15.7, Figura 15.7.3.\n15.8.3 Seleccionando el material eléctrico con un grado de protección adecuado contra daños.\n15.8.4 Usando la combinación de alguna o todas las medidas anteriores.\n15.9 Cuando sea instalados SAVE en áreas con atmósferas potencialmente explosivas, se deberán\naplicar las disposiciones del pliego normativo correspondiente.","a":"consumo"},{"n":"RIC N°15","r":"16.1–16.2.4","h":"SISTEMAS DE ALIMENTACIÓN DE VEHÍCULOS ELÉCTRICOS","t":"16  SISTEMAS DE ALIMENTACIÓN DE VEHÍCULOS ELÉCTRICOS\n16.1 Todos los SAVE, cables de carga de viaje, cables de carga industrial y cables para modo de\ncarga 3 deberán cumplir con lo definido en el protocolo de análisis y/o ensayos de productos\neléctricos respectivo, establecido por la Superintendencia. En ausencia de este los SAVE,\ncables de carga de viaje, cables de carga industrial y cables para modo de carga 3 deberán\ncontar con una autorización previa de la Superintendencia para ser utilizados en instalaciones\nde infraestructura de recarga de vehículos eléctricos. La Superintendencia será la encargada\nde emitir el procedimiento de autorización de los SAVE, cables de carga de viaje, cables de\ncarga industrial y cables para modo de carga 3.\n16.2 Los requerimientos para el cable de carga IC-CPD de modo de carga 2 serán:\n16.2.1 Deberán contar con conectores Tipo 1 o Tipo 2 o GB/T AC y cumplir con las\nconsideraciones indicadas en la norma IEC 62752 o UL 2594 o NB/T 42077, según\ncorresponda.\n16.2.2 Los conectores y dispositivos de entrada al vehículo eléctrico deberán estar aprobados o\netiquetados para este uso. Estos conectores deberán estar en conformidad a los\nconectores mencionados en la norma IEC 62196-1, IEC 62196-2, GB/T 20234.1 y GB/T\n20234.2, según corresponda.\n16.2.3 La caja de conexiones del cable de carga IC-CPD deberán tener como mínimo un grado\nde protección IP55. El grado de resistencia mecánica deberá ser al menos IK08.\n16.2.4 El cable de carga IC-CPD deberá ser provisto con cables de cobre y la sección mínima","a":"consumo"},{"n":"RIC N°15","r":"16.2.5–16.3.2","h":"SISTEMAS DE ALIMENTACIÓN DE VEHÍCULOS ELÉCTRICOS","t":"de los cables que transfieren energía y el conductor de protección estará dada por la\ncorriente máxima del cable de carga IC-CPD. Las secciones se definen en la tabla Nº15.4.\nLa sección para el cable de función piloto del equipo será como mínimo de 0,5 mm2 o 20\nAWG.\nTabla Nº15.4 Sección transversal mínima de los cables de carga IC-CPD\nMáxima corriente del  Sección mínima\nAWG 1Φ\nIC-CPD  mm2\n≤ 13 A  1,5  16\n13 A < I ≤ 20 A  2,5  14\n20 A < I ≤ 32 A  6  10\n16.2.5 El cable de carga IC-CPD deberá ser provisto con un dispositivo diferencial de corriente,\nque no permita una fuga de CA mayor a 30 mA, aun cuando esta sea del tipo pulsante y\nposea una componente CC igual a 6 mA o mayor.\n16.2.6 El cable de carga de viaje IC-CPD cuyas clavijas se conectan a un PCS del tipo\nmonofásicos, que pueden ser del tipo L o F, su corriente nominal no podrá superar los\n10A.\n16.2.7 El cable de carga industrial IC-CPD cuyas clavijas se conectan a un PCS del tipo industrial\nmonofásico o trifásico hembra sobrepuesto o embutido, su corriente nominal estará\nlimitada según la capacidad del PCS. Este tipo de cable de carga industrial, solo se podrá\nutilizar en instalaciones fijas que cuenten con un PCS.\n16.3 Los requerimientos para SAVE con modo de carga 3 serán:\n16.3.1 Deberán contar con conectores Tipo 1, Tipo 2, Tipo 2 sin cable o GB/T AC y cumplir con\nlas consideraciones indicadas en la norma IEC 61851-1, UL 2594, GB/T 18487.1, NB/T\n33002 y NB/T 33008.2, según corresponda.\n16.3.2 Los conectores y dispositivos de entrada al vehículo eléctrico deben estar aprobados o","a":"consumo"},{"n":"RIC N°15","r":"16.3.3–16.3.8","h":"SISTEMAS DE ALIMENTACIÓN DE VEHÍCULOS ELÉCTRICOS","t":"etiquetados para este uso. Estos conectores deberán estar en conformidad a los\nconectores mencionados en la norma IEC 62196-1, IEC 62196-2, GB/T 20234.1 y GB/T\n20234.2, según corresponda.\n16.3.3 Los conectores deberán tener un sistema de enclavamiento, cuando se esté realizando\nla recarga de la batería del vehículo, el cual será mecánico o electrónico.\n16.3.4 Los conectores que se conectarán al vehículo eléctrico deberán tener una sección mayor\na 2.5 mm2 y tener una extensión mayor de 3 metros y menor a 8 metros.\n16.3.5 Los SAVE instalados al exterior deberán tener como mínimo un grado de protección IP54,\na excepción de los instalados en viviendas, edificios o conjuntos habitacionales que podrá\nser IP44. El grado de resistencia mecánica al exterior será de IK08 y particularmente igual\no mayor a IK 10 cuando esté instalado en un BNUP. Lo anterior, excluye partes tales\ncomo teclado, leds, pantallas o rejillas de ventilación.\n16.3.6 Los SAVE instalados en interiores deberán tener como mínimo un grado de protección\nIP44 y grado de resistencia mecánica IK08 contra impactos mecánicos externos. Lo\nanterior, excluye partes tales como teclado, leds, pantallas o rejillas de ventilación.\n16.3.7 Los SAVE deberán contar con una protección de sobrecorrientes o desconexión que\npermita el correcto funcionamiento del equipo.\n16.3.8 Cada conector debe quedar protegido con un dispositivo diferencial de corriente, que no\npermita una fuga de CA mayor a 30 mA, aun cuando esta sea del tipo pulsante y posea\nuna componente CC igual a 6 mA o mayor. Para circuitos que alimenten a los SAVE con","a":"consumo"},{"n":"RIC N°15","r":"16.3.9–16.4.4","h":"SISTEMAS DE ALIMENTACIÓN DE VEHÍCULOS ELÉCTRICOS","t":"una potencia total mayor a 100 kW, se permitirá utilizar una protección diferencial con\nuna sensibilidad de hasta 300 mA. Para los SAVE en los que se pueda recargar con sólo\nun conector de modo de carga 3 a la vez, está protección, podrá ser instalada externa a\nél.\n16.3.9 Las instalaciones con SAVE que presten servicio de recarga pública deberán contar con\nun sistema de aviso de desconexión remota o deberán contar con un botón de parada de\nemergencia, el cual deberá ser visible y accesible.\n16.3.10 Cuando se utilicen en una IRVE cuya potencia total sea mayor a 100 kW, los SAVE\nutilizados deberán tener la habilidad de poder gestionar su potencia máxima de recarga\na través de un SGC remoto.\n16.4 Los requerimientos para SAVE con modo de carga 4 serán:\n16.4.1 Sólo podrán ser utilizados con el caso de conexión C.\n16.4.2 Los conectores deberán tener un sistema de enclavamiento, cuando se esté realizando\nla recarga de la batería del vehículo, el cual será mecánico o electrónico.\n16.4.3 Los SAVE instalados al exterior deberán tener como mínimo un grado de protección IP54,\na excepción de los instalados en viviendas, edificios o conjuntos habitacionales que podrá\nser IP44. El grado de resistencia mecánica al exterior será de IK08 y particularmente igual\no mayor a IK10 cuando este instalado en un BNUP. Lo anterior, excluye partes tales como\nteclado, leds, pantallas o rejillas de ventilación.\n16.4.4 Los SAVE instalados en interiores deberán tener como mínimo un grado de protección\nIP44 y grado de resistencia mecánica IK08 contra impactos mecánicos externos. Lo","a":"consumo"},{"n":"RIC N°15","r":"16.4.5–16.4.9.3","h":"SISTEMAS DE ALIMENTACIÓN DE VEHÍCULOS ELÉCTRICOS","t":"anterior, excluye partes tales como teclado, leds, pantallas o rejillas de ventilación.\n16.4.5 Los SAVE deberán contar con una protección de sobrecorrientes o desconexión que\npermita el correcto funcionamiento del equipo.\n16.4.6 El SAVE deberá ser protegido por un diferencial de corriente tipo A de 30 mA. En el caso\nde los SAVE de una potencia mayor a 100 kW se permitirá utilizar una sensibilidad de\nhasta 300 mA. El diferencial señalado, podrá ser instalado externo a él.\n16.4.7 Cuando se utilicen en una IRVE cuya potencia instalada sea mayor a 100 kW, los SAVE\nutilizados deberán tener la habilidad de poder gestionar su potencia máxima de recarga\na través de un SGC remoto.\n16.4.8 Los cables de los conectores que se conectarán al vehículo eléctrico deberán tener una\nsección mayor a 2.5 mm2 y tener una extensión de entre 3 metros y 7.5 metros. A\nexcepción de electroterminales o centro de carga de transporte público donde podrán\ntener una longitud de 10 metros si el fabricante así lo permite.\n16.4.9 Para SAVE que cuenten con conectores tipo AA, BB, EE o FF, deberán cumplir:\n16.4.9.1  Con las consideraciones indicadas en la norma IEC 61851-23, UL 2202, GB/T\n18487.1, NB/T 33001 y NB/T 33008.1, según corresponda. Para SAVE con\nconectores del tipo FF estos deberán cumplir con la norma ISO 15118-2.\n16.4.9.2  Deberán cumplir con los requisitos de compatibilidad electromagnética\nindicada en la norma IEC 61851-21-2 o NB/T 33008.1.\n16.4.9.3  Los conectores y dispositivos de entrada al vehículo eléctrico deberán estar","a":"consumo"},{"n":"RIC N°15","r":"16.4.9.4–16.4.11","h":"SISTEMAS DE ALIMENTACIÓN DE VEHÍCULOS ELÉCTRICOS","t":"aprobados o etiquetados para este uso. Estos conectores deberán estar en\nconformidad a la norma IEC 62196-1 e IEC 62196-3 o GB/T 20234.3.\n16.4.9.4  El convertidor CA/CC externo, que incluye el SAVE, deberá ser diseñado\ncomo un sistema IT y deberá contar con un dispositivo de vigilancia de\naislación para el circuito de carga completo, incluido el vehículo eléctrico, que\ndetecte fallas simétricas y asimétricas.\n16.4.9.5  En caso de que el SAVE incluya equipos satélites o módulos para la carga de\nVE, cuya derivación sea realizada en corriente continua desde el convertidor\nCA/CC externo, se deberá detallar en la memoria explicativa del proyecto,\nadjuntando en la declaración de comunicación de energización de la IRVE,\ntodos los cálculos y estudios realizados para el dimensionamiento de\nconductores, canalizaciones, protecciones y sistemas de refrigeración. La\ninstalación de este tipo de SAVE deberá ejecutarse en cumplimiento de la\nnormativa vigente y en conformidad con las especificaciones del fabricante\ndel SAVE.\n16.4.10 Para los SAVE que permitan inyectar energía a la red de distribución deberán cumplir con\nla norma IEC 62909-2 o UL 9741 o equivalente.\n16.4.11 Las instalaciones con SAVE que presenten servicio de recarga pública deberán contar\ncon un sistema de aviso de desconexión remota o deberán contar con un botón de parada\nde emergencia, el cual deberá ser visible y accesible.","a":"consumo"},{"n":"RIC N°15","r":"17.1–17.5","h":"IRVE CON CAPACIDAD DE INYECTAR ENERGÍA A LA RED (IRVE-V2G)","t":"17  IRVE CON CAPACIDAD DE INYECTAR ENERGÍA A LA RED (IRVE-V2G)\n17.1 Toda IRVE que requiera inyectar energía a la red de distribución deberá someterse al proceso\nde conexión definido en el Reglamento de Generación Distribuida para Autoconsumo o las\ndisposiciones que lo reemplacen.\n17.2 Las empresas eléctricas de distribución deberán realizar el proceso de factibilidad técnica para\nla IRVE que requiera inyectar energía a la red de distribución, en conformidad al capítulo 4,\nCapacidad Instalada Permitida, Inyección de Excedentes Permitida y Estudios de Conexión,\nsegún lo establecido en la NT Netbilling o las disposiciones que lo reemplacen. Para dicha\nevaluación, el vehículo eléctrico deberá ser considerado como un sistema basado en inversores\ncon almacenamiento.\n17.3 Las instalaciones de IRVE que inyecten energía a la red deberán contar con una protección RI\nexterna al SAVE y un interruptor de acoplamiento en conformidad a lo establecido en la NT\nNetbilling o las disposiciones que lo reemplacen.\n17.4 Los ajustes de máxima y mínima tensión y de máxima y mínima frecuencia de la protección RI\npara conexiones en BT o MT según corresponda, serán los establecidos en la NT Netbilling o\nlas disposiciones que lo reemplacen.\n17.5 Las instalaciones de IRVE que inyecten energía a la red deberán contar con una protección\nanti-isla, pudiendo ser incorporada en el SAVE y/o protección RI externa. De surgir una situación\nde isla eléctrica, la IRVE deberá desconectarse del sistema de distribución en un tiempo máximo","a":"consumo"},{"n":"RIC N°15","r":"17.6–17.10","h":"IRVE CON CAPACIDAD DE INYECTAR ENERGÍA A LA RED (IRVE-V2G)","t":"de dos segundos. Esta protección deberá ser del tipo ROCOF, Vector Shift u otro método de\ncaracterísticas equivalentes o superior en conformidad con la NT de Netbilling o las\ndisposiciones que lo reemplacen.\n17.6 La protección RI debe ser instalada en un gabinete especial o en el tablero de punto de\nconexión, el cual podrá opcionalmente albergar al interruptor de acoplamiento. Esta protección\ndebe ser ubicada lo más cercana posible al equipo de medida de la instalación.\n17.7 La protección RI debe incorporar un botón de prueba que permita verificar el correcto\nfuncionamiento del circuito entre la Protección RI y el interruptor de acoplamiento. Para este fin,\nal presionar el botón de prueba debe ser posible visualizar la activación del interruptor de\nacoplamiento.\n17.8 En la Protección RI centralizada debe ser posible leer la información independientemente de\nlas condiciones de operación del SAVE, y sin necesidad de medios auxiliares.\n17.9 Para sistemas IRVE que inyecten energía a la red conectados a través de empalmes en Media\nTensión, la protección RI deberá medir en MT, a excepción de los clientes conectados en MT\ncon punto de medición en baja tensión, y en los casos que el equipo compacto de medida no\npermita medir en MT, en atención al burden de dicho equipo.\n17.10 En el caso en que el interruptor de acoplamiento centralizado se ubique en un lugar distinto a\nla protección RI, esta última deberá actuar sobre el interruptor de acoplamiento mediante un\nsistema de disparo transferido de acuerdo con lo establecido en la NT Netbilling o las\ndisposiciones que lo reemplacen.","a":"consumo"},{"n":"RIC N°15","r":"18.1–18.3.3","h":"ROTULACIÓN","t":"18  ROTULACIÓN\n18.1 Todas las rotulaciones, señalizaciones, procedimientos y advertencias requeridas en este pliego\ntécnico deberán cumplir con lo siguiente:\n18.1.1 Ser indelebles.\n18.1.2 Ser legibles.\n18.1.3 Estar diseñadas y fijas de manera que sean legibles durante la vida útil del equipo o\ntablero al que están adheridas o relacionadas.\n18.1.4 Ser simples y comprensibles.\n18.2 Todos los SAVE deberán contar una placa en la que se indiquen los parámetros del equipo,\ntales como corriente de entrada, potencia de entrada, potencia de salida, voltaje de entrada,\ncorriente de salida y rango de voltaje de salida.\n18.3 Los SAVE que prestan servicio de recarga pública deberán:\n18.3.1 Tener señalado el procedimiento claro y paso a paso, en idioma español, para la recarga\nde vehículos eléctricos, el cual puede presentarse de forma infográfica. En caso de existir\nSAVE con capacidad V2G, el procedimiento deberá incluir la información de operación\ndel V2G.\n18.3.2 Tener una placa en la cual indiquen los datos de contacto, tales como el número de\nteléfono, del servicio técnico del equipo que estará a cargo de la estación.\n18.3.3 Contar con un procedimiento abreviado de apagado de emergencia indicando los pasos\na seguir en caso de una emergencia. El procedimiento puede ser infográfico o estar\ndisponible de manera digital para el usuario.","a":"consumo"},{"n":"RIC N°15","r":"ANEXO N°15.1","h":"ANEXO N°15.1","t":"ANEXO N°15.1.\nEsquemas de interfaz física de conectores.\na) Enchufe Tipo L\nb) Enchufe Tipo F\nc) Punto de Carga Simple Industrial Monofásico (Hembra sobrepuesto o embutido)\n*L1 (Fase), N (Neutro), PE (Conectado a Tierra)\nd) Punto de Carga Simple Industrial Trifásico (Hembra sobrepuesto o embutido)\n*L1 (Línea 1), L2 (Línea 2), L3 (Línea 3), N (Neutro), PE (Conectado a Tierra)\nFigura 15.1.1 Puntos de Carga Simple, Clavijas\nTipo de Conector  Tensión Máxima  Corriente Máxima  Tipo de Corriente Nombre Conector en TE6\nCorriente\na)  Tipo 1  220 V  32A  AC - Tipo 1\nAlterna (CA)\nCorriente\nb)  Tipo 2  220V / 380V  63A  AC - Tipo 2\nAlterna (CA)\nCorriente\nc)  Tipo 2 Sin Cable  220V / 380V  63A  AC - Tipo 2\nAlterna (CA)\nCorriente\nd) Tipo 2 hacia SAVE  220V / 380V  63A  -\nAlterna (CA)\nCorriente\ne)  GB/T AC  220V / 380V  63A  GB/T AC\nAlterna (CA)\nCorriente\nf) Configuración AA  1000 V  400 A  CHAdeMO\nContinua (CC)\nCorriente\ng) Configuración BB  950 V  250 A  GB/T DC\nContinua (CC)\nCorriente\nh) Configuración EE  1000V  400A  CCS Tipo 1\nContinua (CC)*\nCorriente\ni)  Configuración FF  1000V  400A  CCS Tipo 2\nContinua (CC)*\n*Tipo de Corriente más usada.\nFigura 15.1.2 Resumen de Tipos de Conectores.","a":"consumo"},{"n":"RIC N°15","r":"ANEXO N°15.2","h":"ANEXO N°15.2","t":"ANEXO N°15.2.\nCasos de carga\nLa conexión entre el SAVE o PCS y el vehículo eléctrico según los casos A, B y C descritos en las\nfiguras 15.2.1, 15.2.2 y 15.2.3.\nNota: Las figuras 15.2.1, 15.2.2 y 15.2.3. no suponen ningún diseño específico.\nFigura 15.2.1. Caso A: Conexión de un vehículo eléctrico a una estación de carga utilizando un cable y\nconector unidos permanentemente al VEHÍCULO ELÉCTRICO.\nFigura 15.2.2. Caso B: Conexión de un vehículo eléctrico a una estación de carga utilizando\nun cable y conector desmontable en ambos extremos\nFigura 15.2.3. Caso C: Conexión de un vehículo eléctrico a una estación de carga utilizando\nun cable y conector unidos permanentemente a la estación de carga\n(a) Punto de carga Simple (PCS)  (f) Entrada del vehículo\n(b) Clavija tipo L o F o Industrial  (g) Sistema de Alimentación específico de\n(c) Cable de carga IC-CPD o  Vehículo Eléctrico (SAVE)\nCable para modo de carga 3  (h) Conector sin cable del SAVE\n(d) Conector con cable hacia vehículo  (i) Conector con cable hacia SAVE\n(e) Sistema de acoplamiento","a":"consumo"},{"n":"RIC N°15","r":"ANEXO N°15.3","h":"ANEXO N°15.3","t":"ANEXO N°15.3.\nEmpalmes\nInstalaciones\nanali aciones de  Interiores\nEmpalmes istribuidos\nEmpalme  ervicios  omunes  ervicios\nomunes u otros\nA  A\nara distinto ropietario  IRVE 1\nablero IRVE 11  AVE 1\nuevo Empalme  oncentrado 2\nA\nEstacionamiento  1\nI A  RI  AVE 2\nA\nEstacionamiento  2\nI A  RI\nablero IRVE 21  IRVE 2\nAVE 1\nA\nI  A  Estacionamiento  3\nnidad de  edida (A  de la  )\nnidad de medida de AVE o  ubicado en ablero IRVE o AVE (instalada por ropietario)\nA\n1  bicado dentro o ad acente a la ona Empalme o en estacionamientos\n2  bicado dentro o ad acente a la ona Empalme\nFigura 15.3.1. Configuraciones en instalaciones con único empalme y múltiples empalmes\na)  Instalación con empalme único exclusivo para IRVE\nb)  Instalación con empalme único, para IRVE y otras cargas\nc)  Instalación con empalme único, más uno exclusivo para IRVE\nd.1)  Instalación con empalmes concentrados extendidos para IRVE\nd.2)  Instalación con empalmes concentrados para otras cargas y para IRVE, separados\nd.3)  Instalación con empalmes concentrados, y distribuidos para IRVE\ne.1)  Instalación con empalmes distribuidos, y concentrados para IRVE y otras cargas\ne.2)  Instalación con empalmes distribuidos, y concentrados para IRVE\ne.3)  Instalación con empalme distribuidos, y distribuidos para IRV, separados\nf.1)  Instalación con empalmes concentrados e IRVE conectada a servicios comunes o\nempalme existente\nf.2)  Instalación con empalmes distribuido e IRVE conectada a servicios comunes\nFigura 15.3.2. Potencia Instalada\na)  Instalación para IRVE y otras cargas, conectadas al mismo empalme, sin Sistema de Gestión\nde Carga\nb)  Instalación para IRVE y otras cargas, conectadas al mismo empalme, con Sistema de Gestión\nde Carga\nc)  Instalación con múltiples empalmes y con Sistema de protección de Acometida general de\ninstalación","a":"consumo"},{"n":"RIC N°15","r":"ANEXO N°15.4–ANEXO N°15.5","h":"ANEXO N°15.4","t":"ANEXO N°15.4.\nConfiguraciones de protecciones sobreintensidades y contactos directos e indirectos\na)\nb)\nc)\nd)\ne)\nFigura 15.4.1. Posibles configuraciones de protecciones.\nANEXO N°15.5.\nCanalización de PCS o SAVE en Edificios Privados\na)  b)\nFigura 15.5.1: Canalizaciones provistas para el 100% de estacionamiento.\na) Canalizaciones embutidas\nb) Bandeja porta conductores","a":"consumo"},{"n":"RIC N°15","r":"ANEXO N°15.6","h":"ANEXO N°15.6","t":"ANEXO N°15.6.\nSeñalética de instalaciones\na)  b)\nc)\nFigura 15.6.1. Señalética de instalaciones\na) Modelo señalética b) Dimensionamiento c) Plantilla modelo\nFigura 15.6.2. Altura de señalética entre 1,8m y 2,0m","a":"consumo"},{"n":"RIC N°15","r":"ANEXO N°15.7","h":"ANEXO N°15.7","t":"ANEXO N°15.7.\nMontaje y disposición de equipos\na)  b)\nFigura 15.7.1. Punto de conexión.\na) SAVE instalados en la pared\nb) SAVE tótem o estación\na)  b)  c)\nFigura 15.7.2. Posibles configuraciones de estacionamiento de estaciones de recarga\na)  b)  c)\nFigura 15.7.3. Configuraciones para evitar choque de SAVE\na) Tope de ruedas\nb) Barrera anticolisión de dos o más pilares\nc) Barrera o Columna anticolisión","a":"consumo"},{"n":"RIC N°15","r":"ANEXO N°15.8","h":"ANEXO N°15.8","t":"ANEXO N°15.8.\nPosibles tipos de Diagramas Unilineales de proyectos para una IRVE\nFigura 15.8.1. Diagrama Unilineal tipo de un empalme dedicado para electromovilidad y dos SAVE\nFigura 15.8.2. Diagrama Unilineal tipo de un SAVE conectado a un tablero general o distribución\nexistente.\nFigura 15.8.3. Diagrama Unilineal tipo de un nuevo tablero general que alimenta un SAVE y un tablero\nde distribución existente.","a":"consumo"},{"n":"RIC N°16","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer los requisitos de seguridad y de operación de los\nsubsistemas de distribución de energía eléctrica del país.","a":"consumo"},{"n":"RIC N°16","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nEste pliego técnico aplica a todas las instalaciones de consumo de energía eléctrica ejecutadas bajo la\nmodalidad de subsistema de distribución.","a":"consumo"},{"n":"RIC N°16","r":"3–3.2","h":"TERMINOLOGÍA","t":"3  TERMINOLOGÍA\n3.1  Subsistema de distribución: Se denominará a una red eléctrica de distribución interna de\npropiedad de privados construida dentro de los límites de una propiedad, edificio, centro\ncomercial, parcelación, condominio o similares, y cuya finalidad será proveer de energía eléctrica\na todos sus integrantes, en forma independiente de la empresa distribuidora de electricidad de\nla zona.\n3.2  Empalme: conjunto de elementos y equipos eléctricos que conectan la Unidad de medida de la\ninstalación del Usuario o Cliente a la red de distribución.","a":"consumo"},{"n":"RIC N°16","r":"3.3–3.4","h":"TERMINOLOGÍA","t":"3.3  Empresa distribuidora o distribuidora: Empresa(s) distribuidora(s) concesionaria(s) del\nservicio público de distribución o todo aquel que preste el servicio de distribución, ya sea en\ncalidad de propietario, arrendatario, usufructuario o que opere, a cualquier título, instalaciones de\ndistribución de energía eléctrica.\n3.4  Superintendencia: Superintendencia de Electricidad y Combustibles.","a":"consumo"},{"n":"RIC N°16","r":"4–4.2","h":"EXIGENCIAS GENERALES","t":"4  EXIGENCIAS GENERALES\n4.1  Cualquier comunidad constituida por los habitantes o usuarios de edificios de altura, centros\ncomerciales, malls, parcelaciones, condominios, o similares, compuesta por diferentes\ninstalaciones independientes, que reciba suministro de una empresa distribuidora de electricidad\npodrá optar a la alternativa de obtener energía eléctrica desde un subsistema de distribución.\n4.2  Las instalaciones constitutivas de un subsistema de distribución podrán ejecutarse solamente\ncuando los interesados cuenten con la factibilidad de suministro eléctrico otorgada por la empresa\ndistribuidora de la zona.","a":"consumo"},{"n":"RIC N°16","r":"4.3–4.5","h":"EXIGENCIAS GENERALES","t":"4.3  El subsistema de distribución será considerado como un único servicio, siendo referidas las\nobligaciones, derechos y deberes de la empresa de distribución de electricidad sólo con respecto\nal punto de empalme.\n4.4  Los subsistemas de distribución regularán su accionar mediante un contrato privado establecido\nentre sus integrantes, acordado y fijado de acuerdo con la legislación vigente.\n4.5  Las instalaciones de un subsistema de distribución deben ser, proyectadas, ejecutadas y\ndeclaradas por instaladores eléctricos autorizados de la clase que corresponda al tipo de\ninstalación, cumpliendo las disposiciones contenidas en los pliegos técnicos de este reglamento\ny en la normativa eléctrica general, según corresponda.","a":"consumo"},{"n":"RIC N°16","r":"4.6–4.7","h":"EXIGENCIAS GENERALES","t":"4.6  Para su puesta en servicio, las instalaciones del subsistema de distribución y de las unidades que\ncomponen la comunidad deberán encontrase totalmente terminadas y estar declaradas e inscritas\nen la Superintendencia de acuerdo con el procedimiento definido para tales efectos.\n4.7  Los subsistemas de distribución deberán proyectarse y construirse de modo tal que cualquiera\nde sus usuarios, individualmente, tenga la opción de conectarse directamente a las líneas de\ndistribución propias de la empresa distribuidora concesionaria de la zona. Para estos efectos\ndeberán dejarse las servidumbres y espacios comunes correspondientes, en los cuales la\nempresa distribuidora pueda extender sus redes e instalar los empalmes.","a":"consumo"},{"n":"RIC N°16","r":"4.8","h":"EXIGENCIAS GENERALES","t":"4.8  Los subsistemas de distribución deberán proyectarse y construirse de modo de garantizar que en\nel caso de falla de alguna de las unidades de la comunidad no se afecte al resto de los usuarios\ny que, en caso de una falla general dentro del subsistema, la comunidad disponga de los medios\nmateriales y humanos para solucionarla dentro de plazos prudentes debidamente aceptados por\nlos integrantes de la comunidad.","a":"consumo"},{"n":"RIC N°16","r":"4.9–4.11","h":"EXIGENCIAS GENERALES","t":"4.9  El hecho de ser usuario de un subsistema de distribución no exime a los propietarios de las\ninstalaciones eléctricas de las unidades que componen la comunidad, del cumplimiento de las\nexigencias de los pliegos de este reglamento aplicables a las instalaciones de consumo de\nelectricidad.\n4.10 Quienes hayan constituido subsistemas de distribución, serán responsables de la seguridad,\noperación y mantenimiento de las instalaciones que permiten la puesta en servicio de las\ninstalaciones eléctricas de las unidades comprendidas en la comunidad, en conformidad a lo\ndispuesto en el artículo 11 de DS N°08/2019 del Ministerio de Energía.\n4.11 Las empresas distribuidoras concesionarias de electricidad de la zona no podrán oponerse a la\nconexión de un subsistema de distribución que cumpla con todas las exigencias que impone este\npliego técnico.","a":"consumo"},{"n":"RIC N°17","r":"1–1.2","h":"OBJETIVOS","t":"1  OBJETIVOS\n1.1  Este pliego técnico tiene por objetivo fijar los requisitos mínimos para la intervención y la\nverificación de las instalaciones de consumo de energía eléctrica del país, sean éstas de baja o\nde media tensión, con el fin de salvaguardar a las personas que las operan o hacen uso de ellas.\n1.2  Por intervención se define a todas aquellas actividades que se desarrollan tanto para la operación\ndel sistema eléctrico, como también para el mantenimiento de este, de acuerdo con las exigencias\no requisitos de seguridad que rigen en el ámbito de las instalaciones de consumo de electricidad.","a":"consumo"},{"n":"RIC N°17","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nLas disposiciones de este pliego contienen los requisitos de seguridad aplicables a los lugares de\ntrabajo, tanto para el personal electricista, como para los usuarios de las instalaciones de consumo de\nelectricidad, en adelante e indistintamente, instalaciones, en las actividades de instalación, montaje,\noperación, explotación, mantenimiento, verificación, supervisión y desmantelamiento de este tipo de\ninstalaciones.","a":"consumo"},{"n":"RIC N°17","r":"3–3.2","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLas normas técnicas a las que se hace referencia a continuación son parte integrante del presente\npliego técnico y solo deben ser aplicadas en los puntos en los cuales son citadas.\nStandard Specification for Temporary Protective Grounds to be\n3.1  ASTM F855-19a  2019\nUse on De-energized Electric Power Lines and Equipment.\n3.2  NFPA 70E  2018  Norma para la seguridad eléctrica en lugares de trabajo.","a":"consumo"},{"n":"RIC N°17","r":"4–4.2","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Condición de trabajo eléctricamente segura (sin energía o tensión cero): Un estado en el\ncual el conductor o la parte del circuito en que se va a trabajar (de manera directa o cerca), no\nposee energía eléctrica, se ha aplicado un bloqueo/etiquetado (procedimiento de bloqueo de\nenergía), se ha verificado la ausencia de tensión y se ha aplicado una puesta a tierra de\nprotección temporal.\n4.2  Corriente de ruptura: Posible corriente simétrica de falla a tensión nominal, a la cual un aparato\no sistema puede estar conectado sin sufrir daño, deterioro o pérdida de vida útil.","a":"consumo"},{"n":"RIC N°17","r":"4.3–4.5","h":"TERMINOLOGÍA","t":"4.3  Desenergizado: Libre de cualquier conexión eléctrica a una fuente de tensión o, según\ncorresponda, se encuentra conectado a potencial cero, libre en todo momento de cargas\neléctricas y, por este motivo, sin tensión.\n4.4  Energizado: Equipo, artefacto o parte de la instalación eléctrica que se encuentra conectada\neléctricamente o que se encuentra conectado a una fuente de tensión.\n4.5  Equipo: Término general que incluye los materiales, herrajes, dispositivos, artefactos, luminarias,\naparatos y similares, utilizados como parte de, o que se encuentra conectado a una instalación\neléctrica.","a":"consumo"},{"n":"RIC N°17","r":"4.6–4.7","h":"TERMINOLOGÍA","t":"4.6  Seguridad eléctrica: Es la identificación de los riesgos asociados con el uso de la energía\neléctrica y la adopción de medidas, precauciones o resguardos para que estos peligros no causen\nlesiones o muerte.\n4.7  Superintendencia: Superintendencia de Electricidad y Combustibles.","a":"consumo"},{"n":"RIC N°17","r":"5–5.2","h":"REQUISITOS SEGÚN TIPO DE INSTALACIONES","t":"5  REQUISITOS SEGÚN TIPO DE INSTALACIONES\n5.1  La seguridad de una persona consiste en evitar que ésta entre en contacto con niveles de tensión\npeligrosos. Si esto se llegara a producir, la seguridad de una persona dependerá del desempeño\ndel sistema de protecciones con el que cuenta la instalación eléctrica, el cual debe operar, de tal\nmanera de evitar cualquier tipo de lesión sobre la persona, a fin de garantizar su integridad física.\n5.2  Las instalaciones de consumo de energía eléctrica de carácter general tendrán que cumplir con\nlos requisitos básicos de mantención de acuerdo con lo definido en este pliego. Por su parte, los\ninstaladores eléctricos autorizados por la Superintendencia deberán cumplir con las exigencias\nde seguridad en la operación y mantención, conforme a lo indicado en el presente pliego.\nAdicionalmente las instalaciones, que se ubiquen en atmósferas explosivas, en instalaciones para\nla minería y todas las instalaciones de consumo de media y alta tensión de una potencia instalada\nigual o mayor a 5 MW deberán cumplir con las exigencias de seguridad en la operación y\nmantención definidas en la norma NFPA 70E.","a":"consumo"},{"n":"RIC N°17","r":"5.3–5.4","h":"REQUISITOS SEGÚN TIPO DE INSTALACIONES","t":"5.3  Para el caso de instalaciones de potencia instalada mayores a 300 kW o alimentadas por\nempalmes en media tensión, de carácter industrial, comercial, educacional, asistencial o de\nlocales de reunión de personas, en el ámbito del mantenimiento y operación de las instalaciones\neléctricas, se deberá implementar un programa de seguridad eléctrica, mediante profesionales\ncompetentes.\n5.4  Las empresas de mantenimiento eléctrico deberán contar con al menos un instalador eléctrico\nautorizado por la Superintendencia, de acuerdo con la clase y categoría de la instalación para la\ncual brinden servicios.","a":"consumo"},{"n":"RIC N°17","r":"5.5","h":"REQUISITOS SEGÚN TIPO DE INSTALACIONES","t":"5.5  De acuerdo con el tipo de instalación, dispuesta en cada empresa, el propietario responsable de\nésta, deberá́ implementar y documentar un programa de seguridad eléctrica, de acuerdo con la\nnormativa vigente referente a la prevención de accidentes del trabajo y enfermedades\nprofesionales, en concordancia con el sistema de gestión de riesgos laborales que lleve a cabo\ndicha empresa, ya sea a través de normas de uso universal (ISO, OHSAS, ANSI) o a través de\nlos programas específicos de prevención de riesgos que implemente la empresa.","a":"consumo"},{"n":"RIC N°17","r":"6–6.1.1","h":"PROGRAMA DE SEGURIDAD ELÉCTRICA","t":"6  PROGRAMA DE SEGURIDAD ELÉCTRICA\n6.1  Requisitos generales de un programa de seguridad eléctrica.\n6.1.1  Mantenimiento de las instalaciones: Corresponde a un conjunto de acciones basadas en\ncriterios técnicos y especificaciones entregadas por los fabricantes, además de aspectos\ntales como condiciones de operación, exigencias climáticas y de medio ambiente, que\ninfluyen en la conservación de la vida útil de las instalaciones eléctricas, de los equipos\nque la componen y por tanto, en su seguridad de uso.","a":"consumo"},{"n":"RIC N°17","r":"6.1.2–6.1.5","h":"PROGRAMA DE SEGURIDAD ELÉCTRICA › Requisitos generales de un programa de seguridad eléctrica","t":"6.1.2  Evaluación y tratamiento de riesgos eléctricos: La evaluación de los riesgos debe\nrealizarse mediante alguna técnica de evaluación de riesgos que permita su adecuada\nidentificación, análisis y valoración. El tratamiento de los riesgos eléctricos deberá ser\npreventivo y orientado a evitar daños a las personas y las instalaciones.\n6.1.3  Inspección/Evaluación: Verificar los equipos eléctricos, con rutinas y frecuencia\nprogramada, documentando la información del sistema eléctrico y los mantenimientos\nefectuados, incluyendo un control de fallas e investigación de accidentes e incidentes con\nanálisis de causa raíz.\n6.1.4  Planificación de procedimientos: Se realizarán de acuerdo con el tipo de actividad e\ninstalaciones a intervenir.\n6.1.5  Capacitación: De seguridad y técnica, de acuerdo con el nivel de calificación con el que\ncuentan los trabajadores, operadores y usuarios, en actividades de mantención y uso de\nlas instalaciones eléctricas.","a":"consumo"},{"n":"RIC N°17","r":"6.1.6–6.2.1.5","h":"PROGRAMA DE SEGURIDAD ELÉCTRICA › Requisitos generales de un programa de seguridad eléctrica","t":"6.1.6  Procedimientos de emergencia, tanto de seguridad eléctrica, como para emergencias\noperacionales.\n6.1.7  Auditorías de seguridad eléctrica: Para controlar la eficacia del programa de seguridad\neléctrica, en relación con los aspectos técnico-preventivos.\n6.2  Procedimiento de identificación de peligros y evaluación de riesgos\n6.2.1  El programa de seguridad eléctrica deberá incluir un procedimiento de identificación de\npeligros y evaluación de riesgos, donde se identifiquen los principales procesos de\noperación y mantención de las instalaciones. Algunas de las actividades relevantes que\ndeben identificarse son:\n6.2.1.1  Trabajo en circuitos de potencia.\n6.2.1.2  Otros peligros, por ejemplo, trabajo en altura para mantención eléctrica.\n6.2.1.3  Medios humanos y materiales disponibles.\n6.2.1.4  Niveles de tensión del sistema.\n6.2.1.5  Otros aspectos a evaluar.","a":"consumo"},{"n":"RIC N°17","r":"6.3–6.3.1","h":"PROGRAMA DE SEGURIDAD ELÉCTRICA › Procedimientos de trabajo seguro (PTS)","t":"6.3  Procedimientos de trabajo seguro (PTS).\n6.3.1  Las partes energizadas a las cuales el personal electricista puede estar expuesto se\ndeberán poner en una condición de trabajo eléctricamente segura, antes de que el\npersonal trabaje en o cerca de éstas. Todos los conductores del circuito y todas las partes\nde los circuitos eléctricos se deberán considerar energizados hasta que la fuente o las\nfuentes de energía se abran o desconecten, en cuyo momento se considerarán\ndesenergizados. Todos los conductores del circuito y las partes de los circuitos eléctricos\nno se considerarán que están en una condición eléctricamente segura hasta que todas\nlas fuentes de energía se encuentren abiertas, los medios de desconexión estén bajo\ncandado/etiqueta, la ausencia de tensión se haya verificado mediante un dispositivo de\nprueba de tensión aprobado y cuando se encuentren temporalmente puestos a tierra, de\nacuerdo con lo dispuesto en el punto 6.4 del presente pliego técnico.","a":"consumo"},{"n":"RIC N°17","r":"6.3.2–6.3.2.5","h":"PROGRAMA DE SEGURIDAD ELÉCTRICA › Procedimientos de trabajo seguro (PTS)","t":"6.3.2  Maniobras u operaciones para crear una condición de trabajo eléctrico seguro (llamadas\n“Las 5 reglas de oro” para la seguridad eléctrica):\n6.3.2.1  Abrir los dispositivos de conexión de la fuente de energía: Determine las\nposibles fuentes de suministro de energía eléctrica al equipo específico.\nRevise los planos actualizados, diagramas y rótulos de identificación. Siempre\nque sea posible, verifique visualmente que todos los contactos de los\ndispositivos de desconexión estén completamente abiertos o que los\ninterruptores automáticos extraíbles se encuentren en la posición de\ndesconexión total.\n6.3.2.2  Instalar los dispositivos de bloqueo de energía (candado/etiqueta), de acuerdo\ncon procedimientos específicos.\n6.3.2.3  Utilice un detector de tensión, con el adecuado valor nominal de tensión y una\ncategoría de medición acorde al lugar en que se mide, para probar cada\nconductor o parte del circuito, con el fin de comprobar que se encuentran\ndesenergizados. Probar cada conductor de fase, o parte del circuito, tanto fase\na fase como fase a tierra. Antes y después de cada prueba, verificar que el\ndetector de tensión esté operando satisfactoriamente.\n6.3.2.4  Poner a tierra los conductores de fase o partes de circuitos antes de hacer\ncontacto. Cuando se advierta que los conductores o partes de circuitos que se\nencuentran desenergizados eventualmente puedan hacer contacto con otros\nconductores o partes energizadas, se deberán instalar dispositivos de\nconexión a tierra de acuerdo con los valores nominales de falla previsto según\nsea cada caso.\n6.3.2.5  Delimitar la zona de trabajo sin tensión e identificar claramente el área\nenergizada colindante, si existiera. Adicionalmente se debe tener presente\nevitar condiciones climáticas adversas, que pueden dar paso a descargas\natmosféricas sobre estructuras conductoras que no se encuentren\ndebidamente aterrizadas.","a":"consumo"},{"n":"RIC N°17","r":"6.4–6.4.3","h":"PROGRAMA DE SEGURIDAD ELÉCTRICA › Puesta a tierra de protección temporal","t":"6.4  Puesta a tierra de protección temporal.\n6.4.1  Ubicación: Las tierras de protección temporal, se deberán instalar y ubicar de manera tal,\nque se evite que todo el personal electricista que intervenga en los trabajos esté expuesto\na los peligros de diferencias de potencial eléctrico, para ello, se dispondrán de manera\nconveniente, barreras físicas, protecciones mecánicas o cercos, además de\ndelimitaciones con la señalización correspondiente.\n6.4.2  Capacidad: Las tierras de protección temporal, deberán ser capaces de conducir la\nmáxima corriente de falla que pueda fluir en el punto de puesta a tierra, durante el tiempo\nque corresponda para despejar la falla.\n6.4.3  Aprobación de equipos: La puesta a tierra de protección temporal, deberá cumplir las\nexigencias de la norma ASTM F855-19a.","a":"consumo"},{"n":"RIC N°17","r":"6.4.4","h":"PROGRAMA DE SEGURIDAD ELÉCTRICA › Puesta a tierra de protección temporal","t":"6.4.4  Impedancia: Las tierras de protección temporal, deberán tener una impedancia\nsuficientemente baja, para provocar la operación inmediata de los dispositivos de\nprotección, en caso de energización accidental de los conductores o parte de los circuitos\neléctricos. No se aceptará ningún tipo de alteración a las tierras de protección temporal\nque puedan afectar sus características técnicas de fábrica.","a":"consumo"},{"n":"RIC N°18","r":"1","h":"OBJETIVOS","t":"1  OBJETIVOS\nEl objetivo del presente pliego técnico es establecer las disposiciones técnicas que deben cumplirse en\nla elaboración y presentación de proyectos de las instalaciones de consumo de energía eléctrica del\npaís.","a":"consumo"},{"n":"RIC N°18","r":"2","h":"ALCANCE Y CAMPO DE APLICACIÓN","t":"2  ALCANCE Y CAMPO DE APLICACIÓN\nLas disposiciones de este pliego técnico serán aplicables a los proyectos de todas las instalaciones de\nconsumo de energía eléctrica, en adelante e indistintamente, instalaciones, que se elaboren con el\nobjeto de ser posteriormente ejecutados y presentados ante la Superintendencia de Electricidad y\nCombustibles.","a":"consumo"},{"n":"RIC N°18","r":"3–3.1","h":"REFERENCIAS NORMATIVAS","t":"3  REFERENCIAS NORMATIVAS\nLa norma técnica a la que se hace referencia a continuación es parte integrante del presente pliego\ntécnico y solo debe ser aplicada en los puntos en los cuales es citada.\nDibujos técnicos - Formatos y elementos gráficos de las hojas de\n3.1  NCh 13.Of 93  1993\ndibujo.","a":"consumo"},{"n":"RIC N°18","r":"4–4.3","h":"TERMINOLOGÍA","t":"4  TERMINOLOGÍA\n4.1  Empresa distribuidora o distribuidora: Empresa(s) distribuidora(s) concesionaria(s) del\nservicio público de distribución o todo aquel que preste el servicio de distribución, ya sea en\ncalidad de propietario, arrendatario, usufructuario o que opere, a cualquier título, instalaciones de\ndistribución de energía eléctrica.\n4.2  Instalación de consumo: Instalación eléctrica destinada al uso exclusivo de sus usuarios o\npropietarios.\n4.3  Instalador eléctrico: Profesional autorizado por la Superintendencia, para proyectar, mantener,\ninspeccionar, dirigir y/o ejecutar instalaciones eléctricas, conforme a lo dispuesto en el Decreto\nSupremo de Economía, N°92 de 1983 y las disposiciones que a futuro lo reemplacen.","a":"consumo"},{"n":"RIC N°18","r":"4.4–4.6","h":"TERMINOLOGÍA","t":"4.4  Proyecto: Conjunto de planos y memoria explicativa, confeccionados con el fin de indicar las\ncaracterísticas técnicas y constructivas de la instalación eléctrica de consumo, la cantidad y el\ntipo de materiales que la componen.\n4.5  Puesta en servicio: Es la conexión de una instalación de consumo de energía eléctrica a la red\nde una empresa distribuidora o a un sistema de generación autónomo, de manera que se pueda\nproducir el adecuado funcionamiento de sus componentes y de los artefactos conectados a ella.\n4.6  Superintendencia: Superintendencia de Electricidad y Combustibles.","a":"consumo"},{"n":"RIC N°18","r":"5–5.2","h":"EXIGENCIAS GENERALES","t":"5  EXIGENCIAS GENERALES\n5.1  Toda instalación de consumo de energía eléctrica debe contar con un proyecto, el cual debe ser\ndesarrollado de acuerdo con las normas y los pliegos técnicos aplicables de este reglamento, de\nmodo de asegurar que la instalación construida de acuerdo con este no presente riesgos para los\nusuarios, proporcione un buen servicio, permita un fácil y adecuado mantenimiento, tenga la\nflexibilidad necesaria para permitir ampliaciones y sea eficiente.\n5.2  Toda ejecución de un proyecto de instalación de consumo de energía eléctrica deberá ser\nrealizada y declarada por un instalador eléctrico, autorizado en la clase que corresponda, de\nacuerdo con lo establecido en el Decreto Supremo de Economía, N°92 de 1983, Reglamento de\nInstaladores Eléctricos y de Electricistas de Recintos de Espectáculos Públicos o el que lo\nreemplace. Dichos profesionales serán ante la Superintendencia los únicos responsables de la\npresentación y del contenido de los documentos correspondientes a la instalación de consumo\nde electricidad ejecutada, sin perjuicio de las responsabilidades reglamentarias y judiciales del\npropietario.","a":"consumo"},{"n":"RIC N°18","r":"5.3–5.4","h":"EXIGENCIAS GENERALES","t":"5.3  La potencia instalada a declarar en todo proyecto eléctrico corresponderá a la suma total de todos\nlos artefactos que componen la instalación. No obstante, para los efectos del empalme se podrá\nsolicitar uno de capacidad igual o inferior a esta potencia instalada total declarada, de acuerdo\ncon lo dispuesto en el punto 5.4 del presente pliego técnico.\n5.4  La capacidad del empalme se determinará considerando la potencia instalada total corregida por\ncorrespondientes factores de corrección relacionados a las condiciones de diseño y\nfuncionamiento de la instalación. Por tanto, la empresa distribuidora no podrá otorgar empalmes\nde capacidad superior a la potencia instalada total declarada en la Superintendencia, con","a":"consumo"},{"n":"RIC N°18","r":"5.5–5.6","h":"EXIGENCIAS GENERALES","t":"5.5  En el proyecto de instalación eléctrica de consumo de un edificio se deberá incluir un detalle de\nmostrará una vista de elevación donde se indique el punto de conexión, las cajas de conexión,\nlas cajas de empalme de cada dependencia o servicio, el espacio y volúmenes disponibles\nverticales de alimentadores y empalmes, los tableros de la instalación, si existen en ese punto, y\nel recorrido y características de la canalización que interconecta estos elementos.\n5.6  No se podrá proyectar arranques o circuitos con potencias futuras. Todo circuito que no cuente\ncon una carga definida deberá ser declarado con una potencia igual a 0 W.","a":"consumo"},{"n":"RIC N°18","r":"5.7–5.9","h":"EXIGENCIAS GENERALES","t":"5.7  En el desarrollo de un proyecto eléctrico se usarán las unidades del Sistema Internacional de\nUnidades (SI).\n5.8  La presentación de proyectos correspondientes a las instalaciones de infraestructura de recarga\nconforme a procedimientos específicos que establecerá la Superintendencia para tales efectos.\n5.9  Los proyectos correspondientes a instalaciones eléctricas de producción, transporte y distribución\nde electricidad, a diferencia de los proyectos de instalaciones de consumo de energía eléctrica,\nse deberán elaborar y comunicar a la Superintendencia, conforme a lo dispuesto en la normativa\npertinente.","a":"consumo"},{"n":"RIC N°18","r":"6–6.2.1","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA","t":"6  PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA\n6.1  Condiciones generales\n6.1.1  Todo proyecto de instalación de consumo de energía eléctrica deberá incluir a lo menos\nlas siguientes partes:\n6.1.1.1 Memoria explicativa.\n6.1.1.2 Planos.\n6.1.1.3 Informe de verificación inicial.\n6.1.1.4 Informe de imágenes.\n6.2  Memoria explicativa\n6.2.1  Exigencia de la memoria explicativa. Será obligatoria su presentación:\n6.2.1.1 Para todos los proyectos eléctricos cuya potencia declarada sea superior a 10\nkW.\n6.2.1.2 Para todos los proyectos eléctricos de edificios y conjuntos habitacionales,\nindependiente de la potencia a declarar.\n6.2.1.3 Para instalaciones clasificadas como locales de reunión de personas e\ninstalaciones en ambientes explosivos, independiente de la potencia a declarar.\n6.2.1.4 Para instalaciones conectadas a través de un empalme de media tensión,\nindependiente de la potencia a declarar.","a":"consumo"},{"n":"RIC N°18","r":"6.2.2–6.2.2.1","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › Memoria explicativa","t":"6.2.2  Descripción de la obra\n6.2.2.1  En este apartado se indicará la finalidad de la instalación y su ubicación\ngeográfica. Se hará una descripción de su funcionamiento, destacando las\npartes más importantes del proceso, indicando, además, los criterios de\ndiseño con el que fue elaborado el proyecto.","a":"consumo"},{"n":"RIC N°18","r":"6.2.3–6.2.3.2.8","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › Memoria explicativa","t":"6.2.3  Cálculos justificativos\n6.2.3.1  Se deberán presentar en documentos denominados memorias de cálculo y en\nellos se incluirá en general, las características eléctricas del sistema desde el\ncual la instalación será alimentada, como los valores de cortocircuito en el\npunto de suministro y las mediciones que se hayan realizado en terreno, y\ntodo otro dato y cálculos que sean necesarios para la correcta interpretación\ndel proyecto y posterior ejecución de la obra.\n6.2.3.2  Los cálculos presentados en las memorias de cálculo se basarán en datos\nfidedignos, aceptados por la Superintendencia o avalados por entidades\nresponsables y entre otras justificaciones se deberá incluir:\n6.2.3.2.1 Análisis de cargas.\n6.2.3.2.2 Cálculos de intensidades de corrientes.\n6.2.3.2.3 Cálculos de alimentadores y conductores.\n6.2.3.2.4 Cálculos de canalizaciones. Sección, tipo y código utilizado.\n6.2.3.2.5 Cálculos de caídas de tensión de alimentadores y circuitos finales.\n6.2.3.2.6 Análisis de distancias de seguridad.\n6.2.3.2.7 Cálculos de cortocircuito o los niveles de cortocircuito informados\npor la empresa distribuidora.\n6.2.3.2.8 Para instalaciones cuya potencia declarada sea superior a 20 kW o\npara instalaciones conectadas a través de un empalme en media\ntensión, se deberá incluir adicionalmente lo siguiente:\n1. Estudio de coordinación y selectividad de protecciones.\n2. Cálculos de iluminación.\n3. Cálculo y diseño del sistema de puesta a tierra. Dentro de este\nanexo se debe disponer un registro de los valores de medición\nde resistencia del terreno indicando la fecha de la realización de","a":"consumo"},{"n":"RIC N°18","r":"6.2.3","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › Memoria explicativa","t":"la medición, el método utilizado (Schlumberger o Wenner),\ndeterminación de la configuración geoeléctrica del terreno\n(número de estratos, espesores y resistividad de cada uno),\ncurva patrón con los puntos de medición representados sobre la\nmisma, cálculo de resistividad equivalente de terreno, cálculos\ndel diseño de la puesta a tierra, valores de medición y valores y\ncurva de la resistencia del sistema de puesta a tierra obtenida\nsegún lo dispuesto en el anexo 6.3 del Pliego Técnico Normativo\nRIC N°06.","a":"consumo"},{"n":"RIC N°18","r":"6.2.4–6.2.4.4","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › Memoria explicativa","t":"6.2.4  Especificaciones técnicas.\n6.2.4.1  Las especificaciones técnicas contendrán las características de\nfuncionamiento, designación de tipo, características de instalación,\ndimensionales, constructivas y de materiales, además de toda otra indicación\nque haga claramente identificable a los distintos componentes de la\ninstalación. Además, cuando corresponda, se deberán incluir los respectivos\ncertificados de productos, teniendo presente que éstos no sólo deberán\ncumplir con las certificaciones de seguridad que correspondan, sino que\ntambién serán exigibles para la elaboración del informe de verificación inicial.\n6.2.4.2  Las características y designaciones establecidas en el punto 6.2.4.1 anterior,\nserán las fijadas por los reglamentos y las normas técnicas nacionales\ncorrespondientes. En ausencia de éstas, se aceptará la mención de normas\nextranjeras o, de otra manera, la mención de alguna marca comercial\nincluyendo identificación de tipo o número de catálogo, como referencia de\ncaracterísticas.\n6.2.4.3  Dentro de las especificaciones técnicas, se deberá describir el sistema de\npuesta a tierra con sus detalles (ubicación física, sección del conductor, tipo\nde conductor, longitud, conexiones con conductores que ingresan, tipos de\nuniones empleadas, puntos de puesta a tierra accesibles o camarillas de\nregistro), su tipo de conexión (MT/BT, BT, etc.) y sus interconexiones con otros\nsistemas de puesta a tierra en conformidad al anexo 6.5 del Pliego Técnico\nNormativo RIC N°06.\n6.2.4.4  En el proyecto de instalación eléctrica de un edificio, dentro de las\nespecificaciones técnicas se deberá detallar cómo se calculó el\ndimensionamiento del recinto o gabinete de empalmes y la forma en que se\ndeterminaron las dimensiones del shaft vertical, para cumplir con lo exigido en","a":"consumo"},{"n":"RIC N°18","r":"6.2.5–6.2.5.2","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › Memoria explicativa","t":"6.2.5  Cubicación de materiales\n6.2.5.1  En la cubicación de materiales se detallará en forma clara cada uno de los\nequipos, materiales y accesorios que componen la instalación terminada o que\nse han utilizado en su ejecución, indicando las cantidades totales empleadas.\n6.2.5.2  Cuando se utilicen estructuras o montajes normalizados, o en casos similares,\ncuya cubicación de materiales es conocida, se podrá obviar la cubicación en\ndetalle de ellos haciendo referencia a la norma que los fija e indicando sólo la\ncantidad global de estructuras, montajes u otros, utilizados en el proyecto.","a":"consumo"},{"n":"RIC N°18","r":"6.2.6–6.2.6.2","h":"PROYECTOS DE INSTALACIONES DE CONSUMO DE ENERGÍA ELÉCTRICA › Memoria explicativa","t":"6.2.6  Informe de verificación inicial\n6.2.6.1  Todo proyecto eléctrico declarado ante la Superintendencia deberá contar con\nun informe de verificación inicial, que contenga los resultados de los ensayos\ny las mediciones, de acuerdo con lo indicado en el punto 8.1.2.3 del Pliego\nTécnico Normativo RIC N°19, y el detalle de los instrumentos utilizados.\n6.2.6.2  Junto al informe de verificación inicial, se deberán entregar los certificados\nvigentes de calibración de los instrumentos utilizados en los ensayos y las\nmediciones, indicando la marca y el modelo de los instrumentos, los cuales\ndeberán ser emitidos por algún organismo acreditado que determine el\nfabricante.","a":"consumo"}]}